{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p1_narr1", "chunk_type": "narrative", "page_numbers": [1], "section_path": ["200.6 Means of Identifying Grounded Conductors."], "section_path_str": "200.6 Means of Identifying Grounded Conductors.", "local_headings": ["200.6 Means of Identifying Grounded Conductors."], "headings_on_page": ["CHAPTER 2", "ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS", "ARTICLE 200", "200.1 Scope. This article provides requirements for the follow-\ning:", "200.6 Means of Identifying Grounded Conductors."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p1_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "CHAPTER 2\n ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS\n ARTICLE 200\n Chapter 2 Wiring and Protection\n Use and Identification of Grounded\n Conductors\n 200.1 Scope. This article provides requirements for the follow-\ning:\n (1) Identification of terminals\n (2) Grounded conductors in premises wiring systems\n(3) Identification of grounded conductors\n Informational Note: See Article 100 for definitions of Grounded\nConductor, Equipment Grounding Conductor, and Grounding Electrode\nConductor. 200.2 General. Grounded conductors shall comply with\n200.2(A) and (B). (A) Insulation. The grounded conductor, if insulated, shall\nhave insulation that complies with either one of the following:\n(1) Is suitably rated, other than color, for any ungrounded\nconductor of the same circuit for systems of 1000 volts or\nless. (2) Is rated not less than 600 volts for solidly grounded\nneutral systems of over 1000 volts in accordance with\n250.184(A)\n (B) Continuity. The continuity of a grounded conductor shall\nnot depend on a connection to a metal enclosure, raceway, or\ncable armor. Informational Note: See 300.13(B) for the continuity of groun-\nded conductors used in multiwire branch circuits. 200.3 Connection to Grounded System. Grounded conductors\nof premises wiring systems shall be electrically connected to the\nsupply system grounded conductor to ensure a common,\ncontinuous grounded system. For the purpose of this section,\nelectrically connected shall mean making a direct electrical\nconnection capable of carrying current, as distinguished from\ninduced currents. Exception: Listed interactive inverters identified for use in distributed\nresource generation systems such as photovoltaic and fuel cell power\nsystems shall be permitted to be connected to premises wiring without a\ngrounded conductor if the connected premises wiring or utility system\nincludes a grounded conductor. Conductors. Neutral\n 200.4 Neutral\nconductors shall be\ninstalled in accordance with 200.4(A) and (B). (A) Installation. Neutral conductors shall not be used for\nmore than one branch circuit, for more than one multiwire\nbranch circuit, or for more than one set of ungrounded feeder\nconductors unless specifically permitted elsewhere in this Code. Informational Note: See 215.4 for information on common\nneutrals. (B) Multiple Circuits. Where more than one neutral conduc-\ntor associated with different circuits is in an enclosure, groun-\nded circuit conductors of each circuit shall be identified or\ngrouped to correspond with the ungrounded circuit conduc-\n tor(s) by wire markers, cable ties, or similar means in at least\none location within the enclosure. Exception No. 1: The requirement for grouping or identifying shall not\napply if the branch-circuit or feeder conductors enter from a cable or a\nraceway unique to the circuit that makes the grouping obvious. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p1_narr2", "chunk_type": "narrative", "page_numbers": [1], "section_path": ["200.6 Means of Identifying Grounded Conductors."], "section_path_str": "200.6 Means of Identifying Grounded Conductors.", "local_headings": ["200.6 Means of Identifying Grounded Conductors."], "headings_on_page": ["CHAPTER 2", "ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS", "ARTICLE 200", "200.1 Scope. This article provides requirements for the follow-\ning:", "200.6 Means of Identifying Grounded Conductors."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p1_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: The requirement for grouping or identifying shall not\napply where branch-circuit conductors pass through a box or conduit\nbody without a loop as described in 314.16(B)(1) or without a splice or\ntermination. 200.6 Means of Identifying Grounded Conductors. (A) Sizes 6 AWG or Smaller. The insulation of grounded\nconductors of 6 AWG or smaller shall be identified by one of\nthe following means:\n (1) A continuous white outer finish. A continuous gray outer finish. (2)\n (3)\n Three continuous white or gray stripes along the conduc-\ntor's entire length on other than green insulation. (4) Conductors with white or gray insulation and colored\ntracer threads in the braid identifying the source of\n manufacture. (5) A single-conductor, sunlight-resistant, outdoor-rated cable\nused as a solidly grounded conductor in photovoltaic\npower systems, as permitted by 690.31 (C) (1), shall be\nidentified at the time of installation by markings at termi-\nnations in accordance with 200.6 (A) (1) through (A) (4). (6) The grounded conductor of a mineral-insulated, metal-\nsheathed cable (Type MI) shall be identified at the time\nof installation by a distinctive white or gray marking at its\nterminations The marking shall encircle the conductor\n insulation. (7) Fixture wire shall comply with the requirements for\ngrounded conductor identification in accordance with\n402.8. (8) For aerial cable, the identification shall comply with one\nof the methods in 200.6(A) (1) through (A) (5), or by\nmeans of a ridge located on the exterior of the cable so as\nto identify it. (B) Sizes 4 AWG or Larger. An insulated grounded conductor\n4 AWG or larger shall be identified by one of the following\n means:\n (1) A continuous white outer finish. A continuous gray outer finish. (2)\n (3)\n Three continuous white or gray stripes along the entire\nlength on other than green insulation. (4) At the time of installation, be identified by a distinctive\nwhite or gray marking at its terminations. This marking\nshall encircle the conductor insulation. (C) Flexible Cords. An insulated conductor that is intended\nfor use as a grounded conductor, where contained within a\nflexible cord, shall be identified by a white or gray outer finish\nor by methods permitted by 400.22. (D) Grounded Conductors of Different Nominal Voltage\nSystems. If grounded conductors of different nominal voltage\nsystems are installed in the same raceway, cable, box, auxiliary\ngutter, or other type of enclosure, each grounded conductor\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading. or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p1_fig1", "chunk_type": "figure", "page_numbers": [1], "section_path": ["200.6 Means of Identifying Grounded Conductors."], "section_path_str": "200.6 Means of Identifying Grounded Conductors.", "local_headings": ["200.6 Means of Identifying Grounded Conductors."], "headings_on_page": ["CHAPTER 2", "ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS", "ARTICLE 200", "200.1 Scope. This article provides requirements for the follow-\ning:", "200.6 Means of Identifying Grounded Conductors."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p1_fig1"}], "tables_on_page": [], "text": "Section: 200.6 Means of Identifying Grounded Conductors.\nHeadings: CHAPTER 2 | ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS | ARTICLE 200 | 200.1 Scope. This article provides requirements for the follow-\ning: | 200.6 Means of Identifying Grounded Conductors.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 200 describes the use and identification of grounded conductors, including scope, insulation requirements, connection to grounded systems, neutral conductors, and means of identification based on wire size.\n\n**Technical details:**\n*   Article: 200\n*   Title: Use and Identification of Grounded Conductors\n*   Sections: 200.1, 200.2, 200.3, 200.4, 200.6\n*   Wire Sizes: 6 AWG or Smaller, 4 AWG or Larger\n*   Insulation Colors: White, Gray, Green\n*   Standards: NEC 2023 Edition, 250.184(A), 300.13(B), 314.16(B)(1), 400.22, 402.8, 690.31(C)(1)\n*   Keywords: Grounded Conductors, Terminals, Wiring Systems, Insulation, Neutral Conductors, Flexible Cords, Voltage Systems, Raceway, Cable, Box, Enclosure, Wire Markers, Cable Ties, Photovoltaic, Inverters."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p2_narr1", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS", "200.10 Identification of Terminals.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS\n 200.10\n shall be identified by nominal voltage system. Identification\nthat distinguishes each nominal voltage system grounded\nconductor shall be permitted by one of the following means:\n(1) One nominal voltage system grounded conductor shall\nhave an outer covering conforming to 200.6(A) or (B). The grounded conductor(s) of other nominal voltage\nsystems shall have a different outer covering conforming\nto 200.6(A) or (B) or by an outer covering of white or\ngray with a distinguishable colored stripe other than\ngreen running along the insulation. (2)\n (3) Other and different means of identification allowed by\n200.6(A) or (B) shall distinguish each nominal voltage\nsystem grounded conductor. The means of identification shall be documented in a\nmanner that is readily available or shall be permanently posted\nwhere the conductors of different nominal voltage systems orig-\n inate. (E) Grounded Conductors of Multiconductor Cables. The\ninsulated grounded conductor(s) in a multiconductor cable\nshall be identified by a continuous white or gray outer finish or\nby three continuous white or gray stripes on other than green\ninsulation along its entire length. For conductors that are\n4 AWG or larger in cables, identification of the grounded\nconductor shall be permitted to comply with 200.6(B). For\nmulticonductor flat cable with conductors that are 4 AWG or\nlarger, an external ridge shall be permitted to identify the\ngrounded conductor. Exception No. 1: Conductors within multiconductor cables shall be\npermitted to be re-identified at their terminations at the time of installa-\ntion by a distinctive white or gray marking or other equally effective\n means. Exception No. 2: The grounded conductor of a multiconductor\nvarnished-cloth-insulated cable shall be permitted to be identified at its\nterminations at the time of installation by a distinctive white marking\nor other equally effective means. Informational Note: The color gray may have been used in the\npast as an ungrounded conductor. Care should be taken when\nworking on existing systems. 200.7 Use of Insulation of a White or Gray Color or with\nThree Continuous White or Gray Stripes. (A) General. The following shall be used only for the groun-\nded circuit conductor, unless otherwise permitted in 200.7(B)\nand (C):\n (1) A conductor with continuous white or gray covering\n(2) A conductor with three continuous white or gray stripes\non other than green insulation\n (3) A marking of white or gray color at the termination\n (B) Circuits of Less Than 50 Volts. A conductor with white or\ngray color insulation or three continuous white stripes or\nhaving a marking of white or gray at the termination for\ncircuits of less than 50 volts shall be required to be grounded\nonly in accordance with 250.20(A). (C) Circuits of 50 Volts or More."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p2_narr2", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS", "200.10 Identification of Terminals.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The use of insulation that is\nwhite or gray or that has three continuous white or gray stripes\nfor other than a grounded conductor for circuits of 50 volts or\nmore shall be permitted only as in the following:\n (1) If part of a cable assembly that has the insulation perma-\nnently reidentified to indicate its use as an ungrounded\n conductor by marking tape, painting, or other effective\nmeans at its termination and at each location where the\nconductor is visible and accessible. Identification shall\nencircle the insulation and shall be a color other than\nwhite, gray, or green. If used for single-pole, 3-way or\n4-way switch loops, the reidentified conductor with white\nor gray insulation or three continuous white or gray\nstripes shall be used only for the supply to the switch, but\nnot as a return conductor from the switch to the outlet. A flexible cord having one conductor identified by a\nwhite or gray outer finish or three continuous white or\ngray stripes, or by any other means in accordance with\n400.22, that is used for connecting an appliance or equip-\nment in accordance with 400.10. This shall apply to flexi-\nble cords connected to outlets whether or not the outlet\nis supplied by a circuit that has a grounded conductor. Informational Note: The color gray may have been used in the\npast as an ungrounded conductor. Care should be taken when\nworking on existing systems. 200.9 Means of Identification of Terminals. In devices or\nutilization equipment with polarized connections, identifica-\ntion of terminals to which a grounded conductor is to be\nconnected shall be white or silver in color. The identification of\nother terminals shall be of a distinguishable different color. Exception: If the conditions of maintenance and supervision ensure\nthat only qualified persons service the installations, terminals for\ngrounded conductors shall be permitted to be permanently identified at\nthe time of installation by a distinctive white marking or other equally\neffective means. 200.10 Identification of Terminals. (A) Device Terminals. All devices, excluding panelboards,\nprovided with terminals for the attachment of conductors and\nintended for connection to more than one side of the circuit\nshall have terminals marked for identification, unless the elec-\ntrical connection of the terminal intended to be connected to\nthe grounded conductor is clearly evident. Exception: Terminal identification shall not be required for devices that\nhave a current rating of over 30 amperes, other than polarized attach-\nment plugs and polarized receptacles for attachment plugs in accord-\nance with 200.10(B). (B) Receptacles, Plugs, and Connectors."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p2_narr3", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS", "200.10 Identification of Terminals.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Receptacles, polar-\nized attachment plugs, and cord connectors for plugs and\npolarized plugs shall have the terminal intended for connec-\ntion to the grounded conductor identified as follows:\n (1) Identification shall be by a metal or metal coating that is\nwhite or silver in color or by the word \"white\" or the letter\n\"W\" located adjacent to the identified terminal. (2)\n If the terminal is not visible, the conductor entrance hole\nfor the connection shall be colored white or marked with\nthe word \"white\" or the letter \"W.\"\n Informational Note: See 250.126 for identification of wiring\ndevice equipment grounding conductor terminals. (C) Screw Shells. For devices with screw shells, the terminal\nfor the grounded conductor shall be the one connected to the\nscrew shell. (D) Screw Shell Devices with Leads. For screw shell devices\nwith attached leads, the conductor attached to the screw shell\nshall have a white or gray finish. The outer finish of the other\nconductor shall be of a solid color that will not be confused\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p2_fig1", "chunk_type": "figure", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS", "200.10 Identification of Terminals.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p2_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 200-USE AND IDENTIFICATION OF GROUNDED CONDUCTORS | 200.10 Identification of Terminals. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) describing the use and identification of grounded conductors.\n\n**Technical details:**\n*   Article 200 - Use and Identification of Grounded Conductors\n*   Sections: 200.6, 200.7, 200.9, 200.10\n*   Keywords: grounded conductor, nominal voltage system, multiconductor cables, white, gray, insulation, terminals, receptacles, plugs, connectors, screw shells, 4 AWG, 50 Volts, 30 amperes, NEC, National Electrical Code\n*   References: 250.20(A), 250.126, 400.10, 400.22\n*   Edition: 2023 Edition National Electrical Code\n*   Page: 70-77"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p3_narr1", "chunk_type": "narrative", "page_numbers": [3], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.5 Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "headings_on_page": ["200.11 Polarity of Connections. No grounded conductor shall\nbe attached to any terminal or lead so as to reverse the designa-\nted polarity.", "ARTICLE 210", "210.1 Scope. This article provides the general requirements\nfor branch circuits not over 1000 volts ac, 1500 volts dc, nomi-\nnal.", "210.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 210.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "210.4 Multiwire Branch Circuits.", "210.5 Identification for Branch Circuits."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p3_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article, Section"}], "captions_on_page": ["Table 210.3 Specific-Purpose Branch Circuits"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p3_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "200.10\n ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n with the white or gray finish used to identify the grounded\nconductor. Informational Note: The color gray may have been used in the\npast as an ungrounded conductor. Caution should be taken\nwhen working on existing systems. (E) Appliances. Appliances that have a single-pole switch or a\nsingle-pole overcurrent device in the line or any line-connected\nscrew shell lampholders, and that are to be connected by (1) a\npermanent wiring method or (2) field-installed attachment\nplugs and cords with three or more wires (including the equip-\nment grounding conductor), shall have means to identify the\nterminal for the grounded circuit conductor (if any). 200.11 Polarity of Connections. No grounded conductor shall\nbe attached to any terminal or lead so as to reverse the designa-\nted polarity. Table 210.3 Specific-Purpose Branch Circuits\n Air-conditioning and\n refrigerating equipment\n Central heating equipment\nother than fixed electric space-\nFixed electric heating\n equipment for pipelines and\n 440.6, 440.31,\nand 440.32\n ARTICLE 210\n Branch Circuits Not Over 1000 Volts ac,\n1500 Volts dc, Nominal\n Part I. General\n 210.1 Scope. This article provides the general requirements\nfor branch circuits not over 1000 volts ac, 1500 volts dc, nomi-\nnal. Informational Note: See Part II of Article 235 for requirements\nfor branch circuits over 1000 volts ac, 1500 volts dc, nominal. 210.2 Reconditioned Equipment. The following shall not be\n reconditioned:\n (1) Equipment that provides ground-fault circuit-interrupter\nprotection for personnel\n (2) Equipment that provides arc-fault circuit-interrupter\nprotection\n 210.3 Other Articles for Specific-Purpose Branch Circuits. Table 210.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article. 210.4 Multiwire Branch Circuits. (A) General. Branch circuits recognized by this article shall be\npermitted as multiwire circuits. A multiwire circuit shall be\npermitted to be considered as multiple circuits. Except as\npermitted in 300.3(B) (4), all conductors of a multiwire branch\ncircuit shall originate from the equipment containing the\nbranch-circuit overcurrent protective device or protective devi-\n ces. Informational Note No. 1: A 3-phase, 4-wire, wye-connected\npower system used to supply power to nonlinear loads might\nnecessitate that the power system design allow for the possibility\nof high harmonic currents on the neutral conductor. Informational Note No. 2: See 300.13(B) for continuity of\ngrounded conductors on multiwire circuits. (B) Disconnecting Means. Each multiwire branch circuit shall\nbe provided with a means that will simultaneously disconnect\n all ungrounded conductors at the point where the branch\ncircuit originates. Informational Note: See 240.15(B) for information on the use\nof single-pole circuit breakers as the disconnecting means."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p3_narr2", "chunk_type": "narrative", "page_numbers": [3], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.5 Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "headings_on_page": ["200.11 Polarity of Connections. No grounded conductor shall\nbe attached to any terminal or lead so as to reverse the designa-\nted polarity.", "ARTICLE 210", "210.1 Scope. This article provides the general requirements\nfor branch circuits not over 1000 volts ac, 1500 volts dc, nomi-\nnal.", "210.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 210.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "210.4 Multiwire Branch Circuits.", "210.5 Identification for Branch Circuits."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p3_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article, Section"}], "captions_on_page": ["Table 210.3 Specific-Purpose Branch Circuits"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p3_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(C) Line-to-Neutral Loads. Multiwire branch circuits shall\nsupply only line-to-neutral loads. Exception No. 1: A multiwire branch circuit that supplies only one\nutilization equipment shall be permitted to supply line-to-line loads. Exception No. 2: A multiwire branch circuit shall be permitted to supply\nline-to-line loads if all ungrounded conductors of the multiwire branch\ncircuit are opened simultaneously by the branch-circuit overcurrent\ndevice. (D) Grouping. The ungrounded and grounded circuit\nconductors of each multiwire branch circuit shall be grouped\nin accordance with 200.4(B). 210.5 Identification for Branch Circuits. (A) Grounded Conductor. The grounded conductor of a\nbranch circuit shall be identified in accordance with 200.6. (B) Equipment Grounding Conductor. The equipment\ngrounding conductor shall be identified in accordance with\n250.119. (C) Identification of Ungrounded Conductors. Ungrounded\nconductors shall be identified in accordance with 210.5(C) (1)\nor (2), as applicable. (1) Branch Circuits Supplied from More Than One Nominal\nVoltage System. Where the premises wiring system has branch\ncircuits supplied from more than one nominal voltage system,\neach ungrounded conductor of a branch circuit shall be identi-\nfied by phase or line and by nominal voltage system at all termi-\nnation, connection, and splice points in accordance with\n210.5 (C) (1) (a) and (C)(1)(b). Different systems within the\nsame premises that have the same nominal voltage shall be\npermitted to use the same identification. (a) Means of Identification. The means of identification\nshall be permitted to be by separate color coding, marking\ntape, tagging, or other approved means. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p3_table1", "chunk_type": "table", "page_numbers": [3], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.5 Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "headings_on_page": ["200.11 Polarity of Connections. No grounded conductor shall\nbe attached to any terminal or lead so as to reverse the designa-\nted polarity.", "ARTICLE 210", "210.1 Scope. This article provides the general requirements\nfor branch circuits not over 1000 volts ac, 1500 volts dc, nomi-\nnal.", "210.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 210.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "210.4 Multiwire Branch Circuits.", "210.5 Identification for Branch Circuits."], "captions_on_page": ["Table 210.3 Specific-Purpose Branch Circuits"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a technical document\n\n**Main components:** This image contains excerpts from Article 210 of the National Electrical Code, focusing on branch circuits, including requirements for circuits not exceeding 1000 volts AC or 1500 volts DC. It also includes a table listing specific-purpose branch circuits with corresponding article and section numbers.\n\n**Technical details:**\n*   Article 210: Branch Circuits Not Over 1000 Volts ac, 1500 Volts dc, Nominal\n*   Table 210.3: Specific-Purpose Branch Circuits\n    *   Equipment: Air-conditioning and refrigerating equipment, Busways, Central heating equipment, Fixed electric heating equipment, Fixed electric space-heating equipment, Fixed outdoor electrical deicing and snow-melting equipment, Infrared lamp industrial heating equipment, Motors, motor circuits, and controllers, Switchboards and panelboards\n    *   Article numbers: 440.6, 440.31, 440.32, 368.17, 422.12, 427.4, 424.4, 426.4, 422.48, 424.3, 430, 408.52\n*   Sections: 200.10, 200.11, 210.1, 210.2, 210.3, 210.4, 210.5\n*   Keywords: Grounded conductor, polarity of connections, reconditioned equipment, multiwire branch circuits, line-to-neutral loads, identification for branch circuits, ungrounded conductors\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Equipment", "Article", "Section"], ["Air-conditioning and refrigerating equipment", "", "440.6, 440.31, and 440.32"], ["Busways", "", "368.17"], ["Central heating equipment other than fixed electric space-", "", "422.12"], ["heating equipment", "", ""], ["Fixed electric heating equipment for pipelines and", "", "427.4"], ["vessels", "", ""], ["Fixed electric space-heating", "", "424.4"], ["equipment", "", ""], ["Fixed outdoor electrical deicing", "", "426.4"], ["and snow-melting equipment", "", ""], ["Infrared lamp industrial heating", "", "422.48 and 424.3"], ["equipment", "", ""], ["Motors, motor circuits, and", "430", ""], ["controllers", "", ""], ["Switchboards and panelboards", "", "408.52"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article, Section.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 210.5 Identification for Branch Circuits.\nHeadings: 200.11 Polarity of Connections. No grounded conductor shall\nbe attached to any terminal or lead so as to reverse the designa-\nted polarity. | ARTICLE 210 | 210.1 Scope. This article provides the general requirements\nfor branch circuits not over 1000 volts ac, 1500 volts dc, nomi-\nnal. | 210.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 210.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article. | 210.4 Multiwire Branch Circuits. | 210.5 Identification for Branch Circuits.\nCaptions: Table 210.3 Specific-Purpose Branch Circuits\n\nEquipment | Article | Section\nAir-conditioning and refrigerating equipment | | 440.6, 440.31, and 440.32\nBusways | | 368.17\nCentral heating equipment other than fixed electric space- | | 422.12\nheating equipment | |\nFixed electric heating equipment for pipelines and | | 427.4\nvessels | |\nFixed electric space-heating | | 424.4\nequipment | |\nFixed outdoor electrical deicing | | 426.4\nand snow-melting equipment | |\nInfrared lamp industrial heating | | 422.48 and 424.3\nequipment | |\nMotors, motor circuits, and | 430 |\ncontrollers | |\nSwitchboards and panelboards | | 408.52"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p3_fig1", "chunk_type": "figure", "page_numbers": [3], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.5 Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.5 Identification for Branch Circuits."], "headings_on_page": ["200.11 Polarity of Connections. No grounded conductor shall\nbe attached to any terminal or lead so as to reverse the designa-\nted polarity.", "ARTICLE 210", "210.1 Scope. This article provides the general requirements\nfor branch circuits not over 1000 volts ac, 1500 volts dc, nomi-\nnal.", "210.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 210.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "210.4 Multiwire Branch Circuits.", "210.5 Identification for Branch Circuits."], "captions_on_page": ["Table 210.3 Specific-Purpose Branch Circuits"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p3_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p3_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article, Section"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 210.5 Identification for Branch Circuits.\nHeadings: 200.11 Polarity of Connections. No grounded conductor shall\nbe attached to any terminal or lead so as to reverse the designa-\nted polarity. | ARTICLE 210 | 210.1 Scope. This article provides the general requirements\nfor branch circuits not over 1000 volts ac, 1500 volts dc, nomi-\nnal. | 210.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 210.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article. | 210.4 Multiwire Branch Circuits. | 210.5 Identification for Branch Circuits.\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This image contains excerpts from Article 210 of the National Electrical Code, focusing on branch circuits, including requirements for circuits not exceeding 1000 volts AC or 1500 volts DC. It also includes a table listing specific-purpose branch circuits with corresponding article and section numbers.\n\n**Technical details:**\n*   Article 210: Branch Circuits Not Over 1000 Volts ac, 1500 Volts dc, Nominal\n*   Table 210.3: Specific-Purpose Branch Circuits\n    *   Equipment: Air-conditioning and refrigerating equipment, Busways, Central heating equipment, Fixed electric heating equipment, Fixed electric space-heating equipment, Fixed outdoor electrical deicing and snow-melting equipment, Infrared lamp industrial heating equipment, Motors, motor circuits, and controllers, Switchboards and panelboards\n    *   Article numbers: 440.6, 440.31, 440.32, 368.17, 422.12, 427.4, 424.4, 426.4, 422.48, 424.3, 430, 408.52\n*   Sections: 200.10, 200.11, 210.1, 210.2, 210.3, 210.4, 210.5\n*   Keywords: Grounded conductor, polarity of connections, reconditioned equipment, multiwire branch circuits, line-to-neutral loads, identification for branch circuits, ungrounded conductors\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p4_narr1", "chunk_type": "narrative", "page_numbers": [4], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p4_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n (b) Posting of Identification Means. The method used for\nconductors originating within each branch-circuit panelboard\nor similar branch-circuit distribution equipment shall be docu-\nmented in a manner that is readily available or shall be perma-\nnently posted at each branch-circuit panelboard or similar\nbranch-circuit distribution equipment. The label shall be of\nsufficient durability to withstand the environment involved and\nshall not be handwritten. Exception: In existing installations where a voltage system(s) already\nexists and a different voltage system is being added, it shall be permissi-\nble to mark only the new system voltage. Existing unidentified systems\nshall not be required to be identified at each termination, connection,\nand splice point in accordance with 210.5(C)(1)(a) and (C)(1)(b). Labeling shall be required at each voltage system distribution equipment\nto identify that only one voltage system has been marked for a new\nsystem(s). The new system label(s) shall include the words \"other\nunidentified systems exist on the premises.\"\n (2) Branch Circuits Supplied from Direct-Current Systems. Where a branch circuit is supplied from a dc system operating\nat more than 60 volts, each ungrounded conductor of 4 AWG\nor larger shall be identified by polarity at all termination,\nconnection, and splice points by marking tape, tagging, or\nother approved means; each ungrounded conductor of 6 AWG\nor smaller shall be identified by polarity at all termination,\nconnection, and splice points in compliance with 210.5(C)(2)\n(a) and (b). The identification methods utilized for conductors\noriginating within each branch-circuit panelboard or similar\nbranch-circuit distribution equipment shall be documented in\na manner that is readily available or shall be permanently\nposted at each branch-circuit panelboard or similar branch-\ncircuit distribution equipment. (a) Positive Polarity, Sizes 6 AWG or Smaller. Where the posi-\ntive polarity of a dc system does not serve as the connection\npoint for the grounded conductor, each positive ungrounded\nconductor shall be identified by one of the following means:\n(1) A continuous red outer finish\n (2) A continuous red stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or black\n (3) Imprinted plus signs (+) or the word POSITIVE or POS\ndurably marked on insulation of a color other than\ngreen, white, gray, or black and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8(B)\n(4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted plus signs (+) or the word POSITIVE or POS\ndurably marked on insulation of a color other than\ngreen, white, gray, or black\n(b)\n Negative Polarity, Sizes 6 AWG or Smaller."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p4_narr2", "chunk_type": "narrative", "page_numbers": [4], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p4_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the\nnegative polarity of a dc system does not serve as the connec-\ntion point for the grounded conductor, each negative ungroun-\nded conductor shall be identified by one of the following\n means:\n (1) A continuous black outer finish\n (2) A continuous black stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or red\n (3) Imprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8(B)\n 210.6\n (4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red\n 210.6 Branch-Circuit Voltage Limitations. The nominal voltage\nof branch circuits shall not exceed the values permitted by\n210.6(A) through (D). (A) Occupancy Limitation. In dwelling units and guest rooms\nor guest suites of hotels, motels, and similar occupancies, the\nvoltage shall not exceed 120 volts, nominal, between conduc-\ntors that supply the terminals of the following:\n (1) Luminaires\n (2) Cord-and-plug-connected loads 1440 volt-amperes, nomi-\nnal, or less or less than 1/4 hp\n (B) 120 Volts Between Conductors. Circuits not exceeding\n120 volts, nominal, between conductors shall be permitted to\nsupply the following:\n (1) The terminals of lampholders applied within their voltage\nratings\n (2) Auxiliary equipment of electric-discharge lamps\n Informational Note: See 410.137 for auxiliary equipment limita-\n tions. (3) Cord-and-plug-connected or permanently connected\nutilization equipment\n (C) 277 Volts to Ground. Circuits exceeding 120 volts, nomi-\nnal, between conductors and not exceeding 277 volts, nominal,\nto ground shall be permitted to supply cord-and-plug-\nconnected or permanently connected utilization equipment, or\nthe following types of listed luminaires:\n (1) Electric-discharge luminaires with integral ballasts\n (2)\n LED luminaires with LED drivers between the branch\ncircuit and the lampholders\n (3) Incandescent or LED luminaires, equipped with medium-\nbase or smaller screw shell lampholders, where the lamp-\nholders are supplied at 120 volts or less from the output\nof a stepdown autotransformer, LED driver, or other type\nof power supply that is an integral component of the\nluminaire\n Informational Note No. 1: See 410.90 for requirements regard-\ning the connection of screw shell lampholders to grounded\nconductors. (4) Luminaires equipped with mogul-base screw shell lamp-\nholders\n (5) Luminaires equipped with lampholders, other than the\nscrew shell type, when used within the voltage ratings of\ntheir lampholders\n (6) Luminaires without lampholders\n Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p4_narr3", "chunk_type": "narrative", "page_numbers": [4], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p4_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: Luminaires with nonserviceable LEDs\nare examples of luminaires without lampholders. (7) Auxiliary equipment of electric-discharge or LED-type\nlamps\n Informational Note No. 3: See 410.137 for auxiliary equipment\nlimitations. (8) Luminaires converted with listed retrofit kits incorporat-\ning integral LED light sources or accepting LED lamps\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p4_fig1", "chunk_type": "figure", "page_numbers": [4], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p4_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) regarding branch circuits, voltage limitations, and conductor identification.\n\n**Technical details:**\n*   Article 210 - Branch Circuits not over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Conductor identification methods for branch circuits\n*   Direct-current systems: 4 AWG or larger, 6 AWG or smaller\n*   Polarity: Positive, Negative\n*   Marking: POSITIVE, POS, NEGATIVE, NEG\n*   Voltage Limitations: 120 volts, 277 volts\n*   Luminaires: Electric-discharge, LED, Incandescent\n*   Lampholders: Medium-base, Mogul-base, Screw shell\n*   Volt-amperes: 1440\n*   HP: 1/4\n*   Reference to sections: 210.5(C), 310.8(B), 410.90, 410.137"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p5_narr1", "chunk_type": "narrative", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p5_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "210.6\n ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n that also conform with 210.6(C) (1), (C)(2), (C)(3), (C)\n(4), or (C) (5)\n (D) 1000 Volts ac or 1500 Volts de Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not\nexceeding 1000 volts ac or 1500 volts dc, nominal, between\nconductors shall be permitted to supply the following:\n (1) The auxiliary equipment of electric-discharge lamps\nmounted in permanently installed luminaires where the\nluminaires are mounted in accordance with one of the\nfollowing:\n a. Not less than a height of 6.7 m (22 ft) on poles or\nsimilar structures for the illumination of outdoor\nareas such as highways, roads, bridges, athletic fields,\nor parking lots\n b. Not less than a height of 5.5 m (18 ft) on other struc-\ntures such as tunnels\n Informational Note: See 410.137 for auxiliary equipment\nlimitations. (2) Cord-and-plug-connected or permanently connected\nutilization equipment other than luminaires\n (3) Luminaires powered from direct-current systems where\neither of the following apply:\n a. The luminaire contains a listed, dc-rated ballast that\nprovides isolation between the dc power source and\nthe lamp circuit and protection from electric shock\nwhen changing lamps. b. The luminaire contains a listed, dc-rated ballast and\nhas no provision for changing lamps. Exception No. 1 to (B), (C), and (D): For lampholders of infrared\nindustrial heating appliances as provided in 425.14. Exception No. 2 to (B), (C), and (D): For railway properties as\ndescribed in 110.19. 210.7 Multiple Branch Circuits. If two or more branch circuits\nsupply devices or equipment on the same yoke or mounting\nstrap, a means to simultaneously disconnect the ungrounded\nsupply conductors shall be provided at the point at which the\nbranch circuits originate. 210.8 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. A listed Class A GFCI shall provide protection in accord-\nance with 210.8(A) through (F). The GFCI shall be installed in\na readily accessible location. Informational Note: See 215.9 for GFCI protection on feeders. For the purposes of this section, the distance from recepta-\ncles shall be measured as the shortest path the power supply\ncord connected to the receptacle would follow without piercing\na floor, wall, ceiling, or fixed barrier. (A) Dwelling Units."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p5_narr2", "chunk_type": "narrative", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p5_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All 125-volt through 250-volt receptacles\ninstalled in the following locations and supplied by single-\nphase branch circuits rated 150 volts or less to ground shall\nhave ground-fault circuit-interrupter protection for personnel:\n(1) Bathrooms\n (2) Garages and also accessory buildings that have a floor\nlocated at or below grade level not intended as habitable\nrooms and limited to storage areas, work areas, and\nareas of similar use\n (3) Outdoors\n (4) Crawl spaces\n -at or below grade level\n (5) Basements\nKitchens\n (6)\n (7) Areas with sinks and permanent provisions for food\npreparation, beverage preparation, or cooking\n (8) Sinks where receptacles are installed within 1.8 m\n(6 ft) from the top inside edge of the bowl of the sink\n(9) Boathouses\n (10)\n (11)\n Bathtubs or shower stalls where receptacles are\ninstalled within 1.8 m (6 ft) of the outside edge of the\nbathtub or shower stall\n Laundry areas\n (12) Indoor damp and wet locations\n Exception No. 1: Receptacles that are not readily accessible and are\nsupplied by a branch circuit dedicated to electric snow-melting, deicing,\nor pipeline and vessel heating equipment shall be permitted to be\ninstalled in accordance with 426.28 or 427.22, as applicable. Exception No. 2: A receptacle supplying only a permanently installed\npremises security system shall be permitted to omit ground-fault circuit-\ninterrupter protection. Exception No. 3: Listed weight-supporting ceiling receptacles (WSCR)\nutilized in combination with compatible weight-supporting attachment\nfittings (WSAF) installed for the purpose of supporting a ceiling lumin-\naire or ceiling-suspended fan shall be permitted to omit ground-fault\ncircuit-interrupter protection. If a general-purpose convenience recepta-\ncle is integral to the ceiling luminaire or ceiling-suspended fan, GFCI\nprotection shall be provided. Exception No. 4: Factory-installed receptacles that are not readily acces-\nsible and are mounted internally to bathroom exhaust fan assemblies\nshall not require GFCI protection unless required by the installation\ninstructions or listing. Informational Note: See 760.41 (B) and 760.121 (B) for power\nsupply requirements for fire alarm systems. (B) Other Than Dwelling Units."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p5_narr3", "chunk_type": "narrative", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p5_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All 125-volt through 250-volt\nreceptacles supplied by single-phase branch circuits rated\n150 volts or less to ground, 50 amperes or less, and all recepta-\ncles supplied by three-phase branch circuits rated 150 volts or\nless to ground, 100 amperes or less, installed in the following\nlocations shall be provided with GFCI protection:\n (1) Bathrooms\n (2)\n Kitchens\n (3) Areas with sinks and permanent provisions for food\npreparation, beverage preparation, or cooking\n (4) Buffet serving areas with permanent provisions for food\nserving, beverage serving, or cooking\n (5) Rooftops\n (6)\n Outdoors\n (7) Sinks where receptacles or cord-and-plug-connected\nfixed or stationary appliances are installed within 1.8 m\n(6 ft) from the top inside edge of the bowl of the sink\nIndoor damp or wet locations\n (8)\n (9)\n (11)\n (12)\n Locker rooms with associated showering facilities\n(10) Garages, accessory buildings, service bays, and similar\nareas other than vehicle exhibition halls and showrooms\nCrawl spaces at or below grade level\nUnfinished areas of basements\n (13) Aquariums, bait wells, and similar open aquatic vessels\nor containers, such as tanks or bowls, where receptacles\nare installed within 1.8 m (6 ft.) from the top inside\nedge or rim or from the conductive support framing of\nthe vessel or container\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p5_fig1", "chunk_type": "figure", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p5_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** Text describing regulations for branch circuits, ground-fault circuit interrupter (GFCI) protection, and receptacle installation in dwelling and non-dwelling units.\n\n**Technical details:**\n*   Section: 210.6, 210.7, 210.8\n*   Voltages: 1000 Volts ac, 1500 Volts dc, 125-volt, 250-volt\n*   Amperage: 50 amperes, 100 amperes, 150 volts\n*   GFCI protection requirements for: Bathrooms, Kitchens, Garages, Outdoors, Crawl spaces, Basements, Sinks, Boathouses, Bathtubs, Shower stalls, Laundry areas, Indoor damp locations, Rooftops, Locker rooms, Aquariums\n*   Distances: 6.7 m (22 ft), 5.5 m (18 ft), 1.8 m (6 ft)\n*   Keywords: Branch circuits, Conductors, Luminaires, GFCI, Receptacles, Dwelling Units, Ground-Fault Circuit-Interrupter, NEC, National Electrical Code, 2023 Edition, Article 210"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p6_narr1", "chunk_type": "narrative", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["422.31 (B) for an appliance", "210.11 Branch Circuits Required. Branch circuits for lighting\nand for appliances, including motor-operated appliances, shall\nbe provided to supply the loads calculated in accordance with\n220.10. In addition, branch circuits shall be provided for\nspecific loads not covered by 220.10 where required elsewhere\nin this Code and for dwelling unit loads as specified in\n210.11(C).", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p6_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n (14) Laundry areas\n(15) Bathtubs and shower stalls where receptacles are instal-\nled within 1.8 m (6 ft) of the outside edge of the bathtub\nor shower stall\n Exception No. 1: Receptacles that are not readily accessible and are\nsupplied by a branch circuit dedicated to electric snow-melting, deicing,\nor pipeline and vessel heating equipment shall be permitted to be instal-\nled in accordance with 426.28 or 427.22, as applicable. Exception No. 2: Receptacles on rooftops shall not be required to be read-\nily accessible other than from the rooftop. Exception No. 3: Receptacles or cord-and-plug-connected fixed and\nstationary appliances installed within 1.8 m (6 ft) from the top inside\nedge of a bowl of a sink shall not be required to be GFCI protected in\nindustrial establishments where the conditions of maintenance and\nsupervision ensure that only qualified personnel are involved, an\nassured equipment grounding conductor program in accordance with\n590.6(B)(2) shall be permitted for only those receptacle outlets used to\nsupply equipment that would create a greater hazard if power is inter-\nrupted or that has a design not compatible with GFCI protection. Exception No. 4: Receptacles or cord-and-plug-connected fixed and\nstationary appliances installed within 1.8 m (6 ft) from the top inside\nedge of a bowl of a sink shall not be required to be GFCI protected in\nindustrial laboratories where the receptacles are used to supply equip\nment if removal of power would introduce a greater hazard. Exception No. 5: Receptacles located in patient bed locations of Cate-\ngory 2 (general care) or Category 1 (critical care) spaces of health care\nfacilities shall be permitted to comply with 517.21. Exception No. 6: Listed weight-supporting ceiling receptacles (WSCR)\nutilized in combination with compatible weight-supporting attachment\nfittings (WSAF) installed for the purpose of serving a ceiling luminaire\nor ceiling-suspended fan shall be permitted to omit GFCI protection. If a\ngeneral-purpose convenience receptacle is integral to the ceiling lumin-\naire or ceiling-suspended fan, GFCI protection shall be provided. (C) Crawl Space Lighting Outlets. GFCI protection shall be\nprovided for lighting outlets not exceeding 120 volts installed\nin crawl spaces. (D) Specific Appliances. GFCI protection shall be provided\nfor the branch circuit or outlet supplying the following applian-\nces rated 150 volts or less to ground and 60 amperes or less,\nsingle- or 3-phase:\n (1) Automotive vacuum machines\n (2) Drinking water coolers and bottle fill stations\n (3) High-pressure spray washing machines\n (4) Tire inflation machines\n (5) Vending machines\n (6) Sump pumps\n (7) Dishwashers\n (8) Electric ranges\n (9) Wall-mounted ovens\n (10) Counter-mounted cooking units\n (11) Clothes dryers\n (12) Microwave ovens\n (E) Equipment Requiring Servicing. GFCI protection shall be\nprovided for the receptacles required by 210.63."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p6_narr2", "chunk_type": "narrative", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["422.31 (B) for an appliance", "210.11 Branch Circuits Required. Branch circuits for lighting\nand for appliances, including motor-operated appliances, shall\nbe provided to supply the loads calculated in accordance with\n220.10. In addition, branch circuits shall be provided for\nspecific loads not covered by 220.10 where required elsewhere\nin this Code and for dwelling unit loads as specified in\n210.11(C).", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p6_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(F) Outdoor Outlets. For dwellings, all outdoor outlets, other\nthan those covered in 210.8(A), Exception No. 1, including\noutlets installed in the following locations, and supplied by\n 210.11\n single-phase branch circuits rated 150 volts or less to ground,\n50 amperes or less, shall be provided with GFCI protection:\n(1) Garages that have floors located at or below grade level\n(2) Accessory buildings\n (3)\n Boathouses\n If equipment supplied by an outlet covered under the\nrequirements of this section is replaced, the outlet shall be\nsupplied with GFCI protection. Exception No. 1: GFCI protection shall not be required on lighting\noutlets other than those covered in 210.8(C). Exception No. 2: GFCI protection shall not be required for listed HVAC\nequipment. This exception shall expire September 1, 2026. 210.9 Circuits Derived from Autotransformers. Branch\ncircuits shall not be derived from autotransformers unless the\ncircuit supplied has a grounded conductor that is electrically\nconnected to a grounded conductor of the system supplying\nthe autotransformer. Exception No. 1: An autotransformer shall be permitted without the\nconnection to a grounded conductor where transforming from a nomi-\nnal 208 volts to a nominal 240-volt supply or similarly from 240 volts\nto 208 volts. Exception No. 2: In industrial occupancies, where conditions of main-\ntenance and supervision ensure that only qualified persons service the\ninstallation, autotransformers shall be permitted to supply nominal\n600-volt loads from nominal 480-volt systems, and 480-volt loads from\nnominal 600-volt systems, without the connection to a similar groun-\n ded conductor. 210.10 Ungrounded Conductors Tapped from Grounded\nSystems. Two-wire dc circuits and ac circuits of two or more\nungrounded conductors shall be permitted to be tapped from\nthe ungrounded conductors of circuits that have a grounded\nneutral conductor. Switching devices in each tapped circuit\nshall have a pole in each ungrounded conductor. All poles of\nmultipole switching devices shall manually switch together\nwhere such switching devices also serve as a disconnecting\nmeans as required by the following:\n (1) 410.93 for double-pole switched lampholders\n 410.104(B) for electric-discharge lamp auxiliary equip-\nment switching devices\n (2)\n (3)\n 422.31 (B) for an appliance\n (4)\n 424.20 for a fixed electric space-heating unit\n (5)\n 426.51 for electric deicing and snow-melting equipment\n(6) 430.85 for a motor controller\n (7) 430.103 for a motor\n 210.11 Branch Circuits Required. Branch circuits for lighting\nand for appliances, including motor-operated appliances, shall\nbe provided to supply the loads calculated in accordance with\n220.10. In addition, branch circuits shall be provided for\nspecific loads not covered by 220.10 where required elsewhere\nin this Code and for dwelling unit loads as specified in\n210.11(C). (A) Number of Branch Circuits."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p6_narr3", "chunk_type": "narrative", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["422.31 (B) for an appliance", "210.11 Branch Circuits Required. Branch circuits for lighting\nand for appliances, including motor-operated appliances, shall\nbe provided to supply the loads calculated in accordance with\n220.10. In addition, branch circuits shall be provided for\nspecific loads not covered by 220.10 where required elsewhere\nin this Code and for dwelling unit loads as specified in\n210.11(C).", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p6_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The minimum number of\nbranch circuits shall be determined from the total calculated\nload and the size or rating of the circuits used. In all installa-\ntions, the number of circuits shall be sufficient to supply the\nload served. In no case shall the load on any circuit exceed the\nmaximum specified by 220.11. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p6_fig1", "chunk_type": "figure", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["422.31 (B) for an appliance", "210.11 Branch Circuits Required. Branch circuits for lighting\nand for appliances, including motor-operated appliances, shall\nbe provided to supply the loads calculated in accordance with\n220.10. In addition, branch circuits shall be provided for\nspecific loads not covered by 220.10 where required elsewhere\nin this Code and for dwelling unit loads as specified in\n210.11(C).", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p6_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 422.31 (B) for an appliance | 210.11 Branch Circuits Required. Branch circuits for lighting\nand for appliances, including motor-operated appliances, shall\nbe provided to supply the loads calculated in accordance with\n220.10. In addition, branch circuits shall be provided for\nspecific loads not covered by 220.10 where required elsewhere\nin this Code and for dwelling unit loads as specified in\n210.11(C). | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing electrical code requirements for branch circuits, GFCI protection, and autotransformers.\n\n**Technical details:**\n*   Article 210 - Branch Circuits not over 1000 Volts AC, 1500 Volts DC, Nominal\n*   GFCI protection requirements for: Laundry areas, bathtubs, shower stalls, crawl space lighting outlets, specific appliances (automotive vacuum machines, drinking water coolers, high-pressure spray washing machines, tire inflation machines, vending machines, sump pumps, dishwashers, electric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, microwave ovens), equipment requiring servicing, outdoor outlets.\n*   Circuits Derived from Autotransformers\n*   Ungrounded Conductors Tapped from Grounded Systems\n*   Branch Circuits Required\n*   Codes referenced: 410.93, 410.104(B), 422.31(B), 424.20, 426.51, 430.85, 430.103, 220.10, 210.11(C), 210.63, 210.8(A), 517.21, 426.28, 427.22, 590.6(B)(2)\n*   Voltages: 120 volts, 150 volts, 480-volt, 600-volt, 208 volts, 240 volts\n*   Amperage: 50 amperes, 60 amperes\n*   Expiration date: September 1, 2026\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p7_narr1", "chunk_type": "narrative", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p7_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "210.11\n ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n (B) Load Evenly Proportioned Among Branch Circuits. Where\nthe load is calculated on the basis of volt-amperes per square\nmeter or per square foot, the wiring system up to and including\nthe branch-circuit panelboard(s) shall be provided to serve not\nless than the calculated load. This load shall be evenly propor-\ntioned among multioutlet branch circuits within the panel-\nboard(s). Branch-circuit overcurrent devices and circuits shall\nbe required to be installed only to serve the connected load. (C) Dwelling Units. (1) Small-Appliance Branch Circuits. In addition to the\nnumber of branch circuits required by other parts of this\nsection, two or more 20-ampere small-appliance branch circuits\nshall be provided for all receptacle outlets specified by\n210.52(B). (2) Laundry Branch Circuits. In addition to the number of\nbranch circuits required by other parts of this section, at least\none additional 20-ampere branch circuit shall be provided to\nsupply the laundry receptacle outlet(s) required by 210.52(F). This circuit shall have no other outlets. (3) Bathroom Branch Circuits. In addition to the number of\nbranch circuits required by other parts of this section, one or\nmore 120-volt, 20-ampere branch circuit shall be provided to\nsupply bathroom(s) receptacle outlet(s) required by 210.52(D)\nand any countertop and similar work surface receptacle outlets. Such circuits shall have no other outlets. Exception: Where the 20-ampere circuit supplies a single bathroom,\noutlets for other equipment within the same bathroom shall be permitted\nto be supplied in accordance with 210.23(B)(1) and (B)(2). (4) Garage Branch Circuits. In addition to the number of\nbranch circuits required by other parts of this section, at least\none 120-volt, 20-ampere branch circuit shall be installed to\nsupply receptacle outlets, including those required by\n210.52(G) (1) for attached garages and in detached garages\nwith electric power. This circuit shall have no other outlets. Additional branch circuits rated 15 amperes or greater shall\nbe permitted to serve receptacle outlets other than those\nrequired by 210.52(G) (1). Exception No. 1: This circuit shall be permitted to supply outdoor recep-\n tacle outlets. Exception No. 2: Where the 20-ampere circuit supplies a single vehicle\nbay garage, outlets for other equipment within the same garage shall be\npermitted to be supplied in accordance with 210.23(B)(1) and (B)(2). 210.12 Arc-Fault Circuit-Interrupter Protection. Arc-fault\ncircuit-interrupter (AFCI) protection shall be installed in\naccordance with 210.12(B) through (E) by any of the means\ndescribed in 210.12(A) (1) through (A) (6). The AFCI shall be\nlisted and installed in a readily accessible location. (A) Means of Protection. AFCI protection shall be provided by\nany of the following means:\n (1) A listed combination-type AFCI installed to provide\nprotection of the entire branch circuit."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p7_narr2", "chunk_type": "narrative", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p7_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(2) A listed branch/feeder-type AFCI installed at the origin\nof the branch circuit in combination with a listed outlet\nbranch-circuit-type AFCI installed on the branch circuit at\nthe first outlet box, which shall be marked to indicate\nthat it is the first outlet of the branch circuit. (3) A listed supplemental arc protection circuit breaker\ninstalled at the origin of the branch circuit in combina-\n tion with a listed outlet branch-circuit-type AFCI installed\non the branch circuit at the first outlet box if all of the\nfollowing conditions are met:\n a. The branch-circuit wiring shall be continuous from\nthe branch-circuit overcurrent device to the outlet\n branch-circuit AFCI. b. The maximum length of the branch-circuit wiring\nfrom the branch-circuit overcurrent device to the first\noutlet shall not exceed 15.2 m (50 ft) for a 14 AWG\nconductor or 21.3 m (70 ft) for a 12 AWG conductor. c. The first outlet box shall be marked to indicate that it\nis the first outlet of the branch circuit. (4) A listed outlet branch-circuit-type AFCI installed on the\nbranch circuit at the first outlet in combination with a\nlisted branch-circuit overcurrent protective device if all of\nthe following conditions are met:\n (5)\n a. The branch-circuit wiring shall be continuous from\nthe branch-circuit overcurrent device to the outlet\n branch-circuit AFCI. b. The maximum length of the branch-circuit wiring\nfrom the branch-circuit overcurrent device to the first\noutlet shall not exceed 15.2 m (50 ft) for a 14 AWG\nconductor or 21.3 m (70 ft) for a 12 AWG conductor. c. The first outlet box shall be marked to indicate that it\nis the first outlet of the branch circuit. d. The combination of the branch-circuit overcurrent\ndevice and outlet branch-circuit AFCI shall be identi-\nfied as meeting the requirements for a system\ncombination-type AFCI and listed as such. If metal raceway, metal wireways, metal auxiliary gutters,\nor Type MC or Type AC cable meeting the applicable\nrequirements of 250.118, with metal boxes, metal conduit\nbodies, and metal enclosures are installed for the portion\nof the branch circuit between the branch-circuit overcur-\nrent device and the first outlet, it shall be permitted to\ninstall a listed outlet branch-circuit-type AFCI at the first\noutlet to provide protection for the remaining portion of\nthe branch circuit. (6) Where a listed metal or nonmetallic conduit or tubing or\nType MC cable is encased in not less than 50 mm (2 in.)\nof concrete for the portion of the branch circuit between\nthe branch-circuit overcurrent device and the first outlet,\nit shall be permitted to install a listed outlet branch-\ncircuit-type AFCI at the first outlet to provide protection\nfor the remaining portion of the branch circuit. Informational Note: See UL 1699-2011, Standard for Arc-Fault\nCircuit-Interrupters, for information on combination-type and\nbranch/feeder-type AFCI devices."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p7_narr3", "chunk_type": "narrative", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p7_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "See UL Subject 1699A, Outline\nof Investigation for Outlet Branch Circuit Arc-Fault Circuit-Interrupters,\nfor information on outlet branch-circuit type AFCI devices. See\nUL Subject 1699C, Outline of Investigation for System Combination\nArc-Fault Circuit Interrupters, for information on system combina-\ntion AFCIs. (B) Dwelling Units. All 120-volt, single-phase, 10-, 15-, and 20-\nampere branch circuits supplying outlets or devices installed in\nthe following locations shall be protected by any of the means\ndescribed in 210.12(A) (1) through (A) (6):\n (1) Kitchens\n (2)\n Family rooms\n (3) Dining rooms\n (4) Living rooms\n (5) Parlors\n(6) Libraries\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p7_fig1", "chunk_type": "figure", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p7_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) covers branch circuits, load distribution, and arc-fault circuit interrupter (AFCI) protection in dwelling units. It specifies requirements for small appliance, laundry, bathroom, and garage branch circuits, as well as AFCI protection methods.\n\n**Technical details:**\n*   Article: 210\n*   Section: 210.11, 210.12\n*   Voltages: 1000 volts AC, 1500 volts DC\n*   Amperage: 10-, 15-, and 20-ampere\n*   Conductor sizes: 14 AWG, 12 AWG\n*   Lengths: 15.2 m (50 ft), 21.3 m (70 ft)\n*   AFCI types: combination-type, branch/feeder-type, outlet branch-circuit-type\n*   Standards: UL 1699-2011, UL Subject 1699A, UL Subject 1699C\n*   Locations: Kitchens, Family rooms, Dining rooms, Living rooms, Parlors, Libraries\n*   Keywords: Branch Circuits, AFCI, Arc-Fault Circuit-Interrupter, Dwelling Units, Receptacle Outlets, Overcurrent Protection, National Electrical Code, NEC, 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p8_narr1", "chunk_type": "narrative", "page_numbers": [8], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.13 Ground-Fault Protection of Equipment. Each branch-\ncircuit disconnecting means rated 1000 amperes or more and", "210.17 Guest Rooms and Guest Suites. Guest rooms and guest\nsuites in the following occupancies that are provided with\npermanent provisions for cooking shall have branch circuits\ninstalled to meet the rules for dwelling units:\n(1) Hotels", "210.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. The rating for other\nthan individual branch circuits shall be 10, 15, 20, 30, 40, and\n50 amperes. Where conductors of higher ampacity are used for\nany reason, the ampere rating or setting of the specified over-\ncurrent device shall determine the circuit rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p8_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(7) Dens\n (8)\n Bedrooms\n (9) Sunrooms\n ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n (10) Recreation rooms\n (11) Closets\n (12) Hallways\n (13) Laundry areas\n (14) Similar areas\n Exception No. 1: AFCI protection shall not be required for an individ-\nual branch circuit supplying a fire alarm system installed in accordance\nwith 760.41(B) or 760.121(B). The branch circuit shall be installed in\na metal raceway, metal auxiliary gutter, steel-armored cable, or Type\nMC or Type AC cable meeting the applicable requirements of 250.118,\nwith metal boxes, conduit bodies, and enclosures. Exception No. 2: AFCI protection shall not be required for the individ-\nual branch circuit supplying an outlet for are welding equipment in a\ndwelling unit until January 1, 2025. Informational Note No. 1: See NFPA 72-2022, National Fire Alarm\nand Signaling Code, 29.9.4(5), for information on secondary\npower source requirements for smoke alarms installed in dwell-\ning units. Informational Note No. 2: See 760.41 (B) and 760.121 (B) for\npower source requirements for fire alarm systems. (C) Dormitory Units. All 120-volt, single-phase, 10-, 15-, and\n20-ampere branch circuits supplying outlets or devices installed\nin the following locations shall be protected by any of the\nmeans described in 210.12(A) (1) through (A) (6):\n (1)\n Bedrooms\n (2)\n Living rooms\n (3)\n Hallways\n (4) Closets\n (5)\n Bathrooms\n (6) Similar rooms\n (D) Other Occupancies. All 120-volt, single-phase, 10-, 15-,\nand 20-ampere branch circuits supplying outlets or devices\ninstalled in the following locations shall be protected by any of\nthe means described in 210.12(A) (1) through (A) (6):\n(1) Guest rooms and guest suites of hotels and motels\n(2) Areas used exclusively as patient sleeping rooms in nurs-\ning homes and limited-care facilities\n (3) Areas designed for use exclusively as sleeping quarters in\nfire stations, police stations, ambulance stations, rescue\nstations, ranger stations, and similar locations\n (E) Branch Circuit Wiring Extensions, Modifications, or\nReplacements. If branch-circuit wiring for any of the areas\nspecified in 210.12(B), (C), or (D) is modified, replaced, or\nextended, the branch circuit shall be protected by one of the\nfollowing:\n (1) By any of the means described in 210.12(A) (1) through\n(A) (6)\n (2) A listed outlet branch-circuit-type AFCI located at the first\nreceptacle outlet of the existing branch circuit\n Exception: AFCI protection shall not be required where the extension of\nthe existing branch-circuit conductors is not more than 1.8 m (6 ft) and\ndoes not include any additional outlets or devices, other than splicing\ndevices. This measurement shall not include the conductors inside an\nenclosure, cabinet, or junction box. 210.13 Ground-Fault Protection of Equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p8_narr2", "chunk_type": "narrative", "page_numbers": [8], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.13 Ground-Fault Protection of Equipment. Each branch-\ncircuit disconnecting means rated 1000 amperes or more and", "210.17 Guest Rooms and Guest Suites. Guest rooms and guest\nsuites in the following occupancies that are provided with\npermanent provisions for cooking shall have branch circuits\ninstalled to meet the rules for dwelling units:\n(1) Hotels", "210.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. The rating for other\nthan individual branch circuits shall be 10, 15, 20, 30, 40, and\n50 amperes. Where conductors of higher ampacity are used for\nany reason, the ampere rating or setting of the specified over-\ncurrent device shall determine the circuit rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p8_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Each branch-\ncircuit disconnecting means rated 1000 amperes or more and\n 210.19\n installed on solidly grounded wye electrical systems of more\nthan 150 volts to ground, but not exceeding 1000 volts phase-\nto-phase, shall be provided with ground-fault protection of\nequipment in accordance with 230.95. Informational Note: See 517.17 for requirements on buildings\nthat contain health care occupancies. Exception No. 1: This section shall not apply to a disconnecting means\nfor a continuous industrial process where a nonorderly shutdown will\nintroduce additional or increased hazards. Exception No. 2: This section shall not apply if ground-fault protection\nof equipment is provided on the supply side of the branch circuit and on\nthe load side of any transformer supplying the branch circuit. 210.17 Guest Rooms and Guest Suites. Guest rooms and guest\nsuites in the following occupancies that are provided with\npermanent provisions for cooking shall have branch circuits\ninstalled to meet the rules for dwelling units:\n(1) Hotels\n (2)\n (3)\n Motels\n Assisted living facilities\n Informational Note No. 1: See 210.11 (C) (2) and 210.52(F),\nException No. 2, for information on laundry branch circuits and\nreceptacle outlets. Informational Note No. 2: See NFPA 101-2021, Life Safety Code,\n3.3.198.12 and A.3.3.198.12(5), for the definition of assisted\nliving facilities. Part II. Branch-Circuit Ratings\n 210.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. The rating for other\nthan individual branch circuits shall be 10, 15, 20, 30, 40, and\n50 amperes. Where conductors of higher ampacity are used for\nany reason, the ampere rating or setting of the specified over-\ncurrent device shall determine the circuit rating. Exception No. 1: Multioutlet branch circuits greater than 50 amperes\nshall be permitted to supply nonlighting outlet loads in locations where\nconditions of maintenance and supervision ensure that only qualified\npersons service the equipment. Exception No. 2: Branch circuits rated 10 amperes shall not supply\nreceptacle outlets. 210.19 Conductors - Minimum Ampacity and Size. Branch-\ncircuit conductors for circuits not exceeding 1000 volts ac or\n1500 volts de shall be sized in accordance with 210.19(A)\nthrough (D). Informational Note: Conductors for branch circuits as defined\nin Article 100, sized to prevent a voltage drop exceeding\n3 percent at the farthest outlet of power, heating, and lighting\nloads, or combinations of such loads, and where the maximum\ntotal voltage drop on both feeders and branch circuits to the\nfarthest outlet does not exceed 5 percent, provide reasonable\nefficiency of operation. See 215.2(A) (2), Informational Note\nNo. 2, for information on voltage drop on feeder conductors. (A) General."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p8_narr3", "chunk_type": "narrative", "page_numbers": [8], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.13 Ground-Fault Protection of Equipment. Each branch-\ncircuit disconnecting means rated 1000 amperes or more and", "210.17 Guest Rooms and Guest Suites. Guest rooms and guest\nsuites in the following occupancies that are provided with\npermanent provisions for cooking shall have branch circuits\ninstalled to meet the rules for dwelling units:\n(1) Hotels", "210.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. The rating for other\nthan individual branch circuits shall be 10, 15, 20, 30, 40, and\n50 amperes. Where conductors of higher ampacity are used for\nany reason, the ampere rating or setting of the specified over-\ncurrent device shall determine the circuit rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p8_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Branch-circuit conductors shall have an ampacity\nnot less than the larger of the following and comply with\n110.14(C) for equipment terminations:\n (1) Where a branch circuit supplies continuous loads or any\ncombination of continuous and noncontinuous loads, the\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p8_fig1", "chunk_type": "figure", "page_numbers": [8], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.13 Ground-Fault Protection of Equipment. Each branch-\ncircuit disconnecting means rated 1000 amperes or more and", "210.17 Guest Rooms and Guest Suites. Guest rooms and guest\nsuites in the following occupancies that are provided with\npermanent provisions for cooking shall have branch circuits\ninstalled to meet the rules for dwelling units:\n(1) Hotels", "210.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. The rating for other\nthan individual branch circuits shall be 10, 15, 20, 30, 40, and\n50 amperes. Where conductors of higher ampacity are used for\nany reason, the ampere rating or setting of the specified over-\ncurrent device shall determine the circuit rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p8_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 210.13 Ground-Fault Protection of Equipment. Each branch-\ncircuit disconnecting means rated 1000 amperes or more and | 210.17 Guest Rooms and Guest Suites. Guest rooms and guest\nsuites in the following occupancies that are provided with\npermanent provisions for cooking shall have branch circuits\ninstalled to meet the rules for dwelling units:\n(1) Hotels | 210.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. The rating for other\nthan individual branch circuits shall be 10, 15, 20, 30, 40, and\n50 amperes. Where conductors of higher ampacity are used for\nany reason, the ampere rating or setting of the specified over-\ncurrent device shall determine the circuit rating. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding branch circuits, specifically Article 210. It details requirements for branch circuits not over 1000 volts AC, 1500 volts DC, including ground-fault protection, guest room requirements, branch circuit ratings, and conductor sizing.\n\n**Technical details:**\n*   Article 210 - Branch Circuits not over 1000 Volts AC, 1500 Volts DC, Nominal\n*   210.13 Ground-Fault Protection of Equipment\n*   210.17 Guest Rooms and Guest Suites\n*   210.18 Rating\n*   210.19 Conductors - Minimum Ampacity and Size\n*   120-volt, single-phase, 10-, 15-, and 20-ampere branch circuits\n*   AFCI (Arc Fault Circuit Interrupter) protection exceptions\n*   NFPA 72-2022, NFPA 101-2021\n*   2023 Edition National Electrical Code\n*   760.41(B), 760.121(B), 230.95, 210.11(C)(2), 210.52(F), 215.2(A)(2)\n*   Rooms listed: Dens, Bedrooms, Sunrooms, Recreation rooms, Closets, Hallways, Laundry areas, Living rooms, Bathrooms\n*   Locations listed: Hotels, Motels, Assisted living facilities, Fire stations, Police stations, Ambulance stations, Rescue stations, Ranger stations"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p9_narr1", "chunk_type": "narrative", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p9_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "210.19\n ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n minimum branch-circuit conductor size shall have an\nampacity not less than the noncontinuous load plus\n125 percent of the continuous load in accordance with\n310.14. Exception to (1): If the assembly, including the overcurrent devices\nprotecting the branch circuits, is listed for operation at 100 percent of its\nrating, the ampacity of the branch-circuit conductors shall be permitted\nto be not less than the sum of the continuous load plus the noncontinu-\nous load in accordance with 110.14(C). (2) The minimum branch-circuit conductor size shall have an\nampacity not less than the maximum load to be served\nafter the application of any adjustment or correction\nfactors in accordance with 310.15. Exception to (1) and (2): Where a portion of a branch circuit is connec-\nted at both its supply and load ends to separately installed pressure\nconnections as covered in 110.14(C)(2), an allowable ampacity in\naccordance with 310.15 not less than the sum of the continuous load\nplus the noncontinuous load shall be permitted. No portion of a branch\ncircuit installed under this exception shall extend into an enclosure\ncontaining either the branch-circuit supply or the branch-circuit load\nterminations. (B) Branch Circuits with More than One Receptacle. Conduc-\ntors of branch circuits supplying more than one receptacle for\ncord-and-plug-connected portable loads shall have an ampacity\nof not less than the rating of the branch circuit. (C) Household Ranges and Cooking Appliances. Branch-\ncircuit conductors supplying household ranges, wall-mounted\novens, counter-mounted cooking units, and other household\ncooking appliances shall have an ampacity not less than the\nrating of the branch circuit and not less than the maximum\nload to be served. For ranges of 8% kW or more rating, the\nminimum branch-circuit rating shall be 40 amperes. Exception No. 1: Conductors tapped from a branch circuit not exceed-\ning 50 amperes supplying electric ranges, wall-mounted electric ovens,\nand counter-mounted electric cooking units shall have an ampacity of\nnot less than 20 amperes and shall be sufficient for the load to be\nserved. These tap conductors include any conductors that are a part of\nthe leads supplied with the appliance that are smaller than the branch-\ncircuit conductors. The taps shall not be longer than necessary for serv-\nicing the appliance. Exception No. 2: The neutral conductor of a 3-wire branch circuit\nsupplying a household electric range, a wall-mounted oven, or a\ncounter-mounted cooking unit shall be permitted to be smaller than the\nungrounded conductors where the maximum demand of a range of\n84 kW or more rating has been calculated according to Column C of\nTable 220.55, but such conductor shall have an ampacity of not less\nthan 70 percent of the branch-circuit rating and shall not be smaller\nthan 10 AWG. (D) Other Loads."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p9_narr2", "chunk_type": "narrative", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p9_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Branch-circuit conductors that supply loads\nother than those specified in 210.3 and other than cooking\nappliances as covered in 210.19 (C) shall have an ampacity suffi-\ncient for the loads served and shall not be smaller than\n14 AWG. Exception No. 1: Tap conductors shall have an ampacity sufficient for\nthe load served. In addition, they shall have an ampacity of not less\nthan 15 for circuits rated less than 40 amperes and not less than 20 for\ncircuits rated at 40 or 50 amperes and only where these tap conductors\nsupply any of the following loads:\n (1) Individual lampholders or luminaires with taps extending not\nlonger than 450 mm (18 in.) beyond any portion of the lamp-\n (3)\n holder or luminaire\n (2)\n A luminaire having tap conductors in accordance with 410.117\nIndividual outlets, other than receptacle outlets, with taps not\nover 450 mm (18 in.) long\n (4)\n (5)\n Infrared lamp industrial heating appliances\n Nonheating leads of deicing and snow-melting cables and mats\nException No. 2: Fixture wires and flexible cords shall be permitted to be\nsmaller than 14 AWG as permitted by 240.5. 210.20 Overcurrent Protection. Branch-circuit conductors and\nequipment for circuits not exceeding 1000 volts ac or\n1500 volts dc shall be protected by overcurrent protective devi-\nces that have a rating or setting that complies with 210.20(A)\nthrough (D). (A) Continuous and Noncontinuous Loads. Where a branch\ncircuit supplies continuous loads or any combination of contin-\nuous and noncontinuous loads, the rating of the overcurrent\ndevice shall not be less than the noncontinuous load plus\n125 percent of the continuous load. Exception: Where the assembly, including the overcurrent devices\nprotecting the branch circuit(s), is listed for operation at 100 percent of\nits rating, the ampere rating of the overcurrent device shall be permitted\nto be not less than the sum of the continuous load plus the noncontinu-\nous load. (B) Conductor Protection. Conductors shall be protected in\naccordance with 240.4. Flexible cords and fixture wires shall be\nprotected in accordance with 240.5. (C) Equipment. The rating or setting of the overcurrent\nprotective device shall not exceed that specified in the applica-\nble articles referenced in Table 240.3 for equipment. (D) Outlet Devices. The rating or setting shall not exceed that\nspecified in 210.21 for outlet devices. 210.21 Outlet Devices. Outlet devices shall have an ampere\nrating that is not less than the load to be served and shall\ncomply with 210.21 (A) and (B). (A) Lampholders. Where connected to a branch circuit having\na rating in excess of 20 amperes, lampholders shall be of the\nheavy-duty type. A heavy-duty lampholder shall have a rating of\nnot less than 660 watts if of the admedium type, or not less\nthan 750 watts if of any other type. (B) Receptacles. (1) Single Receptacle on an Individual Branch Circuit."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p9_narr3", "chunk_type": "narrative", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p9_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A\nsingle receptacle installed on an individual branch circuit shall\nhave an ampere rating not less than that of the branch circuit. Exception No. 1: A receptacle installed in accordance with 430.81(B). Exception No. 2: A receptacle installed exclusively for the use of a cord-\nand-plug-connected arc welder shall be permitted to have an ampere\nrating not less than the minimum branch-circuit conductor ampacity\ndetermined by 630.11(A) for arc welders. Informational Note: See Article 100 for the definition of recepta-\n cle. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p9_fig1", "chunk_type": "figure", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p9_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering branch circuits, overcurrent protection, and outlet devices.\n\n**Technical details:**\n*   Article 210 - Branch Circuits not over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Sections: 210.19, 210.20, 210.21\n*   Keywords: Branch circuits, conductor size, ampacity, overcurrent protection, continuous loads, noncontinuous loads, outlet devices, lampholders, receptacles, household ranges, cooking appliances, AWG, NEC, National Electrical Code.\n*   References to other sections: 310.14, 310.15, 110.14(C), 410.117, 240.5, 210.20(A) through (D), 240.4, 240.3, 210.21(A) and (B), 430.81(B), 630.11(A), Table 220.55, Article 100.\n*   Measurements: 450 mm (18 in.), 660 watts, 750 watts.\n*   Amperage ratings: 40 amperes, 50 amperes, 20 amperes.\n*   Voltage ratings: 1000 volts AC, 1500 volts DC.\n*   Edition: 2023 Edition."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p10_table1", "chunk_type": "table", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "210.25 Branch Circuits in Buildings with More Than One\nOccupancy.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load\nto Receptacle", "Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving\nMore Than One Receptacle or Receptacle Outlet"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code book\n\n**Main components:** Text describing branch circuit requirements, including permissible loads, receptacle ratings, and ampere ratings. Includes tables summarizing maximum cord-and-plug-connected loads and receptacle ratings.\n\n**Technical details:**\n*   Article 210 - Branch Circuits Not Over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Table 210.21(B)(2) Maximum Cord-and-Plug-Connected Load to Receptacle:\n    *   Circuit Rating (Amperes): 15 or 20, 20, 30\n    *   Receptacle Rating (Amperes): 15, 20, 30\n    *   Maximum Load (Amperes): 12, 16, 24\n*   Table 210.21(B)(3) Receptacle Ratings for Circuits Serving More Than One Receptacle or Receptacle Outlet:\n    *   Circuit Rating (Amperes): 15, 20, 30, 40, 50\n    *   Receptacle Rating (Amperes): 15, 15 or 20, 30, 40 or 50, 50\n*   10-Ampere Branch Circuits\n*   15- and 20-Ampere Branch Circuits\n*   30-Ampere Branch Circuits\n*   40- and 50-Ampere Branch Circuits\n*   Branch Circuits Larger Than 50 Amperes\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "210.25"], ["(2) Total Cord-and-Plug-Connected Load. Where connected", "(2) Dwelling unit exhaust fans on bathroom or laundry room"], ["to a branch circuit supplying two or more receptacles or", "lighting circuits"], ["outlets, a receptacle shall not supply a total cord-and-plug-", "(3) A gas fireplace unit supplied by an individual branch"], ["connected load in excess of the maximum specified in Table", "circuit"], ["210.21 (B) (2).", "(2) Loads Not Permitted for 10-Ampere Branch Circuits. A 10-"], ["(3) Receptacle Ratings. Where connected to a branch circuit", "ampere branch circuit shall not supply any of the following:"], ["supplying two or more receptacles or outlets, receptacle ratings", "(1) Receptacle outlets"], ["shall not be less than the values listed in Table 210.21 (B) (3),", "(2) Fixed appliances, except as permitted for individual"], ["or, where rated higher than 50 amperes, the receptacle rating", "branch circuits"], ["shall not be less than the branch-circuit rating.", "(3)", "Garage door openers"], ["Exception No. 1: Receptacles installed exclusively for the use of cord-", "(4) Laundry equipment"], ["and-plug-connected arc welders shall be permitted to have ampere", "(B) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere"], ["ratings not less than the minimum branch-circuit conductor ampacity", "branch circuit shall be permitted to supply lighting outlets,"], ["determined by 630.11(A) or (B) for arc welders.", "lighting units, or other utilization equipment, or any combina-"], ["Exception No. 2: The ampere rating of a receptacle installed for electric", "tion of them, and shall comply with 210.23 (B) (1) and (B)(2)."], ["discharge lighting shall be permitted to be based on 410.62(C).", "Exception: The small-appliance branch circuits, laundry branch"], ["(4) Range Receptacle Rating. The ampere rating of a range", "circuits, and bathroom branch circuits required in a dwelling unit(s) by"], ["receptacle shall be permitted to be based on a single range", "210.11(C)(1), (C)(2), and (C)(3) shall supply only the receptacle"], ["demand load as specified in Table 220.55.", "outlets specified in that section."], ["210.22 Permissible Loads, Individual Branch Circuits. An indi-", "(1) Cord-and-Plug-Connected Equipment Not Fastened in"], ["vidual branch circuit shall be permitted to supply any load for", "Place. The rating of any one cord-and-plug-connected utiliza-"], ["which it is rated, but in no case shall the load exceed the", "tion equipment not fastened in place shall not exceed"], ["branch-circuit ampere rating.", "80 percent of the branch-circuit ampere rating."], ["210.23 Permissible Loads, Multiple-Outlet Branch Circuits. In", "(2) Utilization Equipment Fastened in Place. The total rating"], ["no case shall the load exceed the branch-circuit ampere rating.", "of utilization equipment fastened in place, other than lumin-"], ["A branch circuit supplying two or more outlets or receptacles", "aires, shall not exceed 50 percent of the branch-circuit ampere"], ["shall supply only the loads specified according to its size in", "rating where lighting units, cord-and-plug-connected utilization"], ["accordance with 210.23(A) through (E) and as summarized in", "equipment not fastened in place, or both, are also supplied."], ["210.24.", "(C) 30-Ampere Branch Circuits. A 30-ampere branch circuit"], ["(A) 10-Ampere Branch Circuits. A 10-ampere branch circuit", "shall be permitted to supply fixed lighting units with heavy-duty"], ["shall comply with the requirements of 210.23(A) (1) and (A)", "lampholders in other than a dwelling unit(s) or utilization"], ["(2).", "equipment in any occupancy. The rating of any one cord-and-"], ["(1) Loads Permitted for 10-Ampere Branch Circuits. A 10-", "plug-connected utilization equipment shall not exceed"], ["ampere branch circuit shall be permitted to supply one or", "80 percent of the branch-circuit ampere rating."], ["more of the following:", "(D) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere"], ["(1) Lighting outlets", "branch circuit shall be permitted to supply cooking appliances"], ["that are fastened in place in any occupancy. In other than"], ["dwelling units, such circuits shall be permitted to supply fixed"], ["lighting units with heavy-duty lampholders, infrared heating"], ["units, or other utilization equipment."], ["Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load", "(E) Branch Circuits Larger Than 50 Amperes. Branch circuits"], ["to Receptacle", "larger than 50 amperes shall supply only nonlighting outlet"], ["Circuit Rating", "Receptacle Rating", "Maximum Load", "loads."], ["(Amperes)", "(Amperes)", "(Amperes)", "210.24 Branch-Circuit Requirements", "-", "Summary. The"], ["15 or 20", "15", "12", "requirements for circuits that have two or more outlets or"], ["20", "128", "20", "16", "receptacles, other than the receptacle circuits of 210.11(C)(1),"], ["30", "30", "24", "(C) (2), and (C)(3), are summarized in Table 210.24(1) for"], ["copper conductors and Table 210.24(2) for aluminum and"], ["Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving", "copper-clad aluminum conductors. Table 210.24(1) and Table"], ["More Than One Receptacle or Receptacle Outlet", "210.24(2) provide only a summary of minimum requirements."], ["See 210.19, 210.20, and 210.21 for the specific requirements"], ["applying to branch circuits."], ["Circuit Rating", "Receptacle Rating", "210.25 Branch Circuits in Buildings with More Than One"], ["(Amperes)", "(Amperes)", "Occupancy."], ["15", "15", "(A) Dwelling Unit Branch Circuits. Branch circuits in each"], ["20", "15 or 20"], ["30", "30", "dwelling unit shall supply only loads within that dwelling unit"], ["40", "40 or 50", "or loads associated only with that dwelling unit."], ["50", "50"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-85"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["(Amperes)", "(Amperes)", "(Amperes)"], ["15 or 20", "15", "12"], ["20", "20", "16"], ["30", "30", "24"]], "headers": [["Circuit Rating", "Receptacle Rating", "Maximum Load"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["(Amperes)", "(Amperes)"], ["15", "15"], ["20", "15 or 20"], ["30", "30"], ["40", "40 or 50"], ["50", "50"]], "headers": [["Circuit Rating", "Receptacle Rating"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 210-branch circuits not over 1000 volts ac, 1500 volts dc, nominal with columns including: ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating. | 210.25 Branch Circuits in Buildings with More Than One\nOccupancy. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load\nto Receptacle | Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving\nMore Than One Receptacle or Receptacle Outlet\n\nARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 210.25 | | | |\n(2) Total Cord-and-Plug-Connected Load. Where connected | (2) Dwelling unit exhaust fans on bathroom or laundry room | | | |\nto a branch circuit supplying two or more receptacles or | lighting circuits | | | |\noutlets, a receptacle shall not supply a total cord-and-plug- | (3) A gas fireplace unit supplied by an individual branch | | | |\nconnected load in excess of the maximum specified in Table | circuit | | | |\n210.21 (B) (2). | (2) Loads Not Permitted for 10-Ampere Branch Circuits. A 10- | | | |\n(3) Receptacle Ratings. Where connected to a branch circuit | ampere branch circuit shall not supply any of the following: | | | |\nsupplying two or more receptacles or outlets, receptacle ratings | (1) Receptacle outlets | | | |\nshall not be less than the values listed in Table 210.21 (B) (3), | (2) Fixed appliances, except as permitted for individual | | | |\nor, where rated higher than 50 amperes, the receptacle rating | branch circuits | | | |\nshall not be less than the branch-circuit rating. | (3) | Garage door openers | | |\nException No. 1: Receptacles installed exclusively for the use of cord- | (4) Laundry equipment | | | |\nand-plug-connected arc welders shall be permitted to have ampere | (B) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere | | | |\nratings not less than the minimum branch-circuit conductor ampacity | branch circuit shall be permitted to supply lighting outlets, | | | |\ndetermined by 630.11(A) or (B) for arc welders. | lighting units, or other utilization equipment, or any combina- | | | |\nException No. 2: The ampere rating of a receptacle installed for electric | tion of them, and shall comply with 210.23 (B) (1) and (B)(2). | | | |\ndischarge lighting shall be permitted to be based on 410.62(C). | Exception: The small-appliance branch circuits, laundry branch | | | |\n(4) Range Receptacle Rating. The ampere rating of a range | circuits, and bathroom branch circuits required in a dwelling unit(s) by | | | |\nreceptacle shall be permitted to be based on a single range | 210.11(C)(1), (C)(2), and (C)(3) shall supply only the receptacle | | | |\ndemand load as specified in Table 220.55. | outlets specified in that section. | | | |\n210.22 Permissible Loads, Individual Branch Circuits. An indi- | (1) Cord-and-Plug-Connected Equipment Not Fastened in | | | |\nvidual branch circuit shall be permitted to supply any load for | Place. The rating of any one cord-and-plug-connected utiliza- | | | |\nwhich it is rated, but in no case shall the load exceed the | tion equipment not fastened in place shall not exceed | | | |\nbranch-circuit ampere rating. | 80 percent of the branch-circuit ampere rating. | | | |\n210.23 Permissible Loads, Multiple-Outlet Branch Circuits. In | (2) Utilization Equipment Fastened in Place. The total rating | | | |\nno case shall the load exceed the branch-circuit ampere rating. | of utilization equipment fastened in place, other than lumin- | | | |\nA branch circuit supplying two or more outlets or receptacles | aires, shall not exceed 50 percent of the branch-circuit ampere | | | |\nshall supply only the loads specified according to its size in | rating where lighting units, cord-and-plug-connected utilization | | | |\naccordance with 210.23(A) through (E) and as summarized in | equipment not fastened in place, or both, are also supplied. | | | |\n210.24. | (C) 30-Ampere Branch Circuits. A 30-ampere branch circuit | | | |\n(A) 10-Ampere Branch Circuits. A 10-ampere branch circuit | shall be permitted to supply fixed lighting units with heavy-duty | | | |\nshall comply with the requirements of 210.23(A) (1) and (A) | lampholders in other than a dwelling unit(s) or utilization | | | |\n(2). | equipment in any occupancy. The rating of any one cord-and- | | | |\n(1) Loads Permitted for 10-Ampere Branch Circuits. A 10- | plug-connected utilization equipment shall not exceed | | | |\nampere branch circuit shall be permitted to supply one or | 80 percent of the branch-circuit ampere rating. | | | |\nmore of the following: | (D) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere | | | |\n(1) Lighting outlets | branch circuit shall be permitted to supply cooking appliances | | | |\nthat are fastened in place in any occupancy. In other than | | | | |\ndwelling units, such circuits shall be permitted to supply fixed | | | | |\nlighting units with heavy-duty lampholders, infrared heating | | | | |\nunits, or other utilization equipment. | | | | |\nTable 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load | (E) Branch Circuits Larger Than 50 Amperes. Branch circuits | | | |\nto Receptacle | larger than 50 amperes shall supply only nonlighting outlet | | | |\nCircuit Rating | Receptacle Rating | Maximum Load | loads. | |\n(Amperes) | (Amperes) | (Amperes) | 210.24 Branch-Circuit Requirements | - | Summary. The\n15 or 20 | 15 | 12 | requirements for circuits that have two or more outlets or | |\n20 | 128 | 20 | 16 | receptacles, other than the receptacle circuits of 210.11(C)(1), |\n30 | 30 | 24 | (C) (2), and (C)(3), are summarized in Table 210.24(1) for | |\ncopper conductors and Table 210.24(2) for aluminum and | | | | |\nTable 210.21 (B) (3) Receptacle Ratings for Circuits Serving | copper-clad aluminum conductors. Table 210.24(1) and Table | | | |\nMore Than One Receptacle or Receptacle Outlet | 210.24(2) provide only a summary of minimum requirements. | | | |\nSee 210.19, 210.20, and 210.21 for the specific requirements | | | | |\napplying to branch circuits. | | | | |\nCircuit Rating | Receptacle Rating | 210.25 Branch Circuits in Buildings with More Than One | | |\n(Amperes) | (Amperes) | Occupancy. | | |\n15 | 15 | (A) Dwelling Unit Branch Circuits. Branch circuits in each | | |\n20 | 15 or 20 | | | |\n30 | 30 | dwelling unit shall supply only loads within that dwelling unit | | |\n40 | 40 or 50 | or loads associated only with that dwelling unit. | | |\n50 | 50 | | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-85 | | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p10_table2", "chunk_type": "table", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "210.25 Branch Circuits in Buildings with More Than One\nOccupancy.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load\nto Receptacle", "Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving\nMore Than One Receptacle or Receptacle Outlet"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code book\n\n**Main components:** Text describing branch circuit requirements, including permissible loads, receptacle ratings, and ampere ratings. Includes tables summarizing maximum cord-and-plug-connected loads and receptacle ratings.\n\n**Technical details:**\n*   Article 210 - Branch Circuits Not Over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Table 210.21(B)(2) Maximum Cord-and-Plug-Connected Load to Receptacle:\n    *   Circuit Rating (Amperes): 15 or 20, 20, 30\n    *   Receptacle Rating (Amperes): 15, 20, 30\n    *   Maximum Load (Amperes): 12, 16, 24\n*   Table 210.21(B)(3) Receptacle Ratings for Circuits Serving More Than One Receptacle or Receptacle Outlet:\n    *   Circuit Rating (Amperes): 15, 20, 30, 40, 50\n    *   Receptacle Rating (Amperes): 15, 15 or 20, 30, 40 or 50, 50\n*   10-Ampere Branch Circuits\n*   15- and 20-Ampere Branch Circuits\n*   30-Ampere Branch Circuits\n*   40- and 50-Ampere Branch Circuits\n*   Branch Circuits Larger Than 50 Amperes\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "210.25"], ["(2) Total Cord-and-Plug-Connected Load. Where connected", "(2) Dwelling unit exhaust fans on bathroom or laundry room"], ["to a branch circuit supplying two or more receptacles or", "lighting circuits"], ["outlets, a receptacle shall not supply a total cord-and-plug-", "(3) A gas fireplace unit supplied by an individual branch"], ["connected load in excess of the maximum specified in Table", "circuit"], ["210.21 (B) (2).", "(2) Loads Not Permitted for 10-Ampere Branch Circuits. A 10-"], ["(3) Receptacle Ratings. Where connected to a branch circuit", "ampere branch circuit shall not supply any of the following:"], ["supplying two or more receptacles or outlets, receptacle ratings", "(1) Receptacle outlets"], ["shall not be less than the values listed in Table 210.21 (B) (3),", "(2) Fixed appliances, except as permitted for individual"], ["or, where rated higher than 50 amperes, the receptacle rating", "branch circuits"], ["shall not be less than the branch-circuit rating.", "(3)", "Garage door openers"], ["Exception No. 1: Receptacles installed exclusively for the use of cord-", "(4) Laundry equipment"], ["and-plug-connected arc welders shall be permitted to have ampere", "(B) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere"], ["ratings not less than the minimum branch-circuit conductor ampacity", "branch circuit shall be permitted to supply lighting outlets,"], ["determined by 630.11(A) or (B) for arc welders.", "lighting units, or other utilization equipment, or any combina-"], ["Exception No. 2: The ampere rating of a receptacle installed for electric", "tion of them, and shall comply with 210.23 (B) (1) and (B)(2)."], ["discharge lighting shall be permitted to be based on 410.62(C).", "Exception: The small-appliance branch circuits, laundry branch"], ["(4) Range Receptacle Rating. The ampere rating of a range", "circuits, and bathroom branch circuits required in a dwelling unit(s) by"], ["receptacle shall be permitted to be based on a single range", "210.11(C)(1), (C)(2), and (C)(3) shall supply only the receptacle"], ["demand load as specified in Table 220.55.", "outlets specified in that section."], ["210.22 Permissible Loads, Individual Branch Circuits. An indi-", "(1) Cord-and-Plug-Connected Equipment Not Fastened in"], ["vidual branch circuit shall be permitted to supply any load for", "Place. The rating of any one cord-and-plug-connected utiliza-"], ["which it is rated, but in no case shall the load exceed the", "tion equipment not fastened in place shall not exceed"], ["branch-circuit ampere rating.", "80 percent of the branch-circuit ampere rating."], ["210.23 Permissible Loads, Multiple-Outlet Branch Circuits. In", "(2) Utilization Equipment Fastened in Place. The total rating"], ["no case shall the load exceed the branch-circuit ampere rating.", "of utilization equipment fastened in place, other than lumin-"], ["A branch circuit supplying two or more outlets or receptacles", "aires, shall not exceed 50 percent of the branch-circuit ampere"], ["shall supply only the loads specified according to its size in", "rating where lighting units, cord-and-plug-connected utilization"], ["accordance with 210.23(A) through (E) and as summarized in", "equipment not fastened in place, or both, are also supplied."], ["210.24.", "(C) 30-Ampere Branch Circuits. A 30-ampere branch circuit"], ["(A) 10-Ampere Branch Circuits. A 10-ampere branch circuit", "shall be permitted to supply fixed lighting units with heavy-duty"], ["shall comply with the requirements of 210.23(A) (1) and (A)", "lampholders in other than a dwelling unit(s) or utilization"], ["(2).", "equipment in any occupancy. The rating of any one cord-and-"], ["(1) Loads Permitted for 10-Ampere Branch Circuits. A 10-", "plug-connected utilization equipment shall not exceed"], ["ampere branch circuit shall be permitted to supply one or", "80 percent of the branch-circuit ampere rating."], ["more of the following:", "(D) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere"], ["(1) Lighting outlets", "branch circuit shall be permitted to supply cooking appliances"], ["that are fastened in place in any occupancy. In other than"], ["dwelling units, such circuits shall be permitted to supply fixed"], ["lighting units with heavy-duty lampholders, infrared heating"], ["units, or other utilization equipment."], ["Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load", "(E) Branch Circuits Larger Than 50 Amperes. Branch circuits"], ["to Receptacle", "larger than 50 amperes shall supply only nonlighting outlet"], ["Circuit Rating", "Receptacle Rating", "Maximum Load", "loads."], ["(Amperes)", "(Amperes)", "(Amperes)", "210.24 Branch-Circuit Requirements", "-", "Summary. The"], ["15 or 20", "15", "12", "requirements for circuits that have two or more outlets or"], ["20", "128", "20", "16", "receptacles, other than the receptacle circuits of 210.11(C)(1),"], ["30", "30", "24", "(C) (2), and (C)(3), are summarized in Table 210.24(1) for"], ["copper conductors and Table 210.24(2) for aluminum and"], ["Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving", "copper-clad aluminum conductors. Table 210.24(1) and Table"], ["More Than One Receptacle or Receptacle Outlet", "210.24(2) provide only a summary of minimum requirements."], ["See 210.19, 210.20, and 210.21 for the specific requirements"], ["applying to branch circuits."], ["Circuit Rating", "Receptacle Rating", "210.25 Branch Circuits in Buildings with More Than One"], ["(Amperes)", "(Amperes)", "Occupancy."], ["15", "15", "(A) Dwelling Unit Branch Circuits. Branch circuits in each"], ["20", "15 or 20"], ["30", "30", "dwelling unit shall supply only loads within that dwelling unit"], ["40", "40 or 50", "or loads associated only with that dwelling unit."], ["50", "50"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-85"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["(Amperes)", "(Amperes)", "(Amperes)"], ["15 or 20", "15", "12"], ["20", "20", "16"], ["30", "30", "24"]], "headers": [["Circuit Rating", "Receptacle Rating", "Maximum Load"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["(Amperes)", "(Amperes)"], ["15", "15"], ["20", "15 or 20"], ["30", "30"], ["40", "40 or 50"], ["50", "50"]], "headers": [["Circuit Rating", "Receptacle Rating"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists circuit rating with columns including: Circuit Rating, Receptacle Rating, Maximum Load.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating. | 210.25 Branch Circuits in Buildings with More Than One\nOccupancy. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load\nto Receptacle | Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving\nMore Than One Receptacle or Receptacle Outlet\n\nCircuit Rating | Receptacle Rating | Maximum Load\n(Amperes) | (Amperes) | (Amperes)\n15 or 20 | 15 | 12\n20 | 20 | 16\n30 | 30 | 24"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p10_table3", "chunk_type": "table", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "210.25 Branch Circuits in Buildings with More Than One\nOccupancy.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load\nto Receptacle", "Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving\nMore Than One Receptacle or Receptacle Outlet"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code book\n\n**Main components:** Text describing branch circuit requirements, including permissible loads, receptacle ratings, and ampere ratings. Includes tables summarizing maximum cord-and-plug-connected loads and receptacle ratings.\n\n**Technical details:**\n*   Article 210 - Branch Circuits Not Over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Table 210.21(B)(2) Maximum Cord-and-Plug-Connected Load to Receptacle:\n    *   Circuit Rating (Amperes): 15 or 20, 20, 30\n    *   Receptacle Rating (Amperes): 15, 20, 30\n    *   Maximum Load (Amperes): 12, 16, 24\n*   Table 210.21(B)(3) Receptacle Ratings for Circuits Serving More Than One Receptacle or Receptacle Outlet:\n    *   Circuit Rating (Amperes): 15, 20, 30, 40, 50\n    *   Receptacle Rating (Amperes): 15, 15 or 20, 30, 40 or 50, 50\n*   10-Ampere Branch Circuits\n*   15- and 20-Ampere Branch Circuits\n*   30-Ampere Branch Circuits\n*   40- and 50-Ampere Branch Circuits\n*   Branch Circuits Larger Than 50 Amperes\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "210.25"], ["(2) Total Cord-and-Plug-Connected Load. Where connected", "(2) Dwelling unit exhaust fans on bathroom or laundry room"], ["to a branch circuit supplying two or more receptacles or", "lighting circuits"], ["outlets, a receptacle shall not supply a total cord-and-plug-", "(3) A gas fireplace unit supplied by an individual branch"], ["connected load in excess of the maximum specified in Table", "circuit"], ["210.21 (B) (2).", "(2) Loads Not Permitted for 10-Ampere Branch Circuits. A 10-"], ["(3) Receptacle Ratings. Where connected to a branch circuit", "ampere branch circuit shall not supply any of the following:"], ["supplying two or more receptacles or outlets, receptacle ratings", "(1) Receptacle outlets"], ["shall not be less than the values listed in Table 210.21 (B) (3),", "(2) Fixed appliances, except as permitted for individual"], ["or, where rated higher than 50 amperes, the receptacle rating", "branch circuits"], ["shall not be less than the branch-circuit rating.", "(3)", "Garage door openers"], ["Exception No. 1: Receptacles installed exclusively for the use of cord-", "(4) Laundry equipment"], ["and-plug-connected arc welders shall be permitted to have ampere", "(B) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere"], ["ratings not less than the minimum branch-circuit conductor ampacity", "branch circuit shall be permitted to supply lighting outlets,"], ["determined by 630.11(A) or (B) for arc welders.", "lighting units, or other utilization equipment, or any combina-"], ["Exception No. 2: The ampere rating of a receptacle installed for electric", "tion of them, and shall comply with 210.23 (B) (1) and (B)(2)."], ["discharge lighting shall be permitted to be based on 410.62(C).", "Exception: The small-appliance branch circuits, laundry branch"], ["(4) Range Receptacle Rating. The ampere rating of a range", "circuits, and bathroom branch circuits required in a dwelling unit(s) by"], ["receptacle shall be permitted to be based on a single range", "210.11(C)(1), (C)(2), and (C)(3) shall supply only the receptacle"], ["demand load as specified in Table 220.55.", "outlets specified in that section."], ["210.22 Permissible Loads, Individual Branch Circuits. An indi-", "(1) Cord-and-Plug-Connected Equipment Not Fastened in"], ["vidual branch circuit shall be permitted to supply any load for", "Place. The rating of any one cord-and-plug-connected utiliza-"], ["which it is rated, but in no case shall the load exceed the", "tion equipment not fastened in place shall not exceed"], ["branch-circuit ampere rating.", "80 percent of the branch-circuit ampere rating."], ["210.23 Permissible Loads, Multiple-Outlet Branch Circuits. In", "(2) Utilization Equipment Fastened in Place. The total rating"], ["no case shall the load exceed the branch-circuit ampere rating.", "of utilization equipment fastened in place, other than lumin-"], ["A branch circuit supplying two or more outlets or receptacles", "aires, shall not exceed 50 percent of the branch-circuit ampere"], ["shall supply only the loads specified according to its size in", "rating where lighting units, cord-and-plug-connected utilization"], ["accordance with 210.23(A) through (E) and as summarized in", "equipment not fastened in place, or both, are also supplied."], ["210.24.", "(C) 30-Ampere Branch Circuits. A 30-ampere branch circuit"], ["(A) 10-Ampere Branch Circuits. A 10-ampere branch circuit", "shall be permitted to supply fixed lighting units with heavy-duty"], ["shall comply with the requirements of 210.23(A) (1) and (A)", "lampholders in other than a dwelling unit(s) or utilization"], ["(2).", "equipment in any occupancy. The rating of any one cord-and-"], ["(1) Loads Permitted for 10-Ampere Branch Circuits. A 10-", "plug-connected utilization equipment shall not exceed"], ["ampere branch circuit shall be permitted to supply one or", "80 percent of the branch-circuit ampere rating."], ["more of the following:", "(D) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere"], ["(1) Lighting outlets", "branch circuit shall be permitted to supply cooking appliances"], ["that are fastened in place in any occupancy. In other than"], ["dwelling units, such circuits shall be permitted to supply fixed"], ["lighting units with heavy-duty lampholders, infrared heating"], ["units, or other utilization equipment."], ["Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load", "(E) Branch Circuits Larger Than 50 Amperes. Branch circuits"], ["to Receptacle", "larger than 50 amperes shall supply only nonlighting outlet"], ["Circuit Rating", "Receptacle Rating", "Maximum Load", "loads."], ["(Amperes)", "(Amperes)", "(Amperes)", "210.24 Branch-Circuit Requirements", "-", "Summary. The"], ["15 or 20", "15", "12", "requirements for circuits that have two or more outlets or"], ["20", "128", "20", "16", "receptacles, other than the receptacle circuits of 210.11(C)(1),"], ["30", "30", "24", "(C) (2), and (C)(3), are summarized in Table 210.24(1) for"], ["copper conductors and Table 210.24(2) for aluminum and"], ["Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving", "copper-clad aluminum conductors. Table 210.24(1) and Table"], ["More Than One Receptacle or Receptacle Outlet", "210.24(2) provide only a summary of minimum requirements."], ["See 210.19, 210.20, and 210.21 for the specific requirements"], ["applying to branch circuits."], ["Circuit Rating", "Receptacle Rating", "210.25 Branch Circuits in Buildings with More Than One"], ["(Amperes)", "(Amperes)", "Occupancy."], ["15", "15", "(A) Dwelling Unit Branch Circuits. Branch circuits in each"], ["20", "15 or 20"], ["30", "30", "dwelling unit shall supply only loads within that dwelling unit"], ["40", "40 or 50", "or loads associated only with that dwelling unit."], ["50", "50"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-85"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["(Amperes)", "(Amperes)", "(Amperes)"], ["15 or 20", "15", "12"], ["20", "20", "16"], ["30", "30", "24"]], "headers": [["Circuit Rating", "Receptacle Rating", "Maximum Load"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["(Amperes)", "(Amperes)"], ["15", "15"], ["20", "15 or 20"], ["30", "30"], ["40", "40 or 50"], ["50", "50"]], "headers": [["Circuit Rating", "Receptacle Rating"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists circuit rating with columns including: Circuit Rating, Receptacle Rating.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating. | 210.25 Branch Circuits in Buildings with More Than One\nOccupancy. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load\nto Receptacle | Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving\nMore Than One Receptacle or Receptacle Outlet\n\nCircuit Rating | Receptacle Rating\n(Amperes) | (Amperes)\n15 | 15\n20 | 15 or 20\n30 | 30\n40 | 40 or 50\n50 | 50"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p10_fig1", "chunk_type": "figure", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "210.25 Branch Circuits in Buildings with More Than One\nOccupancy.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 210.21 (B)(2) Maximum Cord-and-Plug-Connected Load\nto Receptacle", "Table 210.21 (B) (3) Receptacle Ratings for Circuits Serving\nMore Than One Receptacle or Receptacle Outlet"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p10_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p10_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "summary": "Table of article 210-branch circuits not over 1000 volts ac, 1500 volts dc, nominal: ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p10_table2", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 3, "num_rows": 4, "bbox": [], "header_preview_text": "Circuit Rating | Receptacle Rating | Maximum Load", "caption": "", "kind": "table_ref", "title": "Circuit Rating", "summary": "Table of circuit rating: Circuit Rating, Receptacle Rating, Maximum Load"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p10_table3", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 2, "num_rows": 6, "bbox": [], "header_preview_text": "Circuit Rating | Receptacle Rating", "caption": "", "kind": "table_ref", "title": "Circuit Rating", "summary": "Table of circuit rating: Circuit Rating, Receptacle Rating"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 210.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating. | 210.25 Branch Circuits in Buildings with More Than One\nOccupancy. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing branch circuit requirements, including permissible loads, receptacle ratings, and ampere ratings. Includes tables summarizing maximum cord-and-plug-connected loads and receptacle ratings.\n\n**Technical details:**\n*   Article 210 - Branch Circuits Not Over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Table 210.21(B)(2) Maximum Cord-and-Plug-Connected Load to Receptacle:\n    *   Circuit Rating (Amperes): 15 or 20, 20, 30\n    *   Receptacle Rating (Amperes): 15, 20, 30\n    *   Maximum Load (Amperes): 12, 16, 24\n*   Table 210.21(B)(3) Receptacle Ratings for Circuits Serving More Than One Receptacle or Receptacle Outlet:\n    *   Circuit Rating (Amperes): 15, 20, 30, 40, 50\n    *   Receptacle Rating (Amperes): 15, 15 or 20, 30, 40 or 50, 50\n*   10-Ampere Branch Circuits\n*   15- and 20-Ampere Branch Circuits\n*   30-Ampere Branch Circuits\n*   40- and 50-Ampere Branch Circuits\n*   Branch Circuits Larger Than 50 Amperes\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p11_narr1", "chunk_type": "narrative", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "headings_on_page": ["210.50 Receptacle Outlets. Receptacle outlets shall be\ninstalled as specified in 210.52 through 210.65.", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p11_table1", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 7, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Circuit Rating", "summary": "Table of circuit rating: Circuit Rating"}], "captions_on_page": ["Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors", "Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p11_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "210.25\n ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors\n For receptacle rating of cord-connected electric-discharge luminaires, see 410.62(C). Branch circuits rated 10-amperes shall not supply receptacle outlets. Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors\n Receptacle rating\nNot applicable\u00b2\nSee 210.23 (D). 'For receptacle rating of cord-connected electric-discharge luminaires, see 410.62(C). 2Branch circuits rated 10-amperes shall not supply receptacle outlets. (B) Common Area Branch Circuits. Branch circuits installed\nfor lighting, central alarm, signal, communications, or other\npurposes for public or common areas of a two-family dwelling,\na multifamily dwelling, or a multi-occupancy building shall not\nbe supplied from equipment that supplies an individual dwell-\ning unit or tenant space. Informational Note: Examples of public or common areas\ninclude, but are not limited to, lobbies, corridors, stairways,\nlaundry rooms, roofs, elevators, washrooms, store rooms, drive-\nways (parking), and mechanical rooms. Part III. Required Outlets\n 210.50 Receptacle Outlets. Receptacle outlets shall be\ninstalled as specified in 210.52 through 210.65. Informational Note: See Informative Annex J for information\nregarding ADA accessibility design. (A) Cord Pendants. A cord connector that is supplied by a\npermanently connected cord pendant shall be considered a\nreceptacle outlet. (B) Cord Connections. A receptacle outlet shall be installed\nwherever flexible cords with attachment plugs are used. Where\nflexible cords are permitted to be permanently connected,\nreceptacles shall be permitted to be omitted for such cords. Outlets. Appliance\n receptacle\n (C) Appliance Receptacle\noutlets installed in a dwelling unit for specific appliances, such\nas laundry equipment, shall be installed within 1.8 m (6 ft) of\nthe intended location of the appliance. 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:\n (1) Part of a luminaire or appliance, or\n (2) Controlled by a listed wall-mounted control device in\naccordance with 210.70 (A) (1), Exception No. 1, or\n(3) Located within cabinets or cupboards, or\n (4) Located more than 1.7 m (5 ft) above the floor\n Permanently installed electric baseboard heaters equipped\nwith factory-installed receptacle outlets or outlets provided as a\nseparate assembly by the manufacturer shall be permitted as\nthe required outlet or outlets for the wall space utilized by such\npermanently installed heaters. Such receptacle outlets shall not\nbe connected to the heater circuits. Informational Note: Listed baseboard heaters include instruc-\ntions that may not permit their installation below receptacle\noutlets."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p11_narr2", "chunk_type": "narrative", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "headings_on_page": ["210.50 Receptacle Outlets. Receptacle outlets shall be\ninstalled as specified in 210.52 through 210.65.", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p11_table1", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 7, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Circuit Rating", "summary": "Table of circuit rating: Circuit Rating"}], "captions_on_page": ["Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors", "Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p11_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(A) General Provisions. In every kitchen, family room, dining\nroom, living room, parlor, library, den, sunroom, bedroom,\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p11_table1", "chunk_type": "table", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "headings_on_page": ["210.50 Receptacle Outlets. Receptacle outlets shall be\ninstalled as specified in 210.52 through 210.65.", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "captions_on_page": ["Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors", "Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables summarizing branch-circuit requirements for copper conductors and aluminum/copper-clad aluminum conductors, including circuit rating, conductor size, overcurrent protection, outlet device specifications, and maximum load.\n\n**Technical details:**\n*   Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors\n    *   Circuit Rating: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Conductors (min. size): Circuit wires, Taps, Fixture wires and cords: 14, 12, 10, 8, 6\n    *   Overcurrent Protection: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Outlet devices: Lampholders permitted, Receptacle rating: Any type, Not applicable, 15 max. A, 15 A or 20 A, Heavy duty, 30 A, 40 A or 50 A, 50 A\n    *   Maximum Load: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Permissible load: See 210.23(A), See 210.23(B), See 210.23(C), See 210.23(D)\n*   Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors\n    *   Circuit Rating: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Conductors (min. size): Circuit wires, Taps, Fixture wires and cords: 12, 10, 8, 6, 4\n    *   Overcurrent Protection: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Outlet devices: Lampholders permitted, Receptacle rating: Any type, Not applicable, 15 max. A, 15 A or 20 A, Heavy duty, 30 A, 40 A or 50 A, 50 A\n    *   Maximum Load: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Permissible load: See 210.2"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Circuit Rating", "10 A", "15A", "20 A", "30 A", "40A", "50A"], ["Conductors (min. size):"], ["Circuit wires", "14", "14", "12", "10", "8.", "6"], ["Taps", "14", "14", "14", "14", "12", "12"], ["Fixture wires and cords", "See 240.5."], ["Overcurrent Protection", "10 A", "15 A", "20 A", "30 A", "40 A", "50A"], ["Outlet devices:"], ["Lampholders permitted", "Any type", "Any type", "Any type", "30 A", "Heavy duty", "Heavy duty", "Heavy duty"], ["Receptacle rating\u00b9", "Not applicable?", "15 max. A", "15 A or 20 A", "40 A or 50 A", "50 A"], ["Maximum Load", "10 A", "15 A", "20 A", "30 A", "40 A", "50A"], ["Permissible load", "See 210.23(A).", "See 210.23(B).", "See 210.23(B).", "See 210.23(C).", "See 210.23(D).", "See 210.23(D)."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists circuit rating with columns including: Circuit Rating.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:\nHeadings: 210.50 Receptacle Outlets. Receptacle outlets shall be\ninstalled as specified in 210.52 through 210.65. | 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:\nCaptions: Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors | Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors\n\nCircuit Rating | 10 A | 15A | 20 A | 30 A | 40A | 50A |\nConductors (min. size): | | | | | | |\nCircuit wires | 14 | 14 | 12 | 10 | 8. | 6 |\nTaps | 14 | 14 | 14 | 14 | 12 | 12 |\nFixture wires and cords | See 240.5. | | | | | |\nOvercurrent Protection | 10 A | 15 A | 20 A | 30 A | 40 A | 50A |\nOutlet devices: | | | | | | |\nLampholders permitted | Any type | Any type | Any type | 30 A | Heavy duty | Heavy duty | Heavy duty\nReceptacle rating\u00b9 | Not applicable? | 15 max. A | 15 A or 20 A | 40 A or 50 A | 50 A | |\nMaximum Load | 10 A | 15 A | 20 A | 30 A | 40 A | 50A |\nPermissible load | See 210.23(A). | See 210.23(B). | See 210.23(B). | See 210.23(C). | See 210.23(D). | See 210.23(D). |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p11_fig1", "chunk_type": "figure", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "headings_on_page": ["210.50 Receptacle Outlets. Receptacle outlets shall be\ninstalled as specified in 210.52 through 210.65.", "210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:"], "captions_on_page": ["Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors", "Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p11_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p11_table1", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 7, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Circuit Rating", "summary": "Table of circuit rating: Circuit Rating"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:\nHeadings: 210.50 Receptacle Outlets. Receptacle outlets shall be\ninstalled as specified in 210.52 through 210.65. | 210.52 Dwelling Unit Receptacle Outlets. This section\nprovides requirements for 125-volt, 15- and 20-ampere recepta-\ncle outlets. The receptacles required by this section shall be in\naddition to any receptacle that is as follows:\n\nAI caption: **Type of image:** Table\n\n**Main components:** Two tables summarizing branch-circuit requirements for copper conductors and aluminum/copper-clad aluminum conductors, including circuit rating, conductor size, overcurrent protection, outlet device specifications, and maximum load.\n\n**Technical details:**\n*   Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors\n    *   Circuit Rating: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Conductors (min. size): Circuit wires, Taps, Fixture wires and cords: 14, 12, 10, 8, 6\n    *   Overcurrent Protection: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Outlet devices: Lampholders permitted, Receptacle rating: Any type, Not applicable, 15 max. A, 15 A or 20 A, Heavy duty, 30 A, 40 A or 50 A, 50 A\n    *   Maximum Load: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Permissible load: See 210.23(A), See 210.23(B), See 210.23(C), See 210.23(D)\n*   Table 210.24(2) Summary of Branch-Circuit Requirements - Aluminum and Copper-Clad Aluminum Conductors\n    *   Circuit Rating: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Conductors (min. size): Circuit wires, Taps, Fixture wires and cords: 12, 10, 8, 6, 4\n    *   Overcurrent Protection: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Outlet devices: Lampholders permitted, Receptacle rating: Any type, Not applicable, 15 max. A, 15 A or 20 A, Heavy duty, 30 A, 40 A or 50 A, 50 A\n    *   Maximum Load: 10 A, 15 A, 20 A, 30 A, 40 A, 50 A\n    *   Permissible load: See 210.2"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p12_narr1", "chunk_type": "narrative", "page_numbers": [12], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p12_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n recreation room, or similar room or area of dwelling units,\nreceptacle outlets shall be installed in accordance with the\ngeneral provisions specified in 210.52(A) (1) through (A) (4). (1) Spacing. Receptacles shall be installed such that no point\nmeasured horizontally along the floor line of any wall space is\nmore than 1.8 m (6 ft) from a receptacle outlet. (2) Wall Space. As used in this section, a wall space shall\ninclude the following:\n (1) Any space 600 mm (2 ft) or more in width (including\nspace measured around corners) and unbroken along the\nfloor line by doorways and similar openings, fireplaces,\nstationary appliances, and fixed cabinets that do not have\ncountertops or similar work surfaces\n (2)\n The space occupied by fixed panels in walls, excluding\nsliding panels\n (3) The space afforded by fixed room dividers, such as free-\nstanding bar-type counters or railings\n (3) Floor Receptacles. Receptacle outlets in or on floors shall\nnot be counted as part of the required number of receptacle\noutlets unless located within 450 mm (18 in.) of the wall. (4) Countertop and Similar Work Surface Receptacle Outlets. Receptacles installed for countertop and similar work surfaces\nas specified in 210.52(C) shall not be considered as the recep-\ntacle outlets required by 210.52(A). (B) Small Appliances. (1) Receptacle Outlets Served. In the kitchen, pantry, break-\nfast room, dining room, or similar area of a dwelling unit, the\ntwo \u043e\u0433 more 20-ampere small-appliance branch circuits\nrequired by 210.11 (C) (1) shall serve all wall and floor recepta-\ncle outlets covered by 210.52(A), all countertop outlets covered\nby 210.52(C), and receptacle outlets for refrigeration equip-\n ment. Exception No. 1: In addition to the required receptacles specified by\n210.52, switched receptacles supplied from a general-purpose 15- or 20-\nampere branch circuit shall be permitted in accordance with 210.70(A)\n(1), Exception No. 1. Exception No. 2: In addition to the required receptacles specified by\n210.52, a receptacle outlet to serve a specific appliance shall be permit-\nted to be supplied from an individual branch circuit rated 15 amperes\nor greater. (2) No Other Outlets. The two or more small-appliance\nbranch circuits specified in 210.52(B) (1) shall have no other\noutlets. Exception No. 1: A receptacle installed solely for the electrical supply to\nand support of an electric clock in any of the rooms specified in\n210.52(B)(1) shall be permitted to be served by a small-appliance\nbranch circuit. Exception No. 2: Receptacles installed to provide power for supplemen-\ntal equipment and lighting on gas-fired ranges, ovens, or counter-\nmounted cooking units shall be permitted to be served by a small-\nappliance branch circuit. (3) Kitchen Receptacle Requirements."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p12_narr2", "chunk_type": "narrative", "page_numbers": [12], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p12_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Receptacles installed in\na kitchen to serve countertop surfaces shall be supplied by not\nfewer than two small-appliance branch circuits, either or both\nof which shall also be permitted to supply receptacle outlets in\nthe same kitchen and in other rooms specified in 210.52(B)\n(1). Additional small-appliance branch circuits shall be permit-\n 210.52\n ted to supply receptacle outlets in the kitchen and other rooms\nspecified in 210.52(B) (1). No small-appliance branch circuit\nshall serve more than one kitchen. (C) Countertops and Work Surfaces. In kitchens, pantries,\nbreakfast rooms, dining rooms, and similar areas of dwelling\nunits, receptacle outlets for countertop and work surfaces that\nare 300 mm (12 in.) or wider shall be installed in accordance\nwith 210.52(C) (1) through (C) (3) and shall not be considered\nas the receptacle outlets required by 210.52(A). For the purposes of this section, where using multioutlet\nassemblies, each 300 mm (12 in.) of multioutlet assembly\ncontaining two or more receptacles installed in individual or\ncontinuous lengths shall be considered to be one receptacle\noutlet. (1) Wall Spaces. Receptacle outlets shall be installed so that no\npoint along the wall line is more than 600 mm (24 in.) meas-\nured horizontally from a receptacle outlet in that space. The\nlocation of the receptacles shall be in accordance with\n210.52(C)(3). Exception No. 1: Receptacle outlets shall not be required directly behind\na range, counter-mounted cooking unit, or sink in the installation\ndescribed in Figure 210.52(C)(1). Exception No. 2: Where a required receptacle outlet cannot be installed\nin the wall areas shown in Figure 210.52(C)(1), the receptacle outlet\nshall be permitted to be installed as close as practicable to the countertop\narea to be served. The total number of receptacle outlets serving the\ncountertop shall not be less than the number needed to satisfy\n210.52(C)(1). These outlets shall be located in accordance with\n210.52(C)(3). (2) Island and Peninsular Countertops and Work Surfaces. Receptacle outlets, if installed to serve an island or peninsular\ncountertop or work surface, shall be installed in accordance\nwith 210.52(C)(3). If a receptacle outlet is not provided to\nserve an island or peninsular countertop or work surface, provi-\nsions shall be provided at the island or peninsula for future\naddition of a receptacle outlet to serve the island or peninsular\ncountertop or work surface. (3) Receptacle Outlet Location."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p12_narr3", "chunk_type": "narrative", "page_numbers": [12], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p12_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Receptacle outlets shall be\nlocated in one or more of the following:\n (1) On or above, but not more than 500 mm (20 in.) above, a\ncountertop or work surface\n (2)\n In a countertop using receptacle outlet assemblies listed\nfor use in countertops\n (3)\n In a work surface using receptacle outlet assemblies listed\nfor use in work surfaces or listed for use in countertops\nReceptacle outlets rendered not readily accessible by appli-\nances fastened in place, appliance garages, sinks, or rangetops\nas covered in 210.52 (C) (1), Exception No. 1, or appliances\noccupying assigned spaces shall not be considered as these\nrequired outlets. Informational Note No. 1: See 406.5 (E) for installation of recep-\ntacles in countertops and 406.5 (F) for installation of receptacles\nin work surfaces. See 380.10 for installation of multioutlet\nassemblies. Informational Note No. 2: See Informative Annex J and\nANSI/ICC A117.1-2009, Standard on Accessible and Usable Build-\nings and Facilities, for additional information. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p12_fig1", "chunk_type": "figure", "page_numbers": [12], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p12_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** Text describing electrical receptacle installation requirements in dwelling units, including spacing, wall space considerations, countertop outlets, and small appliance circuits.\n\n**Technical details:**\n*   Article 210 - Branch Circuits not over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Receptacle spacing: no point more than 1.8 m (6 ft) from a receptacle outlet\n*   Wall space definition: includes spaces 600 mm (2 ft) or more in width\n*   Floor receptacles: not counted unless within 450 mm (18 in.) of the wall\n*   Countertop outlets: for surfaces 300 mm (12 in.) or wider\n*   Small appliance circuits: 20-ampere branch circuits required\n*   Receptacle outlet location: not more than 500 mm (20 in.) above countertop\n*   Code references: 210.52(A), 210.52(B), 210.52(C), 210.11(C)(1), 210.70(A)(1), 406.5(E), 406.5(F), 380.10, ANSI/ICC A117.1-2009\n*   Page number: 70-87\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p13_narr1", "chunk_type": "narrative", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "headings_on_page": ["FIGURE 210.52(C)(1)", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "tables_on_page": [], "captions_on_page": ["FIGURE 210.52(C)(1)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p13_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "210.52\n ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n Outlet within\n600 mm (24 in.)\n Space exempt from wall\nline if X < 300 mm (12 in.)\n Outlet within \u2192\n600 mm (24 in.)\n Range, counter-mounted\n cooking unit or sink in\n counter space\n Space exempt from wall\n Outlet within 600 mm (24 in.)\n line if X<450 mm (18 in.)\n Outlet within\n 600 mm\n (24 in.)\n FIGURE 210.52(C)(1)\n Range,\ncounter-mounted\ncooking unit or sink\nmounted in corner\n Determination of Area Behind a\nRange, Counter-Mounted Cooking Unit, or Sink. (D) Bathrooms. At least one receptacle outlet shall be\ninstalled in bathrooms within 900 mm (3 ft) of the outside\nedge of each sink. The receptacle outlet shall be located on a\nwall or partition that is adjacent to the sink or sink countertop,\nlocated on the countertop, or installed on the side or face of\nthe sink cabinet. In no case shall the receptacle be located\nmore than 300 mm (12 in.) below the top of the sink or sink\ncountertop. Receptacle outlet assemblies listed for use in coun-\ntertops shall be permitted to be installed in the countertop. Informational Note: See 406.5(E) and 406.5(G) for require-\nments on installation of receptacles in countertops. (E) Outdoor Outlets. Outdoor receptacle outlets shall be\ninstalled in accordance with 210.52(E) (1) through (E) (3). (1) One-Family and Two-Family Dwellings. For a one-family\ndwelling and each unit of a two-family dwelling that is at grade\nlevel, at least one receptacle outlet readily accessible from\ngrade and not more than 2.0 m (6 ft) above grade level shall\nbe installed at the front and back of the dwelling. (2) Multifamily Dwellings. For each dwelling unit of a multi-\nfamily dwelling where the dwelling unit is located at grade level\nand provided with individual exterior entrance/egress, at least\none receptacle outlet readily accessible from grade and not\nmore than 2.0 m (6 ft) above grade level shall be installed. (3) Balconies, Decks, and Porches. Balconies, decks, and\nporches that are within 102 mm (4 in.) horizontally of the\ndwelling unit shall have at least one receptacle outlet accessible\nfrom the balcony, deck, or porch. The receptacle outlet shall\nnot be located more than 2.0 m (6 ft) above the balcony,\ndeck, or porch walking surface. (F) Laundry Areas. In dwelling units, at least one receptacle\noutlet shall be installed in areas designated for the installation\nof laundry equipment. Exception No. 1: A receptacle for laundry equipment shall not be\nrequired in a dwelling unit of a multifamily building where laundry\nfacilities are provided on the premises for use by all building occupants. Exception No. 2: A receptacle for laundry equipment shall not be\nrequired in other than one-family dwellings where laundry facilities are\nnot to be installed or permitted. (G) Basements, Garages, and Accessory Buildings."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p13_narr2", "chunk_type": "narrative", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "headings_on_page": ["FIGURE 210.52(C)(1)", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "tables_on_page": [], "captions_on_page": ["FIGURE 210.52(C)(1)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p13_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For one-\nand two-family dwellings, and multifamily dwellings, at least\none receptacle outlet shall be installed in the areas specified in\n210.52(G) (1) through (G) (3). These receptacles shall be in\naddition to receptacles required for specific equipment. Recep-\ntacles supplying only a permanently installed premises security\nsystem shall not be considered as meeting these requirements. (1) Garages. In each attached garage and in each detached\ngarage with electric power, at least one receptacle outlet shall\nbe installed in each vehicle bay and not more than 1.7 m\n(5 ft) above the floor. Exception: Garage spaces not attached to an individual dwelling unit\nof a multifamily dwelling shall not require a receptacle outlet in each\nvehicle bay. (2) Accessory Buildings. In each accessory building with elec-\ntric power. (3) Basements. In each separate unfinished portion of a base-\n ment. (H) Hallways. In dwelling units, hallways of 3.0 m (10 ft) or\nmore in length shall have at least one receptacle outlet. As used in this subsection, the hallway length shall be consid-\nered the length along the centerline of the hallway without\npassing through a doorway. (I) Foyers. Foyers that are not part of a hallway in accordance\nwith 210.52(H) and that have an area that is greater than\n5.6 m\u00b2 (60 ft\u00b2) shall have a receptacle(s) located in each wall\nspace 900 mm (3 ft) or more in width. Doorways, door-side\nwindows that extend to the floor, and similar openings shall\nnot be considered wall space. 210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies. (A) General. Guest rooms or guest suites in hotels or motels,\nsleeping rooms in dormitory units, and similar occupancies\nshall have receptacle outlets installed in accordance with\n210.52(A) and (D). Guest rooms or guest suites provided with\npermanent provisions for cooking shall have receptacle outlets\ninstalled in accordance with all of the applicable rules in\n 210.52. (B) Receptacle Placement. The total number of receptacle\noutlets shall not be less than required in 210.52(A). These\nreceptacle outlets shall be permitted to be located conveniently\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p13_fig1", "chunk_type": "figure", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "headings_on_page": ["FIGURE 210.52(C)(1)", "210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies."], "captions_on_page": ["FIGURE 210.52(C)(1)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p13_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies.\nHeadings: FIGURE 210.52(C)(1) | 210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi-\nlar Occupancies.\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** This diagram illustrates the determination of area behind a range, counter-mounted cooking unit, or sink, showing the placement of electrical outlets in relation to the counter space.\n\n**Technical details:**\n*   Figure: 210.52(C)(1)\n*   Outlet within: 600 mm (24 in.)\n*   Space exempt from wall line if X < 300 mm (12 in.)\n*   Space exempt from wall line if X < 450 mm (18 in.)\n*   Range, counter-mounted cooking unit or sink in counter space\n*   Range, counter-mounted cooking unit or sink mounted in corner"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p14_narr1", "chunk_type": "narrative", "page_numbers": [14], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.65 Meeting Rooms.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p14_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n for permanent furniture layout. At least two receptacle outlets\nshall be readily accessible. Where receptacles are installed\nbehind the bed, the receptacle shall be located to prevent the\nbed from contacting any attachment plug that may be installed\nor the receptacle shall be provided with a suitable guard. 210.62 Show Windows. At least one 125-volt, single-phase, 15-\nor 20-ampere-rated receptacle outlet shall be installed within\n450 mm (18 in.) of the top of each show window. No point\nalong the top of the window shall be farther than 1.8 m (6 ft)\nfrom a receptacle outlet. 210.63 Equipment Requiring Servicing. A 125-volt, single-\nphase, 15 or 20-ampere-rated receptacle outlet shall be\ninstalled at an accessible location within 7.5 m (25 ft) of the\nequipment as specified in 210.63 (A) and (B). Informational Note: See 210.8 (E) for requirements on GFCI\nprotection. (A) Heating, Air-Conditioning, and Refrigeration Equipment. The required receptacle outlet shall be located on the same\nlevel as the heating, air-conditioning, and refrigeration equip-\nment. The receptacle outlet shall not be connected to the load\nside of the equipment's branch-circuit disconnecting means. Exception: A receptacle outlet shall not be required at one- and two-\nfamily dwellings for the service of evaporative coolers. (B) Other Electrical Equipment. In other than one- and two-\nfamily dwellings, a receptacle outlet shall be located as speci-\nfied in 210.63(B) (1) and (B) (2). (1) Indoor Service Equipment. The required receptacle outlet\nshall be located within the same room or area as the service\nequipment. (2) Indoor Equipment Requiring Dedicated Equipment\nSpaces. Where equipment, other than service equipment,\nrequires dedicated equipment space as specified in 110.26(E),\nthe required receptacle outlet shall be located within the same\nroom or area as the electrical equipment and shall not be\nconnected to the load side of the equipment's disconnecting\n means. 210.65 Meeting Rooms. (A) General. Each meeting room of not more than 93 m\u00b2\n(1000 ft\u00b2) in other than dwelling units shall have outlets for\nnonlocking-type, 125-volt, 15- or 20-ampere receptacles. The\noutlets shall be installed in accordance with 210.65 (B). Where\na room or space is provided with movable partition(s), each\nroom size shall be determined with the partition in the position\nthat results in the smallest size meeting room. Informational Note No. 1: For the purposes of this section,\nmeeting rooms are typically designed or intended for the gath-\nering of seated occupants for such purposes as conferences,\ndeliberations, or similar purposes, where portable electronic\nequipment such as computers, projectors, or similar equipment\nis likely to be used. Informational Note No. 2: Examples of rooms that are not meet-\ning rooms include auditoriums, schoolrooms, and coffee shops. (B) Receptacle Outlets Required."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p14_narr2", "chunk_type": "narrative", "page_numbers": [14], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.65 Meeting Rooms.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p14_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The total number of recep-\ntacle outlets, including floor outlets and receptacle outlets in\nfixed furniture, shall not be less than as determined in\n210.65 (B) (1) and (B)(2). 210.70\n (1) Receptacle Outlets in Fixed Walls. The required number\nof receptacle outlets shall be determined in accordance with\n210.52(A) (1) through (A) (4). These receptacle outlets shall be\npermitted to be located as determined by the installer,\ndesigner, or building owner. (2) Floor Outlets. A meeting room with any floor dimension\nthat is 3.7 m (12 ft) or greater in any direction and that has a\nfloor area of at least 20 m\u00b2 (215 ft2) shall have at least one floor\nreceptacle outlet, or at least one floor outlet to serve a recepta-\ncle(s), located at a distance not less than 1.8 m (6 ft) from any\nfixed wall for each 20 m\u00b2 (215 ft\u00b2) or fraction thereof. Informational Note No. 1: See 314.27(B) for requirements on\nfloor boxes used for receptacles located in the floor. Informational Note No. 2: See 518.1 for requirements on assem-\nbly occupancies designed for 100 or more persons. 210.70 Lighting Outlets Required. Lighting outlets shall be\ninstalled where specified in 210.70(A), (B), and (C). The\nswitch or wall-mounted control device shall not rely exclusively\non a battery unless a means is provided for automatically ener-\ngizing the lighting outlets upon battery failure. (A) Dwelling Units. In dwelling units, lighting outlets shall be\ninstalled in accordance with 210.70 (A) (1) and (A)(2). (1) Habitable Rooms, Kitchens, Laundry Areas, and Bath-\nrooms. At least one lighting outlet controlled by a listed wall-\nmounted control device shall be installed in every habitable\nroom, kitchen, laundry area, and bathroom. The wall-mounted\ncontrol device shall be located near an entrance to the room\non a wall. Exception No. 1: In other than kitchens, laundry areas, and bath-\nrooms, one or more receptacles controlled by a listed wall-mounted\ncontrol device shall be permitted in lieu of lighting outlets. Exception No. 2: Lighting outlets shall be permitted to be controlled by\noccupancy sensors that are (1) in addition to listed wall-mounted\ncontrol devices or (2) located at a customary wall switch location and\nequipped with a manual override that will allow the sensor to function\nas a wall switch. (2) Additional Locations. Additional lighting outlets shall be\ninstalled in accordance with the following:\n (1) At least one lighting outlet controlled by a listed wall-\nmounted control device shall be installed in hallways,\nstairways, attached garages, detached garages, and acces-\nsory buildings with electric power. (2)\n For dwelling units, attached garages, and detached\ngarages with electric power, at least one exterior lighting\noutlet controlled by a listed wall-mounted control device\nshall be installed to provide illumination on the exterior\nside of outdoor entrances or exits with grade-level access. A vehicle door in a garage shall not be considered as an\noutdoor entrance or exit."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p14_narr3", "chunk_type": "narrative", "page_numbers": [14], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.65 Meeting Rooms.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p14_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception to (2): For an outdoor, grade-level bulkhead door with stair-\nway access to a sub-grade-level basement, the required lighting outlet\nthat provides illumination on the stairway steps shall be permitted to be\nlocated in the basement interior within 1.5 m (5 ft) horizontally of the\nbottommost stairway riser. This interior lighting outlet shall be permit-\nted to be controlled by a listed wall-mounted control device or by a unit\nswitch of the interior luminaire or interior lampholder. (3) Where lighting outlets are installed for an interior stair-\nway with six or more risers between floor levels, there\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p14_fig1", "chunk_type": "figure", "page_numbers": [14], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["210.65 Meeting Rooms.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p14_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 210.65 Meeting Rooms. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) regarding branch circuits, receptacle outlets, and lighting outlets.\n\n**Technical details:**\n*   Article 210 - Branch Circuits Not Over 1000 Volts AC, 1500 Volts DC, Nominal\n*   210.62 Show Windows: 125-volt, single-phase, 15- or 20-ampere-rated receptacle outlet, 450 mm (18 in.), 1.8 m (6 ft)\n*   210.63 Equipment Requiring Servicing: 125-volt, single-phase, 15- or 20-ampere-rated receptacle outlet, 7.5 m (25 ft)\n*   210.65 Meeting Rooms: 93 m\u00b2 (1000 ft\u00b2), 125-volt, 15- or 20-ampere receptacles\n*   210.70 Lighting Outlets Required\n*   210.70(A) Dwelling Units\n*   210.70(A)(1) Habitable Rooms, Kitchens, Laundry Areas, and Bathrooms\n*   210.70(A)(2) Additional Locations\n*   2023 Edition National Electrical Code\n*   Copyright NFPA\n*   Pages 70-89"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p15_narr1", "chunk_type": "narrative", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 215.4 Feeders with Common Neutral Conductor.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.1 Scope. This article covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders not over 1000 volts ac or\n1500 volts dc, nominal.", "215.2 Minimum Rating and Size.", "215.4 Feeders with Common Neutral Conductor."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p15_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "210.70\n ARTICLE 215-FEEDERS\n shall be a listed wall-mounted control device at each floor\nlevel and at each landing level that includes a stairway\nentry to control the lighting outlets. Exception to (1), (2), and (3): Remote, central, or automatic control of\nlighting shall be permitted in hallways, in stairways, and at outdoor\n entrances. (4) Dimmer control of lighting outlets installed in accord-\nance with 210.70(A) (2) (3) shall not be permitted unless\nthe listed control devices can provide dimming control to\nmaximum brightness at each control location for the inte-\nrior stairway illumination. (B) Guest Rooms or Guest Suites. In hotels, motels, or similar\noccupancies, guest rooms or guest suites shall have at least one\nlighting outlet controlled by a listed wall-mounted control\ndevice installed in every habitable room and bathroom. Exception No. 1: In other than bathrooms and kitchens where provided,\none or more receptacles controlled by a listed wall-mounted control device\nshall be permitted in lieu of lighting outlets. Exception No. 2: Lighting outlets shall be permitted to be controlled by\noccupancy sensors that are (1) in addition to listed wall-mounted\ncontrol devices or (2) located at a customary wall switch location and\nequipped with a manual override that allows the sensor to function as\na wall switch. (C) All Occupancies. For attics and underfloor spaces, utility\nrooms, and basements, at least one lighting outlet containing a\nswitch or controlled by a wall switch or listed wall-mounted\ncontrol device shall be installed where these spaces are used for\nstorage or contain equipment requiring servicing. A point of\ncontrol shall be at each entry that permits access to the attic\nand underfloor space, utility room, or basement. Where a light-\ning outlet is installed for equipment requiring service, the light-\ning outlet shall be installed at or near the equipment. ARTICLE 215\nFeeders\n 215.1 Scope. This article covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders not over 1000 volts ac or\n1500 volts dc, nominal. Informational Note: See Part III of Article 235 for feeders over\n1000 volts ac or 1500 volts dc. 215.2 Minimum Rating and Size. (A) General. Feeder conductors shall have an ampacity not\nless than the larger of 215.2(A) (1) or (A) (2) and shall comply\nwith 110.14(C). (1) Continuous and Noncontinuous Loads. Where a feeder\nsupplies continuous loads or any combination of continuous\nand noncontinuous loads, the minimum feeder conductor size\nshall have an ampacity not less than the noncontinuous load\nplus 125 percent of the continuous load. Exception No. 1: If the assembly, including the overcurrent devices\nprotecting the feeder(s), is listed for operation at 100 percent of its\n rating, the ampacity of the feeder conductors shall be permitted to be not\nless than the sum of the continuous load plus the noncontinuous load. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p15_narr2", "chunk_type": "narrative", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 215.4 Feeders with Common Neutral Conductor.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.1 Scope. This article covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders not over 1000 volts ac or\n1500 volts dc, nominal.", "215.2 Minimum Rating and Size.", "215.4 Feeders with Common Neutral Conductor."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p15_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: Where a portion of a feeder is connected at both its\nsupply and load ends to separately installed pressure connections as\ncovered in 110.14(C)(2), it shall be permitted to have an ampacity not\nless than the sum of the continuous load plus the noncontinuous load. No portion of a feeder installed under this exception shall extend into\nan enclosure containing either the feeder supply or the feeder load termi-\nnations, as covered in 110.14(C)(1). Exception No. 3: Grounded conductors that are not connected to an\novercurrent device shall be permitted to be sized at 100 percent of the\ncontinuous and noncontinuous load. (2) Ampacity Adjustment or Correction Factors. The mini-\nmum feeder conductor size shall have an ampacity not less\nthan the maximum load to be served after the application of\nany adjustment or correction factors in accordance with 310.14. Informational Note No. 1: See Informative Annex D for Exam-\nples D1 through D11. Informational Note No. 2: Conductors for feeders, as defined in\nArticle 100, sized to prevent a voltage drop exceeding 3 percent\nat the farthest outlet of power, heating, and lighting loads, or\ncombinations of such loads, and where the maximum total volt-\nage drop on both feeders and branch circuits to the farthest\noutlet does not exceed 5 percent, will provide reasonable effi-\nciency of operation. Informational Note No. 3: See 210.19, Informational Note for\nvoltage drop for branch circuits. (B) Grounded Conductor. The size of the feeder circuit\ngrounded conductor shall not be smaller than the equipment\ngrounding conductor size required by 250.122, except that\n250.122(F) shall not apply where grounded conductors are run\nin parallel. Additional minimum sizes shall be as specified in 215.2(C)\nunder the conditions stipulated. (C) Ampacity Relative to Service Conductors. The feeder\nconductor ampacity shall not be less than that of the service\nconductors where the feeder conductors carry the total load\nsupplied by service conductors with an ampacity of 55 amperes\nor less. 215.3 Overcurrent Protection. Feeders shall be protected\nagainst overcurrent in accordance with Part I of Article 240. Where a feeder supplies continuous loads or any combination\nof continuous and noncontinuous loads, the rating of the over-\ncurrent device shall not be less than the noncontinuous load\nplus 125 percent of the continuous load. Exception: Where the assembly, including the overcurrent devices\nprotecting the feeder(s), is listed for operation at 100 percent of its\nrating, the ampere rating of the overcurrent device shall be permitted to\nbe not less than the sum of the continuous load plus the noncontinuous\nload. 215.4 Feeders with Common Neutral Conductor. (A) Feeders with Common Neutral. Up to three sets of 3-wire\nfeeders or two sets of 4-wire or 5-wire feeders shall be permitted\nto utilize a common neutral. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p15_narr3", "chunk_type": "narrative", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 215.4 Feeders with Common Neutral Conductor.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.1 Scope. This article covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders not over 1000 volts ac or\n1500 volts dc, nominal.", "215.2 Minimum Rating and Size.", "215.4 Feeders with Common Neutral Conductor."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p15_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p15_fig1", "chunk_type": "figure", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 215.4 Feeders with Common Neutral Conductor.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "215.4 Feeders with Common Neutral Conductor."], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.1 Scope. This article covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders not over 1000 volts ac or\n1500 volts dc, nominal.", "215.2 Minimum Rating and Size.", "215.4 Feeders with Common Neutral Conductor."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p15_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 215.4 Feeders with Common Neutral Conductor.\nHeadings: ARTICLE 215-FEEDERS | 215.1 Scope. This article covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders not over 1000 volts ac or\n1500 volts dc, nominal. | 215.2 Minimum Rating and Size. | 215.4 Feeders with Common Neutral Conductor.\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing electrical code requirements for feeders, including ampacity, overcurrent protection, and grounded conductors.\n\n**Technical details:**\n*   Article: 215\n*   Title: Feeders\n*   Sections: 210.70, 215.1, 215.2, 215.3, 215.4\n*   Voltages: 1000 volts ac, 1500 volts dc\n*   Keywords: Ampacity, overcurrent protection, grounded conductor, continuous loads, noncontinuous loads, feeder conductors, neutral conductor\n*   References: Article 100, Article 235, Article 240, 110.14(C), 210.19, 250.122, 310.14\n*   Edition: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p16_narr1", "chunk_type": "narrative", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.10 Ground-Fault Protection of Equipment. Each feeder\ndisconnect rated 1000 amperes or more and installed on solidly\ngrounded wye electrical systems of more than 150 volts to\nground, but not exceeding 1000 volts phase-to-phase, shall be\nprovided with ground-fault protection of equipment in accord-\nance with 230.95.", "215.12 Identification for Feeders.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p16_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 215-FEEDERS\n (B) In Metal Raceway or Enclosure. Where installed in a metal\nraceway or other metal enclosure, all conductors of all feeders\nusing a common neutral conductor shall be enclosed within\nthe same raceway or other enclosure as required in 300.20. 215.5 Diagrams of Feeders. If required by the authority\nhaving jurisdiction, a diagram showing feeder details shall be\nprovided prior to the installation of the feeders. Such a\ndiagram shall show the area in square feet of the building or\nother structure supplied by each feeder, the total calculated\nload before applying demand factors, the demand factors used,\nthe calculated load after applying demand factors, and the size\nand type of conductors to be used. 215.6 Feeder Equipment Grounding Conductor. Where a\nfeeder supplies branch circuits in which equipment grounding\nconductors are required, the feeder shall include or provide an\nequipment grounding conductor, to which the equipment\ngrounding conductors of the branch circuits shall be connec-\nted. Where the feeder supplies a separate building or structure,\nthe requirements of 250.32 shall apply. 215.7 Ungrounded Conductors Tapped from Grounded\nSystems. Two-wire dc circuits and ac circuits of two or more\nungrounded conductors shall be permitted to be tapped from\nthe ungrounded conductors of circuits having a grounded\nneutral conductor. Switching devices in each tapped circuit\nshall have a pole in each ungrounded conductor. 215.9 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. Feeders shall be permitted to be protected by a listed\nground-fault circuit interrupter installed in a readily accessible\nlocation in lieu of the provisions for such interrupters as speci-\nfied in 210.8 and 590.6(A). 215.10 Ground-Fault Protection of Equipment. Each feeder\ndisconnect rated 1000 amperes or more and installed on solidly\ngrounded wye electrical systems of more than 150 volts to\nground, but not exceeding 1000 volts phase-to-phase, shall be\nprovided with ground-fault protection of equipment in accord-\nance with 230.95. Informational Note: See 517.17 for buildings that contain health\ncare occupancies. Exception No. 1: This section shall not apply to a disconnecting means\nfor a continuous industrial process where a nonorderly shutdown will\nintroduce additional or increased hazards. Exception No. 2: This section shall not apply if ground-fault protection\nof equipment is provided on the supply side of the feeder and on the load\nside of any transformer supplying the feeder. Exception No. 3: If temporary feeder conductors are used to connect a\ngenerator to a facility for repair, maintenance, or emergencies, ground-\nfault protection of equipment shall not be required. Temporary feeders\nwithout ground-fault protection shall be permitted for the time period\nnecessary but shall not exceed 90 days. 215.11 Circuits Derived from Autotransformers."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p16_narr2", "chunk_type": "narrative", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.10 Ground-Fault Protection of Equipment. Each feeder\ndisconnect rated 1000 amperes or more and installed on solidly\ngrounded wye electrical systems of more than 150 volts to\nground, but not exceeding 1000 volts phase-to-phase, shall be\nprovided with ground-fault protection of equipment in accord-\nance with 230.95.", "215.12 Identification for Feeders.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p16_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Feeders shall\nnot be derived from autotransformers unless the system\nsupplied has a grounded conductor that is electrically connec-\nted to a grounded conductor of the system supplying the auto-\ntransformer. Exception No. 1: An autotransformer shall be permitted without the\nconnection to a grounded conductor where transforming from a nomi-\nnal 208 volts to a nominal 240-volt supply or similarly from 240 volts\nto 208 volts. 215.12\n Exception No. 2: In industrial occupancies, where conditions of main-\ntenance and supervision ensure that only qualified persons service the\ninstallation, autotransformers shall be permitted to supply nominal\n600-volt loads from nominal 480-volt systems, and 480-volt loads from\nnominal 600-volt systems, without the connection to a similar groun-\nded conductor. 215.12 Identification for Feeders. (A) Grounded Conductor. The grounded conductor of a\nfeeder, if insulated, shall be identified in accordance with\n200.6. (B) Equipment Grounding Conductor. The equipment\ngrounding conductor shall be identified in accordance with\n250.119. (C) Identification of Ungrounded Conductors. Ungrounded\nconductors shall be identified in accordance with 215.12(C)(1)\nor (C) (2), as applicable. (1) Feeders Supplied from More Than One Nominal Voltage\nSystem. Where the premises wiring system has feeders\nsupplied from more than one nominal voltage system, each\nungrounded conductor of a feeder shall be identified by phase\nor line and system at all termination, connection, and splice\npoints in compliance with 215.12 (C) (1) (a) and (C) (1) (b). (a) Means of Identification. The means of identification\nshall be permitted to be by separate color coding, marking\ntape, tagging, or other approved means. (b) Posting of Identification Means. The method utilized for\nconductors originating within each feeder panelboard or simi-\nlar feeder distribution equipment shall be documented in a\nmanner that is readily available or shall be permanently posted\nat each feeder panelboard or similar feeder distribution equip-\n ment. (2) Feeders Supplied from Direct-Current Systems. Where a\nfeeder is supplied from a dc system operating at more than\n60 volts, each ungrounded conductor of 4 AWG or larger shall\nbe identified by polarity at all termination, connection, and\nsplice points by marking tape, tagging, or other approved\nmeans; each ungrounded conductor of 6 AWG or smaller shall\nbe identified by polarity at all termination, connection, and\nsplice points in compliance with 215.12(C) (2) (a) and (C) (2)\n(b). The identification methods utilized for conductors origi-\nnating within each feeder panelboard or similar feeder distri-\nbution equipment shall be documented in a manner that is\nreadily available or shall be permanently posted at each feeder\npanelboard or similar feeder distribution equipment. (a) Positive Polarity, Sizes 6 AWG or Smaller."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p16_narr3", "chunk_type": "narrative", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.10 Ground-Fault Protection of Equipment. Each feeder\ndisconnect rated 1000 amperes or more and installed on solidly\ngrounded wye electrical systems of more than 150 volts to\nground, but not exceeding 1000 volts phase-to-phase, shall be\nprovided with ground-fault protection of equipment in accord-\nance with 230.95.", "215.12 Identification for Feeders.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p16_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the posi-\ntive polarity of a dc system does not serve as the connection for\nthe grounded conductor, each positive ungrounded conductor\nshall be identified by one of the following means:\n (1) A continuous red outer finish\n (2)\n A continuous red stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or black\n (3) Imprinted plus signs (+) or the word POSITIVE or POS\ndurably marked on insulation of a color other than\ngreen, white, gray, or black, and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8(B)\n(4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted plus signs (+) or the word POSITIVE or POS\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p16_fig1", "chunk_type": "figure", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 215-FEEDERS", "215.10 Ground-Fault Protection of Equipment. Each feeder\ndisconnect rated 1000 amperes or more and installed on solidly\ngrounded wye electrical systems of more than 150 volts to\nground, but not exceeding 1000 volts phase-to-phase, shall be\nprovided with ground-fault protection of equipment in accord-\nance with 230.95.", "215.12 Identification for Feeders.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p16_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 215-FEEDERS | 215.10 Ground-Fault Protection of Equipment. Each feeder\ndisconnect rated 1000 amperes or more and installed on solidly\ngrounded wye electrical systems of more than 150 volts to\nground, but not exceeding 1000 volts phase-to-phase, shall be\nprovided with ground-fault protection of equipment in accord-\nance with 230.95. | 215.12 Identification for Feeders. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains text from Article 215 of the National Electrical Code, specifically addressing feeders. It covers topics such as metal raceways, diagrams of feeders, grounding conductors, ungrounded conductors, ground-fault protection, autotransformers, and identification of feeders.\n\n**Technical details:**\n*   Article: 215\n*   Title: Feeders\n*   Sections: 215.5, 215.6, 215.7, 215.9, 215.10, 215.11, 215.12\n*   Voltages: 150 volts, 208 volts, 240 volts, 480 volts, 600 volts, 1000 volts\n*   Conductor sizes: 4 AWG, 6 AWG\n*   Materials: Metal raceway, autotransformers\n*   Terms: Grounded conductor, equipment grounding conductor, ungrounded conductors, ground-fault circuit-interrupter, autotransformers, polarity, termination, connection, splice points, color coding, marking tape, tagging, sleeving, shrink-tubing, positive, negative\n*   Measurements: 610 mm, 24 in.\n*   Standards: 200.6, 230.95, 250.32, 250.119, 300.20, 310.8(B), 517.17, 590.6(A)\n*   Edition: 2023 National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p17_narr1", "chunk_type": "narrative", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "215.15 Barriers. Barriers shall be placed such that no ener-\ngized, uninsulated, ungrounded busbar or terminal is exposed\nto inadvertent contact by persons or maintenance equipment\nwhile servicing load terminations in panelboards, switchboards,\nswitchgear, or motor control centers supplied by feeder taps in\n240.21 (B) or transformer secondary conductors in 240.21 (C)\nwhen the disconnecting device, to which the tap conductors\nare terminated, is in the open position.", "215.18 Surge Protection.", "ARTICLE 220", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p17_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "215.15\n ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS\n durably marked on insulation of a color other than\ngreen, white, gray, or black\n (b) Negative Polarity, Sizes 6 AWG or Smaller. Where the\nnegative polarity of a dc system does not serve as the connec-\ntion for the grounded conductor, each negative ungrounded\nconductor shall be identified by one of the following means:\n(1) A continuous black outer finish\n (2) A continuous black stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or red\n (3) Imprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red, and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8(B)\n(4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red\n 215.15 Barriers. Barriers shall be placed such that no ener-\ngized, uninsulated, ungrounded busbar or terminal is exposed\nto inadvertent contact by persons or maintenance equipment\nwhile servicing load terminations in panelboards, switchboards,\nswitchgear, or motor control centers supplied by feeder taps in\n240.21 (B) or transformer secondary conductors in 240.21 (C)\nwhen the disconnecting device, to which the tap conductors\nare terminated, is in the open position. 215.18 Surge Protection. (A) Surge-Protective Device. Where a feeder supplies any of\nthe following, a surge-protective device (SPD) shall be instal-\n led:\n (1) Dwelling units\n (2) Dormitory units\n (3)\n Guest rooms and guest suites of hotels and motels\n(4) Areas of nursing homes and limited-care facilities used\nexclusively as patient sleeping rooms\n (B) Location. The SPD shall be installed in or adjacent to\ndistribution equipment, connected to the load side of the\nfeeder, that contains branch circuit overcurrent protective\ndevice(s) that supply the locations specified in 215.18(A). Informational Note: Surge protection is most effective when\nclosest to the branch circuit. Surges can be generated from\nmultiple sources including, but not limited to, lightning, the\nelectric utility, or utilization equipment. (C) Type. The SPD shall be a Type 1 or Type 2 SPD. (D) Replacement. Where the distribution equipment supplied\nby the feeder is replaced, all of the requirements of this section\nshall apply. (E) Ratings. SPDs shall have a nominal discharge current\nrating (In) of not less than 10kA. ARTICLE 220\n Branch-Circuit, Feeder, and Service Load\nCalculations\n Part I. General\n 220.1 Scope. This article provides requirements for calculat-\ning branch-circuit, feeder, and service loads. Part I provides\ngeneral requirements for calculation methods. Part II provides\ncalculation methods for branch-circuit loads."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p17_narr2", "chunk_type": "narrative", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "215.15 Barriers. Barriers shall be placed such that no ener-\ngized, uninsulated, ungrounded busbar or terminal is exposed\nto inadvertent contact by persons or maintenance equipment\nwhile servicing load terminations in panelboards, switchboards,\nswitchgear, or motor control centers supplied by feeder taps in\n240.21 (B) or transformer secondary conductors in 240.21 (C)\nwhen the disconnecting device, to which the tap conductors\nare terminated, is in the open position.", "215.18 Surge Protection.", "ARTICLE 220", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p17_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Part III and\nPart IV provide calculation methods for feeder and service\nloads. Part V provides calculation methods for farm loads. Part VI provides calculation methods for health care facilities. Part VII provides calculation methods for marinas, boatyards,\nfloating buildings, and commercial and noncommercial dock-\ning facilities. Informational Note No. 1: See Informative Annex D for exam-\nples. Informational Note No. 2: See Informational Note Figure 220.1\nfor information on the organization of this article. 220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article. Part I General\n Part II Branch-circuit load calculations\n Part III\nFeeder and service load\ncalculations\n 220.61\n Neutral\nloads\n Part IV\nOptional feeder and\n service calculations\n Part VI\nHealth care\nfacilities\n Part VII\n Farm dwellings\nonly\n Farm dwellings\nonly\n Marinas, boatyards,\n floating buildings,\nand commercial\nand noncommercial\ndocking facilities\n Part V Farm load calculations\n Informational Note Figure 220.1 Branch-Circuit, Feeder, and\nService Load Calculation Methods. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p17_fig1", "chunk_type": "figure", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "215.15 Barriers. Barriers shall be placed such that no ener-\ngized, uninsulated, ungrounded busbar or terminal is exposed\nto inadvertent contact by persons or maintenance equipment\nwhile servicing load terminations in panelboards, switchboards,\nswitchgear, or motor control centers supplied by feeder taps in\n240.21 (B) or transformer secondary conductors in 240.21 (C)\nwhen the disconnecting device, to which the tap conductors\nare terminated, is in the open position.", "215.18 Surge Protection.", "ARTICLE 220", "220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p17_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 215.15 Barriers. Barriers shall be placed such that no ener-\ngized, uninsulated, ungrounded busbar or terminal is exposed\nto inadvertent contact by persons or maintenance equipment\nwhile servicing load terminations in panelboards, switchboards,\nswitchgear, or motor control centers supplied by feeder taps in\n240.21 (B) or transformer secondary conductors in 240.21 (C)\nwhen the disconnecting device, to which the tap conductors\nare terminated, is in the open position. | 215.18 Surge Protection. | ARTICLE 220 | 220.3 Other Articles for Specific-Purpose Calculations. Table\n220.3 shall provide references for specific-purpose calculation\nrequirements not located in Chapters 5, 6, or 7 that amend or\nsupplement the requirements of this article.\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** Flowchart illustrating the calculation methods for branch-circuit, feeder, and service loads as per Article 220 of the National Electrical Code. The diagram outlines different parts and sections related to general calculations, branch-circuit loads, feeder and service loads, neutral loads, optional feeder and service calculations, farm loads, health care facilities, and marinas/boatyard loads.\n\n**Technical details:**\n*   Article 220: Branch-Circuit, Feeder, and Service Load Calculations\n*   Part I General\n*   Part II Branch-circuit load calculations\n*   Part III Feeder and service load calculations\n*   220.61 Neutral loads\n*   Part IV Optional feeder and service calculations\n*   Farm dwellings only\n*   Part V Farm load calculations\n*   Part VI Health care facilities\n*   Part VII Marinas, boatyards, floating buildings, and commercial and noncommercial docking facilities\n*   Informational Note Figure 220.1 Branch-Circuit, Feeder, and Service Load Calculation Methods.\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p18_narr1", "chunk_type": "narrative", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["220.5 Calculations.", "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.10 General. Branch-circuit loads shall be calculated in\naccordance with the following sections:", "220.16 for additions to existing installations\n220.41 for dwelling units", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p18_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 64, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "summary": "Table of article 220-branch-circuit, feeder, and service load calculations: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p18_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 3, "num_rows": 16, "bbox": [], "header_preview_text": "Calculation | Article | Section (or Part)", "caption": "", "kind": "table_ref", "title": "Calculation", "summary": "Table of calculation: Calculation, Article, Section (or Part)"}], "captions_on_page": ["Table 220.3 Specific-Purpose Calculation References"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p18_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p18_table1", "chunk_type": "table", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["220.5 Calculations.", "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.10 General. Branch-circuit loads shall be calculated in\naccordance with the following sections:", "220.16 for additions to existing installations\n220.41 for dwelling units", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.3 Specific-Purpose Calculation References"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 220, which covers branch-circuit, feeder, and service load calculations. It includes sections on voltages, ampere calculations, floor area calculations, and a table of specific-purpose calculation references.\n\n**Technical details:**\n*   Article 220: Branch-Circuit, Feeder, and Service Load Calculations\n*   Section 220.5: Calculations\n*   Voltages: 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480, 600Y/347, 600 volts\n*   Section 220.10: General. Branch-circuit load calculations\n*   Section 220.11: Maximum Load\n*   Section 220.14: Other Loads - All Occupancies\n*   Table 220.3: Specific-Purpose Calculation References\n    *   Air-conditioning and refrigerating equipment: Article 440, Part IV\n    *   Capacitors: Article 460, Section 460.8\n    *   Fixed electric heating equipment: Article 427, Section 427.4\n    *   Fixed electric space-heating equipment: Article 424, Section 424.3\n    *   Fixed outdoor electric deicing and snow-melting equipment: Article 426, Section 426.4\n    *   Fixed resistance and electrode industrial process heating equipment: Article 425, Section 425.4\n    *   Motors, feeder demand factor: Article 430, Section 430.26\n    *   Motors, multimotor and combination-load equipment: Article 430, Section 430.25\n    *   Motors, several motors or a motor(s) and other load(s): Article 430, Section 430.24\n    *   Over 1000-volt ac and 1500-volt dc branch-circuit calculations: Article 235, Section 235.19\n    *   Over 1000-volt feeder calculations: Article 215, Section 215.2(B)\n    *   Phase converters, conductors: Article 455, Section 455.6\n    *   Storage-type water heaters: Article 422, Section 422.11\n*   Electric Cooking Appliances: 1 3/"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.14"], ["220.5 Calculations.", "ment, or both, the requirements of 440.6 shall apply. For"], ["(A) Voltages. Unless other voltages are specified, for purposes", "circuits supplying loads consisting of motor-operated utilization"], ["of calculating branch-circuit and feeder loads, nominal system", "equipment that is fastened in place and has a motor larger"], ["voltages of 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480,", "than 8 hp in combination with other loads, the total calculated"], ["600Y/347, and 600 volts shall be used.", "load shall be based on 125 percent of the largest motor load"], ["plus the sum of the other loads in accordance with 430.24."], ["(B) Fractions of an Ampere. Calculations shall be permitted to", "(B) Inductive and LED Lighting Loads. For circuits supplying"], ["be rounded to the nearest whole ampere, with decimal frac-", "lighting units that have ballasts, transformers, autotransform-"], ["tions smaller than 0.5 dropped.", "ers, or LED drivers, the calculated load shall be based on the"], ["(C) Floor Area. The floor area for each floor shall be calcula-", "total ampere ratings of such units and not on the total watts of"], ["ted from the outside dimensions of the building, dwelling unit,", "the lamps."], ["or other area involved. For dwelling units, the calculated floor", "(C) Electric Cooking Appliances. Applying demand factors for"], ["area shall not include open porches or unfinished areas not", "ranges, wall-mounted ovens, counter-mounted cooking units,"], ["adaptable for future use as a habitable room or occupiable", "and other household cooking appliance loads in excess of 14"], ["space.", "kW shall be permitted in accordance with Table 220.55, includ-"], ["ing Notes 4, 5, and 6."], ["Part II. Branch-Circuit Load Calculations", "220.14 Other Loads - All Occupancies. Branch-circuit load"], ["220.10 General. Branch-circuit loads shall be calculated in", "calculations shall include calculation of a minimum load on"], ["accordance with the following sections:", "each outlet as calculated in 220.14(A) through (K) and then"], ["summed to establish the load on the branch circuit."], ["(1) 220.14 for other loads - all occupancies", "In all occupancies, the minimum load for each outlet for"], ["(2)", "220.16 for additions to existing installations", "general-use receptacles and outlets not used for general illumi-"], ["(3)", "220.41 for dwelling units", "nation shall not be less than that calculated in 220.14(A)"], ["(4) 220.42 for lighting loads for non-dwelling occupancies", "through (K), with the loads shown being based on nominal"], ["(5) 220.44 for hotel and motel occupancies", "branch-circuit voltages."], ["220.11 Maximum Load. The total load on a branch circuit", "Exception: The loads of outlets serving switchboards and switching"], ["shall not exceed the rating of the branch circuit nor the maxi-", "frames in telephone exchanges shall be waived from the calculations."], ["mum loads specified in 220.11(A) through (C) under the"], ["conditions specified therein.", "(A) Specific Appliances or Loads. An outlet for a specific"], ["(A) Motor-Operated and Combination Loads. Where a circuit", "appliance or other load not covered in 220.14(B) through (K)"], ["supplies only motor-operated loads, the conductor sizing", "shall be calculated based on the ampere rating of the appliance"], ["requirement specified in 430.22 shall apply. Where a circuit", "or load served."], ["supplies only air-conditioning equipment, refrigerating equip-", "(B) Electric Dryers and Electric Cooking Appliances in Dwell-"], ["ings and Household Cooking Appliances Used in Instructional"], ["Table 220.3 Specific-Purpose Calculation References", "Programs. Load calculations shall be permitted as specified in"], ["220.54 for electric dryers and in 220.55 for electric ranges and"], ["other cooking appliances."], ["Section (or", "(C) Motor Outlets. The conductor sizing requirements speci-"], ["Calculation", "Article", "Part)", "fied in 430.22, 430.24, and 440.6 shall be used to determine the"], ["Air-conditioning and refrigerating", "440", "Part IV", "loads for motor outlets."], ["equipment, branch-circuit"], ["conductor sizing", "(D) Luminaires. An outlet supplying a luminaire(s) shall be"], ["Capacitors", "460", "460.8", "calculated based on the maximum volt-ampere rating of the"], ["Fixed electric heating equipment for", "427", "427.4", "equipment and lamps for which the luminaire (s) is rated."], ["pipelines and vessels, branch-circuit"], ["sizing", "(E) Heavy-Duty Lampholders. Outlets for heavy-duty lamp-"], ["Fixed electric space-heating", "424", "424.3", "holders shall be calculated at a minimum of 600 volt-amperes."], ["equipment, branch-circuit sizing", "(F) Sign and Outline Lighting. Sign and outline lighting"], ["Fixed outdoor electric deicing and", "426", "426.4", "outlets shall be calculated at a minimum of 1200 volt-amperes"], ["snow-melting equipment, branch-", "for each required branch circuit specified in 600.5(A)."], ["circuit sizing"], ["Fixed resistance and electrode", "425", "425.4", "(G) Show Windows. Show windows shall be calculated in"], ["industrial process heating equipment", "430", "430.26", "accordance with either of the following:"], ["Motors, feeder demand factor"], ["Motors, multimotor and combination-", "430", "430.25", "(1) The unit load per outlet as required in other provisions"], ["load equipment", "430", "430.24", "of this section"], ["Motors, several motors or a motor(s)", "(2) At 200 volt-amperes per linear 300 mm (1 ft) of show"], ["and other load(s)", "window"], ["Over 1000-volt ac and 1500-volt dc", "235", "235.19"], ["branch-circuit calculations", "(H) Fixed Multioutlet Assemblies. Fixed multioutlet assem-"], ["Over 1000-volt feeder calculations", "215", "215.2(B)", "blies used in other than dwelling units or the guest rooms or"], ["Phase converters, conductors", "455", "455.6"], ["Storage-type water heaters", "422", "422.11"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Air-conditioning and refrigerating equipment, branch-circuit conductor sizing", "440", "Part IV"], ["Capacitors", "460", "460.8"], ["Fixed electric heating equipment for pipelines and vessels, branch-circuit", "427", "427.4"], ["", "", ""], ["sizing", "", ""], ["Fixed electric space-heating equipment, branch-circuit sizing Fixed outdoor electric deicing and snow-melting equipment, branch- circuit sizing", "424 426", "424.3", "426.4"], ["Fixed resistance and electrode", "425", "425.4"], ["industrial process heating equipment", "", ""], ["Motors, feeder demand factor", "430", "430.26"], ["Motors, multimotor and combination-", "430", "430.25"], ["load equipment", "", ""], ["Motors, several motors or a motor(s)", "430", "430.24"], ["and other load(s)", "", ""], ["Over 1000-volt ac and 1500-volt dc branch-circuit calculations Over 1000-volt feeder calculations", "235 215", "235.19 215.2(B)"], ["Phase converters, conductors", "455", "455.6"], ["Storage-type water heaters", "422", "422.11"]], "headers": [["Calculation", "Article", "Section (or Part)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 220-branch-circuit, feeder, and service load calculations with columns including: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 220.5 Calculations. | ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.10 General. Branch-circuit loads shall be calculated in\naccordance with the following sections: | 220.16 for additions to existing installations\n220.41 for dwelling units | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.3 Specific-Purpose Calculation References\n\nARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.14 | |\n220.5 Calculations. | ment, or both, the requirements of 440.6 shall apply. For | |\n(A) Voltages. Unless other voltages are specified, for purposes | circuits supplying loads consisting of motor-operated utilization | |\nof calculating branch-circuit and feeder loads, nominal system | equipment that is fastened in place and has a motor larger | |\nvoltages of 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480, | than 8 hp in combination with other loads, the total calculated | |\n600Y/347, and 600 volts shall be used. | load shall be based on 125 percent of the largest motor load | |\nplus the sum of the other loads in accordance with 430.24. | | |\n(B) Fractions of an Ampere. Calculations shall be permitted to | (B) Inductive and LED Lighting Loads. For circuits supplying | |\nbe rounded to the nearest whole ampere, with decimal frac- | lighting units that have ballasts, transformers, autotransform- | |\ntions smaller than 0.5 dropped. | ers, or LED drivers, the calculated load shall be based on the | |\n(C) Floor Area. The floor area for each floor shall be calcula- | total ampere ratings of such units and not on the total watts of | |\nted from the outside dimensions of the building, dwelling unit, | the lamps. | |\nor other area involved. For dwelling units, the calculated floor | (C) Electric Cooking Appliances. Applying demand factors for | |\narea shall not include open porches or unfinished areas not | ranges, wall-mounted ovens, counter-mounted cooking units, | |\nadaptable for future use as a habitable room or occupiable | and other household cooking appliance loads in excess of 14 | |\nspace. | kW shall be permitted in accordance with Table 220.55, includ- | |\ning Notes 4, 5, and 6. | | |\nPart II. Branch-Circuit Load Calculations | 220.14 Other Loads - All Occupancies. Branch-circuit load | |\n220.10 General. Branch-circuit loads shall be calculated in | calculations shall include calculation of a minimum load on | |\naccordance with the following sections: | each outlet as calculated in 220.14(A) through (K) and then | |\nsummed to establish the load on the branch circuit. | | |\n(1) 220.14 for other loads - all occupancies | In all occupancies, the minimum load for each outlet for | |\n(2) | 220.16 for additions to existing installations | general-use receptacles and outlets not used for general illumi- |\n(3) | 220.41 for dwelling units | nation shall not be less than that calculated in 220.14(A) |\n(4) 220.42 for lighting loads for non-dwelling occupancies | through (K), with the loads shown being based on nominal | |\n(5) 220.44 for hotel and motel occupancies | branch-circuit voltages. | |\n220.11 Maximum Load. The total load on a branch circuit | Exception: The loads of outlets serving switchboards and switching | |\nshall not exceed the rating of the branch circuit nor the maxi- | frames in telephone exchanges shall be waived from the calculations. | |\nmum loads specified in 220.11(A) through (C) under the | | |\nconditions specified therein. | (A) Specific Appliances or Loads. An outlet for a specific | |\n(A) Motor-Operated and Combination Loads. Where a circuit | appliance or other load not covered in 220.14(B) through (K) | |\nsupplies only motor-operated loads, the conductor sizing | shall be calculated based on the ampere rating of the appliance | |\nrequirement specified in 430.22 shall apply. Where a circuit | or load served. | |\nsupplies only air-conditioning equipment, refrigerating equip- | (B) Electric Dryers and Electric Cooking Appliances in Dwell- | |\nings and Household Cooking Appliances Used in Instructional | | |\nTable 220.3 Specific-Purpose Calculation References | Programs. Load calculations shall be permitted as specified in | |\n220.54 for electric dryers and in 220.55 for electric ranges and | | |\nother cooking appliances. | | |\nSection (or | (C) Motor Outlets. The conductor sizing requirements speci- | |\nCalculation | Article | Part) | fied in 430.22, 430.24, and 440.6 shall be used to determine the\nAir-conditioning and refrigerating | 440 | Part IV | loads for motor outlets.\nequipment, branch-circuit | | |\nconductor sizing | (D) Luminaires. An outlet supplying a luminaire(s) shall be | |\nCapacitors | 460 | 460.8 | calculated based on the maximum volt-ampere rating of the\nFixed electric heating equipment for | 427 | 427.4 | equipment and lamps for which the luminaire (s) is rated.\npipelines and vessels, branch-circuit | | |\nsizing | (E) Heavy-Duty Lampholders. Outlets for heavy-duty lamp- | |\nFixed electric space-heating | 424 | 424.3 | holders shall be calculated at a minimum of 600 volt-amperes.\nequipment, branch-circuit sizing | (F) Sign and Outline Lighting. Sign and outline lighting | |\nFixed outdoor electric deicing and | 426 | 426.4 | outlets shall be calculated at a minimum of 1200 volt-amperes\nsnow-melting equipment, branch- | for each required branch circuit specified in 600.5(A). | |\ncircuit sizing | | |\nFixed resistance and electrode | 425 | 425.4 | (G) Show Windows. Show windows shall be calculated in\nindustrial process heating equipment | 430 | 430.26 | accordance with either of the following:\nMotors, feeder demand factor | | |\nMotors, multimotor and combination- | 430 | 430.25 | (1) The unit load per outlet as required in other provisions\nload equipment | 430 | 430.24 | of this section\nMotors, several motors or a motor(s) | (2) At 200 volt-amperes per linear 300 mm (1 ft) of show | |\nand other load(s) | window | |\nOver 1000-volt ac and 1500-volt dc | 235 | 235.19 |\nbranch-circuit calculations | (H) Fixed Multioutlet Assemblies. Fixed multioutlet assem- | |\nOver 1000-volt feeder calculations | 215 | 215.2(B) | blies used in other than dwelling units or the guest rooms or\nPhase converters, conductors | 455 | 455.6 |\nStorage-type water heaters | 422 | 422.11 |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p18_table2", "chunk_type": "table", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["220.5 Calculations.", "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.10 General. Branch-circuit loads shall be calculated in\naccordance with the following sections:", "220.16 for additions to existing installations\n220.41 for dwelling units", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.3 Specific-Purpose Calculation References"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 220, which covers branch-circuit, feeder, and service load calculations. It includes sections on voltages, ampere calculations, floor area calculations, and a table of specific-purpose calculation references.\n\n**Technical details:**\n*   Article 220: Branch-Circuit, Feeder, and Service Load Calculations\n*   Section 220.5: Calculations\n*   Voltages: 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480, 600Y/347, 600 volts\n*   Section 220.10: General. Branch-circuit load calculations\n*   Section 220.11: Maximum Load\n*   Section 220.14: Other Loads - All Occupancies\n*   Table 220.3: Specific-Purpose Calculation References\n    *   Air-conditioning and refrigerating equipment: Article 440, Part IV\n    *   Capacitors: Article 460, Section 460.8\n    *   Fixed electric heating equipment: Article 427, Section 427.4\n    *   Fixed electric space-heating equipment: Article 424, Section 424.3\n    *   Fixed outdoor electric deicing and snow-melting equipment: Article 426, Section 426.4\n    *   Fixed resistance and electrode industrial process heating equipment: Article 425, Section 425.4\n    *   Motors, feeder demand factor: Article 430, Section 430.26\n    *   Motors, multimotor and combination-load equipment: Article 430, Section 430.25\n    *   Motors, several motors or a motor(s) and other load(s): Article 430, Section 430.24\n    *   Over 1000-volt ac and 1500-volt dc branch-circuit calculations: Article 235, Section 235.19\n    *   Over 1000-volt feeder calculations: Article 215, Section 215.2(B)\n    *   Phase converters, conductors: Article 455, Section 455.6\n    *   Storage-type water heaters: Article 422, Section 422.11\n*   Electric Cooking Appliances: 1 3/"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.14"], ["220.5 Calculations.", "ment, or both, the requirements of 440.6 shall apply. For"], ["(A) Voltages. Unless other voltages are specified, for purposes", "circuits supplying loads consisting of motor-operated utilization"], ["of calculating branch-circuit and feeder loads, nominal system", "equipment that is fastened in place and has a motor larger"], ["voltages of 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480,", "than 8 hp in combination with other loads, the total calculated"], ["600Y/347, and 600 volts shall be used.", "load shall be based on 125 percent of the largest motor load"], ["plus the sum of the other loads in accordance with 430.24."], ["(B) Fractions of an Ampere. Calculations shall be permitted to", "(B) Inductive and LED Lighting Loads. For circuits supplying"], ["be rounded to the nearest whole ampere, with decimal frac-", "lighting units that have ballasts, transformers, autotransform-"], ["tions smaller than 0.5 dropped.", "ers, or LED drivers, the calculated load shall be based on the"], ["(C) Floor Area. The floor area for each floor shall be calcula-", "total ampere ratings of such units and not on the total watts of"], ["ted from the outside dimensions of the building, dwelling unit,", "the lamps."], ["or other area involved. For dwelling units, the calculated floor", "(C) Electric Cooking Appliances. Applying demand factors for"], ["area shall not include open porches or unfinished areas not", "ranges, wall-mounted ovens, counter-mounted cooking units,"], ["adaptable for future use as a habitable room or occupiable", "and other household cooking appliance loads in excess of 14"], ["space.", "kW shall be permitted in accordance with Table 220.55, includ-"], ["ing Notes 4, 5, and 6."], ["Part II. Branch-Circuit Load Calculations", "220.14 Other Loads - All Occupancies. Branch-circuit load"], ["220.10 General. Branch-circuit loads shall be calculated in", "calculations shall include calculation of a minimum load on"], ["accordance with the following sections:", "each outlet as calculated in 220.14(A) through (K) and then"], ["summed to establish the load on the branch circuit."], ["(1) 220.14 for other loads - all occupancies", "In all occupancies, the minimum load for each outlet for"], ["(2)", "220.16 for additions to existing installations", "general-use receptacles and outlets not used for general illumi-"], ["(3)", "220.41 for dwelling units", "nation shall not be less than that calculated in 220.14(A)"], ["(4) 220.42 for lighting loads for non-dwelling occupancies", "through (K), with the loads shown being based on nominal"], ["(5) 220.44 for hotel and motel occupancies", "branch-circuit voltages."], ["220.11 Maximum Load. The total load on a branch circuit", "Exception: The loads of outlets serving switchboards and switching"], ["shall not exceed the rating of the branch circuit nor the maxi-", "frames in telephone exchanges shall be waived from the calculations."], ["mum loads specified in 220.11(A) through (C) under the"], ["conditions specified therein.", "(A) Specific Appliances or Loads. An outlet for a specific"], ["(A) Motor-Operated and Combination Loads. Where a circuit", "appliance or other load not covered in 220.14(B) through (K)"], ["supplies only motor-operated loads, the conductor sizing", "shall be calculated based on the ampere rating of the appliance"], ["requirement specified in 430.22 shall apply. Where a circuit", "or load served."], ["supplies only air-conditioning equipment, refrigerating equip-", "(B) Electric Dryers and Electric Cooking Appliances in Dwell-"], ["ings and Household Cooking Appliances Used in Instructional"], ["Table 220.3 Specific-Purpose Calculation References", "Programs. Load calculations shall be permitted as specified in"], ["220.54 for electric dryers and in 220.55 for electric ranges and"], ["other cooking appliances."], ["Section (or", "(C) Motor Outlets. The conductor sizing requirements speci-"], ["Calculation", "Article", "Part)", "fied in 430.22, 430.24, and 440.6 shall be used to determine the"], ["Air-conditioning and refrigerating", "440", "Part IV", "loads for motor outlets."], ["equipment, branch-circuit"], ["conductor sizing", "(D) Luminaires. An outlet supplying a luminaire(s) shall be"], ["Capacitors", "460", "460.8", "calculated based on the maximum volt-ampere rating of the"], ["Fixed electric heating equipment for", "427", "427.4", "equipment and lamps for which the luminaire (s) is rated."], ["pipelines and vessels, branch-circuit"], ["sizing", "(E) Heavy-Duty Lampholders. Outlets for heavy-duty lamp-"], ["Fixed electric space-heating", "424", "424.3", "holders shall be calculated at a minimum of 600 volt-amperes."], ["equipment, branch-circuit sizing", "(F) Sign and Outline Lighting. Sign and outline lighting"], ["Fixed outdoor electric deicing and", "426", "426.4", "outlets shall be calculated at a minimum of 1200 volt-amperes"], ["snow-melting equipment, branch-", "for each required branch circuit specified in 600.5(A)."], ["circuit sizing"], ["Fixed resistance and electrode", "425", "425.4", "(G) Show Windows. Show windows shall be calculated in"], ["industrial process heating equipment", "430", "430.26", "accordance with either of the following:"], ["Motors, feeder demand factor"], ["Motors, multimotor and combination-", "430", "430.25", "(1) The unit load per outlet as required in other provisions"], ["load equipment", "430", "430.24", "of this section"], ["Motors, several motors or a motor(s)", "(2) At 200 volt-amperes per linear 300 mm (1 ft) of show"], ["and other load(s)", "window"], ["Over 1000-volt ac and 1500-volt dc", "235", "235.19"], ["branch-circuit calculations", "(H) Fixed Multioutlet Assemblies. Fixed multioutlet assem-"], ["Over 1000-volt feeder calculations", "215", "215.2(B)", "blies used in other than dwelling units or the guest rooms or"], ["Phase converters, conductors", "455", "455.6"], ["Storage-type water heaters", "422", "422.11"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Air-conditioning and refrigerating equipment, branch-circuit conductor sizing", "440", "Part IV"], ["Capacitors", "460", "460.8"], ["Fixed electric heating equipment for pipelines and vessels, branch-circuit", "427", "427.4"], ["", "", ""], ["sizing", "", ""], ["Fixed electric space-heating equipment, branch-circuit sizing Fixed outdoor electric deicing and snow-melting equipment, branch- circuit sizing", "424 426", "424.3", "426.4"], ["Fixed resistance and electrode", "425", "425.4"], ["industrial process heating equipment", "", ""], ["Motors, feeder demand factor", "430", "430.26"], ["Motors, multimotor and combination-", "430", "430.25"], ["load equipment", "", ""], ["Motors, several motors or a motor(s)", "430", "430.24"], ["and other load(s)", "", ""], ["Over 1000-volt ac and 1500-volt dc branch-circuit calculations Over 1000-volt feeder calculations", "235 215", "235.19 215.2(B)"], ["Phase converters, conductors", "455", "455.6"], ["Storage-type water heaters", "422", "422.11"]], "headers": [["Calculation", "Article", "Section (or Part)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists calculation with columns including: Calculation, Article, Section (or Part).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 220.5 Calculations. | ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.10 General. Branch-circuit loads shall be calculated in\naccordance with the following sections: | 220.16 for additions to existing installations\n220.41 for dwelling units | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.3 Specific-Purpose Calculation References\n\nCalculation | Article | Section (or Part) |\nAir-conditioning and refrigerating equipment, branch-circuit conductor sizing | 440 | Part IV |\nCapacitors | 460 | 460.8 |\nFixed electric heating equipment for pipelines and vessels, branch-circuit | 427 | 427.4 |\nsizing | | |\nFixed electric space-heating equipment, branch-circuit sizing Fixed outdoor electric deicing and snow-melting equipment, branch- circuit sizing | 424 426 | 424.3 | 426.4\nFixed resistance and electrode | 425 | 425.4 |\nindustrial process heating equipment | | |\nMotors, feeder demand factor | 430 | 430.26 |\nMotors, multimotor and combination- | 430 | 430.25 |\nload equipment | | |\nMotors, several motors or a motor(s) | 430 | 430.24 |\nand other load(s) | | |\nOver 1000-volt ac and 1500-volt dc branch-circuit calculations Over 1000-volt feeder calculations | 235 215 | 235.19 215.2(B) |\nPhase converters, conductors | 455 | 455.6 |\nStorage-type water heaters | 422 | 422.11 |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p18_fig1", "chunk_type": "figure", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["220.5 Calculations.", "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.10 General. Branch-circuit loads shall be calculated in\naccordance with the following sections:", "220.16 for additions to existing installations\n220.41 for dwelling units", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.3 Specific-Purpose Calculation References"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p18_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p18_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 64, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "summary": "Table of article 220-branch-circuit, feeder, and service load calculations: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p18_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 3, "num_rows": 16, "bbox": [], "header_preview_text": "Calculation | Article | Section (or Part)", "caption": "", "kind": "table_ref", "title": "Calculation", "summary": "Table of calculation: Calculation, Article, Section (or Part)"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 220.5 Calculations. | ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.10 General. Branch-circuit loads shall be calculated in\naccordance with the following sections: | 220.16 for additions to existing installations\n220.41 for dwelling units | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 220, which covers branch-circuit, feeder, and service load calculations. It includes sections on voltages, ampere calculations, floor area calculations, and a table of specific-purpose calculation references.\n\n**Technical details:**\n*   Article 220: Branch-Circuit, Feeder, and Service Load Calculations\n*   Section 220.5: Calculations\n*   Voltages: 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480, 600Y/347, 600 volts\n*   Section 220.10: General. Branch-circuit load calculations\n*   Section 220.11: Maximum Load\n*   Section 220.14: Other Loads - All Occupancies\n*   Table 220.3: Specific-Purpose Calculation References\n    *   Air-conditioning and refrigerating equipment: Article 440, Part IV\n    *   Capacitors: Article 460, Section 460.8\n    *   Fixed electric heating equipment: Article 427, Section 427.4\n    *   Fixed electric space-heating equipment: Article 424, Section 424.3\n    *   Fixed outdoor electric deicing and snow-melting equipment: Article 426, Section 426.4\n    *   Fixed resistance and electrode industrial process heating equipment: Article 425, Section 425.4\n    *   Motors, feeder demand factor: Article 430, Section 430.26\n    *   Motors, multimotor and combination-load equipment: Article 430, Section 430.25\n    *   Motors, several motors or a motor(s) and other load(s): Article 430, Section 430.24\n    *   Over 1000-volt ac and 1500-volt dc branch-circuit calculations: Article 235, Section 235.19\n    *   Over 1000-volt feeder calculations: Article 215, Section 215.2(B)\n    *   Phase converters, conductors: Article 455, Section 455.6\n    *   Storage-type water heaters: Article 422, Section 422.11\n*   Electric Cooking Appliances: 1 3/"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p19_narr1", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.16 Loads for Additions to Existing Installations.", "220.41 Dwelling Units, Minimum Unit Load. In one-family,\ntwo-family, and multifamily dwellings, the minimum unit load\nshall be not less than 33 volt-amperes/m\u00b2 (3 volt-amperes/ft\u00b2).", "220.42 Lighting Load for Non-Dwelling Occupancies.", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "220.14\n ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS\n guest suites of hotels or motels shall be calculated in accord-\nance with the following:\n (1) Where appliances are unlikely to be used simultaneously,\neach 1.5 m (5 ft) or fraction thereof of each separate and\ncontinuous length shall be considered as one outlet of\nnot less than 180 volt-amperes. (2) Where appliances are likely to be used simultaneously,\neach 300 mm (1 ft) or fraction thereof shall be consid-\nered as an outlet of not less than 180 volt-amperes. For the purposes of this section, the calculation shall be\npermitted to be based on the portion that contains receptacles. (I) Receptacle Outlets. Except as covered in 220.41 and\n220.14(J), receptacle outlets shall be calculated at not less than\n180 volt-amperes for each single or for each multiple recepta-\ncle on one yoke. A single piece of equipment consisting of a\nmultiple receptacle comprised of four or more receptacles\nshall be calculated at not less than 90 volt-amperes per recepta-\ncle. This provision shall not be applicable to the receptacle\noutlets specified in 210.11 (C) (1) and (C) (2). (J) Receptacle Outlets in Office Buildings. In office buildings,\nthe receptacle loads shall be calculated to be the larger of the\nfollowing:\n (1) The calculated load from 220.14(1)\n(2) 11 volt-amperes/m\u00b2 (1 volt-ampere/ft\u00b2)\n (K) Other Outlets. Other outlets not covered in 220.14(A)\nthrough (J) shall be calculated based on 180 volt-amperes per\noutlet. 220.16 Loads for Additions to Existing Installations. (A) Dwelling Units. Loads added to an existing dwelling\nunit(s) shall comply with the following as applicable:\n (1) Loads for structural additions to an existing dwelling unit\nor for a previously unwired portion of an existing dwell-\ning unit shall be calculated in accordance with 220.14. (2) Loads for new circuits or extended circuits in previously\nwired dwelling units shall be calculated in accordance\nwith 220.14. (B) Other Than Dwelling Units. Loads for new circuits or\nextended circuits in other than dwelling units shall be calcula-\nted in accordance with either 220.42 or 220.14, as applicable. Part III. Feeder and Service Load Calculations\n 220.40 General. The calculated load of a feeder or service\nshall not be less than the sum of the loads on the branch\ncircuits supplied, as determined by Part II of this article, after\nany applicable demand factors permitted or required by\nPart III, IV, V, VI, or VII have been applied. Informational Note No. 1: See Informative Annex D, Examples\nD1(a) through D10, for examples of feeder and service load\ncalculations. Informational Note No. 2: See 220.11(B) for the maximum load\nin amperes permitted for lighting units operating at less than\n100 percent power factor. 220.41 Dwelling Units, Minimum Unit Load. In one-family,\ntwo-family, and multifamily dwellings, the minimum unit load\nshall be not less than 33 volt-amperes/m\u00b2 (3 volt-amperes/ft\u00b2)."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p19_narr2", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.16 Loads for Additions to Existing Installations.", "220.41 Dwelling Units, Minimum Unit Load. In one-family,\ntwo-family, and multifamily dwellings, the minimum unit load\nshall be not less than 33 volt-amperes/m\u00b2 (3 volt-amperes/ft\u00b2).", "220.42 Lighting Load for Non-Dwelling Occupancies.", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Unit loads include the following lighting and receptacle\noutlets, and no additional load calculations shall be required:\n(1) All general-use receptacle outlets of 20-ampere rating or\nless, including receptacles connected to the circuits speci-\nfied in 210.11(C)(3) and (C) (4)\n (2)\n (3)\n The receptacle outlets specified in 210.52(E) and (G)\nThe lighting outlets specified in 210.70\n The minimum lighting load shall be determined using the\nminimum unit load and the floor area as determined in\n220.5(C) for dwelling occupancies. Motors rated less than 1 hp\nand connected to a lighting circuit shall be considered part of\nthe minimum lighting load. 220.42 Lighting Load for Non-Dwelling Occupancies. (A) General. A unit load of not less than that specified in\nTable 220.42(A) for non-dwelling occupancies and the floor\narea determined in 220.5 (C) shall be used to calculate the\nminimum lighting load. Motors rated less than \u00bd HP and\nconnected to a lighting circuit shall be considered general\nlighting load. Informational Note: The unit values of Table 220.42(A) are\nbased on minimum load conditions and 80 percent power factor\nand might not provide sufficient capacity for the installation\ncontemplated. (B) Energy Code. Where the building is designed and\nconstructed to comply with an energy code adopted by the\nlocal authority, the lighting load shall be permitted to be calcu-\nlated using the unit values specified in the energy code where\nthe following conditions are met:\n (1) A power monitoring system is installed that will provide\ncontinuous information regarding the total general light-\ning load of the building. (2)\n The power monitoring system will be set with alarm\nvalues to alert the building owner or manager if the light-\ning load exceeds the values set by the energy code. Auto-\nmatic means to take action to reduce the connected load\nshall be permitted. (3) The demand factors specified in 220.45 are not applied to\nthe general lighting load. (4) The continuous load multiplier of 125 percent shall be\napplied. 220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:\n (1) The calculated load from 220.14(1) after Table 220.47\ndemand factors have been applied\n (2) 11 volt-amperes/m\u00b2 or 1 volt-ampere/ft\u00b2\n 220.44 Hotel and Motel Occupancies. In guest rooms or guest\nsuites of hotels and motels, the following lighting and recepta-\ncle outlets are included in the minimum unit load in Table\n220.42(A), and no additional load calculations shall be\nrequired for such outlets:\n (1) All general-use receptacle outlets of 20-ampere rating or\nless, including receptacles connected to the circuits in\n210.11(C)(3) and (C) (4)\n (2)\n (3)\n The receptacle outlets specified in 210.52(E) (3)\nThe lighting outlets specified in 210.70\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p19_narr3", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.16 Loads for Additions to Existing Installations.", "220.41 Dwelling Units, Minimum Unit Load. In one-family,\ntwo-family, and multifamily dwellings, the minimum unit load\nshall be not less than 33 volt-amperes/m\u00b2 (3 volt-amperes/ft\u00b2).", "220.42 Lighting Load for Non-Dwelling Occupancies.", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p19_fig1", "chunk_type": "figure", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.16 Loads for Additions to Existing Installations.", "220.41 Dwelling Units, Minimum Unit Load. In one-family,\ntwo-family, and multifamily dwellings, the minimum unit load\nshall be not less than 33 volt-amperes/m\u00b2 (3 volt-amperes/ft\u00b2).", "220.42 Lighting Load for Non-Dwelling Occupancies.", "220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p19_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.16 Loads for Additions to Existing Installations. | 220.41 Dwelling Units, Minimum Unit Load. In one-family,\ntwo-family, and multifamily dwellings, the minimum unit load\nshall be not less than 33 volt-amperes/m\u00b2 (3 volt-amperes/ft\u00b2). | 220.42 Lighting Load for Non-Dwelling Occupancies. | 220.43 Office Buildings. In office buildings, the receptacle\nloads shall be calculated to be the larger of the following:\n\nAI caption: **Type of image:** Technical Document\n\n**Main components:** This document excerpt outlines the National Electrical Code (NEC) standards for calculating branch-circuit, feeder, and service loads, focusing on receptacle outlets, lighting loads, and dwelling unit requirements.\n\n**Technical details:**\n*   Article 220: Branch-Circuit, Feeder, and Service Load Calculations\n*   Sections: 220.14, 220.16, 220.40, 220.41, 220.42, 220.43, 220.44\n*   Volt-ampere calculations: 180 volt-amperes, 90 volt-amperes, 11 volt-amperes/m\u00b2, 1 volt-ampere/ft\u00b2, 33 volt-amperes/m\u00b2, 3 volt-amperes/ft\u00b2\n*   References: 210.11(C)(1), 210.11(C)(2), 210.52(E), 210.70\n*   Occupancy types: Hotels, Motels, Office Buildings, Dwellings\n*   Load types: Receptacle Outlets, Lighting Load\n*   NEC Edition: 2023\n*   Units: meters (m), feet (ft)\n*   Ampere ratings: 20-ampere"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p20_narr1", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination.", "220.46 Show-Window and Track Lighting.", "220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47.", "220.50 Motors and Air-Conditioning Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 34, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Unit Load", "summary": "Table of unit load: Unit Load"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , , "}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , "}], "captions_on_page": ["Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy", "Table 220.45 Lighting Load Demand Factors", "Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "220.50\n m\u00b2\nft\u00b2\n Convention center. ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS\n Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy\n Table 220.45 Lighting Load Demand Factors\n Portion of Lighting Load to\nWhich Demand Factor Applies\n (Volt-Amperes)\n From 3001 to 120,000 at\nRemainder over 120,000 at\n First 20,000 or less at\nFrom 20,001 to 100,000 at\nRemainder over 100,000 at\n First 3000 at\n Hotels and motels,\nincluding apartment\nhouses without\nprovision for\ncooking by tenants*\n Demand\nFactor (%)\n provisions for cooking by\n tenants\u00b2\n *The demand factors of this table shall not apply to the calculated load\nof feeders or services supplying areas in hotels and motels where the\nentire lighting is likely to be used at one time, as in ballrooms or dining\n rooms. First 12,500 or less at\nRemainder over 12,500 at\n Retail 7.8\n Note: The 125 percent multiplier for a continuous load as specified in\n210.20(A) is included, therefore no additional multiplier shall be\nrequired when using the unit loads in this table for calculating the\nminimum lighting load for a specified occupancy. 'Armories and auditoriums are considered gymnasium-type\noccupancies. Lodge rooms are similar to hotels and motels. Industrial commercial loft buildings are considered manufacturing-\ntype occupancies. Banks are office-type occupancies. 5Commercial (storage) garages are considered parking garage\noccupancies. \"Clubs are considered restaurant occupancies. \"Barber shops and beauty parlors are considered retail occupancies. Stores are considered retail occupancies. 220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination. 220.46 Show-Window and Track Lighting. (A) Show Windows. For show-window lighting, a load of not\nless than 660 volt-amperes/linear meter or 200 volt-amperes/\n linear foot shall be included for a show window, measured hori-\nzontally along its base. Informational Note: See 220.14(G) for branch circuits supplying\nshow windows. (B) Track Lighting. For track lighting in other than dwelling\nunits or guest rooms or guest suites of hotels or motels, an\nadditional load of 150 volt-amperes shall be included for every\n600 mm (2 ft) of lighting track or fraction thereof. Where\nmulticircuit track is installed, the load shall be considered to be\ndivided equally between the track circuits. Exception: If the track lighting is supplied through a device that limits\nthe current to the track, the load shall be permitted to be calculated\nbased on the rating of the device used to limit the current. 220.47 Receptacle Loads - Other Than Dwelling Units. Receptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47. 220.50 Motors and Air-Conditioning Equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p20_narr2", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination.", "220.46 Show-Window and Track Lighting.", "220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47.", "220.50 Motors and Air-Conditioning Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 34, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Unit Load", "summary": "Table of unit load: Unit Load"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , , "}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , "}], "captions_on_page": ["Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy", "Table 220.45 Lighting Load Demand Factors", "Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(A) Motors. The conductor sizing requirements specified in\n430.24 and 430.25 and the feeder demand factor calculation\nmethod specified in 430.26 shall be used to determine motor\nloads. (B) Air-Conditioning Equipment. The conductor sizing\nrequirements specified in Part IV of Article 440 shall be used to\ndetermine air-conditioning loads for hermetic refrigerant\n motor-compressors. Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads\n Portion of Receptacle Load to\nWhich Demand Factor Applies\n(Volt-Amperes)\n First 10 kVA or less at\nRemainder over 10 kVA at\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table1", "chunk_type": "table", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination.", "220.46 Show-Window and Track Lighting.", "220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47.", "220.50 Motors and Air-Conditioning Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy", "Table 220.45 Lighting Load Demand Factors", "Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing lighting loads and demand factors for various occupancies, including dwelling and non-dwelling units.\n\n**Technical details:**\n*   Article Number: 220\n*   Table 220.42(A): General Lighting Loads by Non-Dwelling Occupancy\n    *   Columns: Type of Occupancy, Volt-amperes/m\u00b2, Volt-amperes/ft\u00b2\n    *   Occupancy types: Automotive facility, Convention center, Courthouse, Dormitory, Exercise center, Fire station, Gymnasium, Health care clinic, Hospital, Hotel or motel, Library, Manufacturing facility, Motion picture theater, Museum, Office, Parking garage, Penitentiary, Performing arts theater, Police station, Post office, Religious facility, Restaurant, Retail, School/university, Sports arena, Town hall, Transportation, Warehouse, Workshop\n*   Table 220.45: Lighting Load Demand Factors\n    *   Columns: Type of Occupancy, Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Occupancy types: Dwelling units, Hotels and motels, Warehouses (storage), All others\n*   Table 220.47: Demand Factors for Non-Dwelling Receptacle Loads\n    *   Columns: Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Load ranges: First 10 kVA or less at, Remainder over 10 kVA at\n*   Volt-amperes, kVA, Demand Factor (%), linear foot, linear meter\n*   Sections: 220.45 General Lighting, 220.46 Show-Window and Track Lighting, 220.47 Receptacle Loads - Other Than Dwelling Units, 220.50 Motors and Air-Conditioning Equipment\n*   Standard: NATIONAL ELECTRICAL CODE, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Unit Load"], ["", "Volt-amperes/", "Volt-amperes/"], ["Type of Occupancy", "m^{2}", "ft^{2}"], ["Automotive facility", "16", "1.5"], ["Convention center", "15", "1.4"], ["Courthouse", "15", "1.4"], ["Dormitory", "16", "1.5"], ["Exercise center", "15", "1.4"], ["Fire station", "14", "1.3"], ["Gymnasium\u00b9", "18", "1.7"], ["Health care clinic", "17", "1.6"], ["Hospital", "17", "1.6"], ["Hotel or motel, or", "18", "1.7"], ["apartment house without", "", ""], ["provisions for cooking by tenants", "", ""], ["Library", "16", "1.5"], ["Manufacturing facility\u00b3", "24", "2.2"], ["Motion picture theater", "17", "1.6"], ["Museum", "17", "1.6"], ["Office", "14", "1.3"], ["Parking garage", "3", "0.3"], ["Penitentiary", "13", "1.2"], ["Performing arts theater", "16", "1.5"], ["Police station", "14", "1.3"], ["Post office", "17", "1.6"], ["Religious facility", "24", "2.2"], ["Restaurant", "16", "1.5"], ["Retail 7, 8", "20", "1.9"], ["School/university", "16", "1.5"], ["Sports arena", "16", "1.5"], ["Town hall", "15", "1.4"], ["Transportation", "13", "1.2"], ["Warehouse", "13", "1.2"], ["Workshop", "18", "1.7"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", ""], ["Type of Occupancy", "Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes)", "Demand Factor (%)"], ["Dwelling units", "First 3000 at From 3001 to 120,000 at Remainder over 120,000 at", "100", "35", "25"], ["Hotels and motels, including apartment houses without provision for cooking by tenants*", "First 20,000 or less at From 20,001 to 100,000 at Remainder over 100,000 at", "60", "50", "35"], ["Warehouses (storage)", "First 12,500 or less at Remainder over 12,500 at", "100", "50"], ["All others", "Total volt-amperes", "100"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", ""], ["Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)", ""], ["", "Demand Factor (%)"], ["First 10 KVA or less at Remainder over 10 kVA at", "100 50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists unit load with columns including: Unit Load.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination. | 220.46 Show-Window and Track Lighting. | 220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47. | 220.50 Motors and Air-Conditioning Equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy | Table 220.45 Lighting Load Demand Factors | Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads\n\n| Volt-amperes/ | Volt-amperes/\nType of Occupancy | m^{2} | ft^{2}\nAutomotive facility | 16 | 1.5\nConvention center | 15 | 1.4\nCourthouse | 15 | 1.4\nDormitory | 16 | 1.5\nExercise center | 15 | 1.4\nFire station | 14 | 1.3\nGymnasium\u00b9 | 18 | 1.7\nHealth care clinic | 17 | 1.6\nHospital | 17 | 1.6\nHotel or motel, or | 18 | 1.7\napartment house without | |\nprovisions for cooking by tenants | |\nLibrary | 16 | 1.5\nManufacturing facility\u00b3 | 24 | 2.2\nMotion picture theater | 17 | 1.6\nMuseum | 17 | 1.6\nOffice | 14 | 1.3\nParking garage | 3 | 0.3\nPenitentiary | 13 | 1.2\nPerforming arts theater | 16 | 1.5\nPolice station | 14 | 1.3\nPost office | 17 | 1.6\nReligious facility | 24 | 2.2\nRestaurant | 16 | 1.5\nRetail 7, 8 | 20 | 1.9\nSchool/university | 16 | 1.5\nSports arena | 16 | 1.5\nTown hall | 15 | 1.4\nTransportation | 13 | 1.2\nWarehouse | 13 | 1.2\nWorkshop | 18 | 1.7"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table2", "chunk_type": "table", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination.", "220.46 Show-Window and Track Lighting.", "220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47.", "220.50 Motors and Air-Conditioning Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy", "Table 220.45 Lighting Load Demand Factors", "Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing lighting loads and demand factors for various occupancies, including dwelling and non-dwelling units.\n\n**Technical details:**\n*   Article Number: 220\n*   Table 220.42(A): General Lighting Loads by Non-Dwelling Occupancy\n    *   Columns: Type of Occupancy, Volt-amperes/m\u00b2, Volt-amperes/ft\u00b2\n    *   Occupancy types: Automotive facility, Convention center, Courthouse, Dormitory, Exercise center, Fire station, Gymnasium, Health care clinic, Hospital, Hotel or motel, Library, Manufacturing facility, Motion picture theater, Museum, Office, Parking garage, Penitentiary, Performing arts theater, Police station, Post office, Religious facility, Restaurant, Retail, School/university, Sports arena, Town hall, Transportation, Warehouse, Workshop\n*   Table 220.45: Lighting Load Demand Factors\n    *   Columns: Type of Occupancy, Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Occupancy types: Dwelling units, Hotels and motels, Warehouses (storage), All others\n*   Table 220.47: Demand Factors for Non-Dwelling Receptacle Loads\n    *   Columns: Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Load ranges: First 10 kVA or less at, Remainder over 10 kVA at\n*   Volt-amperes, kVA, Demand Factor (%), linear foot, linear meter\n*   Sections: 220.45 General Lighting, 220.46 Show-Window and Track Lighting, 220.47 Receptacle Loads - Other Than Dwelling Units, 220.50 Motors and Air-Conditioning Equipment\n*   Standard: NATIONAL ELECTRICAL CODE, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Unit Load"], ["", "Volt-amperes/", "Volt-amperes/"], ["Type of Occupancy", "m^{2}", "ft^{2}"], ["Automotive facility", "16", "1.5"], ["Convention center", "15", "1.4"], ["Courthouse", "15", "1.4"], ["Dormitory", "16", "1.5"], ["Exercise center", "15", "1.4"], ["Fire station", "14", "1.3"], ["Gymnasium\u00b9", "18", "1.7"], ["Health care clinic", "17", "1.6"], ["Hospital", "17", "1.6"], ["Hotel or motel, or", "18", "1.7"], ["apartment house without", "", ""], ["provisions for cooking by tenants", "", ""], ["Library", "16", "1.5"], ["Manufacturing facility\u00b3", "24", "2.2"], ["Motion picture theater", "17", "1.6"], ["Museum", "17", "1.6"], ["Office", "14", "1.3"], ["Parking garage", "3", "0.3"], ["Penitentiary", "13", "1.2"], ["Performing arts theater", "16", "1.5"], ["Police station", "14", "1.3"], ["Post office", "17", "1.6"], ["Religious facility", "24", "2.2"], ["Restaurant", "16", "1.5"], ["Retail 7, 8", "20", "1.9"], ["School/university", "16", "1.5"], ["Sports arena", "16", "1.5"], ["Town hall", "15", "1.4"], ["Transportation", "13", "1.2"], ["Warehouse", "13", "1.2"], ["Workshop", "18", "1.7"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", ""], ["Type of Occupancy", "Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes)", "Demand Factor (%)"], ["Dwelling units", "First 3000 at From 3001 to 120,000 at Remainder over 120,000 at", "100", "35", "25"], ["Hotels and motels, including apartment houses without provision for cooking by tenants*", "First 20,000 or less at From 20,001 to 100,000 at Remainder over 100,000 at", "60", "50", "35"], ["Warehouses (storage)", "First 12,500 or less at Remainder over 12,500 at", "100", "50"], ["All others", "Total volt-amperes", "100"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", ""], ["Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)", ""], ["", "Demand Factor (%)"], ["First 10 KVA or less at Remainder over 10 kVA at", "100 50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists  with columns including: , , .", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination. | 220.46 Show-Window and Track Lighting. | 220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47. | 220.50 Motors and Air-Conditioning Equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy | Table 220.45 Lighting Load Demand Factors | Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads\n\nType of Occupancy | Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes) | Demand Factor (%) | |\nDwelling units | First 3000 at From 3001 to 120,000 at Remainder over 120,000 at | 100 | 35 | 25\nHotels and motels, including apartment houses without provision for cooking by tenants* | First 20,000 or less at From 20,001 to 100,000 at Remainder over 100,000 at | 60 | 50 | 35\nWarehouses (storage) | First 12,500 or less at Remainder over 12,500 at | 100 | 50 |\nAll others | Total volt-amperes | 100 | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table3", "chunk_type": "table", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination.", "220.46 Show-Window and Track Lighting.", "220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47.", "220.50 Motors and Air-Conditioning Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy", "Table 220.45 Lighting Load Demand Factors", "Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing lighting loads and demand factors for various occupancies, including dwelling and non-dwelling units.\n\n**Technical details:**\n*   Article Number: 220\n*   Table 220.42(A): General Lighting Loads by Non-Dwelling Occupancy\n    *   Columns: Type of Occupancy, Volt-amperes/m\u00b2, Volt-amperes/ft\u00b2\n    *   Occupancy types: Automotive facility, Convention center, Courthouse, Dormitory, Exercise center, Fire station, Gymnasium, Health care clinic, Hospital, Hotel or motel, Library, Manufacturing facility, Motion picture theater, Museum, Office, Parking garage, Penitentiary, Performing arts theater, Police station, Post office, Religious facility, Restaurant, Retail, School/university, Sports arena, Town hall, Transportation, Warehouse, Workshop\n*   Table 220.45: Lighting Load Demand Factors\n    *   Columns: Type of Occupancy, Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Occupancy types: Dwelling units, Hotels and motels, Warehouses (storage), All others\n*   Table 220.47: Demand Factors for Non-Dwelling Receptacle Loads\n    *   Columns: Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Load ranges: First 10 kVA or less at, Remainder over 10 kVA at\n*   Volt-amperes, kVA, Demand Factor (%), linear foot, linear meter\n*   Sections: 220.45 General Lighting, 220.46 Show-Window and Track Lighting, 220.47 Receptacle Loads - Other Than Dwelling Units, 220.50 Motors and Air-Conditioning Equipment\n*   Standard: NATIONAL ELECTRICAL CODE, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Unit Load"], ["", "Volt-amperes/", "Volt-amperes/"], ["Type of Occupancy", "m^{2}", "ft^{2}"], ["Automotive facility", "16", "1.5"], ["Convention center", "15", "1.4"], ["Courthouse", "15", "1.4"], ["Dormitory", "16", "1.5"], ["Exercise center", "15", "1.4"], ["Fire station", "14", "1.3"], ["Gymnasium\u00b9", "18", "1.7"], ["Health care clinic", "17", "1.6"], ["Hospital", "17", "1.6"], ["Hotel or motel, or", "18", "1.7"], ["apartment house without", "", ""], ["provisions for cooking by tenants", "", ""], ["Library", "16", "1.5"], ["Manufacturing facility\u00b3", "24", "2.2"], ["Motion picture theater", "17", "1.6"], ["Museum", "17", "1.6"], ["Office", "14", "1.3"], ["Parking garage", "3", "0.3"], ["Penitentiary", "13", "1.2"], ["Performing arts theater", "16", "1.5"], ["Police station", "14", "1.3"], ["Post office", "17", "1.6"], ["Religious facility", "24", "2.2"], ["Restaurant", "16", "1.5"], ["Retail 7, 8", "20", "1.9"], ["School/university", "16", "1.5"], ["Sports arena", "16", "1.5"], ["Town hall", "15", "1.4"], ["Transportation", "13", "1.2"], ["Warehouse", "13", "1.2"], ["Workshop", "18", "1.7"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", ""], ["Type of Occupancy", "Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes)", "Demand Factor (%)"], ["Dwelling units", "First 3000 at From 3001 to 120,000 at Remainder over 120,000 at", "100", "35", "25"], ["Hotels and motels, including apartment houses without provision for cooking by tenants*", "First 20,000 or less at From 20,001 to 100,000 at Remainder over 100,000 at", "60", "50", "35"], ["Warehouses (storage)", "First 12,500 or less at Remainder over 12,500 at", "100", "50"], ["All others", "Total volt-amperes", "100"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", ""], ["Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)", ""], ["", "Demand Factor (%)"], ["First 10 KVA or less at Remainder over 10 kVA at", "100 50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists  with columns including: , .", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination. | 220.46 Show-Window and Track Lighting. | 220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47. | 220.50 Motors and Air-Conditioning Equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy | Table 220.45 Lighting Load Demand Factors | Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads\n\nPortion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes) |\n| Demand Factor (%)\nFirst 10 KVA or less at Remainder over 10 kVA at | 100 50"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p20_fig1", "chunk_type": "figure", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination.", "220.46 Show-Window and Track Lighting.", "220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47.", "220.50 Motors and Air-Conditioning Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.42(A) General Lighting Loads by Non-Dwelling\nOccupancy", "Table 220.45 Lighting Load Demand Factors", "Table 220.47 Demand Factors for Non-Dwelling Receptacle\nLoads"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 34, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Unit Load", "summary": "Table of unit load: Unit Load"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , , "}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p20_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , "}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.45 General Lighting. The demand factors specified in\nTable 220.45 shall apply to that portion of the total branch-\ncircuit load calculated for general illumination. They shall not\nbe applied in determining the number of branch circuits for\ngeneral illumination. | 220.46 Show-Window and Track Lighting. | 220.47 Receptacle Loads - Other Than Dwelling Units.\nReceptacle loads calculated in accordance with 220.14(H) and\n(I) shall be permitted to be made subject to the demand\nfactors given in Table 220.45 or Table 220.47. | 220.50 Motors and Air-Conditioning Equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Tables detailing lighting loads and demand factors for various occupancies, including dwelling and non-dwelling units.\n\n**Technical details:**\n*   Article Number: 220\n*   Table 220.42(A): General Lighting Loads by Non-Dwelling Occupancy\n    *   Columns: Type of Occupancy, Volt-amperes/m\u00b2, Volt-amperes/ft\u00b2\n    *   Occupancy types: Automotive facility, Convention center, Courthouse, Dormitory, Exercise center, Fire station, Gymnasium, Health care clinic, Hospital, Hotel or motel, Library, Manufacturing facility, Motion picture theater, Museum, Office, Parking garage, Penitentiary, Performing arts theater, Police station, Post office, Religious facility, Restaurant, Retail, School/university, Sports arena, Town hall, Transportation, Warehouse, Workshop\n*   Table 220.45: Lighting Load Demand Factors\n    *   Columns: Type of Occupancy, Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Occupancy types: Dwelling units, Hotels and motels, Warehouses (storage), All others\n*   Table 220.47: Demand Factors for Non-Dwelling Receptacle Loads\n    *   Columns: Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes), Demand Factor (%)\n    *   Load ranges: First 10 kVA or less at, Remainder over 10 kVA at\n*   Volt-amperes, kVA, Demand Factor (%), linear foot, linear meter\n*   Sections: 220.45 General Lighting, 220.46 Show-Window and Track Lighting, 220.47 Receptacle Loads - Other Than Dwelling Units, 220.50 Motors and Air-Conditioning Equipment\n*   Standard: NATIONAL ELECTRICAL CODE, 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p21_narr1", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "section_path_str": "43 and over > 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.", "local_headings": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.52 Small-Appliance and Laundry Loads - Dwelling Unit.", "220.54 Electric Clothes Dryers", "220.55 Electric Cooking Appliances in Dwelling Units and\nHousehold Cooking Appliances Used in Instructional\nPrograms. The load for household electric ranges, wall-\nmounted ovens, counter-mounted cooking units, and other\nhousehold cooking appliances individually rated in excess of\n1/4 kW shall be permitted to be calculated in accordance with", "43 and over", "220.56 Kitchen Equipment Other Than Dwelling Unit(s).\nCalculating the load for commercial electric cooking equip-\nment, dishwasher booster heaters, water heaters, and other\nkitchen equipment in accordance with Table 220.56 shall be\npermitted. Other kitchen equipment shall include equipment\nthat is fastened in place and rated 4 hp or greater, or 500 watts\nor greater. These demand factors shall be applied to all equip-\nment that has either thermostatic control or intermittent use as\nkitchen equipment. These demand factors shall not apply to\nspace-heating, ventilating, or air-conditioning equipment.", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p21_table1", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 2, "num_rows": 14, "bbox": [], "header_preview_text": "Number of | Demand Factor", "caption": "", "kind": "table_ref", "title": "Number of", "summary": "Table of number of: Number of, Demand Factor"}], "captions_on_page": ["Table 220.54 Demand Factors for Household Electric Clothes\nDryers", "Table 220.55. Kilovolt-amperes (kVA) shall be considered\nequivalent to kilowatts (kW) for loads calculated under this\nsection."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "220.51\n ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS\n 220.51 Fixed Electric Space Heating. Fixed electric space-\nheating loads shall be calculated at 100 percent of the total\nconnected load. However, in no case shall a feeder or service\nload current rating be less than the rating of the largest branch\ncircuit supplied. Exception: If reduced loading of the conductors results from units oper-\nating on duty-cycleor intermittently, or from all units not operating at\nthe same time, the authority having jurisdiction shall be permitted to\ngrant permission for feeder and service conductors to have an ampacity\nless than 100 percent if the conductors have an ampacity for the load so\ndetermined. 220.52 Small-Appliance and Laundry Loads - Dwelling Unit. (A) Small-Appliance Circuit Load. In each dwelling unit, the\nload shall be calculated at 1500 volt-amperes for each 2-wire\nsmall-appliance branch circuit as covered by 210.11(C)(1). Where the load is subdivided through two or more feeders, the\ncalculated load for each shall include not less than 1500 volt-\namperes for each 2-wire small-appliance branch circuit. These\nloads shall be permitted to be included with the general light-\ning load and subjected to the demand factors provided in Table\n220.45. Exception: The individual branch circuit permitted by 210.52(B)(1),\nException No. 2, shall be permitted to be excluded from the calculation\nrequired by 220.52. (B) Laundry Circuit Load. A load of not less than 1500 volt-\namperes shall be included for each 2-wire laundry branch\ncircuit installed as covered by 210.11 (C) (2). This load shall be\npermitted to be included with the general lighting load and\nshall be subjected to the demand factors provided in Table\n220.45. 220.53 Appliance Load Dwelling Unit(s). Applying a\ndemand factor of 75 percent to the nameplate rating load of\nfour or more appliances rated 4 hp or greater, or 500 watts or\ngreater, that are fastened in place, and that are served by the\nsame feeder or service in a one-family, two-family, or multifam-\nily dwelling shall be permitted. This demand factor shall not\napply to the following:\n (1) Household electric cooking equipment that is fastened in\nplace\n (2) Clothes dryers\n (3) Space heating equipment\n (4) Air-conditioning equipment\n (5) Electric vehicle supply equipment (EVSE)\n 220.54 Electric Clothes Dryers\n Dwelling Unit(s). The load\nfor household electric clothes dryers in a dwelling unit(s) shall\nbe either 5000 watts (volt-amperes) or the nameplate rating,\nwhichever is larger, for each dryer served. The use of the\ndemand factors in Table 220.54 shall be permitted. Where two\nor more single-phase dryers are supplied by a 3-phase, 4-wire\nfeeder or service, the total load shall be calculated on the basis\nof twice the maximum number connected between any two\nphases. Kilovolt-amperes (kVA) shall be considered equivalent\nto kilowatts (kW) for loads calculated in this section."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p21_narr2", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "section_path_str": "43 and over > 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.", "local_headings": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.52 Small-Appliance and Laundry Loads - Dwelling Unit.", "220.54 Electric Clothes Dryers", "220.55 Electric Cooking Appliances in Dwelling Units and\nHousehold Cooking Appliances Used in Instructional\nPrograms. The load for household electric ranges, wall-\nmounted ovens, counter-mounted cooking units, and other\nhousehold cooking appliances individually rated in excess of\n1/4 kW shall be permitted to be calculated in accordance with", "43 and over", "220.56 Kitchen Equipment Other Than Dwelling Unit(s).\nCalculating the load for commercial electric cooking equip-\nment, dishwasher booster heaters, water heaters, and other\nkitchen equipment in accordance with Table 220.56 shall be\npermitted. Other kitchen equipment shall include equipment\nthat is fastened in place and rated 4 hp or greater, or 500 watts\nor greater. These demand factors shall be applied to all equip-\nment that has either thermostatic control or intermittent use as\nkitchen equipment. These demand factors shall not apply to\nspace-heating, ventilating, or air-conditioning equipment.", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p21_table1", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 2, "num_rows": 14, "bbox": [], "header_preview_text": "Number of | Demand Factor", "caption": "", "kind": "table_ref", "title": "Number of", "summary": "Table of number of: Number of, Demand Factor"}], "captions_on_page": ["Table 220.54 Demand Factors for Household Electric Clothes\nDryers", "Table 220.55. Kilovolt-amperes (kVA) shall be considered\nequivalent to kilowatts (kW) for loads calculated under this\nsection."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "220.55 Electric Cooking Appliances in Dwelling Units and\nHousehold Cooking Appliances Used in Instructional\nPrograms. The load for household electric ranges, wall-\nmounted ovens, counter-mounted cooking units, and other\nhousehold cooking appliances individually rated in excess of\n1/4 kW shall be permitted to be calculated in accordance with\n Table 220.54 Demand Factors for Household Electric Clothes\n Table 220.55. Kilovolt-amperes (kVA) shall be considered\nequivalent to kilowatts (kW) for loads calculated under this\nsection. Where two or more single-phase ranges are supplied by a\n3-phase, 4-wire feeder or service, the total load shall be calcula-\nted on the basis of twice the maximum number connected\nbetween any two phases. Informational Note No. 1: See Informative Annex D for exam-\nples. Informational Note No. 2: See Table 220.56 for demand factors\nfor commercial cooking equipment. 220.56 Kitchen Equipment Other Than Dwelling Unit(s). Calculating the load for commercial electric cooking equip-\nment, dishwasher booster heaters, water heaters, and other\nkitchen equipment in accordance with Table 220.56 shall be\npermitted. Other kitchen equipment shall include equipment\nthat is fastened in place and rated 4 hp or greater, or 500 watts\nor greater. These demand factors shall be applied to all equip-\nment that has either thermostatic control or intermittent use as\nkitchen equipment. These demand factors shall not apply to\nspace-heating, ventilating, or air-conditioning equipment. However, in no case shall the feeder or service calculated\nload be less than the sum of the largest two kitchen equipment\nloads. 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger. 220.60 Noncoincident Loads. If it is unlikely that two or more\nnoncoincident loads will be in use simultaneously, using only\nthe largest load(s) that will be used at one time for calculating\nthe total load of a feeder or service shall be permitted. If a\nmotor or air-conditioning load is part of the noncoincident\nload and is not the largest of the noncoincident loads,\n125 percent of either the motor load or air-conditioning load,\nwhichever is larger, shall be used in the calculation. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p21_table1", "chunk_type": "table", "page_numbers": [21], "section_path": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "section_path_str": "43 and over > 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.", "local_headings": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.52 Small-Appliance and Laundry Loads - Dwelling Unit.", "220.54 Electric Clothes Dryers", "220.55 Electric Cooking Appliances in Dwelling Units and\nHousehold Cooking Appliances Used in Instructional\nPrograms. The load for household electric ranges, wall-\nmounted ovens, counter-mounted cooking units, and other\nhousehold cooking appliances individually rated in excess of\n1/4 kW shall be permitted to be calculated in accordance with", "43 and over", "220.56 Kitchen Equipment Other Than Dwelling Unit(s).\nCalculating the load for commercial electric cooking equip-\nment, dishwasher booster heaters, water heaters, and other\nkitchen equipment in accordance with Table 220.56 shall be\npermitted. Other kitchen equipment shall include equipment\nthat is fastened in place and rated 4 hp or greater, or 500 watts\nor greater. These demand factors shall be applied to all equip-\nment that has either thermostatic control or intermittent use as\nkitchen equipment. These demand factors shall not apply to\nspace-heating, ventilating, or air-conditioning equipment.", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "captions_on_page": ["Table 220.54 Demand Factors for Household Electric Clothes\nDryers", "Table 220.55. Kilovolt-amperes (kVA) shall be considered\nequivalent to kilowatts (kW) for loads calculated under this\nsection."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Demand factors for household electric clothes dryers based on the number of dryers.\n\n**Technical details:**\n*   Table 220.54 Demand Factors for Household Electric Clothes Dryers\n*   Number of Dryers: 1-4, 5, 6, 7, 8, 9, 10, 11, 12-23, 24-42, 43 and over\n*   Demand Factor (%): 100, 85, 75, 65, 60, 55, 50, 47, 47% minus 1% for each dryer exceeding 11, 35% minus 0.5% for each dryer exceeding 23, 25%"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Dryers", "(%)"], ["1-4", "100"], ["5", "85"], ["6", "75"], ["7", "65"], ["8", "60"], ["9", "55"], ["10", "50"], ["11", "47"], ["12-23", "47% minus 1% for each dryer"], ["exceeding 11"], ["24-42", "35% minus 0.5% for each dryer"], ["exceeding 23"], ["43 and over", "25%"]], "headers": [["Number of", "Demand Factor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists number of with columns including: Number of, Demand Factor.", "text": "Section: 43 and over > 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.52 Small-Appliance and Laundry Loads - Dwelling Unit. | 220.54 Electric Clothes Dryers | 220.55 Electric Cooking Appliances in Dwelling Units and\nHousehold Cooking Appliances Used in Instructional\nPrograms. The load for household electric ranges, wall-\nmounted ovens, counter-mounted cooking units, and other\nhousehold cooking appliances individually rated in excess of\n1/4 kW shall be permitted to be calculated in accordance with | 43 and over | 220.56 Kitchen Equipment Other Than Dwelling Unit(s).\nCalculating the load for commercial electric cooking equip-\nment, dishwasher booster heaters, water heaters, and other\nkitchen equipment in accordance with Table 220.56 shall be\npermitted. Other kitchen equipment shall include equipment\nthat is fastened in place and rated 4 hp or greater, or 500 watts\nor greater. These demand factors shall be applied to all equip-\nment that has either thermostatic control or intermittent use as\nkitchen equipment. These demand factors shall not apply to\nspace-heating, ventilating, or air-conditioning equipment. | 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.\nCaptions: Table 220.54 Demand Factors for Household Electric Clothes\nDryers | Table 220.55. Kilovolt-amperes (kVA) shall be considered\nequivalent to kilowatts (kW) for loads calculated under this\nsection.\n\nNumber of | Demand Factor\nDryers | (%)\n1-4 | 100\n5 | 85\n6 | 75\n7 | 65\n8 | 60\n9 | 55\n10 | 50\n11 | 47\n12-23 | 47% minus 1% for each dryer\nexceeding 11 |\n24-42 | 35% minus 0.5% for each dryer\nexceeding 23 |\n43 and over | 25%"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p21_fig1", "chunk_type": "figure", "page_numbers": [21], "section_path": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "section_path_str": "43 and over > 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.", "local_headings": ["43 and over", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.52 Small-Appliance and Laundry Loads - Dwelling Unit.", "220.54 Electric Clothes Dryers", "220.55 Electric Cooking Appliances in Dwelling Units and\nHousehold Cooking Appliances Used in Instructional\nPrograms. The load for household electric ranges, wall-\nmounted ovens, counter-mounted cooking units, and other\nhousehold cooking appliances individually rated in excess of\n1/4 kW shall be permitted to be calculated in accordance with", "43 and over", "220.56 Kitchen Equipment Other Than Dwelling Unit(s).\nCalculating the load for commercial electric cooking equip-\nment, dishwasher booster heaters, water heaters, and other\nkitchen equipment in accordance with Table 220.56 shall be\npermitted. Other kitchen equipment shall include equipment\nthat is fastened in place and rated 4 hp or greater, or 500 watts\nor greater. These demand factors shall be applied to all equip-\nment that has either thermostatic control or intermittent use as\nkitchen equipment. These demand factors shall not apply to\nspace-heating, ventilating, or air-conditioning equipment.", "220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger."], "captions_on_page": ["Table 220.54 Demand Factors for Household Electric Clothes\nDryers", "Table 220.55. Kilovolt-amperes (kVA) shall be considered\nequivalent to kilowatts (kW) for loads calculated under this\nsection."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p21_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p21_table1", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 2, "num_rows": 14, "bbox": [], "header_preview_text": "Number of | Demand Factor", "caption": "", "kind": "table_ref", "title": "Number of", "summary": "Table of number of: Number of, Demand Factor"}], "text": "Section: 43 and over > 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.52 Small-Appliance and Laundry Loads - Dwelling Unit. | 220.54 Electric Clothes Dryers | 220.55 Electric Cooking Appliances in Dwelling Units and\nHousehold Cooking Appliances Used in Instructional\nPrograms. The load for household electric ranges, wall-\nmounted ovens, counter-mounted cooking units, and other\nhousehold cooking appliances individually rated in excess of\n1/4 kW shall be permitted to be calculated in accordance with | 43 and over | 220.56 Kitchen Equipment Other Than Dwelling Unit(s).\nCalculating the load for commercial electric cooking equip-\nment, dishwasher booster heaters, water heaters, and other\nkitchen equipment in accordance with Table 220.56 shall be\npermitted. Other kitchen equipment shall include equipment\nthat is fastened in place and rated 4 hp or greater, or 500 watts\nor greater. These demand factors shall be applied to all equip-\nment that has either thermostatic control or intermittent use as\nkitchen equipment. These demand factors shall not apply to\nspace-heating, ventilating, or air-conditioning equipment. | 220.57 Electric Vehicle Supply Equipment (EVSE) Load. The\nEVSE load shall be calculated at either 7200 watts (volt-\namperes) or the nameplate rating of the equipment, whichever\nis larger.\n\nAI caption: **Type of image:** Table\n\n**Main components:** Demand factors for household electric clothes dryers based on the number of dryers.\n\n**Technical details:**\n*   Table 220.54 Demand Factors for Household Electric Clothes Dryers\n*   Number of Dryers: 1-4, 5, 6, 7, 8, 9, 10, 11, 12-23, 24-42, 43 and over\n*   Demand Factor (%): 100, 85, 75, 65, 60, 55, 50, 47, 47% minus 1% for each dryer exceeding 11, 35% minus 0.5% for each dryer exceeding 23, 25%"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p22_narr1", "chunk_type": "narrative", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "61 and over", "15 kW +1 kW for each range", "25 kW +4 kW for each range", "1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges", "2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW.", "4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted.", "5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance.", "7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p22_table1", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 4, "num_rows": 51, "bbox": [], "header_preview_text": "Number of Appliances | (Less than 3% kW Rating) | (3\u00bd kW through 8% kW Rating) | (Not over 12 kW Rating)", "caption": "", "kind": "table_ref", "title": "Number of Appliances", "summary": "Table of number of appliances: Number of Appliances, (Less than 3% kW Rating), (3\u00bd kW through 8% kW Rating), (Not over 12 kW Rating)"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p22_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 30, "bbox": [], "header_preview_text": "Number of Appliances | Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating) | Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating) | Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)", "caption": "", "kind": "table_ref", "title": "Number of Appliances", "summary": "Table of number of appliances: Number of Appliances, Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating), Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating), Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)"}], "captions_on_page": ["Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units,\nand Other Household Cooking Appliances over 134 kW Rating (Column C to be used in all cases except as otherwise permitted in\nNote 3.)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p22_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS\n 220.60\n Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units,\nand Other Household Cooking Appliances over 134 kW Rating (Column C to be used in all cases except as otherwise permitted in\nNote 3.)\n Demand Factor (%) (See Notes)\n Column A\n Column B\n Column C\nMaximum Demand (kW)\n (See Notes)"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p22_table1", "chunk_type": "table", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "61 and over", "15 kW +1 kW for each range", "25 kW +4 kW for each range", "1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges", "2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW.", "4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted.", "5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance.", "7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units,\nand Other Household Cooking Appliances over 134 kW Rating (Column C to be used in all cases except as otherwise permitted in\nNote 3.)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** Demand factors and loads for household electric ranges, wall-mounted ovens, counter-mounted cooking units, and other household cooking appliances. The table provides demand factors (%) and maximum demand (kW) based on the number of appliances and their kW rating.\n**Technical details:**\n*   Table 220.55\n*   Columns: Number of Appliances, Demand Factor (%) (See Notes), Column A (Less than 3 1/2 kW Rating), Column B (3 1/2 kW through 8 3/4 kW Rating), Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)\n*   kW ratings: 1 3/4 kW, 3 1/2 kW, 8 3/4 kW, 12 kW, 15 kW, 27 kW\n*   Notes on calculating demand factors for ranges of same and unequal ratings.\n*   2023 Edition NATIONAL ELECTRICAL CODE"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["1", "80", "80", "8"], ["2", "75", "65", "11"], ["3", "70", "14"], ["4", "66", "50", "17"], ["5", "62", "45", "20"], ["59", "43", "21"], ["56", "40"], ["68419", "53", "36"], ["51", "35"], ["10", "49", "34", "25"], ["11", "47", "32", "26"], ["12", "45", "32", "27"], ["13", "43", "32", "28"], ["14", "41", "32", "29"], ["15", "40", "32", "30", "22222222234"], ["16", "60 0 0 0 0 0 0 0 0 0 0 9 BRUNS", "39", "31"], ["17", "38", "28922222222222222255"], ["18", "37", "33"], ["19", "36"], ["20", "35", "35"], ["21", "34", "26", "36"], ["22", "33", "26", "37"], ["23", "32", "26", "38"], ["24", "31", "26", "39"], ["25", "30", "26", "40"], ["26-30", "30", "24", "15 kW +1 kW for each range"], ["31-40", "30"], ["41-50", "30", "20", "25 kW +4 kW for each range"], ["51-60", "30", "18"], ["61 and over", "30", "16"], ["Notes:"], ["1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand"], ["in Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges"], ["exceeds 12 kW."], ["2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding"], ["27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for"], ["any range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent"], ["for each kilowatt or major fraction thereof by which this average value exceeds 12 kW."], ["3. Over 1/4 kW through 8 kW. In lieu of the method provided in Column C, adding the nameplate ratings of all household cooking appliances rated"], ["more than 1% kW but not more than 8% kW and multiplying the sum by the demand factors specified in Column A or Column B for the given"], ["number of appliances shall be permitted. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for"], ["each column shall be applied to the appliances for that column, and the results added together."], ["4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted."], ["5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance."], ["6. The branch-circuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit"], ["and located in the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to"], ["one range."], ["7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-97"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["Number of Appliances", "(Less than 3% kW Rating)", "(3\u00bd kW through 8% kW Rating)", "(Not over 12 kW Rating)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["1", "80", "80", "8"], ["2", "75", "65", "11"], ["3", "70", "55", "14"], ["4", "66", "50", "17"], ["5", "62", "45", "20"], ["6", "59", "43", "21"], ["7", "56", "40", "22"], ["8", "53", "36", "23"], ["9", "51", "35", "24"], ["10", "49", "34", "25"], ["11", "47", "32", "26"], ["12", "45", "32", "27"], ["13", "43", "32", "28"], ["14", "41", "32", "29"], ["15", "40", "32", "30"], ["16", "39", "28", "31"], ["17", "38", "28", "32"], ["18", "37", "28", "33"], ["19", "36", "28", "34"], ["20", "35", "28", "35"], ["21", "34", "26", "36"], ["22", "33", "26", "37"], ["23", "32", "26", "38"], ["24", "31", "26", "39"], ["25", "30", "26", "40"], ["26-30", "30", "24", "15 kW + 1 kW for each range"], ["31-40", "30", "22", ""], ["41-50", "30", "20", "25 kW + kW for each range"], ["51-60", "30", "18", ""], ["61 and over", "30", "16", ""]], "headers": [["Number of Appliances", "Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating)", "Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating)", "Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of appliances with columns including: Number of Appliances, (Less than 3% kW Rating), (3\u00bd kW through 8% kW Rating), (Not over 12 kW Rating).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 61 and over | 15 kW +1 kW for each range | 25 kW +4 kW for each range | 1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges | 2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW. | 4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted. | 5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance. | 7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units,\nand Other Household Cooking Appliances over 134 kW Rating (Column C to be used in all cases except as otherwise permitted in\nNote 3.)\n\nNumber of Appliances | (Less than 3% kW Rating) | (3\u00bd kW through 8% kW Rating) | (Not over 12 kW Rating) |\n1 | 80 | 80 | 8 |\n2 | 75 | 65 | 11 |\n3 | 70 | 14 | |\n4 | 66 | 50 | 17 |\n5 | 62 | 45 | 20 |\n59 | 43 | 21 | |\n56 | 40 | | |\n68419 | 53 | 36 | |\n51 | 35 | | |\n10 | 49 | 34 | 25 |\n11 | 47 | 32 | 26 |\n12 | 45 | 32 | 27 |\n13 | 43 | 32 | 28 |\n14 | 41 | 32 | 29 |\n15 | 40 | 32 | 30 | 22222222234\n16 | 60 0 0 0 0 0 0 0 0 0 0 9 BRUNS | 39 | 31 |\n17 | 38 | 28922222222222222255 | |\n18 | 37 | 33 | |\n19 | 36 | | |\n20 | 35 | 35 | |\n21 | 34 | 26 | 36 |\n22 | 33 | 26 | 37 |\n23 | 32 | 26 | 38 |\n24 | 31 | 26 | 39 |\n25 | 30 | 26 | 40 |\n26-30 | 30 | 24 | 15 kW +1 kW for each range |\n31-40 | 30 | | |\n41-50 | 30 | 20 | 25 kW +4 kW for each range |\n51-60 | 30 | 18 | |\n61 and over | 30 | 16 | |\nNotes: | | | |\n1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand | | | |\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges | | | |\nexceeds 12 kW. | | | |\n2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding | | | |\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for | | | |\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent | | | |\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW. | | | |\n3. Over 1/4 kW through 8 kW. In lieu of the method provided in Column C, adding the nameplate ratings of all household cooking appliances rated | | | |\nmore than 1% kW but not more than 8% kW and multiplying the sum by the demand factors specified in Column A or Column B for the given | | | |\nnumber of appliances shall be permitted. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for | | | |\neach column shall be applied to the appliances for that column, and the results added together. | | | |\n4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted. | | | |\n5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance. | | | |\n6. The branch-circuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit | | | |\nand located in the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to | | | |\none range. | | | |\n7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs. | | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-97 | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p22_table2", "chunk_type": "table", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "61 and over", "15 kW +1 kW for each range", "25 kW +4 kW for each range", "1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges", "2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW.", "4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted.", "5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance.", "7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units,\nand Other Household Cooking Appliances over 134 kW Rating (Column C to be used in all cases except as otherwise permitted in\nNote 3.)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** Demand factors and loads for household electric ranges, wall-mounted ovens, counter-mounted cooking units, and other household cooking appliances. The table provides demand factors (%) and maximum demand (kW) based on the number of appliances and their kW rating.\n**Technical details:**\n*   Table 220.55\n*   Columns: Number of Appliances, Demand Factor (%) (See Notes), Column A (Less than 3 1/2 kW Rating), Column B (3 1/2 kW through 8 3/4 kW Rating), Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)\n*   kW ratings: 1 3/4 kW, 3 1/2 kW, 8 3/4 kW, 12 kW, 15 kW, 27 kW\n*   Notes on calculating demand factors for ranges of same and unequal ratings.\n*   2023 Edition NATIONAL ELECTRICAL CODE"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["1", "80", "80", "8"], ["2", "75", "65", "11"], ["3", "70", "14"], ["4", "66", "50", "17"], ["5", "62", "45", "20"], ["59", "43", "21"], ["56", "40"], ["68419", "53", "36"], ["51", "35"], ["10", "49", "34", "25"], ["11", "47", "32", "26"], ["12", "45", "32", "27"], ["13", "43", "32", "28"], ["14", "41", "32", "29"], ["15", "40", "32", "30", "22222222234"], ["16", "60 0 0 0 0 0 0 0 0 0 0 9 BRUNS", "39", "31"], ["17", "38", "28922222222222222255"], ["18", "37", "33"], ["19", "36"], ["20", "35", "35"], ["21", "34", "26", "36"], ["22", "33", "26", "37"], ["23", "32", "26", "38"], ["24", "31", "26", "39"], ["25", "30", "26", "40"], ["26-30", "30", "24", "15 kW +1 kW for each range"], ["31-40", "30"], ["41-50", "30", "20", "25 kW +4 kW for each range"], ["51-60", "30", "18"], ["61 and over", "30", "16"], ["Notes:"], ["1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand"], ["in Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges"], ["exceeds 12 kW."], ["2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding"], ["27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for"], ["any range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent"], ["for each kilowatt or major fraction thereof by which this average value exceeds 12 kW."], ["3. Over 1/4 kW through 8 kW. In lieu of the method provided in Column C, adding the nameplate ratings of all household cooking appliances rated"], ["more than 1% kW but not more than 8% kW and multiplying the sum by the demand factors specified in Column A or Column B for the given"], ["number of appliances shall be permitted. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for"], ["each column shall be applied to the appliances for that column, and the results added together."], ["4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted."], ["5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance."], ["6. The branch-circuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit"], ["and located in the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to"], ["one range."], ["7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-97"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["Number of Appliances", "(Less than 3% kW Rating)", "(3\u00bd kW through 8% kW Rating)", "(Not over 12 kW Rating)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["1", "80", "80", "8"], ["2", "75", "65", "11"], ["3", "70", "55", "14"], ["4", "66", "50", "17"], ["5", "62", "45", "20"], ["6", "59", "43", "21"], ["7", "56", "40", "22"], ["8", "53", "36", "23"], ["9", "51", "35", "24"], ["10", "49", "34", "25"], ["11", "47", "32", "26"], ["12", "45", "32", "27"], ["13", "43", "32", "28"], ["14", "41", "32", "29"], ["15", "40", "32", "30"], ["16", "39", "28", "31"], ["17", "38", "28", "32"], ["18", "37", "28", "33"], ["19", "36", "28", "34"], ["20", "35", "28", "35"], ["21", "34", "26", "36"], ["22", "33", "26", "37"], ["23", "32", "26", "38"], ["24", "31", "26", "39"], ["25", "30", "26", "40"], ["26-30", "30", "24", "15 kW + 1 kW for each range"], ["31-40", "30", "22", ""], ["41-50", "30", "20", "25 kW + kW for each range"], ["51-60", "30", "18", ""], ["61 and over", "30", "16", ""]], "headers": [["Number of Appliances", "Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating)", "Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating)", "Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of appliances with columns including: Number of Appliances, Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating), Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating), Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 61 and over | 15 kW +1 kW for each range | 25 kW +4 kW for each range | 1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges | 2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW. | 4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted. | 5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance. | 7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units,\nand Other Household Cooking Appliances over 134 kW Rating (Column C to be used in all cases except as otherwise permitted in\nNote 3.)\n\nNumber of Appliances | Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating) | Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating) | Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)\n1 | 80 | 80 | 8\n2 | 75 | 65 | 11\n3 | 70 | 55 | 14\n4 | 66 | 50 | 17\n5 | 62 | 45 | 20\n6 | 59 | 43 | 21\n7 | 56 | 40 | 22\n8 | 53 | 36 | 23\n9 | 51 | 35 | 24\n10 | 49 | 34 | 25\n11 | 47 | 32 | 26\n12 | 45 | 32 | 27\n13 | 43 | 32 | 28\n14 | 41 | 32 | 29\n15 | 40 | 32 | 30\n16 | 39 | 28 | 31\n17 | 38 | 28 | 32\n18 | 37 | 28 | 33\n19 | 36 | 28 | 34\n20 | 35 | 28 | 35\n21 | 34 | 26 | 36\n22 | 33 | 26 | 37\n23 | 32 | 26 | 38\n24 | 31 | 26 | 39\n25 | 30 | 26 | 40\n26-30 | 30 | 24 | 15 kW + 1 kW for each range\n31-40 | 30 | 22 |\n41-50 | 30 | 20 | 25 kW + kW for each range\n51-60 | 30 | 18 |\n61 and over | 30 | 16 |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p22_fig1", "chunk_type": "figure", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "61 and over", "15 kW +1 kW for each range", "25 kW +4 kW for each range", "1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges", "2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW.", "4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted.", "5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance.", "7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units,\nand Other Household Cooking Appliances over 134 kW Rating (Column C to be used in all cases except as otherwise permitted in\nNote 3.)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p22_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p22_table1", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 4, "num_rows": 51, "bbox": [], "header_preview_text": "Number of Appliances | (Less than 3% kW Rating) | (3\u00bd kW through 8% kW Rating) | (Not over 12 kW Rating)", "caption": "", "kind": "table_ref", "title": "Number of Appliances", "summary": "Table of number of appliances: Number of Appliances, (Less than 3% kW Rating), (3\u00bd kW through 8% kW Rating), (Not over 12 kW Rating)"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p22_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 30, "bbox": [], "header_preview_text": "Number of Appliances | Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating) | Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating) | Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)", "caption": "", "kind": "table_ref", "title": "Number of Appliances", "summary": "Table of number of appliances: Number of Appliances, Demand Factor (%) (See Notes) Column A (Less than 3\\frac{1}{2} kW Rating), Column B (3\\frac{1}{2} kW through 8\\frac{3}{4} kW Rating), Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 61 and over | 15 kW +1 kW for each range | 25 kW +4 kW for each range | 1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand\nin Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges | 2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding\n27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for\nany range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent\nfor each kilowatt or major fraction thereof by which this average value exceeds 12 kW. | 4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted. | 5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance. | 7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n**Main components:** Demand factors and loads for household electric ranges, wall-mounted ovens, counter-mounted cooking units, and other household cooking appliances. The table provides demand factors (%) and maximum demand (kW) based on the number of appliances and their kW rating.\n**Technical details:**\n*   Table 220.55\n*   Columns: Number of Appliances, Demand Factor (%) (See Notes), Column A (Less than 3 1/2 kW Rating), Column B (3 1/2 kW through 8 3/4 kW Rating), Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)\n*   kW ratings: 1 3/4 kW, 3 1/2 kW, 8 3/4 kW, 12 kW, 15 kW, 27 kW\n*   Notes on calculating demand factors for ranges of same and unequal ratings.\n*   2023 Edition NATIONAL ELECTRICAL CODE"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p23_narr1", "chunk_type": "narrative", "page_numbers": [23], "section_path": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "section_path_str": "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.", "local_headings": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "6 and over", "220.61 Feeder or Service Neutral Load.", "220.82 Dwelling Unit.", "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p23_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 220.56 Demand Factors for Kitchen Equipment \u2015", "summary": "Table of table 220.56 demand factors for kitchen equipment \u2015: Table 220.56 Demand Factors for Kitchen Equipment \u2015, permitted to be used in load calculations for the feeder or serv-"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p23_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": "Number of Units of | Demand Factor", "caption": "", "kind": "table_ref", "title": "Number of Units of", "summary": "Table of number of units of: Number of Units of, Demand Factor"}], "captions_on_page": ["Table 220.56 Demand Factors for Kitchen Equipment \u2015"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p23_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "220.61\n ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p23_table1", "chunk_type": "table", "page_numbers": [23], "section_path": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "section_path_str": "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.", "local_headings": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "6 and over", "220.61 Feeder or Service Neutral Load.", "220.82 Dwelling Unit.", "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "captions_on_page": ["Table 220.56 Demand Factors for Kitchen Equipment \u2015"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table outlining demand factors for kitchen equipment, along with text excerpts from the National Electrical Code (NEC) related to feeder and service load calculations, specifically for neutral loads, energy management systems, and dwelling units.\n\n**Technical details:**\n*   Table 220.56: Demand Factors for Kitchen Equipment - Other Than Dwelling Unit(s)\n    *   Number of Units of Equipment: 1, 2, 3, 4, 5, 6 and over\n    *   Demand Factor (%): 100, 100, 90, 80, 70, 65\n*   Article 220 - Branch-Circuit, Feeder, and Service Load Calculations\n*   220.61 Feeder or Service Neutral Load\n*   220.70 Energy Management Systems (EMSs)\n*   220.80 General. Optional Feeder and Service Load Calculations\n*   220.82 Dwelling Unit\n*   Voltages: 120/240-volt, 208Y/120-volt\n*   Ampacity: 100 or greater\n*   kVA, volt-amperes\n*   NEC 2023 Edition\n*   3-wire, 2-phase, 5-wire systems\n*   3-wire dc or single-phase ac system; a 4-wire, 3-phase system; a 3-wire, 2-phase system; or a 5-wire, 2-phase system.\n*   3-phase, 4-wire, wye-connected system"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 220.56 Demand Factors for Kitchen Equipment \u2015", "permitted to be used in load calculations for the feeder or serv-"], ["Other Than Dwelling Unit(s)", "ice."], ["Number of Units of", "Demand Factor", "The setpoint value of the EMS shall be considered a continu-"], ["Equipment", "(%)", "ous load for the purposes of load calculations."], ["1", "100"], ["2", "100", "Part IV. Optional Feeder and Service Load Calculations"], ["3", "888829", "90", "220.80 General. Optional feeder and service load calculations"], ["4", "80", "shall be permitted in accordance with Part IV."], ["5", "70"], ["6 and over", "65", "220.82 Dwelling Unit."], ["(A) Feeder and Service Load. This section applies to a dwell-"], ["220.61 Feeder or Service Neutral Load.", "ing unit having the total connected load served by a single"], ["(A) Basic Calculation. The feeder or service neutral load shall", "120/240-volt or 208Y/120-volt set of 3-wire service or feeder"], ["be the maximum unbalance of the load determined by this arti-", "conductors with an ampacity of 100 or greater. It shall be"], ["cle. The maximum unbalanced load shall be the maximum net", "permissible to calculate the feeder and service loads in accord-"], ["calculated load between the neutral conductor and any one", "ance with this section instead of the method specified in"], ["ungrounded conductor.", "Part III of this article. The calculated load shall be the result of"], ["adding the loads from 220.82(B) and (C). Feeder and service-"], ["Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum", "entrance conductors whose calculated load is determined by"], ["unbalanced load shall be the maximum net calculated load between the", "this optional calculation shall be permitted to have the neutral"], ["neutral conductor and any one ungrounded conductor multiplied by", "load determined by 220.61."], ["140 percent.", "(B) General Loads. The general calculated load shall be not"], ["(B) Permitted Reductions. A service or feeder supplying the", "less than 100 percent of the first 10 kVA plus 40 percent of the"], ["following loads shall be permitted to have an additional", "remainder of the following loads:"], ["demand factor of 70 percent applied to the amount in", "(1) 33 volt-amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 for general"], ["220.61 (B) (1) and a portion of the amount in 220.61 (B)(2).", "lighting and general-use receptacles. The floor area for"], ["(1) Household Electric Ranges, Wall-Mounted Ovens, Counter-", "each floor shall be calculated from the outside dimen-"], ["Mounted Cooking Units, and Dryers. A feeder or service", "sions of the dwelling unit. The calculated floor area shall"], ["supplying household electric ranges, wall-mounted ovens,", "not include open porches, garages, or unused or unfin-"], ["counter-mounted cooking units, and electric dryers, where the", "ished spaces not adaptable for future use."], ["maximum unbalanced load has been determined in accord-", "(2) 1500 volt-amperes for each 2-wire, 20-ampere small-"], ["ance with Table 220.55 for ranges and Table 220.54 for dryers.", "appliance branch circuit and each laundry branch circuit"], ["covered in 210.11 (C) (1) and (C) (2)."], ["(2) Unbalanced Load in Excess of 200 Amperes. That portion", "(3) The nameplate rating of the following:"], ["of the unbalanced load in excess of 200 amperes where the", "a. All appliances that are fastened in place, permanently"], ["feeder or service is supplied from a 3-wire dc or single-phase ac", "connected, or located to be on a specific circuit"], ["system; a 4-wire, 3-phase system; a 3-wire, 2-phase system; or a 5-", "b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["wire, 2-phase system.", "ing units"], ["Informational Note: See Informative Annex D, Examples D1(a),", "c. Clothes dryers that are not connected to the laundry"], ["D1(b), D2(b), D4(a), and D5(a) for examples of unbalanced", "branch circuit specified in 220.82(B) (2)"], ["feeder or service neutral loads.", "d. Water heaters"], ["(C) Prohibited Reductions. There shall be no reduction of the", "(4) The nameplate ampere or kVA rating of all permanently"], ["neutral or grounded conductor capacity applied to the amount", "connected motors not included in 220.82(B) (3)."], ["in 220.61 (C) (1), or portion of the amount in (C) (2), from that", "(C) Heating and Air-Conditioning Load. The largest of the"], ["determined by the basic calculation:", "following six selections (load in kVA) shall be included:"], ["(1) Any portion of a 3-wire circuit consisting of 2 ungroun-", "(1) 100 percent of the nameplate rating(s) of the air condi-"], ["ded conductors and the neutral conductor of a 4-wire, 3-", "tioning and cooling."], ["phase, wye-connected system", "(2)", "100 percent of the nameplate rating(s) of the heat pump"], ["(2) That portion consisting of nonlinear loads supplied from", "when the heat pump is used without any supplemental"], ["a 4-wire, wye-connected, 3-phase system", "electric heating."], ["Informational Note: A 3-phase, 4-wire, wye-connected power", "(3) 100 percent of the nameplate rating(s) of the heat pump"], ["system used to supply power to nonlinear loads might necessi-", "compressor and 65 percent of the supplemental electric"], ["tate that the power system design allows for the possibility of", "heating for central electric space-heating systems. If the"], ["high harmonic neutral conductor currents.", "heat pump compressor is prevented from operating at"], ["220.70 Energy Management Systems (EMSs). If an energy", "the same time as the supplementary heat, it does not"], ["management system (EMS) is used to limit the current to a", "need to be added to the supplementary heat for the total"], ["feeder or service in accordance with 750.30, a single value", "central space heating load."], ["equal to the maximum ampere setpoint of the EMS shall be", "(4) 65 percent of the nameplate rating(s) of electric space"], ["heating if less than four separately controlled units."], ["70-98", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "(%)"], ["1", "100"], ["2", "100"], ["3", "90"], ["4", "80"], ["5", "70"], ["6 and over", "65"]], "headers": [["Number of Units of", "Demand Factor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists table 220.56 demand factors for kitchen equipment \u2015 with columns including: Table 220.56 Demand Factors for Kitchen Equipment \u2015, permitted to be used in load calculations for the feeder or serv-.", "text": "Section: 100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 6 and over | 220.61 Feeder or Service Neutral Load. | 220.82 Dwelling Unit. | 100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.\nCaptions: Table 220.56 Demand Factors for Kitchen Equipment \u2015\n\nTable 220.56 Demand Factors for Kitchen Equipment \u2015 | permitted to be used in load calculations for the feeder or serv- | |\nOther Than Dwelling Unit(s) | ice. | |\nNumber of Units of | Demand Factor | The setpoint value of the EMS shall be considered a continu- |\nEquipment | (%) | ous load for the purposes of load calculations. |\n1 | 100 | |\n2 | 100 | Part IV. Optional Feeder and Service Load Calculations |\n3 | 888829 | 90 | 220.80 General. Optional feeder and service load calculations\n4 | 80 | shall be permitted in accordance with Part IV. |\n5 | 70 | |\n6 and over | 65 | 220.82 Dwelling Unit. |\n(A) Feeder and Service Load. This section applies to a dwell- | | |\n220.61 Feeder or Service Neutral Load. | ing unit having the total connected load served by a single | |\n(A) Basic Calculation. The feeder or service neutral load shall | 120/240-volt or 208Y/120-volt set of 3-wire service or feeder | |\nbe the maximum unbalance of the load determined by this arti- | conductors with an ampacity of 100 or greater. It shall be | |\ncle. The maximum unbalanced load shall be the maximum net | permissible to calculate the feeder and service loads in accord- | |\ncalculated load between the neutral conductor and any one | ance with this section instead of the method specified in | |\nungrounded conductor. | Part III of this article. The calculated load shall be the result of | |\nadding the loads from 220.82(B) and (C). Feeder and service- | | |\nException: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum | entrance conductors whose calculated load is determined by | |\nunbalanced load shall be the maximum net calculated load between the | this optional calculation shall be permitted to have the neutral | |\nneutral conductor and any one ungrounded conductor multiplied by | load determined by 220.61. | |\n140 percent. | (B) General Loads. The general calculated load shall be not | |\n(B) Permitted Reductions. A service or feeder supplying the | less than 100 percent of the first 10 kVA plus 40 percent of the | |\nfollowing loads shall be permitted to have an additional | remainder of the following loads: | |\ndemand factor of 70 percent applied to the amount in | (1) 33 volt-amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 for general | |\n220.61 (B) (1) and a portion of the amount in 220.61 (B)(2). | lighting and general-use receptacles. The floor area for | |\n(1) Household Electric Ranges, Wall-Mounted Ovens, Counter- | each floor shall be calculated from the outside dimen- | |\nMounted Cooking Units, and Dryers. A feeder or service | sions of the dwelling unit. The calculated floor area shall | |\nsupplying household electric ranges, wall-mounted ovens, | not include open porches, garages, or unused or unfin- | |\ncounter-mounted cooking units, and electric dryers, where the | ished spaces not adaptable for future use. | |\nmaximum unbalanced load has been determined in accord- | (2) 1500 volt-amperes for each 2-wire, 20-ampere small- | |\nance with Table 220.55 for ranges and Table 220.54 for dryers. | appliance branch circuit and each laundry branch circuit | |\ncovered in 210.11 (C) (1) and (C) (2). | | |\n(2) Unbalanced Load in Excess of 200 Amperes. That portion | (3) The nameplate rating of the following: | |\nof the unbalanced load in excess of 200 amperes where the | a. All appliances that are fastened in place, permanently | |\nfeeder or service is supplied from a 3-wire dc or single-phase ac | connected, or located to be on a specific circuit | |\nsystem; a 4-wire, 3-phase system; a 3-wire, 2-phase system; or a 5- | b. Ranges, wall-mounted ovens, counter-mounted cook- | |\nwire, 2-phase system. | ing units | |\nInformational Note: See Informative Annex D, Examples D1(a), | c. Clothes dryers that are not connected to the laundry | |\nD1(b), D2(b), D4(a), and D5(a) for examples of unbalanced | branch circuit specified in 220.82(B) (2) | |\nfeeder or service neutral loads. | d. Water heaters | |\n(C) Prohibited Reductions. There shall be no reduction of the | (4) The nameplate ampere or kVA rating of all permanently | |\nneutral or grounded conductor capacity applied to the amount | connected motors not included in 220.82(B) (3). | |\nin 220.61 (C) (1), or portion of the amount in (C) (2), from that | (C) Heating and Air-Conditioning Load. The largest of the | |\ndetermined by the basic calculation: | following six selections (load in kVA) shall be included: | |\n(1) Any portion of a 3-wire circuit consisting of 2 ungroun- | (1) 100 percent of the nameplate rating(s) of the air condi- | |\nded conductors and the neutral conductor of a 4-wire, 3- | tioning and cooling. | |\nphase, wye-connected system | (2) | 100 percent of the nameplate rating(s) of the heat pump |\n(2) That portion consisting of nonlinear loads supplied from | when the heat pump is used without any supplemental | |\na 4-wire, wye-connected, 3-phase system | electric heating. | |\nInformational Note: A 3-phase, 4-wire, wye-connected power | (3) 100 percent of the nameplate rating(s) of the heat pump | |\nsystem used to supply power to nonlinear loads might necessi- | compressor and 65 percent of the supplemental electric | |\ntate that the power system design allows for the possibility of | heating for central electric space-heating systems. If the | |\nhigh harmonic neutral conductor currents. | heat pump compressor is prevented from operating at | |\n220.70 Energy Management Systems (EMSs). If an energy | the same time as the supplementary heat, it does not | |\nmanagement system (EMS) is used to limit the current to a | need to be added to the supplementary heat for the total | |\nfeeder or service in accordance with 750.30, a single value | central space heating load. | |\nequal to the maximum ampere setpoint of the EMS shall be | (4) 65 percent of the nameplate rating(s) of electric space | |\nheating if less than four separately controlled units. | | |\n70-98 | NATIONAL ELECTRICAL CODE 2023 Edition | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p23_table2", "chunk_type": "table", "page_numbers": [23], "section_path": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "section_path_str": "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.", "local_headings": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "6 and over", "220.61 Feeder or Service Neutral Load.", "220.82 Dwelling Unit.", "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "captions_on_page": ["Table 220.56 Demand Factors for Kitchen Equipment \u2015"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table outlining demand factors for kitchen equipment, along with text excerpts from the National Electrical Code (NEC) related to feeder and service load calculations, specifically for neutral loads, energy management systems, and dwelling units.\n\n**Technical details:**\n*   Table 220.56: Demand Factors for Kitchen Equipment - Other Than Dwelling Unit(s)\n    *   Number of Units of Equipment: 1, 2, 3, 4, 5, 6 and over\n    *   Demand Factor (%): 100, 100, 90, 80, 70, 65\n*   Article 220 - Branch-Circuit, Feeder, and Service Load Calculations\n*   220.61 Feeder or Service Neutral Load\n*   220.70 Energy Management Systems (EMSs)\n*   220.80 General. Optional Feeder and Service Load Calculations\n*   220.82 Dwelling Unit\n*   Voltages: 120/240-volt, 208Y/120-volt\n*   Ampacity: 100 or greater\n*   kVA, volt-amperes\n*   NEC 2023 Edition\n*   3-wire, 2-phase, 5-wire systems\n*   3-wire dc or single-phase ac system; a 4-wire, 3-phase system; a 3-wire, 2-phase system; or a 5-wire, 2-phase system.\n*   3-phase, 4-wire, wye-connected system"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 220.56 Demand Factors for Kitchen Equipment \u2015", "permitted to be used in load calculations for the feeder or serv-"], ["Other Than Dwelling Unit(s)", "ice."], ["Number of Units of", "Demand Factor", "The setpoint value of the EMS shall be considered a continu-"], ["Equipment", "(%)", "ous load for the purposes of load calculations."], ["1", "100"], ["2", "100", "Part IV. Optional Feeder and Service Load Calculations"], ["3", "888829", "90", "220.80 General. Optional feeder and service load calculations"], ["4", "80", "shall be permitted in accordance with Part IV."], ["5", "70"], ["6 and over", "65", "220.82 Dwelling Unit."], ["(A) Feeder and Service Load. This section applies to a dwell-"], ["220.61 Feeder or Service Neutral Load.", "ing unit having the total connected load served by a single"], ["(A) Basic Calculation. The feeder or service neutral load shall", "120/240-volt or 208Y/120-volt set of 3-wire service or feeder"], ["be the maximum unbalance of the load determined by this arti-", "conductors with an ampacity of 100 or greater. It shall be"], ["cle. The maximum unbalanced load shall be the maximum net", "permissible to calculate the feeder and service loads in accord-"], ["calculated load between the neutral conductor and any one", "ance with this section instead of the method specified in"], ["ungrounded conductor.", "Part III of this article. The calculated load shall be the result of"], ["adding the loads from 220.82(B) and (C). Feeder and service-"], ["Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum", "entrance conductors whose calculated load is determined by"], ["unbalanced load shall be the maximum net calculated load between the", "this optional calculation shall be permitted to have the neutral"], ["neutral conductor and any one ungrounded conductor multiplied by", "load determined by 220.61."], ["140 percent.", "(B) General Loads. The general calculated load shall be not"], ["(B) Permitted Reductions. A service or feeder supplying the", "less than 100 percent of the first 10 kVA plus 40 percent of the"], ["following loads shall be permitted to have an additional", "remainder of the following loads:"], ["demand factor of 70 percent applied to the amount in", "(1) 33 volt-amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 for general"], ["220.61 (B) (1) and a portion of the amount in 220.61 (B)(2).", "lighting and general-use receptacles. The floor area for"], ["(1) Household Electric Ranges, Wall-Mounted Ovens, Counter-", "each floor shall be calculated from the outside dimen-"], ["Mounted Cooking Units, and Dryers. A feeder or service", "sions of the dwelling unit. The calculated floor area shall"], ["supplying household electric ranges, wall-mounted ovens,", "not include open porches, garages, or unused or unfin-"], ["counter-mounted cooking units, and electric dryers, where the", "ished spaces not adaptable for future use."], ["maximum unbalanced load has been determined in accord-", "(2) 1500 volt-amperes for each 2-wire, 20-ampere small-"], ["ance with Table 220.55 for ranges and Table 220.54 for dryers.", "appliance branch circuit and each laundry branch circuit"], ["covered in 210.11 (C) (1) and (C) (2)."], ["(2) Unbalanced Load in Excess of 200 Amperes. That portion", "(3) The nameplate rating of the following:"], ["of the unbalanced load in excess of 200 amperes where the", "a. All appliances that are fastened in place, permanently"], ["feeder or service is supplied from a 3-wire dc or single-phase ac", "connected, or located to be on a specific circuit"], ["system; a 4-wire, 3-phase system; a 3-wire, 2-phase system; or a 5-", "b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["wire, 2-phase system.", "ing units"], ["Informational Note: See Informative Annex D, Examples D1(a),", "c. Clothes dryers that are not connected to the laundry"], ["D1(b), D2(b), D4(a), and D5(a) for examples of unbalanced", "branch circuit specified in 220.82(B) (2)"], ["feeder or service neutral loads.", "d. Water heaters"], ["(C) Prohibited Reductions. There shall be no reduction of the", "(4) The nameplate ampere or kVA rating of all permanently"], ["neutral or grounded conductor capacity applied to the amount", "connected motors not included in 220.82(B) (3)."], ["in 220.61 (C) (1), or portion of the amount in (C) (2), from that", "(C) Heating and Air-Conditioning Load. The largest of the"], ["determined by the basic calculation:", "following six selections (load in kVA) shall be included:"], ["(1) Any portion of a 3-wire circuit consisting of 2 ungroun-", "(1) 100 percent of the nameplate rating(s) of the air condi-"], ["ded conductors and the neutral conductor of a 4-wire, 3-", "tioning and cooling."], ["phase, wye-connected system", "(2)", "100 percent of the nameplate rating(s) of the heat pump"], ["(2) That portion consisting of nonlinear loads supplied from", "when the heat pump is used without any supplemental"], ["a 4-wire, wye-connected, 3-phase system", "electric heating."], ["Informational Note: A 3-phase, 4-wire, wye-connected power", "(3) 100 percent of the nameplate rating(s) of the heat pump"], ["system used to supply power to nonlinear loads might necessi-", "compressor and 65 percent of the supplemental electric"], ["tate that the power system design allows for the possibility of", "heating for central electric space-heating systems. If the"], ["high harmonic neutral conductor currents.", "heat pump compressor is prevented from operating at"], ["220.70 Energy Management Systems (EMSs). If an energy", "the same time as the supplementary heat, it does not"], ["management system (EMS) is used to limit the current to a", "need to be added to the supplementary heat for the total"], ["feeder or service in accordance with 750.30, a single value", "central space heating load."], ["equal to the maximum ampere setpoint of the EMS shall be", "(4) 65 percent of the nameplate rating(s) of electric space"], ["heating if less than four separately controlled units."], ["70-98", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "(%)"], ["1", "100"], ["2", "100"], ["3", "90"], ["4", "80"], ["5", "70"], ["6 and over", "65"]], "headers": [["Number of Units of", "Demand Factor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of units of with columns including: Number of Units of, Demand Factor.", "text": "Section: 100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 6 and over | 220.61 Feeder or Service Neutral Load. | 220.82 Dwelling Unit. | 100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.\nCaptions: Table 220.56 Demand Factors for Kitchen Equipment \u2015\n\nNumber of Units of | Demand Factor\nEquipment | (%)\n1 | 100\n2 | 100\n3 | 90\n4 | 80\n5 | 70\n6 and over | 65"}
