{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p23_fig1", "chunk_type": "figure", "page_numbers": [23], "section_path": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "section_path_str": "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.", "local_headings": ["100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "6 and over", "220.61 Feeder or Service Neutral Load.", "220.82 Dwelling Unit.", "100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating."], "captions_on_page": ["Table 220.56 Demand Factors for Kitchen Equipment \u2015"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p23_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p23_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 220.56 Demand Factors for Kitchen Equipment \u2015", "summary": "Table of table 220.56 demand factors for kitchen equipment \u2015: Table 220.56 Demand Factors for Kitchen Equipment \u2015, permitted to be used in load calculations for the feeder or serv-"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p23_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": "Number of Units of | Demand Factor", "caption": "", "kind": "table_ref", "title": "Number of Units of", "summary": "Table of number of units of: Number of Units of, Demand Factor"}], "text": "Section: 100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 6 and over | 220.61 Feeder or Service Neutral Load. | 220.82 Dwelling Unit. | 100 percent of the nameplate rating(s) of the heat pump\nwhen the heat pump is used without any supplemental\nelectric heating.\n\nAI caption: **Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table outlining demand factors for kitchen equipment, along with text excerpts from the National Electrical Code (NEC) related to feeder and service load calculations, specifically for neutral loads, energy management systems, and dwelling units.\n\n**Technical details:**\n*   Table 220.56: Demand Factors for Kitchen Equipment - Other Than Dwelling Unit(s)\n    *   Number of Units of Equipment: 1, 2, 3, 4, 5, 6 and over\n    *   Demand Factor (%): 100, 100, 90, 80, 70, 65\n*   Article 220 - Branch-Circuit, Feeder, and Service Load Calculations\n*   220.61 Feeder or Service Neutral Load\n*   220.70 Energy Management Systems (EMSs)\n*   220.80 General. Optional Feeder and Service Load Calculations\n*   220.82 Dwelling Unit\n*   Voltages: 120/240-volt, 208Y/120-volt\n*   Ampacity: 100 or greater\n*   kVA, volt-amperes\n*   NEC 2023 Edition\n*   3-wire, 2-phase, 5-wire systems\n*   3-wire dc or single-phase ac system; a 4-wire, 3-phase system; a 3-wire, 2-phase system; or a 5-wire, 2-phase system.\n*   3-phase, 4-wire, wye-connected system"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p24_narr1", "chunk_type": "narrative", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.84 Multifamily Dwelling.", "1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "summary": "Table of article 220-branch-circuit, feeder, and service load calculations: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 3, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Load (kVA)", "summary": "Table of load (kva): Load (kVA), Percent of Load"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Load", "summary": "Table of load: Load, Percent of Load"}], "captions_on_page": ["Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment", "Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table1", "chunk_type": "table", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.84 Multifamily Dwelling.", "1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment", "Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text document with tables\n\n**Main components:** This document excerpt details electrical code regulations for branch circuits, feeders, and service load calculations, including specific guidelines for dwelling units and multifamily dwellings. It includes tables for calculating load percentages with and without air conditioning or electric space-heating equipment.\n\n**Technical details:**\n*   Article 220 - Branch-Circuit, Feeder, and Service Load Calculations\n*   220.83 Existing Dwelling Unit\n*   220.84 Multifamily Dwelling\n*   220.85 Two Dwelling Units\n*   Table 220.83(A) Without Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load (kVA): First 8 kVA of load at, Remainder of load at\n    *   Percent of Load: 100, 40\n*   Table 220.83(B) With Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load: Air-conditioning equipment, Central electric space heating, Less than four separately controlled space-heating units, First 8 kVA of all other loads, Remainder of all other loads\n    *   Percent of Load: 100, 100, 100, 100, 40\n*   Volt-amperes/m\u00b2, volt-amperes/ft\u00b2\n*   2-wire, 20-ampere small-appliance branch circuit\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.85"], ["(5) 40 percent of the nameplate rating(s) of electric space", "220.84 Multifamily Dwelling."], ["heating if four or more separately controlled units.", "(A) Feeder or Service Load. It shall be permissible to calculate"], ["(6) 100 percent of the nameplate ratings of electric thermal", "the load of a feeder or service that supplies three or more"], ["storage and other heating systems where the usual load is", "dwelling units of a multifamily dwelling in accordance with"], ["expected to be continuous at the full nameplate value.", "Table 220.84(B) instead of Part III of this article if all the"], ["Systems qualifying under this selection shall not be calcu-", "following conditions are met:"], ["lated under any other selection in 220.82(C)."], ["220.83 Existing Dwelling Unit. This section shall be permitted", "(1) No dwelling unit is supplied by more than one feeder."], ["to be used to determine if the existing service or feeder is of", "(2) Each dwelling unit is equipped with electric cooking"], ["sufficient capacity to serve additional loads. Where the dwelling", "equipment."], ["unit is served by a 120/240-volt or 208Y/120-volt, 3-wire service", "Exception: When the calculated load for multifamily dwellings without"], ["or feeder, calculating the total load in accordance with", "electric cooking in Part III of this article exceeds that calculated under"], ["220.83 (A) or (B) shall be permitted.", "Part IV for the identical load plus electric cooking (based on 8 kW per"], ["(A) Where Additional Air-Conditioning Equipment or Electric", "unit), the lesser of the two loads shall be permitted to be used."], ["Space-Heating Equipment Is Not to Be Installed. The percen-", "(3) Each dwelling unit is equipped with either electric space"], ["tages listed in Table 220.83(A) shall be used for existing and", "heating or air conditioning, or both. Feeders and service"], ["additional new loads.", "conductors whose calculated load is determined by this"], ["Load calculations shall include the following:", "optional calculation shall be permitted to have the"], ["neutral load determined by 220.61."], ["(1) General lighting and general-use receptacles at 33 volt-", "(B) House Loads. House loads shall be calculated in accord-"], ["amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by", "ance with Part III of this article and shall be in addition to the"], ["220.42", "dwelling unit loads calculated in accordance with Table"], ["(2) 1500 volt-amperes for each 2-wire, 20-ampere small-", "220.84(B)."], ["appliance branch circuit and each laundry branch circuit"], ["covered in 210.11 (C) (1) and (C) (2)", "(C) Calculated Loads. The calculated load to which the"], ["(3) The nameplate rating of the following:", "demand factors of Table 220.84 (B) apply shall include the"], ["a. All appliances that are fastened in place, permanently", "following:"], ["connected, or located to be on a specific circuit", "(1) 33 volt-amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 for general"], ["b. Ranges, wall-mounted ovens, counter-mounted cook-", "lighting and general-use receptacles"], ["ing units", "(2)", "1500 volt-amperes for each 2-wire, 20-ampere small-"], ["c. Clothes dryers that are not connected to the laundry", "appliance branch circuit and each laundry branch circuit"], ["branch circuit specified in item (2)", "covered in 210.11 (C) (1) and (C) (2)"], ["d. Water heaters", "(3) The nameplate rating of the following:"], ["(B) Where Additional Air-Conditioning Equipment or Electric", "a. All appliances that are fastened in place, permanently"], ["Space-Heating Equipment Is to Be Installed. The percentages", "connected, or located to be on a specific circuit"], ["listed in Table 220.83 (B) shall be used for existing and addi-", "b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["tional new loads. The larger connected load of air conditioning", "ing units"], ["or space heating, but not both, shall be used.", "c. Clothes dryers that are not connected to the laundry"], ["Other loads shall include the following:", "branch circuit specified in item (2)"], ["d. Water heaters"], ["(1) General lighting and general-use receptacles at 33 volt-", "(4) The nameplate ampere or KVA rating of all permanently"], ["amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by", "connected motors not included in item (3)"], ["220.42", "(5) The larger of the air-conditioning load or the fixed elec-"], ["(2) 1500 volt-amperes for each 2-wire, 20-ampere small-", "tric space-heating load"], ["appliance branch circuit and each laundry branch circuit", "220.85 Two Dwelling Units. Where two dwelling units are"], ["covered in 210.11 (C) (1) and (C) (2)", "supplied by a single feeder or service and the calculated load"], ["(3) The nameplate rating of the following:", "under Part III of this article exceeds that for three identical"], ["a. All appliances that are fastened in place, permanently", "units calculated under 220.84, the lesser of the two loads shall"], ["connected, or located to be on a specific circuit", "be permitted to be used."], ["b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["ing units"], ["c. Clothes dryers that are not connected to the laundry", "Table 220.83(B) With Additional Air-Conditioning or Electric"], ["branch circuit specified in item (2)", "Space-Heating Equipment"], ["d. Water heaters"], ["Table 220.83(A) Without Additional Air-Conditioning or", "Load", "Percent of Load"], ["Electric Space-Heating Equipment", "Air-conditioning equipment", "100"], ["Central electric space heating", "100"], ["Load (kVA)", "Percent of Load", "Less than four separately", "100"], ["controlled space-heating units"], ["First 8 kVA of load at", "100", "First 8 kVA of all other loads", "100"], ["Remainder of load at", "40", "Remainder of all other loads", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Load (kVA)", "Percent of Load"], ["First 8 kVA of load at", "100"], ["Remainder of load at", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Load", "Percent of Load"], ["Air-conditioning equipment", "100"], ["Central electric space heating", "100"], ["Less than four separately", "100"], ["controlled space-heating units", ""], ["First 8 kVA of all other loads", "100"], ["Remainder of all other loads", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 220-branch-circuit, feeder, and service load calculations with columns including: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.84 Multifamily Dwelling. | 1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2) | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment | Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment\n\nARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.85 | |\n(5) 40 percent of the nameplate rating(s) of electric space | 220.84 Multifamily Dwelling. | |\nheating if four or more separately controlled units. | (A) Feeder or Service Load. It shall be permissible to calculate | |\n(6) 100 percent of the nameplate ratings of electric thermal | the load of a feeder or service that supplies three or more | |\nstorage and other heating systems where the usual load is | dwelling units of a multifamily dwelling in accordance with | |\nexpected to be continuous at the full nameplate value. | Table 220.84(B) instead of Part III of this article if all the | |\nSystems qualifying under this selection shall not be calcu- | following conditions are met: | |\nlated under any other selection in 220.82(C). | | |\n220.83 Existing Dwelling Unit. This section shall be permitted | (1) No dwelling unit is supplied by more than one feeder. | |\nto be used to determine if the existing service or feeder is of | (2) Each dwelling unit is equipped with electric cooking | |\nsufficient capacity to serve additional loads. Where the dwelling | equipment. | |\nunit is served by a 120/240-volt or 208Y/120-volt, 3-wire service | Exception: When the calculated load for multifamily dwellings without | |\nor feeder, calculating the total load in accordance with | electric cooking in Part III of this article exceeds that calculated under | |\n220.83 (A) or (B) shall be permitted. | Part IV for the identical load plus electric cooking (based on 8 kW per | |\n(A) Where Additional Air-Conditioning Equipment or Electric | unit), the lesser of the two loads shall be permitted to be used. | |\nSpace-Heating Equipment Is Not to Be Installed. The percen- | (3) Each dwelling unit is equipped with either electric space | |\ntages listed in Table 220.83(A) shall be used for existing and | heating or air conditioning, or both. Feeders and service | |\nadditional new loads. | conductors whose calculated load is determined by this | |\nLoad calculations shall include the following: | optional calculation shall be permitted to have the | |\nneutral load determined by 220.61. | | |\n(1) General lighting and general-use receptacles at 33 volt- | (B) House Loads. House loads shall be calculated in accord- | |\namperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by | ance with Part III of this article and shall be in addition to the | |\n220.42 | dwelling unit loads calculated in accordance with Table | |\n(2) 1500 volt-amperes for each 2-wire, 20-ampere small- | 220.84(B). | |\nappliance branch circuit and each laundry branch circuit | | |\ncovered in 210.11 (C) (1) and (C) (2) | (C) Calculated Loads. The calculated load to which the | |\n(3) The nameplate rating of the following: | demand factors of Table 220.84 (B) apply shall include the | |\na. All appliances that are fastened in place, permanently | following: | |\nconnected, or located to be on a specific circuit | (1) 33 volt-amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 for general | |\nb. Ranges, wall-mounted ovens, counter-mounted cook- | lighting and general-use receptacles | |\ning units | (2) | 1500 volt-amperes for each 2-wire, 20-ampere small- |\nc. Clothes dryers that are not connected to the laundry | appliance branch circuit and each laundry branch circuit | |\nbranch circuit specified in item (2) | covered in 210.11 (C) (1) and (C) (2) | |\nd. Water heaters | (3) The nameplate rating of the following: | |\n(B) Where Additional Air-Conditioning Equipment or Electric | a. All appliances that are fastened in place, permanently | |\nSpace-Heating Equipment Is to Be Installed. The percentages | connected, or located to be on a specific circuit | |\nlisted in Table 220.83 (B) shall be used for existing and addi- | b. Ranges, wall-mounted ovens, counter-mounted cook- | |\ntional new loads. The larger connected load of air conditioning | ing units | |\nor space heating, but not both, shall be used. | c. Clothes dryers that are not connected to the laundry | |\nOther loads shall include the following: | branch circuit specified in item (2) | |\nd. Water heaters | | |\n(1) General lighting and general-use receptacles at 33 volt- | (4) The nameplate ampere or KVA rating of all permanently | |\namperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by | connected motors not included in item (3) | |\n220.42 | (5) The larger of the air-conditioning load or the fixed elec- | |\n(2) 1500 volt-amperes for each 2-wire, 20-ampere small- | tric space-heating load | |\nappliance branch circuit and each laundry branch circuit | 220.85 Two Dwelling Units. Where two dwelling units are | |\ncovered in 210.11 (C) (1) and (C) (2) | supplied by a single feeder or service and the calculated load | |\n(3) The nameplate rating of the following: | under Part III of this article exceeds that for three identical | |\na. All appliances that are fastened in place, permanently | units calculated under 220.84, the lesser of the two loads shall | |\nconnected, or located to be on a specific circuit | be permitted to be used. | |\nb. Ranges, wall-mounted ovens, counter-mounted cook- | | |\ning units | | |\nc. Clothes dryers that are not connected to the laundry | Table 220.83(B) With Additional Air-Conditioning or Electric | |\nbranch circuit specified in item (2) | Space-Heating Equipment | |\nd. Water heaters | | |\nTable 220.83(A) Without Additional Air-Conditioning or | Load | Percent of Load |\nElectric Space-Heating Equipment | Air-conditioning equipment | 100 |\nCentral electric space heating | 100 | |\nLoad (kVA) | Percent of Load | Less than four separately | 100\ncontrolled space-heating units | | |\nFirst 8 kVA of load at | 100 | First 8 kVA of all other loads | 100\nRemainder of load at | 40 | Remainder of all other loads | 40"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table2", "chunk_type": "table", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.84 Multifamily Dwelling.", "1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment", "Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text document with tables\n\n**Main components:** This document excerpt details electrical code regulations for branch circuits, feeders, and service load calculations, including specific guidelines for dwelling units and multifamily dwellings. It includes tables for calculating load percentages with and without air conditioning or electric space-heating equipment.\n\n**Technical details:**\n*   Article 220 - Branch-Circuit, Feeder, and Service Load Calculations\n*   220.83 Existing Dwelling Unit\n*   220.84 Multifamily Dwelling\n*   220.85 Two Dwelling Units\n*   Table 220.83(A) Without Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load (kVA): First 8 kVA of load at, Remainder of load at\n    *   Percent of Load: 100, 40\n*   Table 220.83(B) With Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load: Air-conditioning equipment, Central electric space heating, Less than four separately controlled space-heating units, First 8 kVA of all other loads, Remainder of all other loads\n    *   Percent of Load: 100, 100, 100, 100, 40\n*   Volt-amperes/m\u00b2, volt-amperes/ft\u00b2\n*   2-wire, 20-ampere small-appliance branch circuit\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.85"], ["(5) 40 percent of the nameplate rating(s) of electric space", "220.84 Multifamily Dwelling."], ["heating if four or more separately controlled units.", "(A) Feeder or Service Load. It shall be permissible to calculate"], ["(6) 100 percent of the nameplate ratings of electric thermal", "the load of a feeder or service that supplies three or more"], ["storage and other heating systems where the usual load is", "dwelling units of a multifamily dwelling in accordance with"], ["expected to be continuous at the full nameplate value.", "Table 220.84(B) instead of Part III of this article if all the"], ["Systems qualifying under this selection shall not be calcu-", "following conditions are met:"], ["lated under any other selection in 220.82(C)."], ["220.83 Existing Dwelling Unit. This section shall be permitted", "(1) No dwelling unit is supplied by more than one feeder."], ["to be used to determine if the existing service or feeder is of", "(2) Each dwelling unit is equipped with electric cooking"], ["sufficient capacity to serve additional loads. Where the dwelling", "equipment."], ["unit is served by a 120/240-volt or 208Y/120-volt, 3-wire service", "Exception: When the calculated load for multifamily dwellings without"], ["or feeder, calculating the total load in accordance with", "electric cooking in Part III of this article exceeds that calculated under"], ["220.83 (A) or (B) shall be permitted.", "Part IV for the identical load plus electric cooking (based on 8 kW per"], ["(A) Where Additional Air-Conditioning Equipment or Electric", "unit), the lesser of the two loads shall be permitted to be used."], ["Space-Heating Equipment Is Not to Be Installed. The percen-", "(3) Each dwelling unit is equipped with either electric space"], ["tages listed in Table 220.83(A) shall be used for existing and", "heating or air conditioning, or both. Feeders and service"], ["additional new loads.", "conductors whose calculated load is determined by this"], ["Load calculations shall include the following:", "optional calculation shall be permitted to have the"], ["neutral load determined by 220.61."], ["(1) General lighting and general-use receptacles at 33 volt-", "(B) House Loads. House loads shall be calculated in accord-"], ["amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by", "ance with Part III of this article and shall be in addition to the"], ["220.42", "dwelling unit loads calculated in accordance with Table"], ["(2) 1500 volt-amperes for each 2-wire, 20-ampere small-", "220.84(B)."], ["appliance branch circuit and each laundry branch circuit"], ["covered in 210.11 (C) (1) and (C) (2)", "(C) Calculated Loads. The calculated load to which the"], ["(3) The nameplate rating of the following:", "demand factors of Table 220.84 (B) apply shall include the"], ["a. All appliances that are fastened in place, permanently", "following:"], ["connected, or located to be on a specific circuit", "(1) 33 volt-amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 for general"], ["b. Ranges, wall-mounted ovens, counter-mounted cook-", "lighting and general-use receptacles"], ["ing units", "(2)", "1500 volt-amperes for each 2-wire, 20-ampere small-"], ["c. Clothes dryers that are not connected to the laundry", "appliance branch circuit and each laundry branch circuit"], ["branch circuit specified in item (2)", "covered in 210.11 (C) (1) and (C) (2)"], ["d. Water heaters", "(3) The nameplate rating of the following:"], ["(B) Where Additional Air-Conditioning Equipment or Electric", "a. All appliances that are fastened in place, permanently"], ["Space-Heating Equipment Is to Be Installed. The percentages", "connected, or located to be on a specific circuit"], ["listed in Table 220.83 (B) shall be used for existing and addi-", "b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["tional new loads. The larger connected load of air conditioning", "ing units"], ["or space heating, but not both, shall be used.", "c. Clothes dryers that are not connected to the laundry"], ["Other loads shall include the following:", "branch circuit specified in item (2)"], ["d. Water heaters"], ["(1) General lighting and general-use receptacles at 33 volt-", "(4) The nameplate ampere or KVA rating of all permanently"], ["amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by", "connected motors not included in item (3)"], ["220.42", "(5) The larger of the air-conditioning load or the fixed elec-"], ["(2) 1500 volt-amperes for each 2-wire, 20-ampere small-", "tric space-heating load"], ["appliance branch circuit and each laundry branch circuit", "220.85 Two Dwelling Units. Where two dwelling units are"], ["covered in 210.11 (C) (1) and (C) (2)", "supplied by a single feeder or service and the calculated load"], ["(3) The nameplate rating of the following:", "under Part III of this article exceeds that for three identical"], ["a. All appliances that are fastened in place, permanently", "units calculated under 220.84, the lesser of the two loads shall"], ["connected, or located to be on a specific circuit", "be permitted to be used."], ["b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["ing units"], ["c. Clothes dryers that are not connected to the laundry", "Table 220.83(B) With Additional Air-Conditioning or Electric"], ["branch circuit specified in item (2)", "Space-Heating Equipment"], ["d. Water heaters"], ["Table 220.83(A) Without Additional Air-Conditioning or", "Load", "Percent of Load"], ["Electric Space-Heating Equipment", "Air-conditioning equipment", "100"], ["Central electric space heating", "100"], ["Load (kVA)", "Percent of Load", "Less than four separately", "100"], ["controlled space-heating units"], ["First 8 kVA of load at", "100", "First 8 kVA of all other loads", "100"], ["Remainder of load at", "40", "Remainder of all other loads", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Load (kVA)", "Percent of Load"], ["First 8 kVA of load at", "100"], ["Remainder of load at", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Load", "Percent of Load"], ["Air-conditioning equipment", "100"], ["Central electric space heating", "100"], ["Less than four separately", "100"], ["controlled space-heating units", ""], ["First 8 kVA of all other loads", "100"], ["Remainder of all other loads", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists load (kva) with columns including: Load (kVA), Percent of Load.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.84 Multifamily Dwelling. | 1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2) | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment | Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment\n\nLoad (kVA) | Percent of Load\nFirst 8 kVA of load at | 100\nRemainder of load at | 40"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table3", "chunk_type": "table", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.84 Multifamily Dwelling.", "1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment", "Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text document with tables\n\n**Main components:** This document excerpt details electrical code regulations for branch circuits, feeders, and service load calculations, including specific guidelines for dwelling units and multifamily dwellings. It includes tables for calculating load percentages with and without air conditioning or electric space-heating equipment.\n\n**Technical details:**\n*   Article 220 - Branch-Circuit, Feeder, and Service Load Calculations\n*   220.83 Existing Dwelling Unit\n*   220.84 Multifamily Dwelling\n*   220.85 Two Dwelling Units\n*   Table 220.83(A) Without Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load (kVA): First 8 kVA of load at, Remainder of load at\n    *   Percent of Load: 100, 40\n*   Table 220.83(B) With Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load: Air-conditioning equipment, Central electric space heating, Less than four separately controlled space-heating units, First 8 kVA of all other loads, Remainder of all other loads\n    *   Percent of Load: 100, 100, 100, 100, 40\n*   Volt-amperes/m\u00b2, volt-amperes/ft\u00b2\n*   2-wire, 20-ampere small-appliance branch circuit\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.85"], ["(5) 40 percent of the nameplate rating(s) of electric space", "220.84 Multifamily Dwelling."], ["heating if four or more separately controlled units.", "(A) Feeder or Service Load. It shall be permissible to calculate"], ["(6) 100 percent of the nameplate ratings of electric thermal", "the load of a feeder or service that supplies three or more"], ["storage and other heating systems where the usual load is", "dwelling units of a multifamily dwelling in accordance with"], ["expected to be continuous at the full nameplate value.", "Table 220.84(B) instead of Part III of this article if all the"], ["Systems qualifying under this selection shall not be calcu-", "following conditions are met:"], ["lated under any other selection in 220.82(C)."], ["220.83 Existing Dwelling Unit. This section shall be permitted", "(1) No dwelling unit is supplied by more than one feeder."], ["to be used to determine if the existing service or feeder is of", "(2) Each dwelling unit is equipped with electric cooking"], ["sufficient capacity to serve additional loads. Where the dwelling", "equipment."], ["unit is served by a 120/240-volt or 208Y/120-volt, 3-wire service", "Exception: When the calculated load for multifamily dwellings without"], ["or feeder, calculating the total load in accordance with", "electric cooking in Part III of this article exceeds that calculated under"], ["220.83 (A) or (B) shall be permitted.", "Part IV for the identical load plus electric cooking (based on 8 kW per"], ["(A) Where Additional Air-Conditioning Equipment or Electric", "unit), the lesser of the two loads shall be permitted to be used."], ["Space-Heating Equipment Is Not to Be Installed. The percen-", "(3) Each dwelling unit is equipped with either electric space"], ["tages listed in Table 220.83(A) shall be used for existing and", "heating or air conditioning, or both. Feeders and service"], ["additional new loads.", "conductors whose calculated load is determined by this"], ["Load calculations shall include the following:", "optional calculation shall be permitted to have the"], ["neutral load determined by 220.61."], ["(1) General lighting and general-use receptacles at 33 volt-", "(B) House Loads. House loads shall be calculated in accord-"], ["amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by", "ance with Part III of this article and shall be in addition to the"], ["220.42", "dwelling unit loads calculated in accordance with Table"], ["(2) 1500 volt-amperes for each 2-wire, 20-ampere small-", "220.84(B)."], ["appliance branch circuit and each laundry branch circuit"], ["covered in 210.11 (C) (1) and (C) (2)", "(C) Calculated Loads. The calculated load to which the"], ["(3) The nameplate rating of the following:", "demand factors of Table 220.84 (B) apply shall include the"], ["a. All appliances that are fastened in place, permanently", "following:"], ["connected, or located to be on a specific circuit", "(1) 33 volt-amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 for general"], ["b. Ranges, wall-mounted ovens, counter-mounted cook-", "lighting and general-use receptacles"], ["ing units", "(2)", "1500 volt-amperes for each 2-wire, 20-ampere small-"], ["c. Clothes dryers that are not connected to the laundry", "appliance branch circuit and each laundry branch circuit"], ["branch circuit specified in item (2)", "covered in 210.11 (C) (1) and (C) (2)"], ["d. Water heaters", "(3) The nameplate rating of the following:"], ["(B) Where Additional Air-Conditioning Equipment or Electric", "a. All appliances that are fastened in place, permanently"], ["Space-Heating Equipment Is to Be Installed. The percentages", "connected, or located to be on a specific circuit"], ["listed in Table 220.83 (B) shall be used for existing and addi-", "b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["tional new loads. The larger connected load of air conditioning", "ing units"], ["or space heating, but not both, shall be used.", "c. Clothes dryers that are not connected to the laundry"], ["Other loads shall include the following:", "branch circuit specified in item (2)"], ["d. Water heaters"], ["(1) General lighting and general-use receptacles at 33 volt-", "(4) The nameplate ampere or KVA rating of all permanently"], ["amperes/m\u00b2 or 3 volt-amperes/ft\u00b2 as determined by", "connected motors not included in item (3)"], ["220.42", "(5) The larger of the air-conditioning load or the fixed elec-"], ["(2) 1500 volt-amperes for each 2-wire, 20-ampere small-", "tric space-heating load"], ["appliance branch circuit and each laundry branch circuit", "220.85 Two Dwelling Units. Where two dwelling units are"], ["covered in 210.11 (C) (1) and (C) (2)", "supplied by a single feeder or service and the calculated load"], ["(3) The nameplate rating of the following:", "under Part III of this article exceeds that for three identical"], ["a. All appliances that are fastened in place, permanently", "units calculated under 220.84, the lesser of the two loads shall"], ["connected, or located to be on a specific circuit", "be permitted to be used."], ["b. Ranges, wall-mounted ovens, counter-mounted cook-"], ["ing units"], ["c. Clothes dryers that are not connected to the laundry", "Table 220.83(B) With Additional Air-Conditioning or Electric"], ["branch circuit specified in item (2)", "Space-Heating Equipment"], ["d. Water heaters"], ["Table 220.83(A) Without Additional Air-Conditioning or", "Load", "Percent of Load"], ["Electric Space-Heating Equipment", "Air-conditioning equipment", "100"], ["Central electric space heating", "100"], ["Load (kVA)", "Percent of Load", "Less than four separately", "100"], ["controlled space-heating units"], ["First 8 kVA of load at", "100", "First 8 kVA of all other loads", "100"], ["Remainder of load at", "40", "Remainder of all other loads", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Load (kVA)", "Percent of Load"], ["First 8 kVA of load at", "100"], ["Remainder of load at", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Load", "Percent of Load"], ["Air-conditioning equipment", "100"], ["Central electric space heating", "100"], ["Less than four separately", "100"], ["controlled space-heating units", ""], ["First 8 kVA of all other loads", "100"], ["Remainder of all other loads", "40"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists load with columns including: Load, Percent of Load.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.84 Multifamily Dwelling. | 1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2) | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment | Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment\n\nLoad | Percent of Load\nAir-conditioning equipment | 100\nCentral electric space heating | 100\nLess than four separately | 100\ncontrolled space-heating units |\nFirst 8 kVA of all other loads | 100\nRemainder of all other loads | 40"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p24_fig1", "chunk_type": "figure", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.84 Multifamily Dwelling.", "1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.83(B) With Additional Air-Conditioning or Electric\nSpace-Heating Equipment", "Table 220.83(A) Without Additional Air-Conditioning or\nElectric Space-Heating Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "summary": "Table of article 220-branch-circuit, feeder, and service load calculations: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 3, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Load (kVA)", "summary": "Table of load (kva): Load (kVA), Percent of Load"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p24_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Load", "summary": "Table of load: Load, Percent of Load"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.84 Multifamily Dwelling. | 1500 volt-amperes for each 2-wire, 20-ampere small-\nappliance branch circuit and each laundry branch circuit\ncovered in 210.11 (C) (1) and (C) (2) | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text document with tables\n\n**Main components:** This document excerpt details electrical code regulations for branch circuits, feeders, and service load calculations, including specific guidelines for dwelling units and multifamily dwellings. It includes tables for calculating load percentages with and without air conditioning or electric space-heating equipment.\n\n**Technical details:**\n*   Article 220 - Branch-Circuit, Feeder, and Service Load Calculations\n*   220.83 Existing Dwelling Unit\n*   220.84 Multifamily Dwelling\n*   220.85 Two Dwelling Units\n*   Table 220.83(A) Without Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load (kVA): First 8 kVA of load at, Remainder of load at\n    *   Percent of Load: 100, 40\n*   Table 220.83(B) With Additional Air-Conditioning or Electric Space-Heating Equipment:\n    *   Load: Air-conditioning equipment, Central electric space heating, Less than four separately controlled space-heating units, First 8 kVA of all other loads, Remainder of all other loads\n    *   Percent of Load: 100, 100, 100, 100, 40\n*   Volt-amperes/m\u00b2, volt-amperes/ft\u00b2\n*   2-wire, 20-ampere small-appliance branch circuit\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p25_narr1", "chunk_type": "narrative", "page_numbers": [25], "section_path": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "section_path_str": "62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.", "local_headings": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 25, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Number of", "summary": "Table of number of: Number of, Demand Factor"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 220.84(B) Optional Calculations - Demand Factors for", "summary": "Table of table 220.84(b) optional calculations - demand factors for: Table 220.84(B) Optional Calculations - Demand Factors for, 220.87 Determining Existing Loads. The calculation of a"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Connected Load", "summary": "Table of connected load: Connected Load, Demand, Calculated Loads"}], "captions_on_page": ["Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units", "Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "220.86\n ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table1", "chunk_type": "table", "page_numbers": [25], "section_path": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "section_path_str": "62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.", "local_headings": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "captions_on_page": ["Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units", "Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table.\n**Main components:** Two tables showing demand factors for multifamily dwelling units and for feeders and service conductors for schools.\n**Technical details:**\n*   Table 220.84(B): \"Optional Calculations - Demand Factors for Three or More Multifamily Dwelling Units\", \"Number of Dwelling Units\", \"Demand Factor (%)\", ranges from 3-5 to 62 and over, percentages from 45 to 23.\n*   Table 220.86: \"Optional Method - Demand Factors for Feeders and Service Conductors for Schools\", \"Connected Load\", \"Total VA/m\u00b2\", \"Total VA/ft\u00b2\", \"Demand Factor (%)\", \"Calculated Loads (VA)\", ranges for VA/m\u00b2 and VA/ft\u00b2, percentages 100, 75, 25, formulas for calculated loads.\n*   Article 220, Sections 220.86, 220.87, 220.88, 220.100, 220.102.\n*   \"NATIONAL ELECTRICAL CODE 2023 Edition\""}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Number of", "Demand Factor"], ["Dwelling Units", "(%)"], ["3-5", "45"], ["6-7", "44"], ["8-10", "43"], ["11", "42"], ["12-13", "41"], ["14-15", "40"], ["16-17", "39"], ["18-20", "38"], ["21", "37"], ["22-23", "36"], ["24-25"], ["26-27", "34"], ["28-30"], ["31"], ["32-33", "353332122222222"], ["34-36", "30"], ["37-38", "29"], ["39-42", "28"], ["43-45", "27"], ["46-50", "26"], ["51-55"], ["56-61", "24"], ["62 and over"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Table 220.84(B) Optional Calculations - Demand Factors for", "220.87 Determining Existing Loads. The calculation of a"], ["Three or More Multifamily Dwelling Units", "feeder or service load for existing installations shall be permit-"], ["ted to use actual maximum demand to determine the existing"], ["Number of", "Demand Factor", "load under all of the following conditions:"], ["Dwelling Units", "(%)", "(1) The maximum demand data is available for a 1-year"], ["3-5", "45", "period."], ["6-7", "44", "Exception: If the maximum demand data for a 1-year period is not"], ["8-10", "43", "available, the calculated load shall be permitted to be based on the"], ["11", "42", "maximum demand (the highest average kilowatts reached and main-"], ["12-13", "41", "tained for a 15-minute interval) continuously recorded over a mini-"], ["14-15", "40", "mum 30-day period using a recording ammeter or power meter"], ["16-17", "39", "connected to the highest loaded phase of the feeder or service, based on"], ["18-20", "38", "the initial loading at the start of the recording. The recording shall"], ["21", "37", "reflect the maximum demand of the feeder or service by being taken"], ["22-23", "36", "when the building or space is occupied and shall include by measure-"], ["24-25", "ment or calculation the larger of the heating or cooling equipment load,"], ["26-27", "34", "and other loads that might be periodic in nature due to seasonal or"], ["28-30", "similar conditions. This exception shall not be permitted if the feeder or"], ["service has a renewable energy system (i.e., solar photovoltaic or wind"], ["31", "electric) or employs any form of peak load shaving."], ["32-33", "353332122222222", "(2) The maximum demand at 125 percent plus the new load"], ["34-36", "30", "does not exceed the ampacity of the feeder or rating of"], ["37-38", "29", "the service."], ["39-42", "28", "(3) The feeder has overcurrent protection in accordance"], ["43-45", "27", "with 240.4, and the service has overload protection in"], ["46-50", "26", "accordance with 230.90."], ["51-55", "220.88 New Restaurants. Calculation of a service or feeder"], ["56-61", "24", "load, where the feeder serves the total load, for a new restau-"], ["62 and over", "rant shall be permitted in accordance with Table 220.88 in lieu"], ["of Part III of this article."], ["220.86 Schools. The calculation of a feeder or service load for", "The overload protection of the service conductors shall be in"], ["schools shall be permitted in accordance with Table 220.86 in", "accordance with 230.90 and 240.4."], ["lieu of Part III of this article where equipped with electric space"], ["heating, air conditioning, or both. The connected load to", "Feeder conductors shall not be required to be of greater"], ["which the demand factors of Table 220.86 apply shall include", "ampacity than the service conductors."], ["all of the interior and exterior lighting, power, water heating,", "Service or feeder conductors whose calculated load is deter-"], ["cooking, other loads, and the larger of the air-conditioning", "mined by this optional calculation shall be permitted to have"], ["load or space-heating load within the building or structure.", "the neutral load determined by 220.61."], ["Feeders and service conductors whose calculated load is"], ["determined by this optional calculation shall be permitted to", "Part V. Farm Load Calculations"], ["have the neutral load determined by 220.61. Where the build-"], ["ing or structure load is calculated by this optional method,", "220.100 General. Farm loads shall be calculated in accordance"], ["feeders within the building or structure shall have ampacity as", "with Part V."], ["permitted in Part III of this article; however, the ampacity of an"], ["individual feeder shall not be required to be larger than the", "220.102 Farm Loads \u2014 Buildings and Other Loads."], ["ampacity for the entire building.", "(A) Dwelling Unit. The feeder or service load of a farm dwell-"], ["This section shall not apply to portable classroom buildings.", "ing unit shall be calculated in accordance with the provisions"], ["for dwellings in Part III or IV of this article. Where the dwelling"], ["has electric heat and the farm has electric grain-drying systems,"], ["Table 220.86 Optional Method - Demand Factors for Feeders", "Part IV of this article shall not be used to calculate the dwelling"], ["and Service Conductors for Schools", "load where the dwelling and farm loads are supplied by a"], ["common service."], ["Connected Load", "Demand", "Calculated Loads", "(B) Other Than Dwelling Unit. Where a feeder or service"], ["Total VA/m\u00b2", "Total VA/ft\u00b2", "Factor (%)", "(VA)", "supplies a farm building or other load having two or more"], ["separate branch circuits, the load for feeders, service conduc-"], ["0-33", "0-3", "100", "Amount x 100%", "tors, and service equipment shall be calculated in accordance"], ["Over 33-220", "Over 3-20", "75", "(Amount x", "with demand factors not less than indicated in Table"], ["75%) +3", "220.102(B)."], ["Remainder", "Remainder", "25", "(Amount x"], ["over 220", "over 20", "25%) + 15.75"], ["70-100", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Connected Load", "", "Demand", "Calculated Loads"], ["Total VA/m^{2}", "Total VA/ft^{2}", "Factor (%)", "(VA)"], ["0-33", "0-3", "100", "Amount x 100%"], ["Over 33-220", "Over 3-20", "75", "(Amount x"], ["", "", "", "75%) + 3"], ["Remainder", "Remainder", "25", "(Amount x"], ["over 220", "over 20", "", "25%) + 15.75"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of with columns including: Number of, Demand Factor.", "text": "Section: 62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 62 and over | 220.102 Farm Loads \u2014 Buildings and Other Loads.\nCaptions: Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units | Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools\n\nNumber of | Demand Factor\nDwelling Units | (%)\n3-5 | 45\n6-7 | 44\n8-10 | 43\n11 | 42\n12-13 | 41\n14-15 | 40\n16-17 | 39\n18-20 | 38\n21 | 37\n22-23 | 36\n24-25 |\n26-27 | 34\n28-30 |\n31 |\n32-33 | 353332122222222\n34-36 | 30\n37-38 | 29\n39-42 | 28\n43-45 | 27\n46-50 | 26\n51-55 |\n56-61 | 24\n62 and over |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table2", "chunk_type": "table", "page_numbers": [25], "section_path": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "section_path_str": "62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.", "local_headings": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "captions_on_page": ["Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units", "Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table.\n**Main components:** Two tables showing demand factors for multifamily dwelling units and for feeders and service conductors for schools.\n**Technical details:**\n*   Table 220.84(B): \"Optional Calculations - Demand Factors for Three or More Multifamily Dwelling Units\", \"Number of Dwelling Units\", \"Demand Factor (%)\", ranges from 3-5 to 62 and over, percentages from 45 to 23.\n*   Table 220.86: \"Optional Method - Demand Factors for Feeders and Service Conductors for Schools\", \"Connected Load\", \"Total VA/m\u00b2\", \"Total VA/ft\u00b2\", \"Demand Factor (%)\", \"Calculated Loads (VA)\", ranges for VA/m\u00b2 and VA/ft\u00b2, percentages 100, 75, 25, formulas for calculated loads.\n*   Article 220, Sections 220.86, 220.87, 220.88, 220.100, 220.102.\n*   \"NATIONAL ELECTRICAL CODE 2023 Edition\""}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Number of", "Demand Factor"], ["Dwelling Units", "(%)"], ["3-5", "45"], ["6-7", "44"], ["8-10", "43"], ["11", "42"], ["12-13", "41"], ["14-15", "40"], ["16-17", "39"], ["18-20", "38"], ["21", "37"], ["22-23", "36"], ["24-25"], ["26-27", "34"], ["28-30"], ["31"], ["32-33", "353332122222222"], ["34-36", "30"], ["37-38", "29"], ["39-42", "28"], ["43-45", "27"], ["46-50", "26"], ["51-55"], ["56-61", "24"], ["62 and over"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Table 220.84(B) Optional Calculations - Demand Factors for", "220.87 Determining Existing Loads. The calculation of a"], ["Three or More Multifamily Dwelling Units", "feeder or service load for existing installations shall be permit-"], ["ted to use actual maximum demand to determine the existing"], ["Number of", "Demand Factor", "load under all of the following conditions:"], ["Dwelling Units", "(%)", "(1) The maximum demand data is available for a 1-year"], ["3-5", "45", "period."], ["6-7", "44", "Exception: If the maximum demand data for a 1-year period is not"], ["8-10", "43", "available, the calculated load shall be permitted to be based on the"], ["11", "42", "maximum demand (the highest average kilowatts reached and main-"], ["12-13", "41", "tained for a 15-minute interval) continuously recorded over a mini-"], ["14-15", "40", "mum 30-day period using a recording ammeter or power meter"], ["16-17", "39", "connected to the highest loaded phase of the feeder or service, based on"], ["18-20", "38", "the initial loading at the start of the recording. The recording shall"], ["21", "37", "reflect the maximum demand of the feeder or service by being taken"], ["22-23", "36", "when the building or space is occupied and shall include by measure-"], ["24-25", "ment or calculation the larger of the heating or cooling equipment load,"], ["26-27", "34", "and other loads that might be periodic in nature due to seasonal or"], ["28-30", "similar conditions. This exception shall not be permitted if the feeder or"], ["service has a renewable energy system (i.e., solar photovoltaic or wind"], ["31", "electric) or employs any form of peak load shaving."], ["32-33", "353332122222222", "(2) The maximum demand at 125 percent plus the new load"], ["34-36", "30", "does not exceed the ampacity of the feeder or rating of"], ["37-38", "29", "the service."], ["39-42", "28", "(3) The feeder has overcurrent protection in accordance"], ["43-45", "27", "with 240.4, and the service has overload protection in"], ["46-50", "26", "accordance with 230.90."], ["51-55", "220.88 New Restaurants. Calculation of a service or feeder"], ["56-61", "24", "load, where the feeder serves the total load, for a new restau-"], ["62 and over", "rant shall be permitted in accordance with Table 220.88 in lieu"], ["of Part III of this article."], ["220.86 Schools. The calculation of a feeder or service load for", "The overload protection of the service conductors shall be in"], ["schools shall be permitted in accordance with Table 220.86 in", "accordance with 230.90 and 240.4."], ["lieu of Part III of this article where equipped with electric space"], ["heating, air conditioning, or both. The connected load to", "Feeder conductors shall not be required to be of greater"], ["which the demand factors of Table 220.86 apply shall include", "ampacity than the service conductors."], ["all of the interior and exterior lighting, power, water heating,", "Service or feeder conductors whose calculated load is deter-"], ["cooking, other loads, and the larger of the air-conditioning", "mined by this optional calculation shall be permitted to have"], ["load or space-heating load within the building or structure.", "the neutral load determined by 220.61."], ["Feeders and service conductors whose calculated load is"], ["determined by this optional calculation shall be permitted to", "Part V. Farm Load Calculations"], ["have the neutral load determined by 220.61. Where the build-"], ["ing or structure load is calculated by this optional method,", "220.100 General. Farm loads shall be calculated in accordance"], ["feeders within the building or structure shall have ampacity as", "with Part V."], ["permitted in Part III of this article; however, the ampacity of an"], ["individual feeder shall not be required to be larger than the", "220.102 Farm Loads \u2014 Buildings and Other Loads."], ["ampacity for the entire building.", "(A) Dwelling Unit. The feeder or service load of a farm dwell-"], ["This section shall not apply to portable classroom buildings.", "ing unit shall be calculated in accordance with the provisions"], ["for dwellings in Part III or IV of this article. Where the dwelling"], ["has electric heat and the farm has electric grain-drying systems,"], ["Table 220.86 Optional Method - Demand Factors for Feeders", "Part IV of this article shall not be used to calculate the dwelling"], ["and Service Conductors for Schools", "load where the dwelling and farm loads are supplied by a"], ["common service."], ["Connected Load", "Demand", "Calculated Loads", "(B) Other Than Dwelling Unit. Where a feeder or service"], ["Total VA/m\u00b2", "Total VA/ft\u00b2", "Factor (%)", "(VA)", "supplies a farm building or other load having two or more"], ["separate branch circuits, the load for feeders, service conduc-"], ["0-33", "0-3", "100", "Amount x 100%", "tors, and service equipment shall be calculated in accordance"], ["Over 33-220", "Over 3-20", "75", "(Amount x", "with demand factors not less than indicated in Table"], ["75%) +3", "220.102(B)."], ["Remainder", "Remainder", "25", "(Amount x"], ["over 220", "over 20", "25%) + 15.75"], ["70-100", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Connected Load", "", "Demand", "Calculated Loads"], ["Total VA/m^{2}", "Total VA/ft^{2}", "Factor (%)", "(VA)"], ["0-33", "0-3", "100", "Amount x 100%"], ["Over 33-220", "Over 3-20", "75", "(Amount x"], ["", "", "", "75%) + 3"], ["Remainder", "Remainder", "25", "(Amount x"], ["over 220", "over 20", "", "25%) + 15.75"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists table 220.84(b) optional calculations - demand factors for with columns including: Table 220.84(B) Optional Calculations - Demand Factors for, 220.87 Determining Existing Loads. The calculation of a.", "text": "Section: 62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 62 and over | 220.102 Farm Loads \u2014 Buildings and Other Loads.\nCaptions: Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units | Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools\n\nTable 220.84(B) Optional Calculations - Demand Factors for | 220.87 Determining Existing Loads. The calculation of a | | |\nThree or More Multifamily Dwelling Units | feeder or service load for existing installations shall be permit- | | |\nted to use actual maximum demand to determine the existing | | | |\nNumber of | Demand Factor | load under all of the following conditions: | |\nDwelling Units | (%) | (1) The maximum demand data is available for a 1-year | |\n3-5 | 45 | period. | |\n6-7 | 44 | Exception: If the maximum demand data for a 1-year period is not | |\n8-10 | 43 | available, the calculated load shall be permitted to be based on the | |\n11 | 42 | maximum demand (the highest average kilowatts reached and main- | |\n12-13 | 41 | tained for a 15-minute interval) continuously recorded over a mini- | |\n14-15 | 40 | mum 30-day period using a recording ammeter or power meter | |\n16-17 | 39 | connected to the highest loaded phase of the feeder or service, based on | |\n18-20 | 38 | the initial loading at the start of the recording. The recording shall | |\n21 | 37 | reflect the maximum demand of the feeder or service by being taken | |\n22-23 | 36 | when the building or space is occupied and shall include by measure- | |\n24-25 | ment or calculation the larger of the heating or cooling equipment load, | | |\n26-27 | 34 | and other loads that might be periodic in nature due to seasonal or | |\n28-30 | similar conditions. This exception shall not be permitted if the feeder or | | |\nservice has a renewable energy system (i.e., solar photovoltaic or wind | | | |\n31 | electric) or employs any form of peak load shaving. | | |\n32-33 | 353332122222222 | (2) The maximum demand at 125 percent plus the new load | |\n34-36 | 30 | does not exceed the ampacity of the feeder or rating of | |\n37-38 | 29 | the service. | |\n39-42 | 28 | (3) The feeder has overcurrent protection in accordance | |\n43-45 | 27 | with 240.4, and the service has overload protection in | |\n46-50 | 26 | accordance with 230.90. | |\n51-55 | 220.88 New Restaurants. Calculation of a service or feeder | | |\n56-61 | 24 | load, where the feeder serves the total load, for a new restau- | |\n62 and over | rant shall be permitted in accordance with Table 220.88 in lieu | | |\nof Part III of this article. | | | |\n220.86 Schools. The calculation of a feeder or service load for | The overload protection of the service conductors shall be in | | |\nschools shall be permitted in accordance with Table 220.86 in | accordance with 230.90 and 240.4. | | |\nlieu of Part III of this article where equipped with electric space | | | |\nheating, air conditioning, or both. The connected load to | Feeder conductors shall not be required to be of greater | | |\nwhich the demand factors of Table 220.86 apply shall include | ampacity than the service conductors. | | |\nall of the interior and exterior lighting, power, water heating, | Service or feeder conductors whose calculated load is deter- | | |\ncooking, other loads, and the larger of the air-conditioning | mined by this optional calculation shall be permitted to have | | |\nload or space-heating load within the building or structure. | the neutral load determined by 220.61. | | |\nFeeders and service conductors whose calculated load is | | | |\ndetermined by this optional calculation shall be permitted to | Part V. Farm Load Calculations | | |\nhave the neutral load determined by 220.61. Where the build- | | | |\ning or structure load is calculated by this optional method, | 220.100 General. Farm loads shall be calculated in accordance | | |\nfeeders within the building or structure shall have ampacity as | with Part V. | | |\npermitted in Part III of this article; however, the ampacity of an | | | |\nindividual feeder shall not be required to be larger than the | 220.102 Farm Loads \u2014 Buildings and Other Loads. | | |\nampacity for the entire building. | (A) Dwelling Unit. The feeder or service load of a farm dwell- | | |\nThis section shall not apply to portable classroom buildings. | ing unit shall be calculated in accordance with the provisions | | |\nfor dwellings in Part III or IV of this article. Where the dwelling | | | |\nhas electric heat and the farm has electric grain-drying systems, | | | |\nTable 220.86 Optional Method - Demand Factors for Feeders | Part IV of this article shall not be used to calculate the dwelling | | |\nand Service Conductors for Schools | load where the dwelling and farm loads are supplied by a | | |\ncommon service. | | | |\nConnected Load | Demand | Calculated Loads | (B) Other Than Dwelling Unit. Where a feeder or service |\nTotal VA/m\u00b2 | Total VA/ft\u00b2 | Factor (%) | (VA) | supplies a farm building or other load having two or more\nseparate branch circuits, the load for feeders, service conduc- | | | |\n0-33 | 0-3 | 100 | Amount x 100% | tors, and service equipment shall be calculated in accordance\nOver 33-220 | Over 3-20 | 75 | (Amount x | with demand factors not less than indicated in Table\n75%) +3 | 220.102(B). | | |\nRemainder | Remainder | 25 | (Amount x |\nover 220 | over 20 | 25%) + 15.75 | |\n70-100 | NATIONAL ELECTRICAL CODE 2023 Edition | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table3", "chunk_type": "table", "page_numbers": [25], "section_path": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "section_path_str": "62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.", "local_headings": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "captions_on_page": ["Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units", "Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table.\n**Main components:** Two tables showing demand factors for multifamily dwelling units and for feeders and service conductors for schools.\n**Technical details:**\n*   Table 220.84(B): \"Optional Calculations - Demand Factors for Three or More Multifamily Dwelling Units\", \"Number of Dwelling Units\", \"Demand Factor (%)\", ranges from 3-5 to 62 and over, percentages from 45 to 23.\n*   Table 220.86: \"Optional Method - Demand Factors for Feeders and Service Conductors for Schools\", \"Connected Load\", \"Total VA/m\u00b2\", \"Total VA/ft\u00b2\", \"Demand Factor (%)\", \"Calculated Loads (VA)\", ranges for VA/m\u00b2 and VA/ft\u00b2, percentages 100, 75, 25, formulas for calculated loads.\n*   Article 220, Sections 220.86, 220.87, 220.88, 220.100, 220.102.\n*   \"NATIONAL ELECTRICAL CODE 2023 Edition\""}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Number of", "Demand Factor"], ["Dwelling Units", "(%)"], ["3-5", "45"], ["6-7", "44"], ["8-10", "43"], ["11", "42"], ["12-13", "41"], ["14-15", "40"], ["16-17", "39"], ["18-20", "38"], ["21", "37"], ["22-23", "36"], ["24-25"], ["26-27", "34"], ["28-30"], ["31"], ["32-33", "353332122222222"], ["34-36", "30"], ["37-38", "29"], ["39-42", "28"], ["43-45", "27"], ["46-50", "26"], ["51-55"], ["56-61", "24"], ["62 and over"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Table 220.84(B) Optional Calculations - Demand Factors for", "220.87 Determining Existing Loads. The calculation of a"], ["Three or More Multifamily Dwelling Units", "feeder or service load for existing installations shall be permit-"], ["ted to use actual maximum demand to determine the existing"], ["Number of", "Demand Factor", "load under all of the following conditions:"], ["Dwelling Units", "(%)", "(1) The maximum demand data is available for a 1-year"], ["3-5", "45", "period."], ["6-7", "44", "Exception: If the maximum demand data for a 1-year period is not"], ["8-10", "43", "available, the calculated load shall be permitted to be based on the"], ["11", "42", "maximum demand (the highest average kilowatts reached and main-"], ["12-13", "41", "tained for a 15-minute interval) continuously recorded over a mini-"], ["14-15", "40", "mum 30-day period using a recording ammeter or power meter"], ["16-17", "39", "connected to the highest loaded phase of the feeder or service, based on"], ["18-20", "38", "the initial loading at the start of the recording. The recording shall"], ["21", "37", "reflect the maximum demand of the feeder or service by being taken"], ["22-23", "36", "when the building or space is occupied and shall include by measure-"], ["24-25", "ment or calculation the larger of the heating or cooling equipment load,"], ["26-27", "34", "and other loads that might be periodic in nature due to seasonal or"], ["28-30", "similar conditions. This exception shall not be permitted if the feeder or"], ["service has a renewable energy system (i.e., solar photovoltaic or wind"], ["31", "electric) or employs any form of peak load shaving."], ["32-33", "353332122222222", "(2) The maximum demand at 125 percent plus the new load"], ["34-36", "30", "does not exceed the ampacity of the feeder or rating of"], ["37-38", "29", "the service."], ["39-42", "28", "(3) The feeder has overcurrent protection in accordance"], ["43-45", "27", "with 240.4, and the service has overload protection in"], ["46-50", "26", "accordance with 230.90."], ["51-55", "220.88 New Restaurants. Calculation of a service or feeder"], ["56-61", "24", "load, where the feeder serves the total load, for a new restau-"], ["62 and over", "rant shall be permitted in accordance with Table 220.88 in lieu"], ["of Part III of this article."], ["220.86 Schools. The calculation of a feeder or service load for", "The overload protection of the service conductors shall be in"], ["schools shall be permitted in accordance with Table 220.86 in", "accordance with 230.90 and 240.4."], ["lieu of Part III of this article where equipped with electric space"], ["heating, air conditioning, or both. The connected load to", "Feeder conductors shall not be required to be of greater"], ["which the demand factors of Table 220.86 apply shall include", "ampacity than the service conductors."], ["all of the interior and exterior lighting, power, water heating,", "Service or feeder conductors whose calculated load is deter-"], ["cooking, other loads, and the larger of the air-conditioning", "mined by this optional calculation shall be permitted to have"], ["load or space-heating load within the building or structure.", "the neutral load determined by 220.61."], ["Feeders and service conductors whose calculated load is"], ["determined by this optional calculation shall be permitted to", "Part V. Farm Load Calculations"], ["have the neutral load determined by 220.61. Where the build-"], ["ing or structure load is calculated by this optional method,", "220.100 General. Farm loads shall be calculated in accordance"], ["feeders within the building or structure shall have ampacity as", "with Part V."], ["permitted in Part III of this article; however, the ampacity of an"], ["individual feeder shall not be required to be larger than the", "220.102 Farm Loads \u2014 Buildings and Other Loads."], ["ampacity for the entire building.", "(A) Dwelling Unit. The feeder or service load of a farm dwell-"], ["This section shall not apply to portable classroom buildings.", "ing unit shall be calculated in accordance with the provisions"], ["for dwellings in Part III or IV of this article. Where the dwelling"], ["has electric heat and the farm has electric grain-drying systems,"], ["Table 220.86 Optional Method - Demand Factors for Feeders", "Part IV of this article shall not be used to calculate the dwelling"], ["and Service Conductors for Schools", "load where the dwelling and farm loads are supplied by a"], ["common service."], ["Connected Load", "Demand", "Calculated Loads", "(B) Other Than Dwelling Unit. Where a feeder or service"], ["Total VA/m\u00b2", "Total VA/ft\u00b2", "Factor (%)", "(VA)", "supplies a farm building or other load having two or more"], ["separate branch circuits, the load for feeders, service conduc-"], ["0-33", "0-3", "100", "Amount x 100%", "tors, and service equipment shall be calculated in accordance"], ["Over 33-220", "Over 3-20", "75", "(Amount x", "with demand factors not less than indicated in Table"], ["75%) +3", "220.102(B)."], ["Remainder", "Remainder", "25", "(Amount x"], ["over 220", "over 20", "25%) + 15.75"], ["70-100", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Connected Load", "", "Demand", "Calculated Loads"], ["Total VA/m^{2}", "Total VA/ft^{2}", "Factor (%)", "(VA)"], ["0-33", "0-3", "100", "Amount x 100%"], ["Over 33-220", "Over 3-20", "75", "(Amount x"], ["", "", "", "75%) + 3"], ["Remainder", "Remainder", "25", "(Amount x"], ["over 220", "over 20", "", "25%) + 15.75"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists connected load with columns including: Connected Load, Demand, Calculated Loads.", "text": "Section: 62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 62 and over | 220.102 Farm Loads \u2014 Buildings and Other Loads.\nCaptions: Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units | Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools\n\nConnected Load | | Demand | Calculated Loads\nTotal VA/m^{2} | Total VA/ft^{2} | Factor (%) | (VA)\n0-33 | 0-3 | 100 | Amount x 100%\nOver 33-220 | Over 3-20 | 75 | (Amount x\n| | | 75%) + 3\nRemainder | Remainder | 25 | (Amount x\nover 220 | over 20 | | 25%) + 15.75"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p25_fig1", "chunk_type": "figure", "page_numbers": [25], "section_path": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "section_path_str": "62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.", "local_headings": ["62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "62 and over", "220.102 Farm Loads \u2014 Buildings and Other Loads."], "captions_on_page": ["Table 220.84(B) Optional Calculations - Demand Factors for\nThree or More Multifamily Dwelling Units", "Table 220.86 Optional Method - Demand Factors for Feeders\nand Service Conductors for Schools"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 25, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Number of", "summary": "Table of number of: Number of, Demand Factor"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 220.84(B) Optional Calculations - Demand Factors for", "summary": "Table of table 220.84(b) optional calculations - demand factors for: Table 220.84(B) Optional Calculations - Demand Factors for, 220.87 Determining Existing Loads. The calculation of a"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p25_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Connected Load", "summary": "Table of connected load: Connected Load, Demand, Calculated Loads"}], "text": "Section: 62 and over > 220.102 Farm Loads \u2014 Buildings and Other Loads.\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 62 and over | 220.102 Farm Loads \u2014 Buildings and Other Loads.\n\nAI caption: **Type of image:** Table.\n**Main components:** Two tables showing demand factors for multifamily dwelling units and for feeders and service conductors for schools.\n**Technical details:**\n*   Table 220.84(B): \"Optional Calculations - Demand Factors for Three or More Multifamily Dwelling Units\", \"Number of Dwelling Units\", \"Demand Factor (%)\", ranges from 3-5 to 62 and over, percentages from 45 to 23.\n*   Table 220.86: \"Optional Method - Demand Factors for Feeders and Service Conductors for Schools\", \"Connected Load\", \"Total VA/m\u00b2\", \"Total VA/ft\u00b2\", \"Demand Factor (%)\", \"Calculated Loads (VA)\", ranges for VA/m\u00b2 and VA/ft\u00b2, percentages 100, 75, 25, formulas for calculated loads.\n*   Article 220, Sections 220.86, 220.87, 220.88, 220.100, 220.102.\n*   \"NATIONAL ELECTRICAL CODE 2023 Edition\""}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table1", "chunk_type": "table", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities.", "125 percent of the full load current of the\nlargest motor, or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants", "Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit", "Table 220.103 Method for Calculating Total Farm Load", "Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing optional method for load calculations for restaurants, farm loads, and receptacle loads in healthcare facilities.\n\n**Technical details:**\n*   Table 220.88: Optional Method - Permitted Load Calculations for Service and Feeder Conductors for New Restaurants\n    *   Total Connected Load (kVA): 0-200, 201-325, 326-800, Over 800\n    *   All Electric Restaurant Calculated Loads (kVA): 80%, 10% (amount over 200) + 160.0, 50% (amount over 325) + 172.5, 50% (amount over 800) + 410.0\n    *   Not All Electric Restaurant Calculated Loads (kVA): 100%, 50% (amount over 200) + 200.0, 45% (amount over 325) + 262.5, 20% (amount over 800) + 476.3\n*   Table 220.102(B): Method for Calculating Farm Loads for Other Than Dwelling Unit\n    *   Ampere Load at 240 Volts Maximum: The greater of the following: All loads that are expected to operate simultaneously, or 125 percent of the full load current of the largest motor, or First 60 amperes of the load, Next 60 amperes of all other loads, Remainder of other loads\n    *   Demand Factor (%): 100, 50, 25\n*   Table 220.103: Method for Calculating Total Farm Load\n    *   Individual Loads Calculated in Accordance with Table 220.102: Largest load, Second largest load, Third largest load, Remaining loads\n    *   Demand Factor (%): 100, 75, 65, 50\n*   Table 220.110(1): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 1 and Category 2 Patient Care Spaces\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 5000 or less, From 5001 to 10,000, Remainder over 10,000\n    *   Demand Factor (%): 100, 50, 25\n*   Article references: 220.120, 220.103, 220.1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.120"], ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder"], ["Conductors for New Restaurants"], ["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200) + 160.0", "50% (amount over 200) + 200.0"], ["326-800", "50% (amount over 325) + 172.5", "45% (amount over 325) + 262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800) + 476.3"], ["Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load."], ["Select the one demand factor that applies from the table, then multiply the total connected load by this single"], ["demand factor."], ["220.103 Farm Loads \u2014 Total. Where supplied by a common", "Table 220.102(B) Method for Calculating Farm Loads for"], ["service, the total load of the farm for service conductors and", "Other Than Dwelling Unit"], ["service equipment shall be calculated in accordance with the"], ["farm dwelling unit load and demand factors specified in Table", "Demand Factor"], ["220.103. Where there is equipment in two or more farm equip-", "Ampere Load at 240 Volts Maximum", "(%)"], ["ment buildings or for loads having the same function, such", "The greater of the following:"], ["loads shall be calculated in accordance with Table 220.102(B)", "100"], ["and shall be permitted to be combined as a single load in Table", "All loads that are expected to operate"], ["220.103 for calculating the total load.", "simultaneously, or"], ["125 percent of the full load current of the"], ["largest motor, or"], ["Part VI. Health Care Facilities", "First 60 amperes of the load"], ["Next 60 amperes of all other loads", "50"], ["220.110 Receptacle Loads. Receptacle loads calculated in", "Remainder of other loads", "25"], ["accordance with 220.14(H) and (I) and supplied by branch"], ["circuits not exceeding 150 volts to ground shall be permitted to"], ["be subjected to the demand factors provided in Table", "Table 220.103 Method for Calculating Total Farm Load"], ["220.110(1) and Table 220.110(2) for health care facilities."], ["Informational Note No. 1: See Article 100 for the definitions of", "Individual Loads Calculated in", "Demand Factor"], ["patient care space categories.", "Accordance with Table 220.102", "(%)"], ["Informational Note No. 2: See 220.14(1) for the calculation of", "Largest load", "100"], ["receptacle outlet loads.", "Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"], ["Part VII. Marinas, Boatyards, Floating Buildings, and", "Note: To this total load, add the load of the farm dwelling unit"], ["Commercial and Noncommercial Docking Facilities", "calculated in accordance with Part III or IV of this article. Where the"], ["220.120 Receptacle Loads. General lighting and other loads", "dwelling has electric heat and the farm has electric grain-drying"], ["in marinas, boatyards, floating buildings, and commercial and", "systems, Part IV of this article shall not be used to calculate the"], ["noncommercial docking facilities shall be calculated in accord-", "dwelling load."], ["ance with Part III of this article and, in addition, the demand"], ["factors set forth in Table 220.120 shall be permitted for each", "Table 220.110(1) Demand Factors for Receptacles Supplied by"], ["service or feeder circuit supplying receptacles that provide", "General-Purpose Branch Circuits in Category 1 and Category"], ["shore power for boats. These calculations shall be permitted to", "2 Patient Care Spaces"], ["be modified as indicated in Notes (1) and (2) of Table 220.120."], ["Where demand factors of Table 220.120 are applied, the", "Portion of Receptacle Load to"], ["demand factor specified in 220.61 (B) shall not be permitted.", "Which Demand Factor Applies"], ["Informational Note: These demand factors could be inadequate", "(Volt-Amperes)", "Demand Factor (%)"], ["in areas of extreme hot or cold temperatures with loaded", "First 5000 or less", "100"], ["circuits for heating, air-conditioning, or refrigerating equip-", "From 5001 to 10,000", "50"], ["ment.", "Remainder over 10,000", "25"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-101"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Demand Factor"], ["Ampere Load at 240 Volts Maximum", "(%)"], ["The greater of the following:", ""], ["All loads that are expected to operate", "100"], ["simultaneously, or", ""], ["125 percent of the full load current of the", ""], ["largest motor, or", ""], ["First 60 amperes of the load", ""], ["Next 60 amperes of all other loads", "50"], ["Remainder of other loads", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200)+160.0", "50% (amount over 200)+200.0"], ["326-800", "50% (amount over 325)+172.5", "45% (amount over 325)+262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800)+476.3"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Individual Loads Calculated in", "Demand Factor"], ["Accordance with Table 220.102", "(%)"], ["Largest load", "100"], ["Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 5000 or less", "100"], ["From 5001 to 10,000", "50"], ["Remainder over 10,000", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 220-branch-circuit, feeder, and service load calculations with columns including: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities. | 125 percent of the full load current of the\nlargest motor, or | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants | Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit | Table 220.103 Method for Calculating Total Farm Load | Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces\n\nARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.120 |\nTable 220.88 Optional Method - Permitted Load Calculations for Service and Feeder | |\nConductors for New Restaurants | |\nTotal Connected | All Electric Restaurant | Not All Electric Restaurant\nLoad (kVA) | Calculated Loads (kVA) | Calculated Loads (kVA)\n0-200 | 80% | 100%\n201-325 | 10% (amount over 200) + 160.0 | 50% (amount over 200) + 200.0\n326-800 | 50% (amount over 325) + 172.5 | 45% (amount over 325) + 262.5\nOver 800 | 50% (amount over 800) + 410.0 | 20% (amount over 800) + 476.3\nNote: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load. | |\nSelect the one demand factor that applies from the table, then multiply the total connected load by this single | |\ndemand factor. | |\n220.103 Farm Loads \u2014 Total. Where supplied by a common | Table 220.102(B) Method for Calculating Farm Loads for |\nservice, the total load of the farm for service conductors and | Other Than Dwelling Unit |\nservice equipment shall be calculated in accordance with the | |\nfarm dwelling unit load and demand factors specified in Table | Demand Factor |\n220.103. Where there is equipment in two or more farm equip- | Ampere Load at 240 Volts Maximum | (%)\nment buildings or for loads having the same function, such | The greater of the following: |\nloads shall be calculated in accordance with Table 220.102(B) | 100 |\nand shall be permitted to be combined as a single load in Table | All loads that are expected to operate |\n220.103 for calculating the total load. | simultaneously, or |\n125 percent of the full load current of the | |\nlargest motor, or | |\nPart VI. Health Care Facilities | First 60 amperes of the load |\nNext 60 amperes of all other loads | 50 |\n220.110 Receptacle Loads. Receptacle loads calculated in | Remainder of other loads | 25\naccordance with 220.14(H) and (I) and supplied by branch | |\ncircuits not exceeding 150 volts to ground shall be permitted to | |\nbe subjected to the demand factors provided in Table | Table 220.103 Method for Calculating Total Farm Load |\n220.110(1) and Table 220.110(2) for health care facilities. | |\nInformational Note No. 1: See Article 100 for the definitions of | Individual Loads Calculated in | Demand Factor\npatient care space categories. | Accordance with Table 220.102 | (%)\nInformational Note No. 2: See 220.14(1) for the calculation of | Largest load | 100\nreceptacle outlet loads. | Second largest load | 75\nThird largest load | 65 |\nRemaining loads | 50 |\nPart VII. Marinas, Boatyards, Floating Buildings, and | Note: To this total load, add the load of the farm dwelling unit |\nCommercial and Noncommercial Docking Facilities | calculated in accordance with Part III or IV of this article. Where the |\n220.120 Receptacle Loads. General lighting and other loads | dwelling has electric heat and the farm has electric grain-drying |\nin marinas, boatyards, floating buildings, and commercial and | systems, Part IV of this article shall not be used to calculate the |\nnoncommercial docking facilities shall be calculated in accord- | dwelling load. |\nance with Part III of this article and, in addition, the demand | |\nfactors set forth in Table 220.120 shall be permitted for each | Table 220.110(1) Demand Factors for Receptacles Supplied by |\nservice or feeder circuit supplying receptacles that provide | General-Purpose Branch Circuits in Category 1 and Category |\nshore power for boats. These calculations shall be permitted to | 2 Patient Care Spaces |\nbe modified as indicated in Notes (1) and (2) of Table 220.120. | |\nWhere demand factors of Table 220.120 are applied, the | Portion of Receptacle Load to |\ndemand factor specified in 220.61 (B) shall not be permitted. | Which Demand Factor Applies |\nInformational Note: These demand factors could be inadequate | (Volt-Amperes) | Demand Factor (%)\nin areas of extreme hot or cold temperatures with loaded | First 5000 or less | 100\ncircuits for heating, air-conditioning, or refrigerating equip- | From 5001 to 10,000 | 50\nment. | Remainder over 10,000 | 25\n2023 Edition NATIONAL ELECTRICAL CODE | 70-101 |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table2", "chunk_type": "table", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities.", "125 percent of the full load current of the\nlargest motor, or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants", "Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit", "Table 220.103 Method for Calculating Total Farm Load", "Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing optional method for load calculations for restaurants, farm loads, and receptacle loads in healthcare facilities.\n\n**Technical details:**\n*   Table 220.88: Optional Method - Permitted Load Calculations for Service and Feeder Conductors for New Restaurants\n    *   Total Connected Load (kVA): 0-200, 201-325, 326-800, Over 800\n    *   All Electric Restaurant Calculated Loads (kVA): 80%, 10% (amount over 200) + 160.0, 50% (amount over 325) + 172.5, 50% (amount over 800) + 410.0\n    *   Not All Electric Restaurant Calculated Loads (kVA): 100%, 50% (amount over 200) + 200.0, 45% (amount over 325) + 262.5, 20% (amount over 800) + 476.3\n*   Table 220.102(B): Method for Calculating Farm Loads for Other Than Dwelling Unit\n    *   Ampere Load at 240 Volts Maximum: The greater of the following: All loads that are expected to operate simultaneously, or 125 percent of the full load current of the largest motor, or First 60 amperes of the load, Next 60 amperes of all other loads, Remainder of other loads\n    *   Demand Factor (%): 100, 50, 25\n*   Table 220.103: Method for Calculating Total Farm Load\n    *   Individual Loads Calculated in Accordance with Table 220.102: Largest load, Second largest load, Third largest load, Remaining loads\n    *   Demand Factor (%): 100, 75, 65, 50\n*   Table 220.110(1): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 1 and Category 2 Patient Care Spaces\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 5000 or less, From 5001 to 10,000, Remainder over 10,000\n    *   Demand Factor (%): 100, 50, 25\n*   Article references: 220.120, 220.103, 220.1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.120"], ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder"], ["Conductors for New Restaurants"], ["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200) + 160.0", "50% (amount over 200) + 200.0"], ["326-800", "50% (amount over 325) + 172.5", "45% (amount over 325) + 262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800) + 476.3"], ["Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load."], ["Select the one demand factor that applies from the table, then multiply the total connected load by this single"], ["demand factor."], ["220.103 Farm Loads \u2014 Total. Where supplied by a common", "Table 220.102(B) Method for Calculating Farm Loads for"], ["service, the total load of the farm for service conductors and", "Other Than Dwelling Unit"], ["service equipment shall be calculated in accordance with the"], ["farm dwelling unit load and demand factors specified in Table", "Demand Factor"], ["220.103. Where there is equipment in two or more farm equip-", "Ampere Load at 240 Volts Maximum", "(%)"], ["ment buildings or for loads having the same function, such", "The greater of the following:"], ["loads shall be calculated in accordance with Table 220.102(B)", "100"], ["and shall be permitted to be combined as a single load in Table", "All loads that are expected to operate"], ["220.103 for calculating the total load.", "simultaneously, or"], ["125 percent of the full load current of the"], ["largest motor, or"], ["Part VI. Health Care Facilities", "First 60 amperes of the load"], ["Next 60 amperes of all other loads", "50"], ["220.110 Receptacle Loads. Receptacle loads calculated in", "Remainder of other loads", "25"], ["accordance with 220.14(H) and (I) and supplied by branch"], ["circuits not exceeding 150 volts to ground shall be permitted to"], ["be subjected to the demand factors provided in Table", "Table 220.103 Method for Calculating Total Farm Load"], ["220.110(1) and Table 220.110(2) for health care facilities."], ["Informational Note No. 1: See Article 100 for the definitions of", "Individual Loads Calculated in", "Demand Factor"], ["patient care space categories.", "Accordance with Table 220.102", "(%)"], ["Informational Note No. 2: See 220.14(1) for the calculation of", "Largest load", "100"], ["receptacle outlet loads.", "Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"], ["Part VII. Marinas, Boatyards, Floating Buildings, and", "Note: To this total load, add the load of the farm dwelling unit"], ["Commercial and Noncommercial Docking Facilities", "calculated in accordance with Part III or IV of this article. Where the"], ["220.120 Receptacle Loads. General lighting and other loads", "dwelling has electric heat and the farm has electric grain-drying"], ["in marinas, boatyards, floating buildings, and commercial and", "systems, Part IV of this article shall not be used to calculate the"], ["noncommercial docking facilities shall be calculated in accord-", "dwelling load."], ["ance with Part III of this article and, in addition, the demand"], ["factors set forth in Table 220.120 shall be permitted for each", "Table 220.110(1) Demand Factors for Receptacles Supplied by"], ["service or feeder circuit supplying receptacles that provide", "General-Purpose Branch Circuits in Category 1 and Category"], ["shore power for boats. These calculations shall be permitted to", "2 Patient Care Spaces"], ["be modified as indicated in Notes (1) and (2) of Table 220.120."], ["Where demand factors of Table 220.120 are applied, the", "Portion of Receptacle Load to"], ["demand factor specified in 220.61 (B) shall not be permitted.", "Which Demand Factor Applies"], ["Informational Note: These demand factors could be inadequate", "(Volt-Amperes)", "Demand Factor (%)"], ["in areas of extreme hot or cold temperatures with loaded", "First 5000 or less", "100"], ["circuits for heating, air-conditioning, or refrigerating equip-", "From 5001 to 10,000", "50"], ["ment.", "Remainder over 10,000", "25"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-101"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Demand Factor"], ["Ampere Load at 240 Volts Maximum", "(%)"], ["The greater of the following:", ""], ["All loads that are expected to operate", "100"], ["simultaneously, or", ""], ["125 percent of the full load current of the", ""], ["largest motor, or", ""], ["First 60 amperes of the load", ""], ["Next 60 amperes of all other loads", "50"], ["Remainder of other loads", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200)+160.0", "50% (amount over 200)+200.0"], ["326-800", "50% (amount over 325)+172.5", "45% (amount over 325)+262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800)+476.3"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Individual Loads Calculated in", "Demand Factor"], ["Accordance with Table 220.102", "(%)"], ["Largest load", "100"], ["Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 5000 or less", "100"], ["From 5001 to 10,000", "50"], ["Remainder over 10,000", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists demand factor with columns including: Demand Factor.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities. | 125 percent of the full load current of the\nlargest motor, or | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants | Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit | Table 220.103 Method for Calculating Total Farm Load | Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces\n\n| Demand Factor\nAmpere Load at 240 Volts Maximum | (%)\nThe greater of the following: |\nAll loads that are expected to operate | 100\nsimultaneously, or |\n125 percent of the full load current of the |\nlargest motor, or |\nFirst 60 amperes of the load |\nNext 60 amperes of all other loads | 50\nRemainder of other loads | 25"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table3", "chunk_type": "table", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities.", "125 percent of the full load current of the\nlargest motor, or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants", "Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit", "Table 220.103 Method for Calculating Total Farm Load", "Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing optional method for load calculations for restaurants, farm loads, and receptacle loads in healthcare facilities.\n\n**Technical details:**\n*   Table 220.88: Optional Method - Permitted Load Calculations for Service and Feeder Conductors for New Restaurants\n    *   Total Connected Load (kVA): 0-200, 201-325, 326-800, Over 800\n    *   All Electric Restaurant Calculated Loads (kVA): 80%, 10% (amount over 200) + 160.0, 50% (amount over 325) + 172.5, 50% (amount over 800) + 410.0\n    *   Not All Electric Restaurant Calculated Loads (kVA): 100%, 50% (amount over 200) + 200.0, 45% (amount over 325) + 262.5, 20% (amount over 800) + 476.3\n*   Table 220.102(B): Method for Calculating Farm Loads for Other Than Dwelling Unit\n    *   Ampere Load at 240 Volts Maximum: The greater of the following: All loads that are expected to operate simultaneously, or 125 percent of the full load current of the largest motor, or First 60 amperes of the load, Next 60 amperes of all other loads, Remainder of other loads\n    *   Demand Factor (%): 100, 50, 25\n*   Table 220.103: Method for Calculating Total Farm Load\n    *   Individual Loads Calculated in Accordance with Table 220.102: Largest load, Second largest load, Third largest load, Remaining loads\n    *   Demand Factor (%): 100, 75, 65, 50\n*   Table 220.110(1): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 1 and Category 2 Patient Care Spaces\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 5000 or less, From 5001 to 10,000, Remainder over 10,000\n    *   Demand Factor (%): 100, 50, 25\n*   Article references: 220.120, 220.103, 220.1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.120"], ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder"], ["Conductors for New Restaurants"], ["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200) + 160.0", "50% (amount over 200) + 200.0"], ["326-800", "50% (amount over 325) + 172.5", "45% (amount over 325) + 262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800) + 476.3"], ["Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load."], ["Select the one demand factor that applies from the table, then multiply the total connected load by this single"], ["demand factor."], ["220.103 Farm Loads \u2014 Total. Where supplied by a common", "Table 220.102(B) Method for Calculating Farm Loads for"], ["service, the total load of the farm for service conductors and", "Other Than Dwelling Unit"], ["service equipment shall be calculated in accordance with the"], ["farm dwelling unit load and demand factors specified in Table", "Demand Factor"], ["220.103. Where there is equipment in two or more farm equip-", "Ampere Load at 240 Volts Maximum", "(%)"], ["ment buildings or for loads having the same function, such", "The greater of the following:"], ["loads shall be calculated in accordance with Table 220.102(B)", "100"], ["and shall be permitted to be combined as a single load in Table", "All loads that are expected to operate"], ["220.103 for calculating the total load.", "simultaneously, or"], ["125 percent of the full load current of the"], ["largest motor, or"], ["Part VI. Health Care Facilities", "First 60 amperes of the load"], ["Next 60 amperes of all other loads", "50"], ["220.110 Receptacle Loads. Receptacle loads calculated in", "Remainder of other loads", "25"], ["accordance with 220.14(H) and (I) and supplied by branch"], ["circuits not exceeding 150 volts to ground shall be permitted to"], ["be subjected to the demand factors provided in Table", "Table 220.103 Method for Calculating Total Farm Load"], ["220.110(1) and Table 220.110(2) for health care facilities."], ["Informational Note No. 1: See Article 100 for the definitions of", "Individual Loads Calculated in", "Demand Factor"], ["patient care space categories.", "Accordance with Table 220.102", "(%)"], ["Informational Note No. 2: See 220.14(1) for the calculation of", "Largest load", "100"], ["receptacle outlet loads.", "Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"], ["Part VII. Marinas, Boatyards, Floating Buildings, and", "Note: To this total load, add the load of the farm dwelling unit"], ["Commercial and Noncommercial Docking Facilities", "calculated in accordance with Part III or IV of this article. Where the"], ["220.120 Receptacle Loads. General lighting and other loads", "dwelling has electric heat and the farm has electric grain-drying"], ["in marinas, boatyards, floating buildings, and commercial and", "systems, Part IV of this article shall not be used to calculate the"], ["noncommercial docking facilities shall be calculated in accord-", "dwelling load."], ["ance with Part III of this article and, in addition, the demand"], ["factors set forth in Table 220.120 shall be permitted for each", "Table 220.110(1) Demand Factors for Receptacles Supplied by"], ["service or feeder circuit supplying receptacles that provide", "General-Purpose Branch Circuits in Category 1 and Category"], ["shore power for boats. These calculations shall be permitted to", "2 Patient Care Spaces"], ["be modified as indicated in Notes (1) and (2) of Table 220.120."], ["Where demand factors of Table 220.120 are applied, the", "Portion of Receptacle Load to"], ["demand factor specified in 220.61 (B) shall not be permitted.", "Which Demand Factor Applies"], ["Informational Note: These demand factors could be inadequate", "(Volt-Amperes)", "Demand Factor (%)"], ["in areas of extreme hot or cold temperatures with loaded", "First 5000 or less", "100"], ["circuits for heating, air-conditioning, or refrigerating equip-", "From 5001 to 10,000", "50"], ["ment.", "Remainder over 10,000", "25"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-101"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Demand Factor"], ["Ampere Load at 240 Volts Maximum", "(%)"], ["The greater of the following:", ""], ["All loads that are expected to operate", "100"], ["simultaneously, or", ""], ["125 percent of the full load current of the", ""], ["largest motor, or", ""], ["First 60 amperes of the load", ""], ["Next 60 amperes of all other loads", "50"], ["Remainder of other loads", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200)+160.0", "50% (amount over 200)+200.0"], ["326-800", "50% (amount over 325)+172.5", "45% (amount over 325)+262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800)+476.3"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Individual Loads Calculated in", "Demand Factor"], ["Accordance with Table 220.102", "(%)"], ["Largest load", "100"], ["Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 5000 or less", "100"], ["From 5001 to 10,000", "50"], ["Remainder over 10,000", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists total connected with columns including: Total Connected, All Electric Restaurant, Not All Electric Restaurant.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities. | 125 percent of the full load current of the\nlargest motor, or | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants | Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit | Table 220.103 Method for Calculating Total Farm Load | Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces\n\nTotal Connected | All Electric Restaurant | Not All Electric Restaurant\nLoad (kVA) | Calculated Loads (kVA) | Calculated Loads (kVA)\n0-200 | 80% | 100%\n201-325 | 10% (amount over 200)+160.0 | 50% (amount over 200)+200.0\n326-800 | 50% (amount over 325)+172.5 | 45% (amount over 325)+262.5\nOver 800 | 50% (amount over 800) + 410.0 | 20% (amount over 800)+476.3"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table4", "chunk_type": "table", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities.", "125 percent of the full load current of the\nlargest motor, or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants", "Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit", "Table 220.103 Method for Calculating Total Farm Load", "Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing optional method for load calculations for restaurants, farm loads, and receptacle loads in healthcare facilities.\n\n**Technical details:**\n*   Table 220.88: Optional Method - Permitted Load Calculations for Service and Feeder Conductors for New Restaurants\n    *   Total Connected Load (kVA): 0-200, 201-325, 326-800, Over 800\n    *   All Electric Restaurant Calculated Loads (kVA): 80%, 10% (amount over 200) + 160.0, 50% (amount over 325) + 172.5, 50% (amount over 800) + 410.0\n    *   Not All Electric Restaurant Calculated Loads (kVA): 100%, 50% (amount over 200) + 200.0, 45% (amount over 325) + 262.5, 20% (amount over 800) + 476.3\n*   Table 220.102(B): Method for Calculating Farm Loads for Other Than Dwelling Unit\n    *   Ampere Load at 240 Volts Maximum: The greater of the following: All loads that are expected to operate simultaneously, or 125 percent of the full load current of the largest motor, or First 60 amperes of the load, Next 60 amperes of all other loads, Remainder of other loads\n    *   Demand Factor (%): 100, 50, 25\n*   Table 220.103: Method for Calculating Total Farm Load\n    *   Individual Loads Calculated in Accordance with Table 220.102: Largest load, Second largest load, Third largest load, Remaining loads\n    *   Demand Factor (%): 100, 75, 65, 50\n*   Table 220.110(1): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 1 and Category 2 Patient Care Spaces\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 5000 or less, From 5001 to 10,000, Remainder over 10,000\n    *   Demand Factor (%): 100, 50, 25\n*   Article references: 220.120, 220.103, 220.1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.120"], ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder"], ["Conductors for New Restaurants"], ["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200) + 160.0", "50% (amount over 200) + 200.0"], ["326-800", "50% (amount over 325) + 172.5", "45% (amount over 325) + 262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800) + 476.3"], ["Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load."], ["Select the one demand factor that applies from the table, then multiply the total connected load by this single"], ["demand factor."], ["220.103 Farm Loads \u2014 Total. Where supplied by a common", "Table 220.102(B) Method for Calculating Farm Loads for"], ["service, the total load of the farm for service conductors and", "Other Than Dwelling Unit"], ["service equipment shall be calculated in accordance with the"], ["farm dwelling unit load and demand factors specified in Table", "Demand Factor"], ["220.103. Where there is equipment in two or more farm equip-", "Ampere Load at 240 Volts Maximum", "(%)"], ["ment buildings or for loads having the same function, such", "The greater of the following:"], ["loads shall be calculated in accordance with Table 220.102(B)", "100"], ["and shall be permitted to be combined as a single load in Table", "All loads that are expected to operate"], ["220.103 for calculating the total load.", "simultaneously, or"], ["125 percent of the full load current of the"], ["largest motor, or"], ["Part VI. Health Care Facilities", "First 60 amperes of the load"], ["Next 60 amperes of all other loads", "50"], ["220.110 Receptacle Loads. Receptacle loads calculated in", "Remainder of other loads", "25"], ["accordance with 220.14(H) and (I) and supplied by branch"], ["circuits not exceeding 150 volts to ground shall be permitted to"], ["be subjected to the demand factors provided in Table", "Table 220.103 Method for Calculating Total Farm Load"], ["220.110(1) and Table 220.110(2) for health care facilities."], ["Informational Note No. 1: See Article 100 for the definitions of", "Individual Loads Calculated in", "Demand Factor"], ["patient care space categories.", "Accordance with Table 220.102", "(%)"], ["Informational Note No. 2: See 220.14(1) for the calculation of", "Largest load", "100"], ["receptacle outlet loads.", "Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"], ["Part VII. Marinas, Boatyards, Floating Buildings, and", "Note: To this total load, add the load of the farm dwelling unit"], ["Commercial and Noncommercial Docking Facilities", "calculated in accordance with Part III or IV of this article. Where the"], ["220.120 Receptacle Loads. General lighting and other loads", "dwelling has electric heat and the farm has electric grain-drying"], ["in marinas, boatyards, floating buildings, and commercial and", "systems, Part IV of this article shall not be used to calculate the"], ["noncommercial docking facilities shall be calculated in accord-", "dwelling load."], ["ance with Part III of this article and, in addition, the demand"], ["factors set forth in Table 220.120 shall be permitted for each", "Table 220.110(1) Demand Factors for Receptacles Supplied by"], ["service or feeder circuit supplying receptacles that provide", "General-Purpose Branch Circuits in Category 1 and Category"], ["shore power for boats. These calculations shall be permitted to", "2 Patient Care Spaces"], ["be modified as indicated in Notes (1) and (2) of Table 220.120."], ["Where demand factors of Table 220.120 are applied, the", "Portion of Receptacle Load to"], ["demand factor specified in 220.61 (B) shall not be permitted.", "Which Demand Factor Applies"], ["Informational Note: These demand factors could be inadequate", "(Volt-Amperes)", "Demand Factor (%)"], ["in areas of extreme hot or cold temperatures with loaded", "First 5000 or less", "100"], ["circuits for heating, air-conditioning, or refrigerating equip-", "From 5001 to 10,000", "50"], ["ment.", "Remainder over 10,000", "25"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-101"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Demand Factor"], ["Ampere Load at 240 Volts Maximum", "(%)"], ["The greater of the following:", ""], ["All loads that are expected to operate", "100"], ["simultaneously, or", ""], ["125 percent of the full load current of the", ""], ["largest motor, or", ""], ["First 60 amperes of the load", ""], ["Next 60 amperes of all other loads", "50"], ["Remainder of other loads", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200)+160.0", "50% (amount over 200)+200.0"], ["326-800", "50% (amount over 325)+172.5", "45% (amount over 325)+262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800)+476.3"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Individual Loads Calculated in", "Demand Factor"], ["Accordance with Table 220.102", "(%)"], ["Largest load", "100"], ["Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 5000 or less", "100"], ["From 5001 to 10,000", "50"], ["Remainder over 10,000", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists individual loads calculated in with columns including: Individual Loads Calculated in, Demand Factor.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities. | 125 percent of the full load current of the\nlargest motor, or | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants | Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit | Table 220.103 Method for Calculating Total Farm Load | Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces\n\nIndividual Loads Calculated in | Demand Factor\nAccordance with Table 220.102 | (%)\nLargest load | 100\nSecond largest load | 75\nThird largest load | 65\nRemaining loads | 50"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table5", "chunk_type": "table", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities.", "125 percent of the full load current of the\nlargest motor, or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants", "Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit", "Table 220.103 Method for Calculating Total Farm Load", "Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing optional method for load calculations for restaurants, farm loads, and receptacle loads in healthcare facilities.\n\n**Technical details:**\n*   Table 220.88: Optional Method - Permitted Load Calculations for Service and Feeder Conductors for New Restaurants\n    *   Total Connected Load (kVA): 0-200, 201-325, 326-800, Over 800\n    *   All Electric Restaurant Calculated Loads (kVA): 80%, 10% (amount over 200) + 160.0, 50% (amount over 325) + 172.5, 50% (amount over 800) + 410.0\n    *   Not All Electric Restaurant Calculated Loads (kVA): 100%, 50% (amount over 200) + 200.0, 45% (amount over 325) + 262.5, 20% (amount over 800) + 476.3\n*   Table 220.102(B): Method for Calculating Farm Loads for Other Than Dwelling Unit\n    *   Ampere Load at 240 Volts Maximum: The greater of the following: All loads that are expected to operate simultaneously, or 125 percent of the full load current of the largest motor, or First 60 amperes of the load, Next 60 amperes of all other loads, Remainder of other loads\n    *   Demand Factor (%): 100, 50, 25\n*   Table 220.103: Method for Calculating Total Farm Load\n    *   Individual Loads Calculated in Accordance with Table 220.102: Largest load, Second largest load, Third largest load, Remaining loads\n    *   Demand Factor (%): 100, 75, 65, 50\n*   Table 220.110(1): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 1 and Category 2 Patient Care Spaces\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 5000 or less, From 5001 to 10,000, Remainder over 10,000\n    *   Demand Factor (%): 100, 50, 25\n*   Article references: 220.120, 220.103, 220.1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.120"], ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder"], ["Conductors for New Restaurants"], ["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200) + 160.0", "50% (amount over 200) + 200.0"], ["326-800", "50% (amount over 325) + 172.5", "45% (amount over 325) + 262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800) + 476.3"], ["Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load."], ["Select the one demand factor that applies from the table, then multiply the total connected load by this single"], ["demand factor."], ["220.103 Farm Loads \u2014 Total. Where supplied by a common", "Table 220.102(B) Method for Calculating Farm Loads for"], ["service, the total load of the farm for service conductors and", "Other Than Dwelling Unit"], ["service equipment shall be calculated in accordance with the"], ["farm dwelling unit load and demand factors specified in Table", "Demand Factor"], ["220.103. Where there is equipment in two or more farm equip-", "Ampere Load at 240 Volts Maximum", "(%)"], ["ment buildings or for loads having the same function, such", "The greater of the following:"], ["loads shall be calculated in accordance with Table 220.102(B)", "100"], ["and shall be permitted to be combined as a single load in Table", "All loads that are expected to operate"], ["220.103 for calculating the total load.", "simultaneously, or"], ["125 percent of the full load current of the"], ["largest motor, or"], ["Part VI. Health Care Facilities", "First 60 amperes of the load"], ["Next 60 amperes of all other loads", "50"], ["220.110 Receptacle Loads. Receptacle loads calculated in", "Remainder of other loads", "25"], ["accordance with 220.14(H) and (I) and supplied by branch"], ["circuits not exceeding 150 volts to ground shall be permitted to"], ["be subjected to the demand factors provided in Table", "Table 220.103 Method for Calculating Total Farm Load"], ["220.110(1) and Table 220.110(2) for health care facilities."], ["Informational Note No. 1: See Article 100 for the definitions of", "Individual Loads Calculated in", "Demand Factor"], ["patient care space categories.", "Accordance with Table 220.102", "(%)"], ["Informational Note No. 2: See 220.14(1) for the calculation of", "Largest load", "100"], ["receptacle outlet loads.", "Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"], ["Part VII. Marinas, Boatyards, Floating Buildings, and", "Note: To this total load, add the load of the farm dwelling unit"], ["Commercial and Noncommercial Docking Facilities", "calculated in accordance with Part III or IV of this article. Where the"], ["220.120 Receptacle Loads. General lighting and other loads", "dwelling has electric heat and the farm has electric grain-drying"], ["in marinas, boatyards, floating buildings, and commercial and", "systems, Part IV of this article shall not be used to calculate the"], ["noncommercial docking facilities shall be calculated in accord-", "dwelling load."], ["ance with Part III of this article and, in addition, the demand"], ["factors set forth in Table 220.120 shall be permitted for each", "Table 220.110(1) Demand Factors for Receptacles Supplied by"], ["service or feeder circuit supplying receptacles that provide", "General-Purpose Branch Circuits in Category 1 and Category"], ["shore power for boats. These calculations shall be permitted to", "2 Patient Care Spaces"], ["be modified as indicated in Notes (1) and (2) of Table 220.120."], ["Where demand factors of Table 220.120 are applied, the", "Portion of Receptacle Load to"], ["demand factor specified in 220.61 (B) shall not be permitted.", "Which Demand Factor Applies"], ["Informational Note: These demand factors could be inadequate", "(Volt-Amperes)", "Demand Factor (%)"], ["in areas of extreme hot or cold temperatures with loaded", "First 5000 or less", "100"], ["circuits for heating, air-conditioning, or refrigerating equip-", "From 5001 to 10,000", "50"], ["ment.", "Remainder over 10,000", "25"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-101"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Demand Factor"], ["Ampere Load at 240 Volts Maximum", "(%)"], ["The greater of the following:", ""], ["All loads that are expected to operate", "100"], ["simultaneously, or", ""], ["125 percent of the full load current of the", ""], ["largest motor, or", ""], ["First 60 amperes of the load", ""], ["Next 60 amperes of all other loads", "50"], ["Remainder of other loads", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Total Connected", "All Electric Restaurant", "Not All Electric Restaurant"], ["Load (kVA)", "Calculated Loads (kVA)", "Calculated Loads (kVA)"], ["0-200", "80%", "100%"], ["201-325", "10% (amount over 200)+160.0", "50% (amount over 200)+200.0"], ["326-800", "50% (amount over 325)+172.5", "45% (amount over 325)+262.5"], ["Over 800", "50% (amount over 800) + 410.0", "20% (amount over 800)+476.3"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Individual Loads Calculated in", "Demand Factor"], ["Accordance with Table 220.102", "(%)"], ["Largest load", "100"], ["Second largest load", "75"], ["Third largest load", "65"], ["Remaining loads", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 5000 or less", "100"], ["From 5001 to 10,000", "50"], ["Remainder over 10,000", "25"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists portion of receptacle load to with columns including: Portion of Receptacle Load to.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities. | 125 percent of the full load current of the\nlargest motor, or | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants | Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit | Table 220.103 Method for Calculating Total Farm Load | Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces\n\nPortion of Receptacle Load to |\nWhich Demand Factor Applies |\n(Volt-Amperes) | Demand Factor (%)\nFirst 5000 or less | 100\nFrom 5001 to 10,000 | 50\nRemainder over 10,000 | 25"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p26_fig1", "chunk_type": "figure", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities.", "125 percent of the full load current of the\nlargest motor, or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder\nConductors for New Restaurants", "Table 220.102(B) Method for Calculating Farm Loads for\nOther Than Dwelling Unit", "Table 220.103 Method for Calculating Total Farm Load", "Table 220.110(1) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 1 and Category\n2 Patient Care Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p26_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 55, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS", "summary": "Table of article 220-branch-circuit, feeder, and service load calculations: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 10, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Demand Factor", "summary": "Table of demand factor: Demand Factor"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Total Connected", "summary": "Table of total connected: Total Connected, All Electric Restaurant, Not All Electric Restaurant"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table4", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Individual Loads Calculated in", "summary": "Table of individual loads calculated in: Individual Loads Calculated in, Demand Factor"}, {"table_index": 5, "chunk_id": "National Electrical Code 2023 Chapter 2_p26_table5", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Portion of Receptacle Load to", "summary": "Table of portion of receptacle load to: Portion of Receptacle Load to"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS | 220.110 Receptacle Loads. Receptacle loads calculated in\naccordance with 220.14(H) and (I) and supplied by branch\ncircuits not exceeding 150 volts to ground shall be permitted to\nbe subjected to the demand factors provided in Table\n220.110(1) and Table 220.110(2) for health care facilities. | 125 percent of the full load current of the\nlargest motor, or | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Tables detailing optional method for load calculations for restaurants, farm loads, and receptacle loads in healthcare facilities.\n\n**Technical details:**\n*   Table 220.88: Optional Method - Permitted Load Calculations for Service and Feeder Conductors for New Restaurants\n    *   Total Connected Load (kVA): 0-200, 201-325, 326-800, Over 800\n    *   All Electric Restaurant Calculated Loads (kVA): 80%, 10% (amount over 200) + 160.0, 50% (amount over 325) + 172.5, 50% (amount over 800) + 410.0\n    *   Not All Electric Restaurant Calculated Loads (kVA): 100%, 50% (amount over 200) + 200.0, 45% (amount over 325) + 262.5, 20% (amount over 800) + 476.3\n*   Table 220.102(B): Method for Calculating Farm Loads for Other Than Dwelling Unit\n    *   Ampere Load at 240 Volts Maximum: The greater of the following: All loads that are expected to operate simultaneously, or 125 percent of the full load current of the largest motor, or First 60 amperes of the load, Next 60 amperes of all other loads, Remainder of other loads\n    *   Demand Factor (%): 100, 50, 25\n*   Table 220.103: Method for Calculating Total Farm Load\n    *   Individual Loads Calculated in Accordance with Table 220.102: Largest load, Second largest load, Third largest load, Remaining loads\n    *   Demand Factor (%): 100, 75, 65, 50\n*   Table 220.110(1): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 1 and Category 2 Patient Care Spaces\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 5000 or less, From 5001 to 10,000, Remainder over 10,000\n    *   Demand Factor (%): 100, 50, 25\n*   Article references: 220.120, 220.103, 220.1"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p27_narr1", "chunk_type": "narrative", "page_numbers": [27], "section_path": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "section_path_str": "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:", "local_headings": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "1000 volts ac, 1500 volts dc", "1000 volts ac, 1500 volts dc", "1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated.", "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "ARTICLE 225", "225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles.", "225.6 Conductor Size and Support.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table1", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 8, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 220.110(2) Demand Factors for Receptacles Supplied by", "summary": "Table of table 220.110(2) demand factors for receptacles supplied by: Table 220.110(2) Demand Factors for Receptacles Supplied by, Table 225.3 Other Articles"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 60, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "4 Patient Care Spaces", "summary": "Table of 4 patient care spaces: 4 Patient Care Spaces, Equipment/Conductors, Article"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Portion of Receptacle Load to", "summary": "Table of portion of receptacle load to: Portion of Receptacle Load to"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table4", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 8, "bbox": [], "header_preview_text": "Number of Shore Power Receptacles | Sum of the Rating of the Receptacles (%)", "caption": "", "kind": "table_ref", "title": "Number of Shore Power Receptacles", "summary": "Table of number of shore power receptacles: Number of Shore Power Receptacles, Sum of the Rating of the Receptacles (%)"}, {"table_index": 5, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table5", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 33, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment/Conductors", "summary": "Table of equipment/conductors: Equipment/Conductors, Article"}], "captions_on_page": ["Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces", "Table 225.3 Other Articles", "Table 220.120 Demand Factors for Shore Power Receptacle"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "225.1\n ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table1", "chunk_type": "table", "page_numbers": [27], "section_path": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "section_path_str": "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:", "local_headings": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "1000 volts ac, 1500 volts dc", "1000 volts ac, 1500 volts dc", "1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated.", "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "ARTICLE 225", "225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles.", "225.6 Conductor Size and Support.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "captions_on_page": ["Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces", "Table 225.3 Other Articles", "Table 220.120 Demand Factors for Shore Power Receptacle"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables outlining demand factors for receptacles and other articles, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 220.110(2): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 3 and Category 4 Patient Care Spaces.\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 10,000 or less, Remainder over 10,000.\n    *   Demand Factor (%): 100, 50.\n*   Table 220.120: Demand Factors for Shore Power Receptacle Loads.\n    *   Number of Shore Power Receptacles: 1-4, 5-8, 9-14, 15-30, 31-40, 41-50, 51-70, \u226571.\n    *   Sum of the Rating of the Receptacles (%): 100, 90, 80, 70, 60, 50, 40, 30.\n*   Table 225.3: Other Articles.\n    *   Equipment/Conductors: Branch circuits, Class 1 power-limited circuits, Class 2 and Class 3 remote-control, signaling, and power-limited circuits, Conductors for general wiring, Electrically driven or controlled irrigation machines, Electric signs and outline lighting, Feeders, Fire alarm systems, Fixed outdoor electric deicing and snow-melting equipment, Grounding and bonding, Hazardous (classified) locations, Marinas and boatyards, Medium-voltage conductors and cable, Messenger-supported wiring, Mobile homes, manufactured homes, and mobile home parks, Open wiring on insulators, Over 1000 volts, general, Overcurrent protection, Services, Solar photovoltaic systems, Swimming pools, fountains, and similar installations, Use and identification of grounded conductors.\n    *   Article numbers: 210, 724, 725, 310, 675, 600, 215, 760, 426, 250, 500, 510, 555, 311, 396, 550, 398, 495, 240, 245, 230, 235, 690, 680, 200.\n*   Article 225: Outside Branch Circuits and Feeders.\n*   AWG conductor sizes: 10 AWG,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 220.110(2) Demand Factors for Receptacles Supplied by", "Table 225.3 Other Articles"], ["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines"], ["Table 220.120 Demand Factors for Shore Power Receptacle", "Electric signs and outline lighting", "600"], ["Loads", "Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["Number of Shore Power", "Sum of the Rating of the", "melting equipment"], ["Receptacles", "Receptacles (%)", "Grounding and bonding", "250"], ["1\u20134", "100", "Hazardous (classified) locations", "500"], ["5-8", "90", "Hazardous (classified) locations-specific", "510"], ["9-14", "80", "Marinas and boatyards", "555"], ["15-30", "70", "Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["31-40", "60", "Mobile homes, manufactured homes, and", "550"], ["41-50", "50", "mobile home parks"], ["51-70", "40", "Open wiring on insulators", "398"], ["\u226571", "30", "Over 1000 volts, general", "495"], ["Notes:", "Overcurrent protection", "240"], ["1. Where shore power accommodations provide two receptacles", "Overcurrent protection for systems rated over", "245"], ["specifically for an individual boat slip and these receptacles have", "1000 volts ac, 1500 volts dc"], ["different voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,", "Services", "230"], ["125/250-volt), only the receptacle with the larger kilowatt demand", "Services, feeders, and branch circuits over", "235"], ["shall be required to be calculated.", "1000 volts ac, 1500 volts dc"], ["Solar photovoltaic systems", "690"], ["2. For each shore powered pedestal being installed that includes an", "Swimming pools, fountains, and similar", "680"], ["individual kilowatt-hour submeters for each slip and is being calculated", "installations"], ["using the criteria listed in Table 220.120, the total demand amperes", "Use and identification of grounded conductors", "200"], ["shall be permitted to be multiplied by 0.9 to achieve the final demand"], ["amperes of the facility.", "or raceways, except Type MI cable, shall be of thermoset or"], ["3. If a circuit feeding a boat hoist and shore power for the same boat", "thermoplastic type and, in wet locations, shall comply with"], ["slip is shared, only the load with the larger kilowatt demand shall be", "310.10(C). The insulation of conductors for festoon lighting"], ["required to be counted in the load calculation.", "shall be of the thermoset or thermoplastic type."], ["Exception: Equipment grounding conductors and grounded circuit"], ["ARTICLE 225", "conductors shall be permitted to be bare or covered as specifically permit-"], ["ted elsewhere in this Code."], ["Outside Branch Circuits and Feeders", "225.6 Conductor Size and Support."], ["Part I. General", "(A) Overhead Spans. Open individual conductors shall not be"], ["smaller than 10 AWG copper or 8 AWG aluminum for spans up"], ["225.1 Scope. This article covers requirements for outside", "to 15 m (50 ft) in length, and 8 AWG copper or 6 AWG alumi-"], ["branch circuits and feeders not over 1000 volts ac or 1500 volts", "num for a longer span unless supported by a messenger wire."], ["dc, nominal, run on or between buildings, structures, or poles", "(B) Festoon Lighting. Overhead conductors for festoon light-"], ["on the premises; and electrical equipment and wiring for the", "ing shall not be smaller than 12 AWG unless the conductors are"], ["supply of utilization equipment that is located on or attached", "supported by messenger wires. In all spans exceeding 12 m"], ["to the outside of buildings, structures, or poles.", "(40 ft), the conductors shall be supported by messenger wire."], ["Informational Note: See Part IV of Article 235 for outside", "The messenger wire shall be supported by strain insulators."], ["branch circuits and feeders over 1000 volts ac or 1500 volts dc.", "Conductors or messenger wires shall not be attached to any fire"], ["225.3 Other Articles. Application of other articles, including", "escape, downspout, or plumbing equipment."], ["additional requirements to specific cases of equipment and", "225.10 Wiring on Buildings (or Other Structures). The instal-"], ["conductors, is shown in Table 225.3.", "lation of outside wiring on surfaces of buildings (or other struc-"], ["225.4 Conductor Insulation. Where within 3.0 m (10 ft) of any", "tures) shall be permitted for circuits not exceeding 1000 volts,"], ["building or structure other than supporting poles or towers,", "nominal, as the following:"], ["open individual (aerial) overhead conductors shall be insulated", "(1) Auxiliary gutters"], ["for the nominal voltage. The insulation of conductors in cables", "(2) Busways"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 10,000 or less", "100"], ["Remainder over 10,000", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["1-4", "100"], ["5-8", "90"], ["9-14", "80"], ["15-30", "70"], ["31-40", "60"], ["41-50", "50"], ["51-70", "40"], ["271", "30"]], "headers": [["Number of Shore Power Receptacles", "Sum of the Rating of the Receptacles (%)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Equipment/Conductors", "Article"], ["Branch circuits", "210"], ["Class 1 power-limited circuits and Class 1 power-", "724"], ["limited remote-control and signaling circuits", ""], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["and power-limited circuits", ""], ["Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines", ""], ["Electric signs and outline lighting", "600"], ["Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["melting equipment", ""], ["Grounding and bonding", "250"], ["Hazardous (classified) locations", "500"], ["Hazardous (classified) locations specific", "510"], ["Marinas and boatyards", "555"], ["Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["Mobile homes, manufactured homes, and mobile home parks", "550"], ["Open wiring on insulators", "398"], ["Over 1000 volts, general", "495"], ["Overcurrent protection", "240"], ["Overcurrent protection for systems rated over", "245"], ["1000 volts ac, 1500 volts dc", ""], ["Services", "230"], ["Services, feeders, and branch circuits over", "235"], ["1000 volts ac, 1500 volts dc", ""], ["Solar photovoltaic systems", "690"], ["Swimming pools, fountains, and similar", "680"], ["installations", ""], ["Use and identification of grounded conductors", "200"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists table 220.110(2) demand factors for receptacles supplied by with columns including: Table 220.110(2) Demand Factors for Receptacles Supplied by, Table 225.3 Other Articles.", "text": "Section: 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 1000 volts ac, 1500 volts dc | 1000 volts ac, 1500 volts dc | 1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated. | 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. | ARTICLE 225 | 225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles. | 225.6 Conductor Size and Support. | 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nCaptions: Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces | Table 225.3 Other Articles | Table 220.120 Demand Factors for Shore Power Receptacle\n\nTable 220.110(2) Demand Factors for Receptacles Supplied by | Table 225.3 Other Articles | |\n4 Patient Care Spaces | Equipment/Conductors | Article |\nPortion of Receptacle Load to | Branch circuits | 210 |\nWhich Demand Factor Applies | Class 1 power-limited circuits and Class 1 power- | 724 |\n(Volt-Amperes) | Demand Factor (%) | limited remote-control and signaling circuits |\nClass 2 and Class 3 remote-control, signaling, | 725 | |\nFirst 10,000 or less | 100 | and power-limited circuits |\nRemainder over 10,000 | 50 | Conductors for general wiring | 310"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table2", "chunk_type": "table", "page_numbers": [27], "section_path": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "section_path_str": "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:", "local_headings": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "1000 volts ac, 1500 volts dc", "1000 volts ac, 1500 volts dc", "1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated.", "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "ARTICLE 225", "225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles.", "225.6 Conductor Size and Support.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "captions_on_page": ["Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces", "Table 225.3 Other Articles", "Table 220.120 Demand Factors for Shore Power Receptacle"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables outlining demand factors for receptacles and other articles, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 220.110(2): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 3 and Category 4 Patient Care Spaces.\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 10,000 or less, Remainder over 10,000.\n    *   Demand Factor (%): 100, 50.\n*   Table 220.120: Demand Factors for Shore Power Receptacle Loads.\n    *   Number of Shore Power Receptacles: 1-4, 5-8, 9-14, 15-30, 31-40, 41-50, 51-70, \u226571.\n    *   Sum of the Rating of the Receptacles (%): 100, 90, 80, 70, 60, 50, 40, 30.\n*   Table 225.3: Other Articles.\n    *   Equipment/Conductors: Branch circuits, Class 1 power-limited circuits, Class 2 and Class 3 remote-control, signaling, and power-limited circuits, Conductors for general wiring, Electrically driven or controlled irrigation machines, Electric signs and outline lighting, Feeders, Fire alarm systems, Fixed outdoor electric deicing and snow-melting equipment, Grounding and bonding, Hazardous (classified) locations, Marinas and boatyards, Medium-voltage conductors and cable, Messenger-supported wiring, Mobile homes, manufactured homes, and mobile home parks, Open wiring on insulators, Over 1000 volts, general, Overcurrent protection, Services, Solar photovoltaic systems, Swimming pools, fountains, and similar installations, Use and identification of grounded conductors.\n    *   Article numbers: 210, 724, 725, 310, 675, 600, 215, 760, 426, 250, 500, 510, 555, 311, 396, 550, 398, 495, 240, 245, 230, 235, 690, 680, 200.\n*   Article 225: Outside Branch Circuits and Feeders.\n*   AWG conductor sizes: 10 AWG,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 220.110(2) Demand Factors for Receptacles Supplied by", "Table 225.3 Other Articles"], ["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines"], ["Table 220.120 Demand Factors for Shore Power Receptacle", "Electric signs and outline lighting", "600"], ["Loads", "Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["Number of Shore Power", "Sum of the Rating of the", "melting equipment"], ["Receptacles", "Receptacles (%)", "Grounding and bonding", "250"], ["1\u20134", "100", "Hazardous (classified) locations", "500"], ["5-8", "90", "Hazardous (classified) locations-specific", "510"], ["9-14", "80", "Marinas and boatyards", "555"], ["15-30", "70", "Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["31-40", "60", "Mobile homes, manufactured homes, and", "550"], ["41-50", "50", "mobile home parks"], ["51-70", "40", "Open wiring on insulators", "398"], ["\u226571", "30", "Over 1000 volts, general", "495"], ["Notes:", "Overcurrent protection", "240"], ["1. Where shore power accommodations provide two receptacles", "Overcurrent protection for systems rated over", "245"], ["specifically for an individual boat slip and these receptacles have", "1000 volts ac, 1500 volts dc"], ["different voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,", "Services", "230"], ["125/250-volt), only the receptacle with the larger kilowatt demand", "Services, feeders, and branch circuits over", "235"], ["shall be required to be calculated.", "1000 volts ac, 1500 volts dc"], ["Solar photovoltaic systems", "690"], ["2. For each shore powered pedestal being installed that includes an", "Swimming pools, fountains, and similar", "680"], ["individual kilowatt-hour submeters for each slip and is being calculated", "installations"], ["using the criteria listed in Table 220.120, the total demand amperes", "Use and identification of grounded conductors", "200"], ["shall be permitted to be multiplied by 0.9 to achieve the final demand"], ["amperes of the facility.", "or raceways, except Type MI cable, shall be of thermoset or"], ["3. If a circuit feeding a boat hoist and shore power for the same boat", "thermoplastic type and, in wet locations, shall comply with"], ["slip is shared, only the load with the larger kilowatt demand shall be", "310.10(C). The insulation of conductors for festoon lighting"], ["required to be counted in the load calculation.", "shall be of the thermoset or thermoplastic type."], ["Exception: Equipment grounding conductors and grounded circuit"], ["ARTICLE 225", "conductors shall be permitted to be bare or covered as specifically permit-"], ["ted elsewhere in this Code."], ["Outside Branch Circuits and Feeders", "225.6 Conductor Size and Support."], ["Part I. General", "(A) Overhead Spans. Open individual conductors shall not be"], ["smaller than 10 AWG copper or 8 AWG aluminum for spans up"], ["225.1 Scope. This article covers requirements for outside", "to 15 m (50 ft) in length, and 8 AWG copper or 6 AWG alumi-"], ["branch circuits and feeders not over 1000 volts ac or 1500 volts", "num for a longer span unless supported by a messenger wire."], ["dc, nominal, run on or between buildings, structures, or poles", "(B) Festoon Lighting. Overhead conductors for festoon light-"], ["on the premises; and electrical equipment and wiring for the", "ing shall not be smaller than 12 AWG unless the conductors are"], ["supply of utilization equipment that is located on or attached", "supported by messenger wires. In all spans exceeding 12 m"], ["to the outside of buildings, structures, or poles.", "(40 ft), the conductors shall be supported by messenger wire."], ["Informational Note: See Part IV of Article 235 for outside", "The messenger wire shall be supported by strain insulators."], ["branch circuits and feeders over 1000 volts ac or 1500 volts dc.", "Conductors or messenger wires shall not be attached to any fire"], ["225.3 Other Articles. Application of other articles, including", "escape, downspout, or plumbing equipment."], ["additional requirements to specific cases of equipment and", "225.10 Wiring on Buildings (or Other Structures). The instal-"], ["conductors, is shown in Table 225.3.", "lation of outside wiring on surfaces of buildings (or other struc-"], ["225.4 Conductor Insulation. Where within 3.0 m (10 ft) of any", "tures) shall be permitted for circuits not exceeding 1000 volts,"], ["building or structure other than supporting poles or towers,", "nominal, as the following:"], ["open individual (aerial) overhead conductors shall be insulated", "(1) Auxiliary gutters"], ["for the nominal voltage. The insulation of conductors in cables", "(2) Busways"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 10,000 or less", "100"], ["Remainder over 10,000", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["1-4", "100"], ["5-8", "90"], ["9-14", "80"], ["15-30", "70"], ["31-40", "60"], ["41-50", "50"], ["51-70", "40"], ["271", "30"]], "headers": [["Number of Shore Power Receptacles", "Sum of the Rating of the Receptacles (%)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Equipment/Conductors", "Article"], ["Branch circuits", "210"], ["Class 1 power-limited circuits and Class 1 power-", "724"], ["limited remote-control and signaling circuits", ""], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["and power-limited circuits", ""], ["Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines", ""], ["Electric signs and outline lighting", "600"], ["Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["melting equipment", ""], ["Grounding and bonding", "250"], ["Hazardous (classified) locations", "500"], ["Hazardous (classified) locations specific", "510"], ["Marinas and boatyards", "555"], ["Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["Mobile homes, manufactured homes, and mobile home parks", "550"], ["Open wiring on insulators", "398"], ["Over 1000 volts, general", "495"], ["Overcurrent protection", "240"], ["Overcurrent protection for systems rated over", "245"], ["1000 volts ac, 1500 volts dc", ""], ["Services", "230"], ["Services, feeders, and branch circuits over", "235"], ["1000 volts ac, 1500 volts dc", ""], ["Solar photovoltaic systems", "690"], ["Swimming pools, fountains, and similar", "680"], ["installations", ""], ["Use and identification of grounded conductors", "200"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists 4 patient care spaces with columns including: 4 Patient Care Spaces, Equipment/Conductors, Article.", "text": "Section: 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 1000 volts ac, 1500 volts dc | 1000 volts ac, 1500 volts dc | 1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated. | 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. | ARTICLE 225 | 225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles. | 225.6 Conductor Size and Support. | 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nCaptions: Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces | Table 225.3 Other Articles | Table 220.120 Demand Factors for Shore Power Receptacle\n\n4 Patient Care Spaces | Equipment/Conductors | Article |\nPortion of Receptacle Load to | Branch circuits | 210 |\nWhich Demand Factor Applies | Class 1 power-limited circuits and Class 1 power- | 724 |\n(Volt-Amperes) | Demand Factor (%) | limited remote-control and signaling circuits |\nClass 2 and Class 3 remote-control, signaling, | 725 | |\nFirst 10,000 or less | 100 | and power-limited circuits |\nRemainder over 10,000 | 50 | Conductors for general wiring | 310\nElectrically driven or controlled irrigation | 675 | |\nmachines | | |\nTable 220.120 Demand Factors for Shore Power Receptacle | Electric signs and outline lighting | 600 |\nLoads | Feeders | 215 |\nFire alarm systems | 760 | |\nFixed outdoor electric deicing and snow- | 426 | |\nNumber of Shore Power | Sum of the Rating of the | melting equipment |\nReceptacles | Receptacles (%) | Grounding and bonding | 250\n1\u20134 | 100 | Hazardous (classified) locations | 500\n5-8 | 90 | Hazardous (classified) locations-specific | 510\n9-14 | 80 | Marinas and boatyards | 555\n15-30 | 70 | Medium-voltage conductors and cable | 311\nMessenger-supported wiring | 396 | |\n31-40 | 60 | Mobile homes, manufactured homes, and | 550\n41-50 | 50 | mobile home parks |\n51-70 | 40 | Open wiring on insulators | 398\n\u226571 | 30 | Over 1000 volts, general | 495\nNotes: | Overcurrent protection | 240 |\n1. Where shore power accommodations provide two receptacles | Overcurrent protection for systems rated over | 245 |\nspecifically for an individual boat slip and these receptacles have | 1000 volts ac, 1500 volts dc | |\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere, | Services | 230 |\n125/250-volt), only the receptacle with the larger kilowatt demand | Services, feeders, and branch circuits over | 235 |\nshall be required to be calculated. | 1000 volts ac, 1500 volts dc | |\nSolar photovoltaic systems | 690 | |\n2. For each shore powered pedestal being installed that includes an | Swimming pools, fountains, and similar | 680 |\nindividual kilowatt-hour submeters for each slip and is being calculated | installations | |\nusing the criteria listed in Table 220.120, the total demand amperes | Use and identification of grounded conductors | 200 |\nshall be permitted to be multiplied by 0.9 to achieve the final demand | | |\namperes of the facility. | or raceways, except Type MI cable, shall be of thermoset or | |\n3. If a circuit feeding a boat hoist and shore power for the same boat | thermoplastic type and, in wet locations, shall comply with | |\nslip is shared, only the load with the larger kilowatt demand shall be | 310.10(C). The insulation of conductors for festoon lighting | |\nrequired to be counted in the load calculation. | shall be of the thermoset or thermoplastic type. | |\nException: Equipment grounding conductors and grounded circuit | | |\nARTICLE 225 | conductors shall be permitted to be bare or covered as specifically permit- | |\nted elsewhere in this Code. | | |\nOutside Branch Circuits and Feeders | 225.6 Conductor Size and Support. | |\nPart I. General | (A) Overhead Spans. Open individual conductors shall not be | |\nsmaller than 10 AWG copper or 8 AWG aluminum for spans up | | |\n225.1 Scope. This article covers requirements for outside | to 15 m (50 ft) in length, and 8 AWG copper or 6 AWG alumi- | |\nbranch circuits and feeders not over 1000 volts ac or 1500 volts | num for a longer span unless supported by a messenger wire. | |\ndc, nominal, run on or between buildings, structures, or poles | (B) Festoon Lighting. Overhead conductors for festoon light- | |\non the premises; and electrical equipment and wiring for the | ing shall not be smaller than 12 AWG unless the conductors are | |\nsupply of utilization equipment that is located on or attached | supported by messenger wires. In all spans exceeding 12 m | |\nto the outside of buildings, structures, or poles. | (40 ft), the conductors shall be supported by messenger wire. | |\nInformational Note: See Part IV of Article 235 for outside | The messenger wire shall be supported by strain insulators. | |\nbranch circuits and feeders over 1000 volts ac or 1500 volts dc. | Conductors or messenger wires shall not be attached to any fire | |\n225.3 Other Articles. Application of other articles, including | escape, downspout, or plumbing equipment. | |\nadditional requirements to specific cases of equipment and | 225.10 Wiring on Buildings (or Other Structures). The instal- | |\nconductors, is shown in Table 225.3. | lation of outside wiring on surfaces of buildings (or other struc- | |\n225.4 Conductor Insulation. Where within 3.0 m (10 ft) of any | tures) shall be permitted for circuits not exceeding 1000 volts, | |\nbuilding or structure other than supporting poles or towers, | nominal, as the following: | |\nopen individual (aerial) overhead conductors shall be insulated | (1) Auxiliary gutters | |\nfor the nominal voltage. The insulation of conductors in cables | (2) Busways | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table3", "chunk_type": "table", "page_numbers": [27], "section_path": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "section_path_str": "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:", "local_headings": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "1000 volts ac, 1500 volts dc", "1000 volts ac, 1500 volts dc", "1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated.", "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "ARTICLE 225", "225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles.", "225.6 Conductor Size and Support.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "captions_on_page": ["Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces", "Table 225.3 Other Articles", "Table 220.120 Demand Factors for Shore Power Receptacle"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables outlining demand factors for receptacles and other articles, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 220.110(2): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 3 and Category 4 Patient Care Spaces.\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 10,000 or less, Remainder over 10,000.\n    *   Demand Factor (%): 100, 50.\n*   Table 220.120: Demand Factors for Shore Power Receptacle Loads.\n    *   Number of Shore Power Receptacles: 1-4, 5-8, 9-14, 15-30, 31-40, 41-50, 51-70, \u226571.\n    *   Sum of the Rating of the Receptacles (%): 100, 90, 80, 70, 60, 50, 40, 30.\n*   Table 225.3: Other Articles.\n    *   Equipment/Conductors: Branch circuits, Class 1 power-limited circuits, Class 2 and Class 3 remote-control, signaling, and power-limited circuits, Conductors for general wiring, Electrically driven or controlled irrigation machines, Electric signs and outline lighting, Feeders, Fire alarm systems, Fixed outdoor electric deicing and snow-melting equipment, Grounding and bonding, Hazardous (classified) locations, Marinas and boatyards, Medium-voltage conductors and cable, Messenger-supported wiring, Mobile homes, manufactured homes, and mobile home parks, Open wiring on insulators, Over 1000 volts, general, Overcurrent protection, Services, Solar photovoltaic systems, Swimming pools, fountains, and similar installations, Use and identification of grounded conductors.\n    *   Article numbers: 210, 724, 725, 310, 675, 600, 215, 760, 426, 250, 500, 510, 555, 311, 396, 550, 398, 495, 240, 245, 230, 235, 690, 680, 200.\n*   Article 225: Outside Branch Circuits and Feeders.\n*   AWG conductor sizes: 10 AWG,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 220.110(2) Demand Factors for Receptacles Supplied by", "Table 225.3 Other Articles"], ["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines"], ["Table 220.120 Demand Factors for Shore Power Receptacle", "Electric signs and outline lighting", "600"], ["Loads", "Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["Number of Shore Power", "Sum of the Rating of the", "melting equipment"], ["Receptacles", "Receptacles (%)", "Grounding and bonding", "250"], ["1\u20134", "100", "Hazardous (classified) locations", "500"], ["5-8", "90", "Hazardous (classified) locations-specific", "510"], ["9-14", "80", "Marinas and boatyards", "555"], ["15-30", "70", "Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["31-40", "60", "Mobile homes, manufactured homes, and", "550"], ["41-50", "50", "mobile home parks"], ["51-70", "40", "Open wiring on insulators", "398"], ["\u226571", "30", "Over 1000 volts, general", "495"], ["Notes:", "Overcurrent protection", "240"], ["1. Where shore power accommodations provide two receptacles", "Overcurrent protection for systems rated over", "245"], ["specifically for an individual boat slip and these receptacles have", "1000 volts ac, 1500 volts dc"], ["different voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,", "Services", "230"], ["125/250-volt), only the receptacle with the larger kilowatt demand", "Services, feeders, and branch circuits over", "235"], ["shall be required to be calculated.", "1000 volts ac, 1500 volts dc"], ["Solar photovoltaic systems", "690"], ["2. For each shore powered pedestal being installed that includes an", "Swimming pools, fountains, and similar", "680"], ["individual kilowatt-hour submeters for each slip and is being calculated", "installations"], ["using the criteria listed in Table 220.120, the total demand amperes", "Use and identification of grounded conductors", "200"], ["shall be permitted to be multiplied by 0.9 to achieve the final demand"], ["amperes of the facility.", "or raceways, except Type MI cable, shall be of thermoset or"], ["3. If a circuit feeding a boat hoist and shore power for the same boat", "thermoplastic type and, in wet locations, shall comply with"], ["slip is shared, only the load with the larger kilowatt demand shall be", "310.10(C). The insulation of conductors for festoon lighting"], ["required to be counted in the load calculation.", "shall be of the thermoset or thermoplastic type."], ["Exception: Equipment grounding conductors and grounded circuit"], ["ARTICLE 225", "conductors shall be permitted to be bare or covered as specifically permit-"], ["ted elsewhere in this Code."], ["Outside Branch Circuits and Feeders", "225.6 Conductor Size and Support."], ["Part I. General", "(A) Overhead Spans. Open individual conductors shall not be"], ["smaller than 10 AWG copper or 8 AWG aluminum for spans up"], ["225.1 Scope. This article covers requirements for outside", "to 15 m (50 ft) in length, and 8 AWG copper or 6 AWG alumi-"], ["branch circuits and feeders not over 1000 volts ac or 1500 volts", "num for a longer span unless supported by a messenger wire."], ["dc, nominal, run on or between buildings, structures, or poles", "(B) Festoon Lighting. Overhead conductors for festoon light-"], ["on the premises; and electrical equipment and wiring for the", "ing shall not be smaller than 12 AWG unless the conductors are"], ["supply of utilization equipment that is located on or attached", "supported by messenger wires. In all spans exceeding 12 m"], ["to the outside of buildings, structures, or poles.", "(40 ft), the conductors shall be supported by messenger wire."], ["Informational Note: See Part IV of Article 235 for outside", "The messenger wire shall be supported by strain insulators."], ["branch circuits and feeders over 1000 volts ac or 1500 volts dc.", "Conductors or messenger wires shall not be attached to any fire"], ["225.3 Other Articles. Application of other articles, including", "escape, downspout, or plumbing equipment."], ["additional requirements to specific cases of equipment and", "225.10 Wiring on Buildings (or Other Structures). The instal-"], ["conductors, is shown in Table 225.3.", "lation of outside wiring on surfaces of buildings (or other struc-"], ["225.4 Conductor Insulation. Where within 3.0 m (10 ft) of any", "tures) shall be permitted for circuits not exceeding 1000 volts,"], ["building or structure other than supporting poles or towers,", "nominal, as the following:"], ["open individual (aerial) overhead conductors shall be insulated", "(1) Auxiliary gutters"], ["for the nominal voltage. The insulation of conductors in cables", "(2) Busways"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 10,000 or less", "100"], ["Remainder over 10,000", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["1-4", "100"], ["5-8", "90"], ["9-14", "80"], ["15-30", "70"], ["31-40", "60"], ["41-50", "50"], ["51-70", "40"], ["271", "30"]], "headers": [["Number of Shore Power Receptacles", "Sum of the Rating of the Receptacles (%)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Equipment/Conductors", "Article"], ["Branch circuits", "210"], ["Class 1 power-limited circuits and Class 1 power-", "724"], ["limited remote-control and signaling circuits", ""], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["and power-limited circuits", ""], ["Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines", ""], ["Electric signs and outline lighting", "600"], ["Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["melting equipment", ""], ["Grounding and bonding", "250"], ["Hazardous (classified) locations", "500"], ["Hazardous (classified) locations specific", "510"], ["Marinas and boatyards", "555"], ["Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["Mobile homes, manufactured homes, and mobile home parks", "550"], ["Open wiring on insulators", "398"], ["Over 1000 volts, general", "495"], ["Overcurrent protection", "240"], ["Overcurrent protection for systems rated over", "245"], ["1000 volts ac, 1500 volts dc", ""], ["Services", "230"], ["Services, feeders, and branch circuits over", "235"], ["1000 volts ac, 1500 volts dc", ""], ["Solar photovoltaic systems", "690"], ["Swimming pools, fountains, and similar", "680"], ["installations", ""], ["Use and identification of grounded conductors", "200"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists portion of receptacle load to with columns including: Portion of Receptacle Load to.", "text": "Section: 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 1000 volts ac, 1500 volts dc | 1000 volts ac, 1500 volts dc | 1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated. | 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. | ARTICLE 225 | 225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles. | 225.6 Conductor Size and Support. | 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nCaptions: Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces | Table 225.3 Other Articles | Table 220.120 Demand Factors for Shore Power Receptacle\n\nPortion of Receptacle Load to |\nWhich Demand Factor Applies |\n(Volt-Amperes) | Demand Factor (%)\nFirst 10,000 or less | 100\nRemainder over 10,000 | 50"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table4", "chunk_type": "table", "page_numbers": [27], "section_path": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "section_path_str": "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:", "local_headings": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "1000 volts ac, 1500 volts dc", "1000 volts ac, 1500 volts dc", "1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated.", "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "ARTICLE 225", "225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles.", "225.6 Conductor Size and Support.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "captions_on_page": ["Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces", "Table 225.3 Other Articles", "Table 220.120 Demand Factors for Shore Power Receptacle"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables outlining demand factors for receptacles and other articles, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 220.110(2): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 3 and Category 4 Patient Care Spaces.\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 10,000 or less, Remainder over 10,000.\n    *   Demand Factor (%): 100, 50.\n*   Table 220.120: Demand Factors for Shore Power Receptacle Loads.\n    *   Number of Shore Power Receptacles: 1-4, 5-8, 9-14, 15-30, 31-40, 41-50, 51-70, \u226571.\n    *   Sum of the Rating of the Receptacles (%): 100, 90, 80, 70, 60, 50, 40, 30.\n*   Table 225.3: Other Articles.\n    *   Equipment/Conductors: Branch circuits, Class 1 power-limited circuits, Class 2 and Class 3 remote-control, signaling, and power-limited circuits, Conductors for general wiring, Electrically driven or controlled irrigation machines, Electric signs and outline lighting, Feeders, Fire alarm systems, Fixed outdoor electric deicing and snow-melting equipment, Grounding and bonding, Hazardous (classified) locations, Marinas and boatyards, Medium-voltage conductors and cable, Messenger-supported wiring, Mobile homes, manufactured homes, and mobile home parks, Open wiring on insulators, Over 1000 volts, general, Overcurrent protection, Services, Solar photovoltaic systems, Swimming pools, fountains, and similar installations, Use and identification of grounded conductors.\n    *   Article numbers: 210, 724, 725, 310, 675, 600, 215, 760, 426, 250, 500, 510, 555, 311, 396, 550, 398, 495, 240, 245, 230, 235, 690, 680, 200.\n*   Article 225: Outside Branch Circuits and Feeders.\n*   AWG conductor sizes: 10 AWG,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 220.110(2) Demand Factors for Receptacles Supplied by", "Table 225.3 Other Articles"], ["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines"], ["Table 220.120 Demand Factors for Shore Power Receptacle", "Electric signs and outline lighting", "600"], ["Loads", "Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["Number of Shore Power", "Sum of the Rating of the", "melting equipment"], ["Receptacles", "Receptacles (%)", "Grounding and bonding", "250"], ["1\u20134", "100", "Hazardous (classified) locations", "500"], ["5-8", "90", "Hazardous (classified) locations-specific", "510"], ["9-14", "80", "Marinas and boatyards", "555"], ["15-30", "70", "Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["31-40", "60", "Mobile homes, manufactured homes, and", "550"], ["41-50", "50", "mobile home parks"], ["51-70", "40", "Open wiring on insulators", "398"], ["\u226571", "30", "Over 1000 volts, general", "495"], ["Notes:", "Overcurrent protection", "240"], ["1. Where shore power accommodations provide two receptacles", "Overcurrent protection for systems rated over", "245"], ["specifically for an individual boat slip and these receptacles have", "1000 volts ac, 1500 volts dc"], ["different voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,", "Services", "230"], ["125/250-volt), only the receptacle with the larger kilowatt demand", "Services, feeders, and branch circuits over", "235"], ["shall be required to be calculated.", "1000 volts ac, 1500 volts dc"], ["Solar photovoltaic systems", "690"], ["2. For each shore powered pedestal being installed that includes an", "Swimming pools, fountains, and similar", "680"], ["individual kilowatt-hour submeters for each slip and is being calculated", "installations"], ["using the criteria listed in Table 220.120, the total demand amperes", "Use and identification of grounded conductors", "200"], ["shall be permitted to be multiplied by 0.9 to achieve the final demand"], ["amperes of the facility.", "or raceways, except Type MI cable, shall be of thermoset or"], ["3. If a circuit feeding a boat hoist and shore power for the same boat", "thermoplastic type and, in wet locations, shall comply with"], ["slip is shared, only the load with the larger kilowatt demand shall be", "310.10(C). The insulation of conductors for festoon lighting"], ["required to be counted in the load calculation.", "shall be of the thermoset or thermoplastic type."], ["Exception: Equipment grounding conductors and grounded circuit"], ["ARTICLE 225", "conductors shall be permitted to be bare or covered as specifically permit-"], ["ted elsewhere in this Code."], ["Outside Branch Circuits and Feeders", "225.6 Conductor Size and Support."], ["Part I. General", "(A) Overhead Spans. Open individual conductors shall not be"], ["smaller than 10 AWG copper or 8 AWG aluminum for spans up"], ["225.1 Scope. This article covers requirements for outside", "to 15 m (50 ft) in length, and 8 AWG copper or 6 AWG alumi-"], ["branch circuits and feeders not over 1000 volts ac or 1500 volts", "num for a longer span unless supported by a messenger wire."], ["dc, nominal, run on or between buildings, structures, or poles", "(B) Festoon Lighting. Overhead conductors for festoon light-"], ["on the premises; and electrical equipment and wiring for the", "ing shall not be smaller than 12 AWG unless the conductors are"], ["supply of utilization equipment that is located on or attached", "supported by messenger wires. In all spans exceeding 12 m"], ["to the outside of buildings, structures, or poles.", "(40 ft), the conductors shall be supported by messenger wire."], ["Informational Note: See Part IV of Article 235 for outside", "The messenger wire shall be supported by strain insulators."], ["branch circuits and feeders over 1000 volts ac or 1500 volts dc.", "Conductors or messenger wires shall not be attached to any fire"], ["225.3 Other Articles. Application of other articles, including", "escape, downspout, or plumbing equipment."], ["additional requirements to specific cases of equipment and", "225.10 Wiring on Buildings (or Other Structures). The instal-"], ["conductors, is shown in Table 225.3.", "lation of outside wiring on surfaces of buildings (or other struc-"], ["225.4 Conductor Insulation. Where within 3.0 m (10 ft) of any", "tures) shall be permitted for circuits not exceeding 1000 volts,"], ["building or structure other than supporting poles or towers,", "nominal, as the following:"], ["open individual (aerial) overhead conductors shall be insulated", "(1) Auxiliary gutters"], ["for the nominal voltage. The insulation of conductors in cables", "(2) Busways"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 10,000 or less", "100"], ["Remainder over 10,000", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["1-4", "100"], ["5-8", "90"], ["9-14", "80"], ["15-30", "70"], ["31-40", "60"], ["41-50", "50"], ["51-70", "40"], ["271", "30"]], "headers": [["Number of Shore Power Receptacles", "Sum of the Rating of the Receptacles (%)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Equipment/Conductors", "Article"], ["Branch circuits", "210"], ["Class 1 power-limited circuits and Class 1 power-", "724"], ["limited remote-control and signaling circuits", ""], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["and power-limited circuits", ""], ["Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines", ""], ["Electric signs and outline lighting", "600"], ["Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["melting equipment", ""], ["Grounding and bonding", "250"], ["Hazardous (classified) locations", "500"], ["Hazardous (classified) locations specific", "510"], ["Marinas and boatyards", "555"], ["Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["Mobile homes, manufactured homes, and mobile home parks", "550"], ["Open wiring on insulators", "398"], ["Over 1000 volts, general", "495"], ["Overcurrent protection", "240"], ["Overcurrent protection for systems rated over", "245"], ["1000 volts ac, 1500 volts dc", ""], ["Services", "230"], ["Services, feeders, and branch circuits over", "235"], ["1000 volts ac, 1500 volts dc", ""], ["Solar photovoltaic systems", "690"], ["Swimming pools, fountains, and similar", "680"], ["installations", ""], ["Use and identification of grounded conductors", "200"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of shore power receptacles with columns including: Number of Shore Power Receptacles, Sum of the Rating of the Receptacles (%).", "text": "Section: 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 1000 volts ac, 1500 volts dc | 1000 volts ac, 1500 volts dc | 1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated. | 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. | ARTICLE 225 | 225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles. | 225.6 Conductor Size and Support. | 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nCaptions: Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces | Table 225.3 Other Articles | Table 220.120 Demand Factors for Shore Power Receptacle\n\nNumber of Shore Power Receptacles | Sum of the Rating of the Receptacles (%)\n1-4 | 100\n5-8 | 90\n9-14 | 80\n15-30 | 70\n31-40 | 60\n41-50 | 50\n51-70 | 40\n271 | 30"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table5", "chunk_type": "table", "page_numbers": [27], "section_path": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "section_path_str": "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:", "local_headings": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "1000 volts ac, 1500 volts dc", "1000 volts ac, 1500 volts dc", "1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated.", "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "ARTICLE 225", "225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles.", "225.6 Conductor Size and Support.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "captions_on_page": ["Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces", "Table 225.3 Other Articles", "Table 220.120 Demand Factors for Shore Power Receptacle"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables outlining demand factors for receptacles and other articles, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 220.110(2): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 3 and Category 4 Patient Care Spaces.\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 10,000 or less, Remainder over 10,000.\n    *   Demand Factor (%): 100, 50.\n*   Table 220.120: Demand Factors for Shore Power Receptacle Loads.\n    *   Number of Shore Power Receptacles: 1-4, 5-8, 9-14, 15-30, 31-40, 41-50, 51-70, \u226571.\n    *   Sum of the Rating of the Receptacles (%): 100, 90, 80, 70, 60, 50, 40, 30.\n*   Table 225.3: Other Articles.\n    *   Equipment/Conductors: Branch circuits, Class 1 power-limited circuits, Class 2 and Class 3 remote-control, signaling, and power-limited circuits, Conductors for general wiring, Electrically driven or controlled irrigation machines, Electric signs and outline lighting, Feeders, Fire alarm systems, Fixed outdoor electric deicing and snow-melting equipment, Grounding and bonding, Hazardous (classified) locations, Marinas and boatyards, Medium-voltage conductors and cable, Messenger-supported wiring, Mobile homes, manufactured homes, and mobile home parks, Open wiring on insulators, Over 1000 volts, general, Overcurrent protection, Services, Solar photovoltaic systems, Swimming pools, fountains, and similar installations, Use and identification of grounded conductors.\n    *   Article numbers: 210, 724, 725, 310, 675, 600, 215, 760, 426, 250, 500, 510, 555, 311, 396, 550, 398, 495, 240, 245, 230, 235, 690, 680, 200.\n*   Article 225: Outside Branch Circuits and Feeders.\n*   AWG conductor sizes: 10 AWG,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 220.110(2) Demand Factors for Receptacles Supplied by", "Table 225.3 Other Articles"], ["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["4 Patient Care Spaces", "Equipment/Conductors", "Article"], ["Portion of Receptacle Load to", "Branch circuits", "210"], ["Which Demand Factor Applies", "Class 1 power-limited circuits and Class 1 power-", "724"], ["(Volt-Amperes)", "Demand Factor (%)", "limited remote-control and signaling circuits"], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["First 10,000 or less", "100", "and power-limited circuits"], ["Remainder over 10,000", "50", "Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines"], ["Table 220.120 Demand Factors for Shore Power Receptacle", "Electric signs and outline lighting", "600"], ["Loads", "Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["Number of Shore Power", "Sum of the Rating of the", "melting equipment"], ["Receptacles", "Receptacles (%)", "Grounding and bonding", "250"], ["1\u20134", "100", "Hazardous (classified) locations", "500"], ["5-8", "90", "Hazardous (classified) locations-specific", "510"], ["9-14", "80", "Marinas and boatyards", "555"], ["15-30", "70", "Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["31-40", "60", "Mobile homes, manufactured homes, and", "550"], ["41-50", "50", "mobile home parks"], ["51-70", "40", "Open wiring on insulators", "398"], ["\u226571", "30", "Over 1000 volts, general", "495"], ["Notes:", "Overcurrent protection", "240"], ["1. Where shore power accommodations provide two receptacles", "Overcurrent protection for systems rated over", "245"], ["specifically for an individual boat slip and these receptacles have", "1000 volts ac, 1500 volts dc"], ["different voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,", "Services", "230"], ["125/250-volt), only the receptacle with the larger kilowatt demand", "Services, feeders, and branch circuits over", "235"], ["shall be required to be calculated.", "1000 volts ac, 1500 volts dc"], ["Solar photovoltaic systems", "690"], ["2. For each shore powered pedestal being installed that includes an", "Swimming pools, fountains, and similar", "680"], ["individual kilowatt-hour submeters for each slip and is being calculated", "installations"], ["using the criteria listed in Table 220.120, the total demand amperes", "Use and identification of grounded conductors", "200"], ["shall be permitted to be multiplied by 0.9 to achieve the final demand"], ["amperes of the facility.", "or raceways, except Type MI cable, shall be of thermoset or"], ["3. If a circuit feeding a boat hoist and shore power for the same boat", "thermoplastic type and, in wet locations, shall comply with"], ["slip is shared, only the load with the larger kilowatt demand shall be", "310.10(C). The insulation of conductors for festoon lighting"], ["required to be counted in the load calculation.", "shall be of the thermoset or thermoplastic type."], ["Exception: Equipment grounding conductors and grounded circuit"], ["ARTICLE 225", "conductors shall be permitted to be bare or covered as specifically permit-"], ["ted elsewhere in this Code."], ["Outside Branch Circuits and Feeders", "225.6 Conductor Size and Support."], ["Part I. General", "(A) Overhead Spans. Open individual conductors shall not be"], ["smaller than 10 AWG copper or 8 AWG aluminum for spans up"], ["225.1 Scope. This article covers requirements for outside", "to 15 m (50 ft) in length, and 8 AWG copper or 6 AWG alumi-"], ["branch circuits and feeders not over 1000 volts ac or 1500 volts", "num for a longer span unless supported by a messenger wire."], ["dc, nominal, run on or between buildings, structures, or poles", "(B) Festoon Lighting. Overhead conductors for festoon light-"], ["on the premises; and electrical equipment and wiring for the", "ing shall not be smaller than 12 AWG unless the conductors are"], ["supply of utilization equipment that is located on or attached", "supported by messenger wires. In all spans exceeding 12 m"], ["to the outside of buildings, structures, or poles.", "(40 ft), the conductors shall be supported by messenger wire."], ["Informational Note: See Part IV of Article 235 for outside", "The messenger wire shall be supported by strain insulators."], ["branch circuits and feeders over 1000 volts ac or 1500 volts dc.", "Conductors or messenger wires shall not be attached to any fire"], ["225.3 Other Articles. Application of other articles, including", "escape, downspout, or plumbing equipment."], ["additional requirements to specific cases of equipment and", "225.10 Wiring on Buildings (or Other Structures). The instal-"], ["conductors, is shown in Table 225.3.", "lation of outside wiring on surfaces of buildings (or other struc-"], ["225.4 Conductor Insulation. Where within 3.0 m (10 ft) of any", "tures) shall be permitted for circuits not exceeding 1000 volts,"], ["building or structure other than supporting poles or towers,", "nominal, as the following:"], ["open individual (aerial) overhead conductors shall be insulated", "(1) Auxiliary gutters"], ["for the nominal voltage. The insulation of conductors in cables", "(2) Busways"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Portion of Receptacle Load to", ""], ["Which Demand Factor Applies", ""], ["(Volt-Amperes)", "Demand Factor (%)"], ["First 10,000 or less", "100"], ["Remainder over 10,000", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["1-4", "100"], ["5-8", "90"], ["9-14", "80"], ["15-30", "70"], ["31-40", "60"], ["41-50", "50"], ["51-70", "40"], ["271", "30"]], "headers": [["Number of Shore Power Receptacles", "Sum of the Rating of the Receptacles (%)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Equipment/Conductors", "Article"], ["Branch circuits", "210"], ["Class 1 power-limited circuits and Class 1 power-", "724"], ["limited remote-control and signaling circuits", ""], ["Class 2 and Class 3 remote-control, signaling,", "725"], ["and power-limited circuits", ""], ["Conductors for general wiring", "310"], ["Electrically driven or controlled irrigation", "675"], ["machines", ""], ["Electric signs and outline lighting", "600"], ["Feeders", "215"], ["Fire alarm systems", "760"], ["Fixed outdoor electric deicing and snow-", "426"], ["melting equipment", ""], ["Grounding and bonding", "250"], ["Hazardous (classified) locations", "500"], ["Hazardous (classified) locations specific", "510"], ["Marinas and boatyards", "555"], ["Medium-voltage conductors and cable", "311"], ["Messenger-supported wiring", "396"], ["Mobile homes, manufactured homes, and mobile home parks", "550"], ["Open wiring on insulators", "398"], ["Over 1000 volts, general", "495"], ["Overcurrent protection", "240"], ["Overcurrent protection for systems rated over", "245"], ["1000 volts ac, 1500 volts dc", ""], ["Services", "230"], ["Services, feeders, and branch circuits over", "235"], ["1000 volts ac, 1500 volts dc", ""], ["Solar photovoltaic systems", "690"], ["Swimming pools, fountains, and similar", "680"], ["installations", ""], ["Use and identification of grounded conductors", "200"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment/conductors with columns including: Equipment/Conductors, Article.", "text": "Section: 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 1000 volts ac, 1500 volts dc | 1000 volts ac, 1500 volts dc | 1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated. | 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. | ARTICLE 225 | 225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles. | 225.6 Conductor Size and Support. | 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nCaptions: Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces | Table 225.3 Other Articles | Table 220.120 Demand Factors for Shore Power Receptacle\n\nEquipment/Conductors | Article\nBranch circuits | 210\nClass 1 power-limited circuits and Class 1 power- | 724\nlimited remote-control and signaling circuits |\nClass 2 and Class 3 remote-control, signaling, | 725\nand power-limited circuits |\nConductors for general wiring | 310\nElectrically driven or controlled irrigation | 675\nmachines |\nElectric signs and outline lighting | 600\nFeeders | 215\nFire alarm systems | 760\nFixed outdoor electric deicing and snow- | 426\nmelting equipment |\nGrounding and bonding | 250\nHazardous (classified) locations | 500\nHazardous (classified) locations specific | 510\nMarinas and boatyards | 555\nMedium-voltage conductors and cable | 311\nMessenger-supported wiring | 396\nMobile homes, manufactured homes, and mobile home parks | 550\nOpen wiring on insulators | 398\nOver 1000 volts, general | 495\nOvercurrent protection | 240\nOvercurrent protection for systems rated over | 245\n1000 volts ac, 1500 volts dc |\nServices | 230\nServices, feeders, and branch circuits over | 235\n1000 volts ac, 1500 volts dc |\nSolar photovoltaic systems | 690\nSwimming pools, fountains, and similar | 680\ninstallations |\nUse and identification of grounded conductors | 200"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p27_fig1", "chunk_type": "figure", "page_numbers": [27], "section_path": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "section_path_str": "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:", "local_headings": ["2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "1000 volts ac, 1500 volts dc", "1000 volts ac, 1500 volts dc", "1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated.", "2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility.", "ARTICLE 225", "225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles.", "225.6 Conductor Size and Support.", "225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:"], "captions_on_page": ["Table 220.110(2) Demand Factors for Receptacles Supplied by\nGeneral-Purpose Branch Circuits in Category 3 and Category\n4 Patient Care Spaces", "Table 225.3 Other Articles", "Table 220.120 Demand Factors for Shore Power Receptacle"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table1", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 8, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 220.110(2) Demand Factors for Receptacles Supplied by", "summary": "Table of table 220.110(2) demand factors for receptacles supplied by: Table 220.110(2) Demand Factors for Receptacles Supplied by, Table 225.3 Other Articles"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 60, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "4 Patient Care Spaces", "summary": "Table of 4 patient care spaces: 4 Patient Care Spaces, Equipment/Conductors, Article"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Portion of Receptacle Load to", "summary": "Table of portion of receptacle load to: Portion of Receptacle Load to"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table4", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 8, "bbox": [], "header_preview_text": "Number of Shore Power Receptacles | Sum of the Rating of the Receptacles (%)", "caption": "", "kind": "table_ref", "title": "Number of Shore Power Receptacles", "summary": "Table of number of shore power receptacles: Number of Shore Power Receptacles, Sum of the Rating of the Receptacles (%)"}, {"table_index": 5, "chunk_id": "National Electrical Code 2023 Chapter 2_p27_table5", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 33, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment/Conductors", "summary": "Table of equipment/conductors: Equipment/Conductors, Article"}], "text": "Section: 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. > 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 1000 volts ac, 1500 volts dc | 1000 volts ac, 1500 volts dc | 1. Where shore power accommodations provide two receptacles\nspecifically for an individual boat slip and these receptacles have\ndifferent voltages (e.g., one 30-ampere, 125-volt and one 50-ampere,\n125/250-volt), only the receptacle with the larger kilowatt demand\nshall be required to be calculated. | 2. For each shore powered pedestal being installed that includes an\nindividual kilowatt-hour submeters for each slip and is being calculated\nusing the criteria listed in Table 220.120, the total demand amperes\nshall be permitted to be multiplied by 0.9 to achieve the final demand\namperes of the facility. | ARTICLE 225 | 225.1 Scope. This article covers requirements for outside\nbranch circuits and feeders not over 1000 volts ac or 1500 volts\ndc, nominal, run on or between buildings, structures, or poles\non the premises; and electrical equipment and wiring for the\nsupply of utilization equipment that is located on or attached\nto the outside of buildings, structures, or poles. | 225.6 Conductor Size and Support. | 225.10 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be permitted for circuits not exceeding 1000 volts,\nnominal, as the following:\n\nAI caption: **Type of image:** Table\n\n**Main components:** Two tables outlining demand factors for receptacles and other articles, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 220.110(2): Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 3 and Category 4 Patient Care Spaces.\n    *   Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes): First 10,000 or less, Remainder over 10,000.\n    *   Demand Factor (%): 100, 50.\n*   Table 220.120: Demand Factors for Shore Power Receptacle Loads.\n    *   Number of Shore Power Receptacles: 1-4, 5-8, 9-14, 15-30, 31-40, 41-50, 51-70, \u226571.\n    *   Sum of the Rating of the Receptacles (%): 100, 90, 80, 70, 60, 50, 40, 30.\n*   Table 225.3: Other Articles.\n    *   Equipment/Conductors: Branch circuits, Class 1 power-limited circuits, Class 2 and Class 3 remote-control, signaling, and power-limited circuits, Conductors for general wiring, Electrically driven or controlled irrigation machines, Electric signs and outline lighting, Feeders, Fire alarm systems, Fixed outdoor electric deicing and snow-melting equipment, Grounding and bonding, Hazardous (classified) locations, Marinas and boatyards, Medium-voltage conductors and cable, Messenger-supported wiring, Mobile homes, manufactured homes, and mobile home parks, Open wiring on insulators, Over 1000 volts, general, Overcurrent protection, Services, Solar photovoltaic systems, Swimming pools, fountains, and similar installations, Use and identification of grounded conductors.\n    *   Article numbers: 210, 724, 725, 310, 675, 600, 215, 760, 426, 250, 500, 510, 555, 311, 396, 550, 398, 495, 240, 245, 230, 235, 690, 680, 200.\n*   Article 225: Outside Branch Circuits and Feeders.\n*   AWG conductor sizes: 10 AWG,"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p28_narr1", "chunk_type": "narrative", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.11 Feeder and Branch-Circuit Conductors Entering, Exit-\ning, or Attached to Buildings or Structures. Feeder and\nbranch-circuit conductors entering or exiting buildings or\nstructures shall be installed in accordance with 230.52. Over-\nhead branch circuits and feeders attached to buildings or struc-\ntures shall be installed in accordance with 230.54.", "225.12 Open-Conductor Supports. Open conductors shall be\nsupported on knobs, racks, brackets, or strain insulators, that\nare made of glass, porcelain, or other approved materials.\n225.14 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in Table 230.51 (C).", "225.16 Attachment to Buildings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p28_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS\n 225.19\n (3) Cable trays\n (4) Cablebus\n (5) Electrical metallic tubing (EMT)\n (6) Flexible metal conduit (FMC)\n (7) Intermediate metal conduit (IMC)\n (8) Liquidtight flexible metal conduit (LFMC)\n (9) Liquidtight flexible nonmetallic conduit (LFNC)\n (10) Messenger-supported wiring\n (11) Open wiring on insulators\n (12) Reinforced thermosetting resin conduit (RTRC)\n(13) Rigid metal conduit (RMC)\n (14) Rigid polyvinyl chloride conduit (PVC)\n(15) Type MC cable\n (16) Type MI cable\n (18) Type TC-ER cable\n (17) Type SE cable\n (19) Type UF cable\n (20) Wireways\n 225.11 Feeder and Branch-Circuit Conductors Entering, Exit-\ning, or Attached to Buildings or Structures. Feeder and\nbranch-circuit conductors entering or exiting buildings or\nstructures shall be installed in accordance with 230.52. Over-\nhead branch circuits and feeders attached to buildings or struc-\ntures shall be installed in accordance with 230.54. 225.12 Open-Conductor Supports. Open conductors shall be\nsupported on knobs, racks, brackets, or strain insulators, that\nare made of glass, porcelain, or other approved materials. 225.14 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in Table 230.51 (C). (A) Separation from Other Circuits. Open conductors shall be\nseparated from open conductors of other circuits or systems by\nnot less than 100 mm (4 in.). (B) Conductors on Poles. Conductors on poles shall have a\nseparation of not less than 300 mm (1 ft) where not placed on\nracks or brackets. Conductors supported on poles shall provide\na horizontal climbing space not less than the following:\n (1)\n (2)\n (3)\n Power conductors below communications conductors\n750 mm (30 in.)\n Power conductors alone or above communications\nconductors:\n a. 300 volts or less-600 mm (24 in.)\nb. Over 300 volts-750 mm (30 in.)\nCommunications conductors below power conductors -\nsame as power conductors\n (4) Communications conductors alone - no requirement\n225.15 Supports over Buildings. Outside branch-circuit and\nfeeder conductors passing over a building shall be securely\nsupported. 225.16 Attachment to Buildings. (A) Point of Attachment. The point of attachment to a build-\ning shall be in accordance with 230.26. (B) Means of Attachment. The means of attachment to a\nbuilding shall be in accordance with 230.27. 225.17 Masts as Supports. Only feeder or branch-circuit\nconductors specified within this section shall be permitted to\nbe attached to the feeder and/or branch-circuit mast. Masts\nused for the support of final spans of feeders or branch circuits\nshall be installed in accordance with 225.17(A) and (B). (A) Strength. The mast shall have adequate strength or be\nsupported by braces or guy wires to safely withstand the strain\nimposed by the overhead feeder or branch-circuit conductors. Hubs intended for use with a conduit serving as a mast for\nsupport of feeder or branch-circuit conductors shall be identi-\nfied for use with a mast. (B) Attachment."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p28_narr2", "chunk_type": "narrative", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.11 Feeder and Branch-Circuit Conductors Entering, Exit-\ning, or Attached to Buildings or Structures. Feeder and\nbranch-circuit conductors entering or exiting buildings or\nstructures shall be installed in accordance with 230.52. Over-\nhead branch circuits and feeders attached to buildings or struc-\ntures shall be installed in accordance with 230.54.", "225.12 Open-Conductor Supports. Open conductors shall be\nsupported on knobs, racks, brackets, or strain insulators, that\nare made of glass, porcelain, or other approved materials.\n225.14 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in Table 230.51 (C).", "225.16 Attachment to Buildings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p28_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Feeder and/or branch-circuit conductors\nshall not be attached to a mast where the connection is\nbetween a weatherhead or the end of the conduit and a\ncoupling where the coupling is located above the last point of\nsecurement to the building or other structure, or where the\ncoupling is located above the building or other structure. 225.18 Clearance for Overhead Conductors and Cables. Over-\nhead spans of open conductors and open multiconductor\ncables of not over 1000 volts, nominal, shall have a clearance of\nnot less than the following:\n (1)\n (2)\n 3.0 m (10 ft) above finished grade, sidewalks, or from\nany platform or projection that will permit personal\ncontact where the voltage does not exceed 150 volts to\nground and accessible to pedestrians only\n 3.7 m (12 ft) over residential property and driveways,\nand those commercial areas not subject to truck traffic\nwhere the voltage does not exceed 300 volts to ground\n(3) 4.5 m (15 ft) for those areas listed in the 3.7 m (12 ft)\nclassification where the voltage exceeds 300 volts to\nground\n (4) 5.5 m (18 ft) - over public streets, alleys, roads, parking\nareas subject to truck traffic, driveways on other than resi-\ndential property, and other land traversed by vehicles,\nsuch as cultivated, grazing, forest, and orchard\n (5) 7.5 m (24 ft) - over track rails of railroads\n225.19 Clearances from Buildings for Conductors of Not over\n1000 Volts, Nominal. Overhead spans of open conductors and\nopen multiconductor cables shall comply with 225.19(A), (B),\n(C), and (D). (A) Above Roofs. Overhead spans of open conductors and\nopen multiconductor cables shall have a vertical clearance of\nnot less than 2.6 m (8 ft 6 in.) above the roof surface. The verti-\ncal clearance above the roof level shall be maintained for a\ndistance not less than 900 mm (3 ft) in all directions from the\nedge of the roof. Exception No. 1: The area above a roof surface subject to pedestrian or\nvehicular traffic shall have a vertical clearance from the roof surface in\naccordance with the clearance requirements of 225.18. Exception No. 2: Where the voltage between conductors does not exceed\n300, and the roof has a slope of 100 mm in 300 mm (4 in. in 12 in.)\nor greater, a reduction in clearance to 900 mm (3 ft) shall be permitted. Exception No. 3: Where the voltage between conductors does not exceed\n300, a reduction in clearance above only the overhanging portion of the\nroof to not less than 450 mm (18 in.) shall be permitted if (1) not more\nthan 1.8 m (6 ft) of the conductors, 1.2 m (4 ft) horizontally, pass\nabove the roof overhang, and (2) they are terminated at a through-the-\nroof raceway or approved support. Exception No. 4: The requirement for maintaining the vertical clear-\nance 900 mm (3 ft) from the edge of the roof shall not apply to the final\nconductor span where the conductors are attached to the side of a build-\ning. (B) From Nonbuilding or Nonbridge Structures."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p28_narr3", "chunk_type": "narrative", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.11 Feeder and Branch-Circuit Conductors Entering, Exit-\ning, or Attached to Buildings or Structures. Feeder and\nbranch-circuit conductors entering or exiting buildings or\nstructures shall be installed in accordance with 230.52. Over-\nhead branch circuits and feeders attached to buildings or struc-\ntures shall be installed in accordance with 230.54.", "225.12 Open-Conductor Supports. Open conductors shall be\nsupported on knobs, racks, brackets, or strain insulators, that\nare made of glass, porcelain, or other approved materials.\n225.14 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in Table 230.51 (C).", "225.16 Attachment to Buildings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p28_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "From signs,\nchimneys, radio and television antennas, tanks, and other\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p28_fig1", "chunk_type": "figure", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.11 Feeder and Branch-Circuit Conductors Entering, Exit-\ning, or Attached to Buildings or Structures. Feeder and\nbranch-circuit conductors entering or exiting buildings or\nstructures shall be installed in accordance with 230.52. Over-\nhead branch circuits and feeders attached to buildings or struc-\ntures shall be installed in accordance with 230.54.", "225.12 Open-Conductor Supports. Open conductors shall be\nsupported on knobs, racks, brackets, or strain insulators, that\nare made of glass, porcelain, or other approved materials.\n225.14 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in Table 230.51 (C).", "225.16 Attachment to Buildings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p28_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 225.11 Feeder and Branch-Circuit Conductors Entering, Exit-\ning, or Attached to Buildings or Structures. Feeder and\nbranch-circuit conductors entering or exiting buildings or\nstructures shall be installed in accordance with 230.52. Over-\nhead branch circuits and feeders attached to buildings or struc-\ntures shall be installed in accordance with 230.54. | 225.12 Open-Conductor Supports. Open conductors shall be\nsupported on knobs, racks, brackets, or strain insulators, that\nare made of glass, porcelain, or other approved materials.\n225.14 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in Table 230.51 (C). | 225.16 Attachment to Buildings. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains excerpts from Article 225 of the National Electrical Code, specifically addressing outside branch circuits and feeders. It details requirements for conductor types, supports, clearances, and attachments to buildings.\n\n**Technical details:**\n*   Article: 225 - OUTSIDE BRANCH CIRCUITS AND FEEDERS\n*   Sections: 225.11, 225.12, 225.14, 225.15, 225.16, 225.17, 225.18, 225.19\n*   Conductor types: Cable trays, Cablebus, Electrical metallic tubing (EMT), Flexible metal conduit (FMC), Intermediate metal conduit (IMC), Liquidtight flexible metal conduit (LFMC), Liquidtight flexible nonmetallic conduit (LFNC), Messenger-supported wiring, Open wiring on insulators, Reinforced thermosetting resin conduit (RTRC), Rigid metal conduit (RMC), Rigid polyvinyl chloride conduit (PVC), Type MC cable, Type MI cable, Type SE cable, Type TC-ER cable, Type UF cable, Wireways\n*   Clearance distances: 3.0 m (10 ft), 3.7 m (12 ft), 4.5 m (15 ft), 5.5 m (18 ft), 7.5 m (24 1/2 ft), 2.6 m (8 ft 6 in.), 900 mm (3 ft), 100 mm (4 in.), 300 mm (1 ft), 750 mm (30 in.), 600 mm (24 in.), 450 mm (18 in.), 1.8 m (6 ft), 1.2 m (4 ft)\n*   Voltage levels: 300 volts, 1000 volts\n*   Keywords: Overhead conductors, cables, buildings, supports, masts, attachment, clearance, roofs, nonbuilding structures\n*   Standard: NATIONAL ELECTRICAL CODE, NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p29_narr1", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.21 Multiconductor Cables on Exterior Surfaces of Build-\nings (or Other Structures). Supports for multiconductor cables\non exterior surfaces of buildings (or other structures) shall be\nas provided in 230.51.", "225.22 Raceways on Exterior Surfaces of Buildings or Other\nStructures. Raceways on exteriors of buildings or other struc-\ntures shall be arranged to drain and shall be listed or approved\nfor use in wet locations.", "225.25 Location of Outdoor Lamps. Locations of lamps for\noutdoor lighting shall be below all energized conductors, trans-\nformers, or other electric utilization equipment, unless either\nof the following apply:", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "225.19\n ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS\n nonbuilding or nonbridge structures, clearances vertical,\ndiagonal, and horizontal shall not be less than 900 mm\n(3 ft). (C) Horizontal Clearances. Clearances shall not be less than\n900 mm (3 ft). (D) Final Spans. Final spans of feeders or branch circuits shall\ncomply with 225.19(D) (1), (D) (2), and (D) (3). (1) Clearance from Windows. Final spans to the building they\nsupply, or from which they are fed, shall be permitted to be\nattached to the building, but they shall be kept not less than\n900 mm (3 ft) from windows that are designed to be opened,\nand from doors, porches, balconies, ladders, stairs, fire escapes,\nor similar locations. Exception: Conductors run above the top level of a window shall be\npermitted to be less than the 900 mm (3 ft) requirement. (2) Vertical Clearance. The vertical clearance of final spans\nabove or within 900 mm (3 ft) measured horizontally of plat-\nforms, projections, or surfaces that will permit personal contact\nshall be maintained in accordance with 225.18. (3) Building Openings. The overhead branch-circuit and\nfeeder conductors shall not be installed beneath openings\nthrough which materials may be moved, such as openings in\nfarm and commercial buildings, and shall not be installed\nwhere they obstruct entrance to these openings. (E) Zone for Fire Ladders. Where buildings exceed three\nstories or 15 m (50 ft) in height, overhead lines shall be\narranged, where practicable, so that a clear space (or zone) at\nleast 1.8 m (6 ft) wide will be left either adjacent to the build-\nings or beginning not over 2.5 m (8 ft) from them to facilitate\nthe raising of ladders when necessary for fire fighting. 225.20 Protection Against Physical Damage. Conductors\ninstalled on buildings, structures, or poles shall be protected\nagainst physical damage as provided for services in 230.50. 225.21 Multiconductor Cables on Exterior Surfaces of Build-\nings (or Other Structures). Supports for multiconductor cables\non exterior surfaces of buildings (or other structures) shall be\nas provided in 230.51. 225.22 Raceways on Exterior Surfaces of Buildings or Other\nStructures. Raceways on exteriors of buildings or other struc-\ntures shall be arranged to drain and shall be listed or approved\nfor use in wet locations. 225.24 Outdoor Lampholders. Where outdoor lampholders\nare attached as pendants, the connections to the circuit wires\nshall be staggered. Where such lampholders have terminals of a\ntype that puncture the insulation and make contact with the\nconductors, they shall be attached only to conductors of the\nstranded type. 225.25 Location of Outdoor Lamps. Locations of lamps for\noutdoor lighting shall be below all energized conductors, trans-\nformers, or other electric utilization equipment, unless either\nof the following apply:\n (1) Clearances or other safeguards are provided for relamp-\ning operations."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p29_narr2", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.21 Multiconductor Cables on Exterior Surfaces of Build-\nings (or Other Structures). Supports for multiconductor cables\non exterior surfaces of buildings (or other structures) shall be\nas provided in 230.51.", "225.22 Raceways on Exterior Surfaces of Buildings or Other\nStructures. Raceways on exteriors of buildings or other struc-\ntures shall be arranged to drain and shall be listed or approved\nfor use in wet locations.", "225.25 Location of Outdoor Lamps. Locations of lamps for\noutdoor lighting shall be below all energized conductors, trans-\nformers, or other electric utilization equipment, unless either\nof the following apply:", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(2) Equipment is controlled by a disconnecting means that is\nlockable open in accordance with 110.25. 225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans. 225.27 Raceway Seal. Where a raceway enters a building or\nstructure from outside, it shall be sealed in accordance with\n300.5(G) and 300.7(A). Spare or unused raceways shall also be\nsealed. Sealants shall be identified for use with cable insulation,\nconductor insulation, bare conductor, shield, or other compo-\n nents. Part II. Buildings or Other Structures Supplied by a Feeder(s)\nor Branch Circuit(s)\n 225.30 Number of Supplies. A building or other structure that\nis served by a branch circuit or feeder on the load side of a\nservice disconnecting means shall be supplied by only one\nfeeder or branch circuit unless permitted in 225.30(A)\nthrough (F). For the purpose of this section, a multiwire\nbranch circuit shall be considered a single circuit. Where a branch circuit or feeder originates in these addi-\ntional buildings or other structures, only one feeder or branch\ncircuit shall be permitted to supply power back to the original\nbuilding or structure, unless permitted in 225.30(A)\nthrough (F). (A) Special Conditions. Additional feeders or branch circuits\nshall be permitted to supply the following:\n (1) Fire pumps\n (2)\n Emergency systems\n (3)\n Legally required standby systems\n (4)\n Optional standby systems\n (5) Parallel power production systems\n (6) Systems designed for connection to multiple sources of\nsupply for the purpose of enhanced reliability\n (7) Electric vehicle power transfer systems listed, labeled, and\nidentified for more than a single branch circuit or feeder\nDocking facilities and piers\n (8)\n (B) Common Supply Equipment. Where feeder conductors\noriginate in the same panelboard, switchboard, or other distri-\nbution equipment, and each feeder terminates in a single\ndisconnecting means, not more than six feeders shall be\npermitted. Where more than one feeder is installed in accord-\nance with this section, all feeder disconnects supplying the\nbuilding or structure shall be grouped in the same location,\nand the requirements of 225.33 shall not apply. Each discon-\nnect shall be marked to indicate the load served. (C) Special Occupancies. By special permission, additional\nfeeders or branch circuits shall be permitted for either of the\nfollowing:\n (1) Multiple-occupancy buildings where there is no space\navailable for supply equipment accessible to all occupants\n(2) A single building or other structure sufficiently large to\nmake two or more supplies necessary\n (D) Capacity Requirements. Additional feeders or branch\ncircuits shall be permitted where the capacity requirements are\nin excess of 2000 amperes at a supply voltage of 1000 volts or\nless. (E) Different Characteristics."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p29_narr3", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.21 Multiconductor Cables on Exterior Surfaces of Build-\nings (or Other Structures). Supports for multiconductor cables\non exterior surfaces of buildings (or other structures) shall be\nas provided in 230.51.", "225.22 Raceways on Exterior Surfaces of Buildings or Other\nStructures. Raceways on exteriors of buildings or other struc-\ntures shall be arranged to drain and shall be listed or approved\nfor use in wet locations.", "225.25 Location of Outdoor Lamps. Locations of lamps for\noutdoor lighting shall be below all energized conductors, trans-\nformers, or other electric utilization equipment, unless either\nof the following apply:", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Additional feeders or branch\ncircuits shall be permitted for different voltages, frequencies,\nor phases, or for different uses such as control of outside light-\ning from multiple locations. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p29_fig1", "chunk_type": "figure", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.21 Multiconductor Cables on Exterior Surfaces of Build-\nings (or Other Structures). Supports for multiconductor cables\non exterior surfaces of buildings (or other structures) shall be\nas provided in 230.51.", "225.22 Raceways on Exterior Surfaces of Buildings or Other\nStructures. Raceways on exteriors of buildings or other struc-\ntures shall be arranged to drain and shall be listed or approved\nfor use in wet locations.", "225.25 Location of Outdoor Lamps. Locations of lamps for\noutdoor lighting shall be below all energized conductors, trans-\nformers, or other electric utilization equipment, unless either\nof the following apply:", "225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p29_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans.\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 225.21 Multiconductor Cables on Exterior Surfaces of Build-\nings (or Other Structures). Supports for multiconductor cables\non exterior surfaces of buildings (or other structures) shall be\nas provided in 230.51. | 225.22 Raceways on Exterior Surfaces of Buildings or Other\nStructures. Raceways on exteriors of buildings or other struc-\ntures shall be arranged to drain and shall be listed or approved\nfor use in wet locations. | 225.25 Location of Outdoor Lamps. Locations of lamps for\noutdoor lighting shall be below all energized conductors, trans-\nformers, or other electric utilization equipment, unless either\nof the following apply: | 225.26 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead conductor spans.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 225, which covers outside branch circuits and feeders. It details regulations and specifications for clearances, installations, and supplies related to electrical systems in buildings and structures.\n\n**Technical details:**\n*   Article: 225\n*   Sections: 225.19, 225.20, 225.21, 225.22, 225.24, 225.25, 225.26, 225.27, 225.30\n*   Clearance: 900 mm (3 ft)\n*   Voltage: 1000 volts\n*   Current: 2000 amperes\n*   Keywords: Outside branch circuits, feeders, clearances, raceways, outdoor lampholders, vegetation, raceway seal, number of supplies, special conditions, fire pumps, emergency systems, standby systems, parallel power production, electric vehicle power transfer, docking facilities, common supply equipment, special occupancies, capacity requirements, National Electrical Code, NEC, NFPA.\n*   Standard: 230.50, 230.51, 300.5(G), 300.7(A), 110.25, 225.33"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p30_narr1", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.31 Disconnecting Means.", "225.33 Maximum Number of Disconnects.", "225.34 Grouping of Disconnects.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS\n (F) Documented Switching Procedures. Additional feeders or\nbranch circuits shall be permitted to supply installations under\nsingle management where documented safe switching proce-\ndures are established and maintained. 225.31 Disconnecting Means. (A) General. Means shall be provided for disconnecting all\nungrounded conductors that supply or pass through the build-\ning or structure. (B) Location. The disconnecting means shall be installed\neither inside or outside of the building or structure served or\nwhere the conductors pass through the building or structure. The disconnecting means shall be at a readily accessible loca-\ntion nearest the point of entrance of the conductors. For the\npurposes s of this section, the requirements in 230.6 shall apply. Exception No. 1: For installations under single management, where\ndocumented safe switching procedures are established and maintained,\nand where the installation is monitored by qualified individuals, the\ndisconnecting means shall be permitted to be located elsewhere on the\npremises. Exception No. 2: For buildings or other structures qualifying under\n685.1, the disconnecting means shall be permitted to be located else-\nwhere on the premises. Exception No. 3: For towers or poles used as lighting standards, the\ndisconnecting means shall be permitted to be located elsewhere on the\npremises. Exception No. 4: For poles or similar structures used only for support of\nsigns installed in accordance with 600.1, the disconnecting means\nshall be permitted to be located elsewhere on the premises. 225.33 Maximum Number of Disconnects. (A) General. The disconnecting means for each supply\npermitted by 225.30 shall consist of not more than six switches\nor six circuit breakers mounted in a single enclosure, in a\ngroup of separate enclosures, or in or on a switchboard or\nswitchgear. There shall be no more than six disconnects per\nsupply grouped in any one location. Exception: For the purposes of this section, disconnecting means used\nsolely for the control circuit of the ground-fault protection system, or the\ncontrol circuit of the power-operated supply disconnecting means,\ninstalled as part of the listed equipment, shall not be considered a\nsupply disconnecting means. (B) Single-Pole Units. Two or three single-pole switches or\nbreakers capable of individual operation shall be permitted on\nmultiwire circuits, one pole for each ungrounded conductor, as\none multipole disconnect, provided they are equipped with\nidentified handle ties or a master handle to disconnect all\nungrounded conductors with no more than six operations of\nthe hand. 225.34 Grouping of Disconnects. (A) General. The two to six disconnects as permitted in 225.33\nshall be grouped. Each disconnect shall be marked to indicate\nthe load served."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p30_narr2", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.31 Disconnecting Means.", "225.33 Maximum Number of Disconnects.", "225.34 Grouping of Disconnects.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: One of the two to six disconnecting means permitted in\n225.33, where used only for a water pump also intended to provide fire\nprotection, shall be permitted to be located remote from the other discon-\nnecting means. 225.38\n (B) Additional Disconnecting Means. The one or more addi-\ntional disconnecting means for fire pumps or for emergency,\nlegally required standby or optional standby system permitted\nby 225.30 shall be installed sufficiently remote from the one to\nsix disconnecting means for normal supply to minimize the\npossibility of simultaneous interruption of supply. 225.35 Access to Occupants. In a multiple-occupancy build-\ning, each occupant shall have access to the occupant's supply\ndisconnecting means. Exception: In a multiple-occupancy building where electric supply and\nelectrical maintenance are provided by the building management and\nwhere these are under continuous building management supervision,\nthe supply disconnecting means supplying more than one occupancy\nshall be permitted to be accessible to authorized management personnel\nonly. 225.36 Type of Disconnecting Means. The disconnecting\nmeans specified in 225.31 shall be a circuit breaker, molded\ncase switch, general-use switch, snap switch, or other approved\nmeans. Where applied in accordance with 250.32(B) (1),\nException No. 1, the disconnecting means shall be suitable for\nuse as service equipment. 225.37 Identification. Where a building or structure has any\ncombination of feeders, branch circuits, or services passing\nthrough it or supplying it, a permanent plaque or directory\nshall be installed at each feeder and branch-circuit disconnect\nlocation denoting all other services, feeders, or branch circuits\nsupplying that building or structure or passing through that\nbuilding or structure and the area served by each. Exception No. 1: A plaque or directory shall not be required for large-\ncapacity multibuilding industrial installations under single manage-\nment, where it is ensured that disconnection can be accomplished by\nestablishing and maintaining safe switching procedures. Exception No. 2: This identification shall not be required for branch\ncircuits installed from a dwelling unit to a second building or structure. 225.38 Disconnect Construction. Disconnecting means shall\nmeet the requirements of 225.38(A) through (D). (A) Manually or Power Operable. The disconnecting means\nshall consist of either (1) a manually operable switch or a\ncircuit breaker equipped with a handle or other suitable oper-\nating means or (2) a power-operable switch or circuit breaker,\nprovided the switch or circuit breaker can be opened by hand\nin the event of a power failure. (B) Simultaneous Opening of Poles. Each building or struc-\nture disconnecting means shall simultaneously disconnect all\nungrounded supply conductors that it controls from the build-\ning or structure wiring system. (C) Disconnection of Grounded Conductor."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p30_narr3", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.31 Disconnecting Means.", "225.33 Maximum Number of Disconnects.", "225.34 Grouping of Disconnects.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the build-\ning or structure disconnecting means does not disconnect the\ngrounded conductor from the grounded conductors in the\nbuilding or structure wiring, other means shall be provided for\nthis purpose at the location of the disconnecting means. A\nterminal or bus to which all grounded conductors can be\nattached by means of pressure connectors shall be permitted\nfor this purpose. In a multisection switchboard or switchgear, disconnects for\nthe grounded conductor shall be permitted to be in any section\nof the switchboard or switchgear, if the switchboard section or\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p30_fig1", "chunk_type": "figure", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS", "225.31 Disconnecting Means.", "225.33 Maximum Number of Disconnects.", "225.34 Grouping of Disconnects.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p30_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 225-OUTSIDE BRANCH CIRCUITS AND FEEDERS | 225.31 Disconnecting Means. | 225.33 Maximum Number of Disconnects. | 225.34 Grouping of Disconnects. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the 2023 National Electrical Code, specifically Article 225, which pertains to outside branch circuits and feeders. It details requirements for disconnecting means, including their location, type, and grouping.\n\n**Technical details:**\n*   Article 225 - Outside Branch Circuits and Feeders\n*   225.31 Disconnecting Means\n*   225.33 Maximum Number of Disconnects\n*   225.34 Grouping of Disconnects\n*   225.35 Access to Occupants\n*   225.36 Type of Disconnecting Means\n*   225.37 Identification\n*   225.38 Disconnect Construction\n*   2023 Edition National Electrical Code\n*   Copyright NFPA\n*   70-105"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p31_narr1", "chunk_type": "narrative", "page_numbers": [31], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p31_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "225.38\n ARTICLE 230-SERVICES\n switchgear section is marked to indicate a grounded conductor\ndisconnect is contained within the equipment. (D) Indicating. The building or structure disconnecting\nmeans shall plainly indicate whether it is in the open or closed\nposition. 225.39 Rating of Disconnect. The feeder or branch-circuit\ndisconnecting means shall have a rating of not less than the\ncalculated load to be supplied, determined in accordance with\nParts I and II of Article 220 for branch circuits, Part III or IV of\nArticle 220 for feeders, or Part V of Article 220 for farm loads. Where the branch circuit or feeder disconnecting means\nconsists of more than one switch or circuit breaker, as permit-\nted by 225.33, combining the ratings of all the switches or\ncircuit breakers for determining the rating of the disconnect-\ning means shall be permitted. In no case shall the rating be\nlower than specified in 225.39(A), (B), (C), or (D). (A) One-Circuit Installation. For installations to supply only\nlimited loads of a single branch circuit, the branch circuit\ndisconnecting means shall have a rating of not less than\n15 amperes. (B) Two-Circuit Installations. For installations consisting of\nnot more than two 2-wire branch circuits, the feeder or branch-\ncircuit disconnecting means shall have a rating of not less than\n30 amperes. (C) One-Family Dwelling. For a one-family dwelling, the\nfeeder disconnecting means shall have a rating of not less than\n100 amperes, 3-wire. (D) All Others. For all other installations, the feeder or\nbranch-circuit disconnecting means shall have a rating of not\nless than 60 amperes. 225.40 Access to Overcurrent Protective Devices. Where a\nfeeder overcurrent device is not readily accessible, branch-\ncircuit overcurrent devices shall be installed on the load side,\nshall be mounted in a readily accessible location, and shall be\nof a lower ampere rating than the feeder overcurrent device. 225.41 Emergency Disconnects. For one-and two-family dwell-\ning units, an emergency disconnecting means shall be installed. (A) General. (1) Location. The disconnecting means shall be installed in a\nreadily accessible outdoor location on or within sight of the\ndwelling unit. (2) Rating. The disconnecting means shall have a short-circuit\ncurrent rating equal to or greater than the available fault\n current. (3) Grouping. If more than one disconnecting means is provi-\nded, they shall be grouped. (B) Identification of Other Isolation Disconnects. Where\nequipment for isolation of other energy source systems is not\nlocated adjacent to the emergency disconnect required by this\nsection, a plaque or directory identifying the location of all\nequipment for isolation of other energy sources shall be loca-\nted adjacent to the disconnecting means required by this\nsection. Informational Note: See 445.18, 480.7, 705.20, and 706.15 for\nexamples of other energy source system isolation means. (C) Marking. The disconnecting means shall be marked as\nEMERGENCY DISCONNECT."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p31_narr2", "chunk_type": "narrative", "page_numbers": [31], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p31_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Markings shall comply with 110.21 (B) and all of the follow-\n ing:\n (1)\n The marking or labels shall be located on the outside\nfront of the disconnect enclosure with red background\nand white text. (2) The letters shall be least 13 mm (1\u00bd in.) high. 225.42 Surge Protection. (A) Surge-Protective Device. Where a feeder supplies any of\nthe following, a surge-protective device (SPD) shall be instal-\nled:\n (1)\n Dwelling units\n (2)\n Dormitory units\n (3)\n (4)\n Guest rooms and guest suites of hotels and motels\nAreas of nursing homes and limited-care facilities used\nexclusively as patient sleeping rooms\n (B) Location. The SPD shall be installed in or adjacent to the\ndistribution equipment that is connected to the load side of the\nfeeder and contains branch circuit overcurrent protective\ndevice(s) that supply the location specified in 225.42(A). Informational Note: Surge protection is most effective when\nclosest to the branch circuit. Surges can be generated from\nmultiple sources including, but not limited to, lightning, the\nelectric utility, or utilization equipment. (C) Type. The SPD shall be a Type 1 or Type 2 SPD. (D) Replacement. Where the distribution equipment supplied\nby the feeder is replaced, all of the requirements of this section\nshall apply. (E) Ratings. SPDs shall have a nominal discharge current\nrating (I) of not less than 10kA. Informational Note: Lead lengths of conductors to the SPD\nshould be kept as short as possible to reduce let-through\nvoltages. Part I. General\n ARTICLE 230\nServices\n 230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-\n ments. Informational Note No. 1: See Informational Note Figure 230.1. Informational Note No. 2: See Part V of Article 235 for services\nover 1000 volts ac or 1500 volts dc, nominal. 230.2 Number of Services. A building or other structure\nserved shall be supplied by only one service unless permitted in\n230.2(A) through (D). For the purpose of 230.40, Exception\nNo. 2 only, underground sets of conductors, 1/0 AWG and\nlarger, running to the same location and connected together at\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p31_fig1", "chunk_type": "figure", "page_numbers": [31], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p31_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-\nHeadings: ARTICLE 230-SERVICES | 230.1 Scope. This article covers service conductors and equip-\nment for control and protection of services not over 1000 volts\nac or 1500 volts dc, nominal and their installation require-\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, Article 230 - Services, covering disconnect switchgear, surge protection, and general service requirements.\n\n**Technical details:**\n*   Article 230 - Services\n*   Sections: 225.38, 225.39, 225.40, 225.41, 225.42, 230.1, 230.2\n*   Keywords: switchgear, disconnecting means, feeder, branch circuit, overcurrent protective devices, emergency disconnects, surge-protective device (SPD), dwelling units, dormitory units, hotels, motels, nursing homes, service conductors, 1000 volts ac, 1500 volts dc, 1/0 AWG\n*   Measurements: 13 mm (\u00bd in.), 10kA\n*   Standards: 110.21(B), 225.33, 225.39(A), (B), (C), (D), 225.42(A), 445.18, 480.7, 705.20, 706.15, 230.2(A) through (D), 230.40\n*   SPD Type: Type 1, Type 2\n*   EMERGENCY DISCONNECT marking requirements\n*   One-Circuit Installation: not less than 15 amperes\n*   Two-Circuit Installations: not less than 30 amperes\n*   One-Family Dwelling: not less than 100 amperes, 3-wire\n*   All Others: not less than 60 amperes"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p32_narr1", "chunk_type": "narrative", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.7 Other Conductors. Circuit conductors other than serv-\nice conductors, shall not be installed in the same raceway,\ncable, handhole enclosure, or underground box as the service\nconductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p32_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "General\n ARTICLE 230-SERVICES\n Part I\n Overhead Service Conductors\n Part II\n Underground Service Conductors\n Part III\n Service-Entrance Conductors\n Part IV\n Service Equipment-General\n Part V\n Service Equipment-Disconnecting Means\n Part VI\n Part VII\n Service Equipment-Overcurrent Protection\n Overhead\nLast pole\n Overhead\n Serving Utility\n Underground\nStreet main\n Part III\n Part II\n Underground\n service conductors\n service conductors\n 230.24\n Clearances\n Depth of burial\n 230.32\n and protection\n Service head\n Terminal box,\nmeter, or other\nenclosure\n Service-entrance\n conductors\n Part IV\n Part V\n Service equipment-general\n Grounding and bonding\n Article 250\n Part VI\n Service equipment-\ndisconnecting means\n Service equipment-\novercurrent protection\n Branch circuits\nFeeders\n Informational Note Figure 230.1 Services. Part VII\n Articles 210, 225\nArticles 215, 225\n their supply end but not connected together at their load end\nshall be considered to be supplying one service. (A) Special Conditions. Additional services shall be permitted\nto supply the following:\n (1) Fire pumps\n (2)\n Emergency systems\n (3) Legally required standby systems\n (4) Optional standby systems\n (5)\n Interconnected electric power production sources\n (6) Systems designed for connection to multiple sources of\nsupply for the purpose of enhanced reliability\n (B) Special Occupancies. By special permission, additional\nservices shall be permitted for either of the following:\n(1) Multiple-occupancy buildings where there is no available\nspace for service equipment accessible to all occupants\n(2) A single building or other structure sufficiently large to\nmake two or more services necessary\n (C) Capacity Requirements. Additional services shall be\npermitted under any of the following:\n (1) Where the capacity requirements are in excess of\n2000 amperes at a supply voltage of 1000 volts or less\n 230.9\n (2) Where the load requirements of a single-phase installa-\ntion are greater than the serving agency normally\nsupplies through one service\n (3) By special permission\n (D) Different Characteristics. Additional services shall be\npermitted for different voltages, frequencies, or phases, or for\ndifferent uses, such as for different rate schedules. (E) Identification. Where a building or structure is supplied\nby more than one service, or any combination of branch\ncircuits, feeders, and services, a permanent plaque or directory\nshall be installed at each service disconnect location denoting\nall other services, feeders, and branch circuits supplying that\nbuilding or structure and the area served by each. See 225.37. 230.3 One Building or Other Structure Not to Be Supplied\nThrough Another. Service conductors supplying a building or\nother structure shall not pass through the interior of another\nbuilding or other structure. 230.6 Conductors Considered Outside the Building."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p32_narr2", "chunk_type": "narrative", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.7 Other Conductors. Circuit conductors other than serv-\nice conductors, shall not be installed in the same raceway,\ncable, handhole enclosure, or underground box as the service\nconductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p32_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Conduc-\ntors shall be considered outside of a building or other structure\nunder any of the following conditions:\n (1) Where installed under not less than 50 mm (2 in.) of\nconcrete beneath a building or other structure\n (2) Where installed within a building or other structure in a\nraceway that is encased in concrete or brick not less than\n50 mm (2 in.) thick\n (3) Where installed in any vault that meets the construction\nrequirements of Part III of Article 450\n (4) Where installed in conduit and under not less than\n450 mm (18 in.) of earth beneath a building or other\n structure\n (5) Where installed within rigid metal conduit (RMC) or\nintermediate metal conduit (IMC) used to accommodate\nthe clearance requirements in 230.24 and routed directly\nthrough an eave but not a wall of a building\n 230.7 Other Conductors. Circuit conductors other than serv-\nice conductors, shall not be installed in the same raceway,\ncable, handhole enclosure, or underground box as the service\nconductors. Exception No. 1: Grounding electrode conductors or supply side bond-\ning jumpers or conductors shall be permitted within service raceways. Exception No. 2: Load management control conductors having overcur-\nrent protection shall be permitted within service raceways. 230.8 Raceway Seal. Where a service raceway enters a building\nor structure, it shall be sealed in accordance with 300.5(G) and\n300.7(A). Spare or unused raceways shall also be sealed. Seal-\nants shall be identified for use with the cable insulation,\nconductor insulation, bare conductor, shield, or other compo-\n nents. 230.9 Clearances on Buildings. Service conductors and final\nspans shall comply with 230.9 (A), (B), and (C). (A) Clearances. Service conductors installed as open conduc-\ntors or multiconductor cable without an overall outer jacket\nshall have a clearance of not less than 900 mm (3 ft) from\nwindows that are designed to be opened, doors, porches, balco-\nnies, ladders, stairs, fire escapes, or similar locations. Exception: Conductors run above the top level of a window shall be\npermitted to be less than the 900 mm (3 ft) requirement. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p32_fig1", "chunk_type": "figure", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.7 Other Conductors. Circuit conductors other than serv-\nice conductors, shall not be installed in the same raceway,\ncable, handhole enclosure, or underground box as the service\nconductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p32_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 230-SERVICES | 230.7 Other Conductors. Circuit conductors other than serv-\nice conductors, shall not be installed in the same raceway,\ncable, handhole enclosure, or underground box as the service\nconductors. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** Electrical service diagram illustrating the path of electrical service from the utility to the service equipment, showing both overhead and underground service options.\n\n**Technical details:**\n*   Article 230 - Services\n*   Serving Utility\n*   Overhead Last pole, Underground Street main\n*   Overhead service conductors, Underground service conductors\n*   Service head, Terminal box, meter, or other enclosure\n*   Service-entrance conductors\n*   Service equipment-general\n*   Grounding and bonding\n*   Service equipment-disconnecting means\n*   Service equipment-overcurrent protection\n*   Branch circuits, Feeders\n*   Informational Note Figure 230.1 Services\n*   Articles 210, 225, Articles 215, 225\n*   Parts I-VII\n*   230.24, 230.32\n*   Article 250\n*   2023 Edition National Electrical Code\n*   Copyright NFPA\n*   70-107"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p33_narr1", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.10 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead service conductors or serv-\nice equipment.", "230.22 Insulation or Covering. Individual conductors shall be\ninsulated or covered.", "230.23 Size and Ampacity.", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "230.9\n ARTICLE 230-SERVICES\n (B) Vertical Clearance. The vertical clearance of final spans\nabove, or within 900 mm (3 ft) measured horizontally of plat-\nforms, projections, or surfaces that will permit personal contact\nshall be maintained in accordance with 230.24(B). (C) Building Openings. Overhead service conductors shall not\nbe installed beneath openings through which materials may be\nmoved, such as openings in farm and commercial buildings,\nand shall not be installed where they obstruct entrance to these\nbuilding openings. 230.10 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead service conductors or serv-\nice equipment. Part II. Overhead Service Conductors\n 230.22 Insulation or Covering. Individual conductors shall be\ninsulated or covered. Exception: The grounded conductor of a multiconductor cable shall be\npermitted to be bare. 230.23 Size and Ampacity. (A) General. Conductors shall have sufficient ampacity to\ncarry the current for the load as calculated in accordance with\nParts II through V of Article 220 and shall have adequate\nmechanical strength. (B) Minimum Size. The conductors shall not be smaller than\n8 AWG copper or 6 AWG aluminum or copper-clad aluminum. Exception: Conductors supplying only limited loads of a single branch\ncircuit-such as small polyphase power, controlled water heaters, and\nsimilar loads shall not be smaller than 12 AWG hard-drawn copper\nor equivalent. (C) Grounded Conductors. The grounded conductor shall\nnot be less than the minimum size as required by 250.24(D). 230.24 Clearances. Overhead service conductors shall not be\nreadily accessible and shall comply with 230.24(A) through (E)\nfor services not over 1000 volts, nominal. (A) Above Roofs. Conductors shall have a vertical clearance of\nnot less than 2.6 m (8 ft 6 in.) above the roof surface. The verti-\ncal clearance above the roof level shall be maintained for a\ndistance of not less than 900 mm (3 ft) in all directions from\nthe edge of the roof. Exception No. 1: The area above a roof surface subject to pedestrian or\nvehicular traffic shall have a vertical clearance from the roof surface in\naccordance with the clearance requirements of 230.24(B). Exception No. 2: Where the voltage between conductors does not exceed\n300 and the roof has a slope of 100 mm in 300 mm (4 in. in 12 in.) or\ngreater, a reduction in clearance to 900 mm (3 ft) shall be permitted. Exception No. 3: Where the voltage between conductors does not exceed\n300, a reduction in clearance above only the overhanging portion of the\nroof to not less than 450 mm (18 in.) shall be permitted if (1) not more\nthan 1.8 m (6 ft) of overhead service conductors, 1.2 m (4 ft) horizon-\ntally, pass above the roof overhang, and (2) they are terminated at a\nthrough-the-roof raceway or approved support. Informational Note: See 230.28 for mast supports. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p33_narr2", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.10 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead service conductors or serv-\nice equipment.", "230.22 Insulation or Covering. Individual conductors shall be\ninsulated or covered.", "230.23 Size and Ampacity.", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "4: The requirement for maintaining the vertical clear-\nance 900 mm (3 ft) from the edge of the roof shall not apply to the final\n conductor span where the service drop or overhead service conductors\nare attached to the side of a building. Exception No. 5: Where the voltage between conductors does not exceed\n300 and the roof area is guarded or isolated, a reduction in clearance\nto 900 mm (3 ft) shall be permitted. (B) Vertical Clearance for Overhead Service Conductors. Overhead service conductors, where not in excess of 1000 volts,\nnominal, shall have the following minimum clearance from\nfinal grade:\n (1) 3.0 m (10 ft) at the electrical service entrance to build-\nings, also at the lowest point of the drip loop of the build-\ning electrical entrance, and above areas or sidewalks\naccessible only to pedestrians, measured from final grade\nor other accessible surface only for overhead service\nconductors supported on and cabled together with a\ngrounded bare messenger where the voltage does not\nexceed 150 volts to ground\n (2)\n 3.7 m (12 ft)\n over residential property and driveways,\nand those commercial areas not subject to truck traffic\nwhere the voltage does not exceed 300 volts to ground\n(3) 4.5 m (15 ft) - for those areas listed in the 3.7 m (12 ft)\nclassification where the voltage exceeds 300 volts to\nground\n (4) 5.5 m (18 ft)-over public streets, alleys, roads, parking\nareas subject to truck traffic, driveways on other than resi-\ndential property, and other land such as cultivated, graz-\ning, forest, and orchard\n (5) 7.5 m (24 ft) over tracks of railroads\n (C) Clearance from Building Openings. Clearances from\nbuilding openings shall comply with 230.9(C). (D) Clearance from Swimming Pools, Fountains, and Similar\nInstallations. Clearances from swimming pools, fountains, and\nsimilar installations shall comply with 680.9. (E) Clearance from Communication Wires and Cables. Clear-\nance from communication wires and cables shall be in accord-\nance with 800.44 (A) (4). 230.26 Point of Attachment. The point of attachment of the\noverhead service conductors to a building or other structure\nshall provide the minimum clearances as specified in 230.9 and\n230.24. In no case shall this point of attachment be less than\n3.0 m (10 ft) above finished grade. 230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure. 230.28 Service Masts as Supports. Only power service-drop or\noverhead service conductors shall be permitted to be attached\nto a service mast. Service masts used for the support of service-\ndrop or overhead service conductors shall be installed in\naccordance with 230.28 (A) and (B). (A) Strength."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p33_narr3", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.10 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead service conductors or serv-\nice equipment.", "230.22 Insulation or Covering. Individual conductors shall be\ninsulated or covered.", "230.23 Size and Ampacity.", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The service mast shall be of adequate strength\nor be supported by braces or guy wires to withstand safely the\nstrain imposed by the service-drop or overhead service conduc-\ntors. Hubs intended for use with a conduit that serves as a serv-\nice mast shall be identified for use with service-entrance\nequipment. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p33_fig1", "chunk_type": "figure", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.10 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead service conductors or serv-\nice equipment.", "230.22 Insulation or Covering. Individual conductors shall be\ninsulated or covered.", "230.23 Size and Ampacity.", "230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p33_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure.\nHeadings: ARTICLE 230-SERVICES | 230.10 Vegetation as Support. Vegetation such as trees shall\nnot be used for support of overhead service conductors or serv-\nice equipment. | 230.22 Insulation or Covering. Individual conductors shall be\ninsulated or covered. | 230.23 Size and Ampacity. | 230.27 Means of Attachment. Multiconductor cables used for\noverhead service conductors shall be attached to buildings or\nother structures by fittings identified for use with service\nconductors. Open conductors shall be attached to fittings iden-\ntified for use with service conductors or to noncombustible,\nnonabsorbent insulators securely attached to the building or\nother structure.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, Article 230 - Services, detailing regulations for overhead service conductors, clearances, and attachments.\n\n**Technical details:**\n*   Article 230 - Services\n*   230.9 Vertical Clearance: 900 mm (3 ft)\n*   230.10 Vegetation as Support\n*   Part II. Overhead Service Conductors\n*   230.22 Insulation or Covering\n*   230.23 Size and Ampacity: 8 AWG copper, 6 AWG aluminum\n*   230.24 Clearances: 2.6 m (8 ft 6 in.) above roof, 900 mm (3 ft) from edge of roof\n*   Vertical Clearance for Overhead Service Conductors: 3.0 m (10 ft), 3.7 m (12 ft), 4.5 m (15 ft), 5.5 m (18 ft), 7.5 m (24 1/2 ft)\n*   230.26 Point of Attachment: 3.0 m (10 ft)\n*   230.27 Means of Attachment\n*   230.28 Service Masts as Supports\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p34_narr1", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.30 Installation.", "230.31 Size and Ampacity.", "230.33 Spliced Conductors. Service conductors shall be\npermitted to be spliced or tapped in accordance with 110.14,\n230.46, 300.5(E), 300.13, and 300.15.", "230.40 Number of Service-Entrance Conductor Sets. Each\nservice drop, set of overhead service conductors, set of under-\nground service conductors, or service lateral shall supply only\none set of service-entrance conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 230-SERVICES\n (B) Attachment. Service-drop or overhead service conductors\nshall not be attached to a service mast between a weatherhead\nor the end of the conduit and a coupling, where the coupling\nis located above the last point of securement to the building or\nother structure or is located above the building or other struc-\n ture. 230.29 Supports over Buildings. Service conductors passing\nover a roof shall be securely supported by substantial struc-\ntures. For a grounded system, where the substantial structure is\nmetal, it shall be bonded by means of a bonding jumper and\nlisted connector to the grounded overhead service conductor. Where practicable, such supports shall be independent of the\nbuilding. Part III. Underground Service Conductors\n 230.30 Installation. (A) Insulation. Underground service conductors shall be insu-\nlated for the applied voltage. Exception: A grounded conductor shall be permitted to be uninsulated\nas follows:\n (1)\n (2)\n Bare copper used in a raceway\n Bare copper for direct burial where bare copper is approved for the\nsoil conditions\n (3) Bare copper for direct burial without regard to soil conditions\nwhere part of a cable assembly identified for underground use\n(4) Aluminum or copper-clad aluminum without individual insula-\ntion or covering where part of a cable assembly identified for\nunderground use in a raceway or for direct burial\n (B) Wiring Methods. Underground service conductors shall\nbe installed in accordance with the applicable requirements of\nthis Code covering the type of wiring method used and shall be\nlimited to the following methods:\n (1) RMC conduit\n (2) IMC conduit\n (3) Type NUCC conduit\n (4) HDPE conduit\n (5) PVC conduit\n (6) RTRC conduit\n (7) Type IGS cable\n (8) Type USE conductors or cables\n (9) Type MV or Type MC cable identified for direct burial\napplications\n (10) Type MI cable where suitably protected against physical\ndamage and corrosive conditions\n (11) Type TC-ER cable where identified for service entrance\nuse and direct burial applications\n 230.31 Size and Ampacity. (A) General. Underground service conductors shall have suffi-\ncient ampacity to carry the current for the load as calculated in\naccordance with Parts II through V of Article 220. (B) Minimum Size. The conductors shall not be smaller than\n8 AWG copper or 6 AWG aluminum or copper-clad aluminum. Exception: Conductors supplying only limited loads of a single branch\ncircuit-such as small polyphase power, controlled water heaters, and\nsimilar loads shall not be smaller than 12 AWG copper or 10 AWG\naluminum or copper-clad aluminum. 230.41\n (C) Grounded Conductors. The grounded conductor shall\nnot be smaller than the minimum size required by 250.24(D). 230.32 Protection Against Damage. Underground service\nconductors shall be protected against damage in accordance\nwith 300.5."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p34_narr2", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.30 Installation.", "230.31 Size and Ampacity.", "230.33 Spliced Conductors. Service conductors shall be\npermitted to be spliced or tapped in accordance with 110.14,\n230.46, 300.5(E), 300.13, and 300.15.", "230.40 Number of Service-Entrance Conductor Sets. Each\nservice drop, set of overhead service conductors, set of under-\nground service conductors, or service lateral shall supply only\none set of service-entrance conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Service conductors entering a building or other\nstructure shall be installed in accordance with 230.6 or protec-\nted by a raceway wiring method identified in 230.43. 230.33 Spliced Conductors. Service conductors shall be\npermitted to be spliced or tapped in accordance with 110.14,\n230.46, 300.5(E), 300.13, and 300.15. Part IV. Service-Entrance Conductors\n 230.40 Number of Service-Entrance Conductor Sets. Each\nservice drop, set of overhead service conductors, set of under-\nground service conductors, or service lateral shall supply only\none set of service-entrance conductors. Exception No. 1: A building with more than one occupancy shall be\npermitted to have one set of service-entrance conductors for each service,\nas permitted in 230.2, run to each occupancy or group of occupancies. If the number of service disconnect locations for any given classification\nof service does not exceed six, the requirements of 230.2(E) shall apply\nat each location. If the number of service disconnect locations exceeds\nsix for any given supply classification, the following conditions shall\napply:\n (1) All service disconnect locations for all supply characteristics,\ntogether with any branch circuit or feeder supply sources, shall be\nclearly described using graphics or text, or both, on one or more\nplaques\n (2)\n The plaques shall be located in an approved, readily accessible\nlocation(s) on the building or structure served and as near as\npracticable to the point(s) of attachment or entry(ies) for each\nservice drop or service lateral and for each set of overhead or\nunderground service conductors. Exception No. 2: Where two to six service disconnecting means in sepa-\nrate enclosures are grouped at one location and supply separate loads\nfrom one service drop, set of overhead service conductors, set of under-\nground service conductors, or service lateral, one set of service-entrance\nconductors shall be permitted to supply each or several such service\nequipment enclosures. Exception No. 3: A one-family dwelling unit and its accessory struc-\ntures shall be permitted to have one set of service-entrance conductors\nrun to each from a single service drop, set of overhead service conduc-\ntors, set of underground service conductors, or service lateral. Exception No. 4: Two-family dwellings, multifamily dwellings, and\nmultiple occupancy buildings shall be permitted to have one set of\nservice-entrance conductors installed to supply the circuits covered in\n210.25. Exception No. 5: One set of service-entrance conductors connected to the\nsupply side of the normal service disconnecting means shall be permitted\nto supply each or several systems covered by 230.82(5) or 230.82(6). 230.41 Insulation of Service-Entrance Conductors. Service-\nentrance conductors entering or on the exterior of buildings\nor other structures shall be insulated."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p34_narr3", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.30 Installation.", "230.31 Size and Ampacity.", "230.33 Spliced Conductors. Service conductors shall be\npermitted to be spliced or tapped in accordance with 110.14,\n230.46, 300.5(E), 300.13, and 300.15.", "230.40 Number of Service-Entrance Conductor Sets. Each\nservice drop, set of overhead service conductors, set of under-\nground service conductors, or service lateral shall supply only\none set of service-entrance conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: A grounded conductor shall be permitted to be uninsulated\nas follows:\n (1) Bare copper used in a raceway or part of a service cable assembly\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p34_fig1", "chunk_type": "figure", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.30 Installation.", "230.31 Size and Ampacity.", "230.33 Spliced Conductors. Service conductors shall be\npermitted to be spliced or tapped in accordance with 110.14,\n230.46, 300.5(E), 300.13, and 300.15.", "230.40 Number of Service-Entrance Conductor Sets. Each\nservice drop, set of overhead service conductors, set of under-\nground service conductors, or service lateral shall supply only\none set of service-entrance conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p34_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 230-SERVICES | 230.30 Installation. | 230.31 Size and Ampacity. | 230.33 Spliced Conductors. Service conductors shall be\npermitted to be spliced or tapped in accordance with 110.14,\n230.46, 300.5(E), 300.13, and 300.15. | 230.40 Number of Service-Entrance Conductor Sets. Each\nservice drop, set of overhead service conductors, set of under-\nground service conductors, or service lateral shall supply only\none set of service-entrance conductors. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) Article 230, covering services, underground service conductors, and service-entrance conductors.\n\n**Technical details:**\n*   Article 230 - Services\n*   230.28 Attachment\n*   230.29 Supports over Buildings\n*   Part III. Underground Service Conductors\n*   230.30 Installation\n    *   (A) Insulation\n    *   (B) Wiring Methods\n        *   (1) RMC conduit\n        *   (2) IMC conduit\n        *   (3) Type NUCC conduit\n        *   (4) HDPE conduit\n        *   (5) PVC conduit\n        *   (6) RTRC conduit\n        *   (7) Type IGS cable\n        *   (8) Type USE conductors or cables\n        *   (9) Type MV or Type MC cable\n        *   (10) Type MI cable\n        *   (11) Type TC-ER cable\n*   230.31 Size and Ampacity\n    *   (A) General\n    *   (B) Minimum Size: 8 AWG copper, 6 AWG aluminum\n*   230.41 Grounded Conductors\n*   230.32 Protection Against Damage\n*   230.33 Spliced Conductors\n*   Part IV. Service-Entrance Conductors\n*   230.40 Number of Service-Entrance Conductor Sets\n*   230.41 Insulation of Service-Entrance Conductors\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-109"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p35_narr1", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.50 Protection Against Physical Damage.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.42 Minimum Size and Ampacity.", "230.43 Wiring Methods for 1000 Volts, Nominal, or Less.\nService-entrance conductors shall be installed in accordance\nwith the applicable requirements of this Code covering the type\nof wiring method used and shall be limited to the following\nmethods:", "230.44 Cable Trays. Cable tray systems shall be permitted to\nsupport service-entrance conductors. Cable trays used to\nsupport service-entrance conductors shall contain only service-\nentrance conductors and shall be limited to the following\nmethods:", "230.46 Spliced and Tapped Conductors. Service-entrance\nconductors shall be permitted to be spliced or tapped in\naccordance with 110.14, 300.5 (E), 300.13, and 300.15. Power\ndistribution blocks, pressure connectors, and devices for splices\nand taps shall be listed. Power distribution blocks installed on\nservice conductors shall be marked \"suitable for use on the line\nside of the service equipment\" or equivalent.", "230.50 Protection Against Physical Damage."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "230.42\n ARTICLE 230-SERVICES\n (2) Bare copper for direct burial where bare copper is approved for the\nsoil conditions\n (3) Bare copper for direct burial without regard to soil conditions\nwhere part of a cable assembly identified for underground use\n(4) Aluminum or copper-clad aluminum without individual insula-\ntion or covering where part of a cable assembly or identified for\nunderground use in a raceway, or for direct burial\n (5) Bare conductors used in an auxiliary gutter\n 230.42 Minimum Size and Ampacity. (A) General. Service-entrance\n conductors shall have an\nampacity of not less than the maximum load to be served. Conductors shall be sized not less than the largest of 230.42(A)\n(1) or (A) (2). Loads shall be determined in accordance with\nPart III, IV, or V of Article 220, as applicable. Ampacity shall be\ndetermined from 310.14 and shall comply with 110.14(C). The\nmaximum current of busways shall be that value for which the\nbusway has been listed or labeled. Informational Note: See UL 857, Standard for Safety for Busways,\nfor information on busways. (1) Continuous and Noncontinuous Loads. Where the service-\nentrance conductors supply continuous loads or any combina-\ntion of noncontinuous and continuous loads, the minimum\nservice-entrance conductor size shall have an ampacity not less\nthan the sum of the noncontinuous loads plus 125 percent of\ncontinuous loads. Exception No. 1: Grounded conductors that are not connected to an\novercurrent device shall be permitted to be sized at 100 percent of the\nsum of the continuous and noncontinuous load. Exception No. 2: The sum of the noncontinuous load and the continu-\nous load if the service-entrance conductors terminate in an overcurrent\ndevice where both the overcurrent device and its assembly are listed for\noperation at 100 percent of their rating shall be permitted. (2) Application of Adjustment or Correction Factors. The\nminimum service-entrance conductor size shall have an ampac-\nity not less than the maximum load to be served after the appli-\ncation of any adjustment or correction factors. (B) Specific Installations. In addition to the requirements of\n230.42(A), the minimum ampacity for ungrounded conductors\nfor specific installations shall not be less than the rating of the\nservice disconnecting means specified in 230.79(A) through\n(D). (C) Grounded Conductors. The grounded conductor shall\nnot be smaller than the minimum size as required by\n250.24(D). 230.43 Wiring Methods for 1000 Volts, Nominal, or Less."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p35_narr2", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.50 Protection Against Physical Damage.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.42 Minimum Size and Ampacity.", "230.43 Wiring Methods for 1000 Volts, Nominal, or Less.\nService-entrance conductors shall be installed in accordance\nwith the applicable requirements of this Code covering the type\nof wiring method used and shall be limited to the following\nmethods:", "230.44 Cable Trays. Cable tray systems shall be permitted to\nsupport service-entrance conductors. Cable trays used to\nsupport service-entrance conductors shall contain only service-\nentrance conductors and shall be limited to the following\nmethods:", "230.46 Spliced and Tapped Conductors. Service-entrance\nconductors shall be permitted to be spliced or tapped in\naccordance with 110.14, 300.5 (E), 300.13, and 300.15. Power\ndistribution blocks, pressure connectors, and devices for splices\nand taps shall be listed. Power distribution blocks installed on\nservice conductors shall be marked \"suitable for use on the line\nside of the service equipment\" or equivalent.", "230.50 Protection Against Physical Damage."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Service-entrance conductors shall be installed in accordance\nwith the applicable requirements of this Code covering the type\nof wiring method used and shall be limited to the following\nmethods:\n (1) Open wiring on insulators\n (2) Type IGS cable\n (3) Rigid metal conduit (RMC)\n (4) Intermediate metal conduit (IMC)\n (5) Electrical metallic tubing (EMT)\n (6) Electrical nonmetallic tubing\n (7) Service-entrance cables\n (8) Wireways\n (9) Busways\n (10) Auxiliary gutters\n (11)\n (12)\n Rigid polyvinyl chloride conduit (PVC)\nCablebus\n (13) Type MC cable\n (14) Mineral-insulated, metal-sheathed cable, Type MI\n(15) Flexible metal conduit (FMC) not over 1.8 m (6 ft) long\nor liquidtight flexible metal conduit (LFMC) not over\n1.8 m (6 ft) long between a raceway, or between a race-\nway and service equipment, with a supply-side bonding\njumper routed with the flexible metal conduit (FMC) or\nthe liquidtight flexible metal conduit (LFMC) according\nto 250.102(A), (B), (C), and (E)\n (16) Liquidtight flexible nonmetallic conduit (LFNC)\n(17) High density polyethylene conduit (HDPE)\n (18) Nonmetallic underground conduit with conductors\n(NUCC)\n (19)\n(20)\n Reinforced thermosetting resin conduit (RTRC)\n Type TC-ER cable where identified for use as service\nentrance conductors\n (21) Flexible bus systems\n 230.44 Cable Trays. Cable tray systems shall be permitted to\nsupport service-entrance conductors. Cable trays used to\nsupport service-entrance conductors shall contain only service-\nentrance conductors and shall be limited to the following\nmethods:\n (1)\n Type SE cable\n (2)\n Type MC cable\n (3)\n Type MI cable\n (4)\n Type IGS cable\n (5)\n Single conductors 1/0 and larger that are listed for use in\ncable tray\n (6) Type TC-ER cable\n Such cable trays shall be identified with permanently affixed\nlabels with the wording \"Service-Entrance Conductors.\" The\nlabels shall be located so as to be visible after installation with a\nspacing not to exceed 3 m (10 ft) so that the service-entrance\nconductors are able to be readily traced through the entire\nlength of the cable tray. Exception: Conductors, other than service-entrance conductors, shall be\npermitted to be installed in a cable tray with service-entrance conduc-\ntors, provided a solid fixed barrier identified for use with the cable tray\nis installed to separate the service-entrance conductors from other\nconductors installed in the cable tray. 230.46 Spliced and Tapped Conductors. Service-entrance\nconductors shall be permitted to be spliced or tapped in\naccordance with 110.14, 300.5 (E), 300.13, and 300.15. Power\ndistribution blocks, pressure connectors, and devices for splices\nand taps shall be listed. Power distribution blocks installed on\nservice conductors shall be marked \"suitable for use on the line\nside of the service equipment\" or equivalent. Pressure connectors and devices for splices and taps installed\non service conductors shall be marked \"suitable for use on the\nline side of the service equipment\" or equivalent."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p35_narr3", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.50 Protection Against Physical Damage.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.42 Minimum Size and Ampacity.", "230.43 Wiring Methods for 1000 Volts, Nominal, or Less.\nService-entrance conductors shall be installed in accordance\nwith the applicable requirements of this Code covering the type\nof wiring method used and shall be limited to the following\nmethods:", "230.44 Cable Trays. Cable tray systems shall be permitted to\nsupport service-entrance conductors. Cable trays used to\nsupport service-entrance conductors shall contain only service-\nentrance conductors and shall be limited to the following\nmethods:", "230.46 Spliced and Tapped Conductors. Service-entrance\nconductors shall be permitted to be spliced or tapped in\naccordance with 110.14, 300.5 (E), 300.13, and 300.15. Power\ndistribution blocks, pressure connectors, and devices for splices\nand taps shall be listed. Power distribution blocks installed on\nservice conductors shall be marked \"suitable for use on the line\nside of the service equipment\" or equivalent.", "230.50 Protection Against Physical Damage."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "230.50 Protection Against Physical Damage. (A) Underground Service-Entrance Conductors. Under-\nground service-entrance conductors shall be protected against\nphysical damage in accordance with 300.5. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p35_fig1", "chunk_type": "figure", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.50 Protection Against Physical Damage.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.50 Protection Against Physical Damage."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.42 Minimum Size and Ampacity.", "230.43 Wiring Methods for 1000 Volts, Nominal, or Less.\nService-entrance conductors shall be installed in accordance\nwith the applicable requirements of this Code covering the type\nof wiring method used and shall be limited to the following\nmethods:", "230.44 Cable Trays. Cable tray systems shall be permitted to\nsupport service-entrance conductors. Cable trays used to\nsupport service-entrance conductors shall contain only service-\nentrance conductors and shall be limited to the following\nmethods:", "230.46 Spliced and Tapped Conductors. Service-entrance\nconductors shall be permitted to be spliced or tapped in\naccordance with 110.14, 300.5 (E), 300.13, and 300.15. Power\ndistribution blocks, pressure connectors, and devices for splices\nand taps shall be listed. Power distribution blocks installed on\nservice conductors shall be marked \"suitable for use on the line\nside of the service equipment\" or equivalent.", "230.50 Protection Against Physical Damage."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p35_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 230.50 Protection Against Physical Damage.\nHeadings: ARTICLE 230-SERVICES | 230.42 Minimum Size and Ampacity. | 230.43 Wiring Methods for 1000 Volts, Nominal, or Less.\nService-entrance conductors shall be installed in accordance\nwith the applicable requirements of this Code covering the type\nof wiring method used and shall be limited to the following\nmethods: | 230.44 Cable Trays. Cable tray systems shall be permitted to\nsupport service-entrance conductors. Cable trays used to\nsupport service-entrance conductors shall contain only service-\nentrance conductors and shall be limited to the following\nmethods: | 230.46 Spliced and Tapped Conductors. Service-entrance\nconductors shall be permitted to be spliced or tapped in\naccordance with 110.14, 300.5 (E), 300.13, and 300.15. Power\ndistribution blocks, pressure connectors, and devices for splices\nand taps shall be listed. Power distribution blocks installed on\nservice conductors shall be marked \"suitable for use on the line\nside of the service equipment\" or equivalent. | 230.50 Protection Against Physical Damage.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 230 - Services, detailing regulations for service-entrance conductors, wiring methods, and cable trays.\n\n**Technical details:**\n*   Sections: 230.42, 230.43, 230.44, 230.46, 230.50\n*   Keywords: Service-entrance conductors, ampacity, wiring methods, cable trays, underground, physical damage, grounded conductors, busways, wireways.\n*   Cable Types: Type SE cable, Type MC cable, Type MI cable, Type IGS cable, Type TC-ER cable\n*   Conduit Types: Rigid metal conduit (RMC), Intermediate metal conduit (IMC), Electrical metallic tubing (EMT), Electrical nonmetallic tubing, Rigid polyvinyl chloride conduit (PVC), High density polyethylene conduit (HDPE), Reinforced thermosetting resin conduit (RTRC), Flexible metal conduit (FMC), Liquidtight flexible metal conduit (LFMC), Liquidtight flexible nonmetallic conduit (LFNC), Nonmetallic underground conduit with conductors (NUCC)\n*   Standards: UL 857, 110.14, 250.24(D), 250.102(A), 300.5(E), 300.13, 300.15\n*   Measurements: 1.8 m (6 ft), 3 m (10 ft)"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p36_narr1", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.54 Overhead Service Locations.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p36_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum", "summary": "Table of maximum: Maximum, Minimum Clearance"}], "captions_on_page": ["Table 230.51(C) Supports"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 230-SERVICES\n (B) All Other Service-Entrance Conductors. All other service-\nentrance conductors, other than underground service entrance\nconductors, shall be protected against physical damage as\nspecified in 230.50 (B) (1) or (B) (2). (1) Service-Entrance Cables. Service-entrance cables, where\nsubject to physical damage, shall be protected by any of the\nfollowing:\n (1) Rigid metal conduit (RMC)\n (2)\n Intermediate metal conduit (IMC)\n (3) Schedule 80 PVC conduit\n (4)\n (5)\n Electrical metallic tubing (EMT)\n Reinforced thermosetting resin conduit (RTRC)\n (6) Other approved means\n (2) Other Than Service-Entrance Cables. Individual open\nconductors and cables, other than service-entrance cables, shall\nnot be installed within 3.0 m (10 ft) of grade level or where\nexposed to physical damage. Exception: Type MI and Type MC cable shall be permitted within 3.0 m\n(10 ft) of grade level where not exposed to physical damage or where\nprotected in accordance with 300.5(D). 230.51 Mounting Supports. Service-entrance cables or individ-\nual open service-entrance conductors shall be supported as\nspecified in 230.51 (A), (B), or (C). (A) Service-Entrance Cables. Service-entrance cables shall be\nsupported by straps or other approved means within 300 mm\n(12 in.) of every service head, gooseneck, or connection to a\nraceway or enclosure and at intervals not exceeding 750 mm\n(30 in.). (B) Other Cables. Cables that are not approved for mounting\nin contact with a building or other structure shall be mounted\non insulating supports installed at intervals not exceeding\n4.5 m (15 ft) and in a manner that maintains a clearance of not\nless than 50 mm (2 in.) from the surface over which they pass. (C) Individual Open Conductors. Individual open conductors\nshall be installed in accordance with Table 230.51 (C). Where\nexposed to the weather, the conductors shall be mounted on\ninsulators or on insulating supports attached to racks, brackets,\nor other approved means. Where not exposed to the weather,\nthe conductors shall be mounted on glass or porcelain knobs. 230.52 Individual Conductors Entering Buildings or Other\nStructures. Where individual open conductors enter a build-\ning or other structure, they shall enter through roof bushings\nor through the wall in an upward slant through individual,\n Table 230.51(C) Supports\n Between\nSupports\n Between\nConductors\n From Surface\n Volts\n m\n ft\n in. in. 2.7\n 4.5\n 1.4\n 4\u00bd\n 1.4* 41*\n 65*\n 2%*\n 25*\n 1*\n 230.56\n noncombustible, nonabsorbent insulating tubes. Drip loops\nshall be formed on the conductors before they enter the tubes. 230.53 Raceways to Drain. Where exposed to the weather,\nraceways enclosing service-entrance conductors shall be listed\nor approved for use in wet locations and arranged to drain. Where embedded in masonry, raceways shall be arranged to\n drain. 230.54 Overhead Service Locations. (A) Service Head."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p36_narr2", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.54 Overhead Service Locations.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p36_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum", "summary": "Table of maximum: Maximum, Minimum Clearance"}], "captions_on_page": ["Table 230.51(C) Supports"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Service raceways shall be equipped with a\nservice head at the point of connection to service-drop or over-\nhead service conductors. The service head shall be listed for\nuse in wet locations. (B) Service-Entrance Cables Equipped with Service Head or\nGooseneck. Service-entrance cables shall be equipped with a\nservice head. The service head shall be listed for use in wet\nlocations. Exception: Type SE cable shall be permitted to be formed in a gooseneck\nand taped with a self-sealing weather-resistant thermoplastic. (C) Service Heads and Goosenecks Above Service-Drop or\nOverhead Service Attachment. Service heads on raceways or\nservice-entrance cables and goosenecks in service-entrance\ncables shall be located above the point of attachment of the\nservice-drop or overhead service conductors to the building or\nother structure. Exception: Where it is impracticable to locate the service head or goose-\nneck above the point of attachment, the service head or gooseneck loca-\ntion shall be permitted not farther than 600 mm (24 in.) from the point\nof attachment. (D) Secured. Service-entrance cables shall be held securely in\nplace. (E) Separately Bushed Openings. Service heads shall have\nconductors of different potential brought out through sepa-\nrately bushed openings. Exception: For jacketed multiconductor service-entrance cable without\nsplice. (F) Drip Loops. Drip loops shall be formed on individual\nconductors. To prevent the entrance of moisture, service-\nentrance conductors shall be connected to the service-drop or\noverhead service conductors either (1) below the level of the\nservice head or (2) below the level of the termination of the\nservice-entrance cable sheath. (G) Arranged That Water Will Not Enter Service Raceway or\nEquipment. Service-entrance and overhead service conductors\nshall be arranged so that water will not enter service raceway or\nequipment. 230.56 Service Conductor with the Higher Voltage to Ground. On a 4-wire, delta-connected service where the midpoint of one\nphase winding is grounded, the service conductor having the\nhigher phase voltage to ground shall be durably and perma-\nnently marked by an outer finish that is orange in color, or by\nother effective means, at each termination or junction point. *Where not exposed to weather. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p36_table1", "chunk_type": "table", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.54 Overhead Service Locations.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 230.51(C) Supports"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text Excerpt and Table\n\n**Main components:** Excerpt from the National Electrical Code (NEC) Article 230 - Services, detailing regulations for service-entrance conductors, mounting supports, and overhead service locations. Includes a table specifying maximum distances between supports and minimum clearances for individual open conductors.\n\n**Technical details:**\n*   Article 230 - Services\n*   Sections: 230.50, 230.51, 230.52, 230.53, 230.54, 230.56\n*   Conductor types: Service-entrance cables, rigid metal conduit (RMC), intermediate metal conduit (IMC), Schedule 80 PVC conduit, electrical metallic tubing (EMT), reinforced thermosetting resin conduit (RTRC)\n*   Table 230.51(C) Supports:\n    *   Maximum Volts: 300, 1000\n    *   Maximum Distance Between Supports: 1.4 m (4 1/2 ft), 2.7 m (9 ft), 4.5 m (15 ft)\n    *   Minimum Clearance Between Conductors: 65 mm (2 1/2 in), 75 mm (3 in), 150 mm (6 in), 300 mm (12 in)\n    *   Minimum Clearance From Surface: 25 mm (1 in), 50 mm (2 in)\n*   Keywords: Service head, gooseneck, drip loops, raceways, grounding, weather-resistant, thermoplastic\n*   Standard: National Electrical Code (NEC) 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Maximum", "", "Minimum Clearance", ""], ["", "Distance", "", "", ""], ["Maximum Volts", "Between Supports ft m", "mm", "Between Conductors in.", "From Surface in. mm"], ["1000", "2.7 9", "150", "6", "50", "2"], ["1000", "15 4.5", "300", "12", "2", "50"], ["300", "4\\frac{1}{2} 1.4", "75", "3", "50", "2"], ["1000*", "4\\frac{1}{2}^{*} 1.4^{*}", "65^{*}", "2\\frac{1}{2}^{*}", "25^{*} 1*"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists maximum with columns including: Maximum, Minimum Clearance.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 230-SERVICES | 230.54 Overhead Service Locations. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 230.51(C) Supports\n\nMaximum Volts | Between Supports ft m | mm | Between Conductors in. | From Surface in. mm |\n1000 | 2.7 9 | 150 | 6 | 50 | 2\n1000 | 15 4.5 | 300 | 12 | 2 | 50\n300 | 4\\frac{1}{2} 1.4 | 75 | 3 | 50 | 2\n1000* | 4\\frac{1}{2}^{*} 1.4^{*} | 65^{*} | 2\\frac{1}{2}^{*} | 25^{*} 1* |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p36_fig1", "chunk_type": "figure", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.54 Overhead Service Locations.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 230.51(C) Supports"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p36_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p36_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum", "summary": "Table of maximum: Maximum, Minimum Clearance"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 230-SERVICES | 230.54 Overhead Service Locations. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt and Table\n\n**Main components:** Excerpt from the National Electrical Code (NEC) Article 230 - Services, detailing regulations for service-entrance conductors, mounting supports, and overhead service locations. Includes a table specifying maximum distances between supports and minimum clearances for individual open conductors.\n\n**Technical details:**\n*   Article 230 - Services\n*   Sections: 230.50, 230.51, 230.52, 230.53, 230.54, 230.56\n*   Conductor types: Service-entrance cables, rigid metal conduit (RMC), intermediate metal conduit (IMC), Schedule 80 PVC conduit, electrical metallic tubing (EMT), reinforced thermosetting resin conduit (RTRC)\n*   Table 230.51(C) Supports:\n    *   Maximum Volts: 300, 1000\n    *   Maximum Distance Between Supports: 1.4 m (4 1/2 ft), 2.7 m (9 ft), 4.5 m (15 ft)\n    *   Minimum Clearance Between Conductors: 65 mm (2 1/2 in), 75 mm (3 in), 150 mm (6 in), 300 mm (12 in)\n    *   Minimum Clearance From Surface: 25 mm (1 in), 50 mm (2 in)\n*   Keywords: Service head, gooseneck, drip loops, raceways, grounding, weather-resistant, thermoplastic\n*   Standard: National Electrical Code (NEC) 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p37_narr1", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.66 Marking.", "230.67 Surge Protection.", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "230.62\n Part V. Service Equipment- - General\n ARTICLE 230-SERVICES\n 230.62 Service Equipment Enclosed or Guarded. Ener-\ngized parts of service equipment shall be enclosed as specified\nin 230.62(A) or guarded as specified in 230.62(B). (A) Enclosed. Energized parts shall be enclosed so that they\nwill not be exposed to accidental contact or shall be guarded as\nin 230.62(B). (B) Guarded. Energized parts that are not enclosed shall be\ninstalled on a switchboard, panelboard, or control board and\nguarded in accordance with 110.18 and 110.27. Where ener-\ngized parts are guarded as provided in 110.27(A) (1) and\n(A) (2), a means for locking or sealing doors providing access\nto energized parts shall be provided. (C) Barriers. Barriers shall be placed in service equipment\nsuch that no uninsulated, ungrounded service busbar or serv-\nice terminal is exposed to inadvertent contact by persons or\nmaintenance equipment while servicing load terminations with\nthe service disconnect in the open position. 230.66 Marking. (A) General. Service equipment rated at 1000 volts or less\nshall be marked to identify it as being suitable for use as service\nequipment. All service equipment shall be listed or field evalu-\nated. (B) Meter Sockets. Meter sockets shall not be considered serv-\nice equipment but shall be listed and rated for the voltage and\ncurrent rating of the service. Exception: Meter sockets supplied by and under the exclusive control of\nan electric utility shall not be required to be listed. 230.67 Surge Protection. (A) Surge-Protective Device. All services supplying the follow-\ning occupancies shall be provided with a surge-protective\ndevice (SPD):\n (1) Dwelling units\n (2) Dormitory units\n (3) Guest rooms and guest suites of hotels and motels\n (4) Areas of nursing homes and limited-care facilities used\nexclusively as patient sleeping rooms\n Informational Note: See 517.10(B)(2). (B) Location. The SPD shall be an integral part of the service\nequipment or shall be located immediately adjacent thereto. Exception: The SPD shall not be required to be located at the service\nequipment as required in 230.67(B) if located at each next level distri-\nbution equipment downstream toward the load. (C) Type. The SPD shall be a Type 1 or Type 2 SPD. (D) Replacement. Where service equipment is replaced, all of\nthe requirements of this section shall apply. (E) Ratings. SPDs shall have a nominal discharge current\nrating (In) of not less than 10kA. Part VI. Service Equipment - Disconnecting Means\n 230.70 General. Means shall be provided to disconnect all\nungrounded conductors in a building or other structure from\nthe service conductors. (A) Location. The service disconnecting means shall be\ninstalled in accordance with 230.70 (A) (1), (A) (2), and (A) (3). (1) Readily Accessible Location. The service disconnecting\nmeans shall be installed at a readily accessible location either\noutside of a building or structure or inside nearest the point of\nentrance of the service conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p37_narr2", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.66 Marking.", "230.67 Surge Protection.", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(2) Bathrooms. Service disconnecting means shall not be\ninstalled in bathrooms. (3) Remote Control. Where a remote control device(s) is used\nto actuate the service disconnecting means, the service discon-\nnecting means shall be located in accordance with 230.70(A)\n(1). (B) Marking. Each service disconnect shall be permanently\nmarked to identify it as a service disconnect. (C) Suitable for Use. Each service disconnecting means shall\nbe suitable for the prevailing conditions. Service equipment\ninstalled in hazardous (classified) locations shall comply with\nthe hazardous location requirements. 230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met. (A) General. For the purpose of this section, disconnecting\nmeans installed as part of listed equipment and used solely for\nthe following shall not be considered a service disconnecting\n means:\n (1) Power monitoring equipment\n(2) Surge-protective device(s)\n (3)\n Control circuit of the ground-fault protection system\n(4) Power-operable service disconnecting means\n (B) Two to Six Service Disconnecting Means. Two to six serv-\nice disconnects shall be permitted for each service permitted by\n230.2 or for each set of service-entrance conductors permitted\nby 230.40, Exception No. 1, 3, 4, or 5. The two to six service\ndisconnecting means shall be permitted to consist of a combi-\nnation of any of the following:\n (1) Separate enclosures with a main service disconnecting\nmeans in each enclosure\n (2)\n Panelboards with a main service disconnecting means in\neach panelboard enclosure\n (3) Switchboard(s) where there is only one service discon-\nnect in each separate vertical section with barriers provi-\nded between each vertical section to maintain the\ninadvertent contact protection required in 230.62 based\non access from the adjacent section(s)\n (4) Service disconnects in switchgear, transfer switches, or\nmetering centers where each disconnect is located in a\nseparate compartment\n (5) Metering centers with a main service disconnecting\nmeans in each metering center\n (6) Motor control center(s) where there is only one service\ndisconnect in a motor control center unit and a maxi-\nmum of two service disconnects provided in a single\nmotor control center with barriers provided between\neach motor control center unit or compartment contain-\ning a service disconnect to maintain the inadvertent\ncontact protection required in 230.62 based on access\nfrom adjacent motor control center unit(s) or compart-\nment(s)\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p37_fig1", "chunk_type": "figure", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "headings_on_page": ["ARTICLE 230-SERVICES", "230.66 Marking.", "230.67 Surge Protection.", "230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p37_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met.\nHeadings: ARTICLE 230-SERVICES | 230.66 Marking. | 230.67 Surge Protection. | 230.71 Maximum Number of Disconnects. Each service shall\nhave only one disconnecting means unless the requirements of\n230.71 (B) are met.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, detailing regulations for service equipment and disconnecting means.\n\n**Technical details:**\n*   Article 230 - Services\n*   Part V. Service Equipment - General\n*   230.62 Service Equipment - Enclosed or Guarded\n*   230.66 Marking\n*   230.67 Surge Protection\n*   Part VI. Service Equipment - Disconnecting Means\n*   230.70 General\n*   230.71 Maximum Number of Disconnects\n*   SPD (Surge Protective Device)\n*   Ratings: SPDs shall have a nominal discharge current rating (In) of not less than 10kA.\n*   NEC 2023 Edition\n*   NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p38_narr1", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.72 Grouping of Disconnects.", "230.76 Manually or Power Operable. The service disconnect-\ning means for ungrounded service conductors shall consist of\none of the following:", "230.77 Indicating. The service disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.", "230.81 Connection to Terminals. The service conductors shall\nbe connected to the service disconnecting means by pressure\nconnectors, clamps, or other approved means. Connections\nthat depend on solder shall not be used.", "230.82 Equipment Connected to the Supply Side of Service\nDisconnect. Only the following equipment shall be permitted\nto be connected to the supply side of the service disconnecting", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 230-SERVICES\n Exception to (2), (3), (4), (5), and (6): Existing service equipment,\ninstalled in compliance with previous editions of this Code that permit-\nted multiple service disconnecting means in a single enclosure, section,\nor compartment, shall be permitted to contain a maximum of six service\ndisconnecting means. Informational Note No. 1: See UL 67, Standard for Panelboards,\nfor information on metering centers. Informational Note No. 2: Examples of separate enclosures with\na main service disconnecting means in each enclosure include\nbut are not limited to motor control centers, fused disconnects,\nand circuit breaker enclosures. Informational Note No. 3: Transfer switches are provided with\none service disconnect or multiple service disconnects in sepa-\nrate compartments. 230.72 Grouping of Disconnects. (A) General. The two to six disconnects, if permitted in\n230.71, shall be grouped. Each disconnect shall be marked to\nindicate the load served. Exception: One of the two to six service disconnecting means permitted\nin 230.71, where used only for a water pump also intended to provide\nfire protection, shall be permitted to be located remote from the other\ndisconnecting means. If remotely installed in accordance with this\nexception, a plaque shall be posted at the location of the remaining\ngrouped disconnects denoting its location. (B) Additional Service Disconnecting Means. The one or\nmore additional service disconnecting means for fire pumps,\nemergency systems, legally required standby, or optional\nstandby services permitted by 230.2 shall be installed remote\nfrom the one to six service disconnecting means for normal\nservice to minimize the possibility of simultaneous interruption\nof supply. (C) Access to Occupants. In a multiple-occupancy building,\neach occupant shall have access to the occupant's service\ndisconnecting means. Exception: In a multiple-occupancy building where electric service and\nelectrical maintenance are provided by the building management and\nwhere these are under continuous building management supervision,\nthe service disconnecting means supplying more than one occupancy\nshall be permitted to be accessible to authorized management personnel\nonly. 230.74 Simultaneous Opening of Poles. Each service discon-\nnect shall simultaneously disconnect all ungrounded service\nconductors that it controls from the premises wiring system. 230.75 Disconnection of Grounded Conductor. Where the\nservice disconnecting means does not disconnect the grounded\nconductor from the premises wiring, other means shall be\nprovided for this purpose in the service equipment. A terminal\nor bus to which all grounded conductors can be attached by\nmeans of pressure connectors shall be permitted for this\npurpose."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p38_narr2", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.72 Grouping of Disconnects.", "230.76 Manually or Power Operable. The service disconnect-\ning means for ungrounded service conductors shall consist of\none of the following:", "230.77 Indicating. The service disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.", "230.81 Connection to Terminals. The service conductors shall\nbe connected to the service disconnecting means by pressure\nconnectors, clamps, or other approved means. Connections\nthat depend on solder shall not be used.", "230.82 Equipment Connected to the Supply Side of Service\nDisconnect. Only the following equipment shall be permitted\nto be connected to the supply side of the service disconnecting", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "In a multisection switchboard or switchgear, discon-\nnects for the grounded conductor shall be permitted to be in\nany section of the switchboard or switchgear, if the switchboard\nor switchgear section is marked to indicate a grounded conduc-\ntor disconnect is located within. Informational Note: In switchgear or multisection switchboards,\nthe disconnecting means provided for the grounded conductor\nis typically identified as a neutral disconnect link and is typically\nlocated in the bus to which the service grounded conductor is\nconnected. 230.82\n 230.76 Manually or Power Operable. The service disconnect-\ning means for ungrounded service conductors shall consist of\none of the following:\n (1)\n A manually operable switch or circuit breaker equipped\nwith a handle or other suitable operating means\n (2) A power-operated switch or circuit breaker, provided the\nswitch or circuit breaker can be opened by hand in the\nevent of a power supply failure\n 230.77 Indicating. The service disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition. 230.79 Rating of Service Disconnecting Means. The service\ndisconnecting means shall have a rating not less than the calcu-\nlated load to be carried, determined in accordance with\nPart III, IV, or V of Article 220, as applicable. In no case shall\nthe rating be lower than specified in 230.79(A), (B), (C), or\n(D). (A) One-Circuit Installations. For installations to supply only\nlimited loads of a single branch circuit, the service disconnect-\ning means shall have a rating of not less than 15 amperes. (B) Two-Circuit Installations. For installations consisting of\nnot more than two 2-wire branch circuits, the service discon-\nnecting means shall have a rating of not less than 30 amperes. (C) One-Family Dwellings. For a one-family dwelling, the serv-\nice disconnecting means shall have a rating of not less than\n100 amperes, 3-wire. (D) All Others. For all other installations, the service discon-\nnecting means shall have a rating of not less than 60 amperes. 230.80 Combined Rating of Disconnects. Where the service\ndisconnecting means consists of more than one switch or\ncircuit breaker, as permitted by 230.71, the combined ratings of\nall the switches or circuit breakers used shall not be less than\nthe rating required by 230.79. 230.81 Connection to Terminals. The service conductors shall\nbe connected to the service disconnecting means by pressure\nconnectors, clamps, or other approved means. Connections\nthat depend on solder shall not be used. 230.82 Equipment Connected to the Supply Side of Service\nDisconnect. Only the following equipment shall be permitted\nto be connected to the supply side of the service disconnecting\n means:\n (1) Cable limiters. (2)\n Meters and meter sockets nominally rated not in excess\nof 1000 volts, if all metal housings and service enclosures\nare grounded in accordance with Part VII and bonded\nin accordance with Part V of Article 250."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p38_narr3", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.72 Grouping of Disconnects.", "230.76 Manually or Power Operable. The service disconnect-\ning means for ungrounded service conductors shall consist of\none of the following:", "230.77 Indicating. The service disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.", "230.81 Connection to Terminals. The service conductors shall\nbe connected to the service disconnecting means by pressure\nconnectors, clamps, or other approved means. Connections\nthat depend on solder shall not be used.", "230.82 Equipment Connected to the Supply Side of Service\nDisconnect. Only the following equipment shall be permitted\nto be connected to the supply side of the service disconnecting", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(3) Meter disconnect switches nominally rated not in excess\nof 1000 volts that have a short-circuit current rating\nequal to or greater than the available fault current, if all\nmetal housings and service enclosures are grounded in\naccordance with Part VII and bonded in accordance\nwith Part V of Article 250. A meter disconnect switch\nshall be capable of interrupting the load served. A meter\ndisconnect shall be legibly field marked on its exterior in\na manner suitable for the environment as follows:\nMETER DISCONNECT\nNOT SERVICE EQUIPMENT\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p38_fig1", "chunk_type": "figure", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.72 Grouping of Disconnects.", "230.76 Manually or Power Operable. The service disconnect-\ning means for ungrounded service conductors shall consist of\none of the following:", "230.77 Indicating. The service disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.", "230.81 Connection to Terminals. The service conductors shall\nbe connected to the service disconnecting means by pressure\nconnectors, clamps, or other approved means. Connections\nthat depend on solder shall not be used.", "230.82 Equipment Connected to the Supply Side of Service\nDisconnect. Only the following equipment shall be permitted\nto be connected to the supply side of the service disconnecting", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p38_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 230-SERVICES | 230.72 Grouping of Disconnects. | 230.76 Manually or Power Operable. The service disconnect-\ning means for ungrounded service conductors shall consist of\none of the following: | 230.77 Indicating. The service disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition. | 230.81 Connection to Terminals. The service conductors shall\nbe connected to the service disconnecting means by pressure\nconnectors, clamps, or other approved means. Connections\nthat depend on solder shall not be used. | 230.82 Equipment Connected to the Supply Side of Service\nDisconnect. Only the following equipment shall be permitted\nto be connected to the supply side of the service disconnecting | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code, Article 230, discussing service disconnecting means, grouping of disconnects, rating of service disconnecting means, and equipment connected to the supply side of service disconnect.\n\n**Technical details:**\n*   Article 230 - Services\n*   230.72 Grouping of Disconnects\n*   230.74 Simultaneous Opening of Poles\n*   230.75 Disconnection of Grounded Conductor\n*   230.76 Manually or Power Operable\n*   230.77 Indicating\n*   230.79 Rating of Service Disconnecting Means\n*   230.80 Combined Rating of Disconnects\n*   230.81 Connection to Terminals\n*   230.82 Equipment Connected to the Supply Side of Service Disconnect\n*   METER DISCONNECT NOT SERVICE EQUIPMENT\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-113"}
