{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p39_narr1", "chunk_type": "narrative", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "EMERGENCY DISCONNECT, METER DISCONNECT,\nNOT SERVICE EQUIPMENT"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p39_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "230.85\n ARTICLE 230-SERVICES\n (4) Instrument transformers (current and voltage), impe-\ndance shunts, load management devices, surge arresters,\nand Type 1 surge-protective devices. (5) Conductors used to supply energy management systems,\ncircuits for standby power systems, fire pump equip-\nment, and fire and sprinkler alarms, if provided with\nservice equipment and installed in accordance with\nrequirements for service-entrance conductors. (6) Solar photovoltaic systems, fuel cell systems, wind elec-\ntric systems, energy storage systems, or interconnected\nelectric power production sources, if provided with a\ndisconnecting means listed as suitable for use as service\nequipment, and overcurrent protection as specified in\nPart VII of Article 230. (7) Control circuits for power-operable service disconnect-\ning means, if suitable overcurrent protection and discon-\nnecting means are provided. (8) Ground-fault protection systems or Type 2 surge-\nprotective devices, where installed as part of listed equip-\nment, if suitable overcurrent protection and\ndisconnecting means are provided. (9) Connections used only to supply listed communications\nequipment under the exclusive control of the serving\nelectric utility, if suitable overcurrent protection and\ndisconnecting means are provided. For installations of\nequipment by the serving electric utility, a disconnecting\nmeans is not required if the supply is installed as part of\na meter socket, such that access can only be gained with\nthe meter removed. (10) Emergency disconnects in accordance with 230.85(B) (2)\nand (B) (3), if all metal housings and enclosures are\ngrounded in accordance with Part VII and bonded in\naccordance with Part V of Article 250. (11) Meter-mounted transfer switches nominally rated not in\nexcess of 1000 volts that have a short-circuit current\nrating equal to or greater than the available fault\ncurrent. A meter-mounted transfer switch shall be listed\nand be capable of transferring the load served. A meter-\nmounted transfer switch shall be marked on its exterior\nwith both of the following:\n a. Meter-mounted transfer switch\nb. Not service equipment\n (12) Control power circuits for protective relays where instal-\nled as part of listed equipment, if overcurrent protection\nand disconnecting means are provided. 230.85 Emergency Disconnects. For one- and two-family dwell-\ning units, an emergency disconnecting means shall be installed. (A) General. (1) Location. The disconnecting means shall be installed in a\nreadily accessible outdoor location on or within sight of the\ndwelling unit. Exception: Where the requirements of 225.41 are met, this section shall\nnot apply. (2) Rating. The disconnecting means shall have a short-circuit\ncurrent rating equal to or greater than the available fault\n current. (3) Grouping. If more than one disconnecting means is provi-\nded, they shall be grouped. (B) Disconnects."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p39_narr2", "chunk_type": "narrative", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "EMERGENCY DISCONNECT, METER DISCONNECT,\nNOT SERVICE EQUIPMENT"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p39_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Each disconnect shall be one of the follow-\ning:\n (1)\n Service disconnect\n (2) A meter disconnect integral to the meter mounting\nequipment not marked as suitable only for use as service\nequipment installed in accordance with 230.82\n (3) Other listed disconnect switch or circuit breaker that is\nmarked suitable for use as service equipment, but not\nmarked as suitable only for use as service equipment,\ninstalled on the supply side of each service disconnect\nInformational Note 1: Conductors between the emergency\ndisconnect and the service disconnect in 230.85(2) and\n230.85 (3) are service conductors. Informational Note 2: Equipment marked \"Suitable only for use\nas service equipment\" includes the factory marking \"Service\nDisconnect\". (C) Replacement. Where service equipment is replaced, all of\nthe requirements of this section shall apply. Exception: Where only meter sockets, service entrance conductors, or\nrelated raceways and fittings are replaced, the requirements of this\nsection shall not apply. (D) Identification of Other Isolation Disconnects. Where\nequipment for isolation of other energy source systems is not\nlocated adjacent to the emergency disconnect required by this\nsection, a plaque or directory identifying the location of all\nequipment for isolation of other energy sources shall be loca-\nted adjacent to the disconnecting means required by this\nsection. Informational Note: See 445.18, 480.7, 705.20, and 706.15 for\nexamples of other energy source system isolation means. (E) Marking. (1) Marking Text. The disconnecting means shall marked as\nfollows:\n (1) Service disconnect\n EMERGENCY DISCONNECT, SERVICE DISCONNECT\n(2) Meter disconnects installed in accordance with 230.82(3)\nand marked as follows:\n EMERGENCY DISCONNECT, METER DISCONNECT,\nNOT SERVICE EQUIPMENT\n (3) Other listed disconnect switches or circuit breakers on\nthe supply side of each service disconnect that are\nmarked suitable for use as service equipment and marked\nas follows:\n EMERGENCY DISCONNECT, NOT SERVICE EQUIPMENT\n(2) Marking Location and Size. Markings shall comply with\n110.21 (B) and both of the following:\n (1) The marking or labels shall be located on the outside\nfront of the disconnect enclosure with red background\nand white text. (2) The letters shall be at least 13 mm (\u00bd in.) high. Part VII. Service Equipment - Overcurrent Protection\n230.90 Where Required. Each ungrounded service conductor\nshall have overload protection. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p39_fig1", "chunk_type": "figure", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "EMERGENCY DISCONNECT, METER DISCONNECT,\nNOT SERVICE EQUIPMENT"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p39_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 230-SERVICES | EMERGENCY DISCONNECT, METER DISCONNECT,\nNOT SERVICE EQUIPMENT\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code 2023 Edition details requirements for emergency disconnects, service disconnects, and overcurrent protection in one- and two-family dwelling units. It covers topics such as location, rating, grouping, identification, and marking of disconnecting means.\n\n**Technical details:**\n*   Sections: 230.85, 230.90\n*   Keywords: Emergency Disconnects, Service Disconnect, Overcurrent Protection, Meter-mounted transfer switch, Disconnecting means, Short-circuit current rating, Ground-fault protection systems, Meter disconnect, Service equipment, Marking Text, Marking Location and Size, National Electrical Code, NFPA\n*   Measurements: 13 mm (\u00bd in.)\n*   References: Article 230, Part VII, Article 250, 230.82, 225.41, 110.21(B), 445.18, 480.7, 705.20, 706.15\n*   Marking Text Examples: EMERGENCY DISCONNECT, SERVICE DISCONNECT; EMERGENCY DISCONNECT, METER DISCONNECT, NOT SERVICE EQUIPMENT; EMERGENCY DISCONNECT, NOT SERVICE EQUIPMENT"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p40_narr1", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.94 Relative Location of Overcurrent Device and Other\nService Equipment. The overcurrent device shall protect all\ncircuits and devices.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 230-SERVICES\n (A) Ungrounded Conductor. Such protection shall be provi-\nded by an overcurrent device in series with each ungrounded\nservice conductor that has a rating or setting not higher than\nthe ampacity of the conductor. A set of fuses shall be consid-\nered all the fuses required to protect all the ungrounded\nconductors of a circuit. Single-pole circuit breakers, grouped in\naccordance with 230.71 (B), shall be considered as one protec-\ntive device. Exception No. 1: For motor-starting currents, ratings that comply with\n430.52, 430.62, and 430.63 shall be permitted. Exception No. 2: Fuses and circuit breakers with a rating or setting that\ncomplies with 240.4(B) or (C) and 240.6 shall be permitted. Exception No. 3: Two to six circuit breakers or sets of fuses shall be\npermitted as the overcurrent device to provide the overload protection. The sum of the ratings of the circuit breakers or fuses shall be permitted\nto exceed the ampacity of the service conductors, provided the calculated\nload does not exceed the ampacity of the service conductors. Exception No. 4: Overload protection for fire pump supply conductors\nshall comply with 695.4(B)(2)(a). Exception No. 5: Overload protection in accordance with the conductor\nampacities of 310.12 shall be permitted for single-phase dwelling serv-\n ices. (B) Not in Grounded Conductor. No overcurrent device shall\nbe inserted in a grounded service conductor except a circuit\nbreaker that simultaneously opens all conductors of the circuit. 230.91 Location. The service overcurrent device shall be an\nintegral part of the service disconnecting means or shall be\nlocated immediately adjacent thereto. Where fuses are used as\nthe service overcurrent device, the disconnecting means shall\nbe located ahead of the supply side of the fuses. 230.92 Locked Service Overcurrent Devices. Where the serv-\nice overcurrent devices are locked or sealed or are not readily\naccessible to the occupant, branch-circuit or feeder overcur-\nrent devices shall be installed on the load side, shall be moun-\nted in a readily accessible location, and shall be of lower\nampere rating than the service overcurrent device. 230.93 Protection of Specific Circuits. Where necessary to\nprevent tampering, an automatic overcurrent device that\nprotects service conductors supplying only a specific load, such\nas a water heater, shall be permitted to be locked or sealed\nwhere located so as to be accessible. 230.94 Relative Location of Overcurrent Device and Other\nService Equipment. The overcurrent device shall protect all\ncircuits and devices. Exception No. 1: The service switch shall be permitted on the supply\nside. Exception No. 2: High-impedance shunt circuits, surge arresters,\nType 1 surge protective devices, surge-protective capacitors, and instru-\nment transformers (current and voltage) shall be permitted to be connec-\nted and installed on the supply side of the service disconnecting means\nas permitted by 230.82. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p40_narr2", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.94 Relative Location of Overcurrent Device and Other\nService Equipment. The overcurrent device shall protect all\ncircuits and devices.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "3: Circuits for load management devices shall be permit-\nted to be connected on the supply side of the service overcurrent device\nwhere separately provided with overcurrent protection. Exception No. 4: Circuits used only for the operation of fire alarm, other\nprotective signaling systems, or the supply to fire pump equipment shall\n 230.95\n be permitted to be connected on the supply side of the service overcurrent\ndevice where separately provided with overcurrent protection. Exception No. 5: Meters nominally rated not in excess of 600 volts shall\nbe permitted, provided all metal housings and service enclosures are\ngrounded. Exception No. 6: Where service equipment is power operable, the control\ncircuit shall be permitted to be connected ahead of the service equipment\nif suitable overcurrent protection and disconnecting means are provi-\nded. 230.95 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided for solidly grounded\nwye electric services of more than 150 volts to ground but not\nexceeding 1000 volts phase-to-phase for each service discon-\nnect rated 1000 amperes or more. The grounded conductor\nfor the solidly grounded wye system shall be connected directly\nto ground through a grounding electrode system, as specified\nin 250.50, without inserting any resistor or impedance device. The rating of the service disconnect shall be considered to\nbe the rating of the largest fuse that can be installed or the\nhighest continuous current trip setting for which the actual\novercurrent device installed in a circuit breaker is rated or can\nbe adjusted. Exception: The ground-fault protection provisions of this section shall\nnot apply to a service disconnect for a continuous industrial process\nwhere a nonorderly shutdown will introduce additional or increased\nhazards. (A) Setting. The ground-fault protection system shall operate\nto cause the service disconnect to open all ungrounded\nconductors of the faulted circuit. The maximum setting of the\nground-fault protection shall be 1200 amperes, and the maxi-\nmum time delay shall be one second for ground-fault currents\nequal to or greater than 3000 amperes. (B) Fuses. If a switch and fuse combination is used, the fuses\nemployed shall be capable of interrupting any current higher\nthan the interrupting capacity of the switch during a time that\nthe ground-fault protective system will not cause the switch to\nopen. (C) Performance Testing. The ground-fault protection system\nshall be performance tested when first installed on site. This\ntesting shall be conducted by a qualified person(s) using a test\nprocess of primary current injection, in accordance with\ninstructions that shall be provided with the equipment. A writ-\nten record of this testing shall be made and shall be available to\nthe authority having jurisdiction. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p40_narr3", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.94 Relative Location of Overcurrent Device and Other\nService Equipment. The overcurrent device shall protect all\ncircuits and devices.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "1: Ground-fault protection that func-\ntions to open the service disconnect affords no protection from\nfaults on the line side of the protective element. It serves only to\nlimit damage to conductors and equipment on the load side in\nthe event of an arcing ground fault on the load side of the\nprotective element. Informational Note No. 2: This added protective equipment at\nthe service equipment could make it necessary to review the\noverall wiring system for proper selective overcurrent protection\ncoordination. Additional installations of ground-fault protective\nequipment might be needed on feeders and branch circuits\nwhere maximum continuity of electric service is necessary. Informational Note No. 3: Where ground-fault protection is\nprovided for the service disconnect and interconnection is made\nwith another supply system by a transfer device, means or devi-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p40_fig1", "chunk_type": "figure", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 230-SERVICES", "230.94 Relative Location of Overcurrent Device and Other\nService Equipment. The overcurrent device shall protect all\ncircuits and devices.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p40_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 230-SERVICES | 230.94 Relative Location of Overcurrent Device and Other\nService Equipment. The overcurrent device shall protect all\ncircuits and devices. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 230, specifically addressing service requirements related to overcurrent protection, ground-fault protection, and the location of overcurrent devices.\n\n**Technical details:**\n*   Article: 230 - SERVICES\n*   Section: (A) Ungrounded Conductor, (B) Not in Grounded Conductor\n*   Subsections: 230.91 Location, 230.92 Locked Service Overcurrent Devices, 230.93 Protection of Specific Circuits, 230.94 Relative Location of Overcurrent Device and Other Service Equipment, 230.95 Ground-Fault Protection of Equipment\n*   Exceptions: No. 1, No. 2, No. 3, No. 4, No. 5, No. 6\n*   Voltages: 150 volts to ground, 1000 volts phase-to-phase, 600 volts\n*   Currents: 1000 amperes, 1200 amperes, 3000 amperes\n*   Components: surge arresters, surge-protective capacitors, instrument transformers, grounding electrode system\n*   Standards: 430.52, 430.62, 430.63, 240.4(B), 240.4(C), 240.6, 695.4(B)(2)(a), 310.12, 230.71 (B), 230.82, 250.50\n*   Keywords: overcurrent device, ground-fault protection, service disconnect, ungrounded conductor, grounded conductor, circuit breaker, fuses, service equipment, wye electric services, performance testing, national electrical code, NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p41_narr1", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.5 Conductor Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "headings_on_page": ["ARTICLE 235", "235.1 Scope. This article provides the general requirements\nfor branch circuits, feeders, and services over 1000 volts ac or\n1500 volts dc, nominal.", "235.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 235.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "235.5 Conductor Identification for Branch Circuits."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p41_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 14, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article, Section"}], "captions_on_page": ["Table 235.3 References for Specific Equipment and\nApplications Not Located in Chapters 5, 6, and 7"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "235.1\n ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n ces could be needed to ensure proper ground-fault sensing by\nthe ground-fault protection equipment. Informational Note No. 4: See 517.17(A) for information on\nwhere an additional step of ground-fault protection is required\nfor hospitals and other buildings with critical areas or life\nsupport equipment. ARTICLE 235\n Branch Circuits, Feeders, and Services\nOver 1000 Volts ac, 1500 Volts dc, Nominal\n Part I. General\n 235.1 Scope. This article provides the general requirements\nfor branch circuits, feeders, and services over 1000 volts ac or\n1500 volts dc, nominal. Informational Note: See ANSI/IEEE C2-2017, National Electrical\nSafety Code, for additional information on wiring over 1000 volts,\nnominal. Part II. Branch Circuits\n 235.3 Other Articles for Specific-Purpose Branch Circuits. Table 235.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article. 235.5 Conductor Identification for Branch Circuits. (A) Grounded Conductor. The grounded conductor of a\nbranch circuit shall be identified in accordance with 200.6. (B) Equipment Grounding Conductor. The equipment\ngrounding conductor shall be identified in accordance with\n250.119. Table 235.3 References for Specific Equipment and\nApplications Not Located in Chapters 5, 6, and 7\n other than fixed electric\n space-heating equipment\n Fixed electric heating\n equipment for pipelines\n Fixed outdoor electrical\n deicing and snow-melting\n heating equipment\n Motors, motor circuits, and\ncontrollers. (C) Ungrounded Conductors. Ungrounded conductors shall\nbe identified in accordance with 235.5 (C) (1) or (C)(2), as\napplicable. (1) Branch Circuits Supplied from More Than One Nominal\nVoltage System. Where the premises wiring system has branch\ncircuits supplied from more than one nominal voltage system,\neach ungrounded conductor of a branch circuit shall be identi-\nfied by phase or line and by nominal system voltage at all termi-\nnation, connection, and splice points in accordance with\n235.5 (C) (1) (a) and (C)(1)(b). Different systems within the\nsame premises that have the same nominal voltage shall be\npermitted to use the same identification. (a) Means of Identification. The means of identification\nshall be permitted to be by separate color coding, marking\ntape, tagging, or other approved means. (b) Posting of Identification Means. The method used for\nconductors originating within each branch-circuit panelboard\nor similar branch-circuit distribution equipment shall be docu-\nmented in a manner that is readily available or shall be perma-\nnently posted at each branch-circuit panelboard or similar\nbranch-circuit distribution equipment. The label shall be of\nsufficient durability to withstand the environment involved and\nshall not be handwritten."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p41_narr2", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.5 Conductor Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "headings_on_page": ["ARTICLE 235", "235.1 Scope. This article provides the general requirements\nfor branch circuits, feeders, and services over 1000 volts ac or\n1500 volts dc, nominal.", "235.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 235.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "235.5 Conductor Identification for Branch Circuits."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p41_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 14, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article, Section"}], "captions_on_page": ["Table 235.3 References for Specific Equipment and\nApplications Not Located in Chapters 5, 6, and 7"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: In existing installations where a voltage system(s) already\nexists and a different voltage system is being added, it shall be permissi-\nble to mark only the new system voltage. Existing unidentified systems\nshall not be required to be identified at each termination, connection,\nand splice point in accordance with 235.5(C)(1)(a) and (C)(1)(b). Labeling shall be required at each voltage system distribution equipment\nto identify that only one voltage system has been marked for a new\nsystem(s). The new system label(s) shall include the words \"other\nunidentified systems exist on the premises.\"\n (2) Branch Circuits Supplied from Direct-Current Systems. Where a branch circuit is supplied from a dc system operating\nat more than 1500 volts, each ungrounded conductor of\n4 AWG or larger shall be identified by polarity at all termina-\ntion, connection, and splice points by marking tape, tagging, or\nother approved means and each ungrounded conductor of\n6 AWG or smaller shall be identified by polarity at all termina-\ntion, connection, and splice points in compliance with\n235.5 (C) (2) (a) and (C) (2) (b). The identification methods\nused for conductors originating within each branch-circuit\npanelboard or similar branch-circuit distribution equipment\nshall be documented in a manner that is readily available or be\npermanently posted at each branch-circuit panelboard or simi-\nlar branch-circuit distribution equipment. (a) Positive Polarity, Sizes 6 AWG or Smaller. Where the posi-\ntive polarity of a dc system does not serve as the connection\npoint for the grounded conductor, each positive ungrounded\nconductor shall be identified by one of the following means:\n(1) A continuous red outer finish\n (2) A continuous red stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or black\n (3) Imprinted plus signs (+) or the word POSITIVE or POS\ndurably marked on insulation of a color other than\ngreen, white, gray, or black and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8 (B)\n(4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted plus signs (+) or the word POSITIVE or POS\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p41_table1", "chunk_type": "table", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.5 Conductor Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "headings_on_page": ["ARTICLE 235", "235.1 Scope. This article provides the general requirements\nfor branch circuits, feeders, and services over 1000 volts ac or\n1500 volts dc, nominal.", "235.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 235.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "235.5 Conductor Identification for Branch Circuits."], "captions_on_page": ["Table 235.3 References for Specific Equipment and\nApplications Not Located in Chapters 5, 6, and 7"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt details the requirements for branch circuits, feeders, and services over 1000 volts AC and 1500 volts DC, including conductor identification and specific equipment applications. It includes a table listing equipment, article, and section numbers.\n\n**Technical details:**\n*   Article 235: Branch Circuits, Feeders, and Services Over 1000 Volts ac, 1500 Volts dc, Nominal\n*   Sections: 235.1, 235.3, 235.5\n*   Table 235.3: References for Specific Equipment and Applications Not Located in Chapters 5, 6, and 7\n*   Equipment listed: Air-conditioning and refrigerating equipment, Busways, Central heating equipment, Fixed electric heating equipment, Fixed outdoor electrical deicing and snow-melting equipment, Infrared lamp industrial heating equipment, Motors, motor circuits, and controllers.\n*   Article numbers: 440.6, 440.31, 440.32, 368.17, 422.12, 427.4, 424.4, 426.4, 422.48, 424.3, 430\n*   Section numbers: 200.6, 250.119\n*   AWG sizes: 4 AWG, 6 AWG\n*   Measurement: 610 mm (24 in.)\n*   Standards: ANSI/IEEE C2-2017, National Electrical Safety Code\n*   Keywords: Grounded Conductor, Equipment Grounding Conductor, Ungrounded Conductors, Branch Circuits Supplied from More Than One Nominal Voltage System, Branch Circuits Supplied from Direct-Current Systems, Positive Polarity.\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Equipment", "Article", "Section"], ["Air-conditioning and", "", "440.6, 440.31, and"], ["refrigerating equipment", "", "440.32"], ["Busways", "", "368.17"], ["Central heating equipment", "", "422.12"], ["other than fixed electric space-heating equipment", "", ""], ["Fixed electric heating equipment for pipelines", "", "427.4"], ["and vessels", "", ""], ["Fixed electric space-heating", "", "424.4"], ["equipment", "", ""], ["Fixed outdoor electrical deicing and snow-melting equipment", "", "426.4"], ["Infrared lamp industrial", "", "422.48 and 424.3"], ["heating equipment Motors, motor circuits, and", "430", ""], ["controllers", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article, Section.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 235.5 Conductor Identification for Branch Circuits.\nHeadings: ARTICLE 235 | 235.1 Scope. This article provides the general requirements\nfor branch circuits, feeders, and services over 1000 volts ac or\n1500 volts dc, nominal. | 235.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 235.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article. | 235.5 Conductor Identification for Branch Circuits.\nCaptions: Table 235.3 References for Specific Equipment and\nApplications Not Located in Chapters 5, 6, and 7\n\nEquipment | Article | Section\nAir-conditioning and | | 440.6, 440.31, and\nrefrigerating equipment | | 440.32\nBusways | | 368.17\nCentral heating equipment | | 422.12\nother than fixed electric space-heating equipment | |\nFixed electric heating equipment for pipelines | | 427.4\nand vessels | |\nFixed electric space-heating | | 424.4\nequipment | |\nFixed outdoor electrical deicing and snow-melting equipment | | 426.4\nInfrared lamp industrial | | 422.48 and 424.3\nheating equipment Motors, motor circuits, and | 430 |\ncontrollers | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p41_fig1", "chunk_type": "figure", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.5 Conductor Identification for Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.5 Conductor Identification for Branch Circuits."], "headings_on_page": ["ARTICLE 235", "235.1 Scope. This article provides the general requirements\nfor branch circuits, feeders, and services over 1000 volts ac or\n1500 volts dc, nominal.", "235.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 235.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article.", "235.5 Conductor Identification for Branch Circuits."], "captions_on_page": ["Table 235.3 References for Specific Equipment and\nApplications Not Located in Chapters 5, 6, and 7"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p41_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p41_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 14, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article, Section"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 235.5 Conductor Identification for Branch Circuits.\nHeadings: ARTICLE 235 | 235.1 Scope. This article provides the general requirements\nfor branch circuits, feeders, and services over 1000 volts ac or\n1500 volts dc, nominal. | 235.3 Other Articles for Specific-Purpose Branch Circuits.\nTable 235.3 lists references for specific equipment and applica-\ntions not located in Chapters 5, 6, and 7 that amend or supple-\nment the requirements of this article. | 235.5 Conductor Identification for Branch Circuits.\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt details the requirements for branch circuits, feeders, and services over 1000 volts AC and 1500 volts DC, including conductor identification and specific equipment applications. It includes a table listing equipment, article, and section numbers.\n\n**Technical details:**\n*   Article 235: Branch Circuits, Feeders, and Services Over 1000 Volts ac, 1500 Volts dc, Nominal\n*   Sections: 235.1, 235.3, 235.5\n*   Table 235.3: References for Specific Equipment and Applications Not Located in Chapters 5, 6, and 7\n*   Equipment listed: Air-conditioning and refrigerating equipment, Busways, Central heating equipment, Fixed electric heating equipment, Fixed outdoor electrical deicing and snow-melting equipment, Infrared lamp industrial heating equipment, Motors, motor circuits, and controllers.\n*   Article numbers: 440.6, 440.31, 440.32, 368.17, 422.12, 427.4, 424.4, 426.4, 422.48, 424.3, 430\n*   Section numbers: 200.6, 250.119\n*   AWG sizes: 4 AWG, 6 AWG\n*   Measurement: 610 mm (24 in.)\n*   Standards: ANSI/IEEE C2-2017, National Electrical Safety Code\n*   Keywords: Grounded Conductor, Equipment Grounding Conductor, Ungrounded Conductors, Branch Circuits Supplied from More Than One Nominal Voltage System, Branch Circuits Supplied from Direct-Current Systems, Positive Polarity.\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p42_narr1", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.6 Branch-Circuit Voltage Limitations Over 1000 volts ac or\n1500 volts dc, Nominal, Between Conductors. Circuits exceed-\ning 1000 volts ac or 1500 volts dc, nominal, between conductors\nshall be permitted to supply utilization equipment in installa-\ntions where conditions of maintenance and supervision ensure\nthat only qualified persons service the installation.", "235.11 Branch Circuits Required. The minimum number of\nbranch circuits shall be determined from the total calculated\nload and the size or rating of the circuits used. In all installa-\ntions, the number of circuits shall be sufficient to supply the\nload served.", "235.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. Where conductors\nof higher ampacity are used for any reason, the ampere rating\nor setting of the specified overcurrent device shall determine\nthe circuit rating.", "235.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.23\n durably marked on insulation of a color other than\ngreen, white, gray, or black\n (b) Negative Polarity, Sizes 6 AWG or Smaller. Where the\nnegative polarity of a dc system does not serve as the connec-\ntion point for the grounded conductor, each negative ungroun-\nded conductor shall be identified by one of the following\n means:\n (1) A continuous black outer finish\n (2) A continuous black stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or red\n (3) Imprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8(B)\n(4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red\n 235.6 Branch-Circuit Voltage Limitations Over 1000 volts ac or\n1500 volts dc, Nominal, Between Conductors. Circuits exceed-\ning 1000 volts ac or 1500 volts dc, nominal, between conductors\nshall be permitted to supply utilization equipment in installa-\ntions where conditions of maintenance and supervision ensure\nthat only qualified persons service the installation. Autotransformers. Branch\n 235.9 Circuits Derived from\ncircuits shall not be derived from autotransformers unless the\ncircuit supplied has a grounded conductor that is electrically\nconnected to a grounded conductor of the system supplying\nthe autotransformer. 235.10 Ungrounded Conductors Tapped from Grounded\nSystems. Two-wire dc circuits and ac circuits of two or more\nungrounded conductors shall be permitted to be tapped from\nthe ungrounded conductors of circuits that have a grounded\nneutral conductor. Switching devices in each tapped circuit\nshall have a pole in each ungrounded conductor. All poles of\nmultipole switching devices shall manually switch together\nwhere such switching devices also serve as a disconnecting\nmeans as required by the following sections:\n (1) 410.93 for double-pole switched lampholders\n(2)\n 410.104(B) for electric-discharge lamp auxiliary equip-\nment switching devices\n (3) 422.31 (B) for an appliance\n (4)\n 424.20 for a fixed electric space-heating unit\n (5) 426.51 for electric deicing and snow-melting equipment\n(6) 430.85 for a motor controller\n (7) 430.103 for a motor\n 235.11 Branch Circuits Required. The minimum number of\nbranch circuits shall be determined from the total calculated\nload and the size or rating of the circuits used. In all installa-\ntions, the number of circuits shall be sufficient to supply the\nload served. 235.18 Rating."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p42_narr2", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.6 Branch-Circuit Voltage Limitations Over 1000 volts ac or\n1500 volts dc, Nominal, Between Conductors. Circuits exceed-\ning 1000 volts ac or 1500 volts dc, nominal, between conductors\nshall be permitted to supply utilization equipment in installa-\ntions where conditions of maintenance and supervision ensure\nthat only qualified persons service the installation.", "235.11 Branch Circuits Required. The minimum number of\nbranch circuits shall be determined from the total calculated\nload and the size or rating of the circuits used. In all installa-\ntions, the number of circuits shall be sufficient to supply the\nload served.", "235.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. Where conductors\nof higher ampacity are used for any reason, the ampere rating\nor setting of the specified overcurrent device shall determine\nthe circuit rating.", "235.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. Where conductors\nof higher ampacity are used for any reason, the ampere rating\nor setting of the specified overcurrent device shall determine\nthe circuit rating. 235.19 Conductors - Minimum Ampacity and Size. The\nampacity of conductors shall be in accordance with 310.14 and\n315.60, as applicable. Branch-circuit conductors shall be sized\nin accordance with 235.19(A) or (B). (A) General. The ampacity of branch-circuit conductors shall\nnot be less than 125 percent of the designed potential load of\nutilization equipment that will be operated simultaneously. (B) Supervised Installations. For supervised installations,\nbranch-circuit conductor sizing shall be permitted to be deter-\nmined by qualified persons under engineering supervision. Supervised installations are defined as those portions of a\nfacility where both of the following conditions are met:\n (1) Conditions of design and installation are provided under\nengineering supervision. (2) Qualified persons with documented training and experi-\nence in over 1000-volt ac or 1500-volt dc systems provide\nmaintenance, monitoring, and servicing of the system. 235.20 Overcurrent Protection. Branch-circuit conductors and\nequipment shall be protected by overcurrent protective devices\nthat have a rating or setting that complies with 235.20(A)\nthrough (C). (A) Continuous and Noncontinuous Loads. Where a branch\ncircuit supplies continuous loads or any combination of contin-\nuous and noncontinuous loads, the rating of the overcurrent\ndevice shall not be less than the noncontinuous load plus\n125 percent of the continuous load. Exception: Where the assembly, including the overcurrent devices\nprotecting the branch circuit(s), is listed for operation at 100 percent of\nits rating, the ampere rating of the overcurrent device shall be permitted\nto be not less than the sum of the continuous load plus the noncontinu-\nous load. (B) Conductor Protection. Conductors shall be protected in\naccordance with the ampacities specified in 310.14 or 315.60,\nas applicable. (C) Equipment. The rating or setting of the overcurrent\nprotective device shall not exceed that specified in the applica-\nble articles referenced in Table 240.3 for equipment. 235.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating. 235.23 Permissible Loads, Multiple-Outlet Branch Circuits. A\nbranch circuit supplying two or more outlets or receptacles\nshall supply only the loads specified according to its size in\naccordance with 210.23(A) through (E) and as summarized in\n210.24, and in no case shall the load exceed the branch-circuit\nampere rating. (A) 15- and 20-Ampere Branch Circuits."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p42_narr3", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.6 Branch-Circuit Voltage Limitations Over 1000 volts ac or\n1500 volts dc, Nominal, Between Conductors. Circuits exceed-\ning 1000 volts ac or 1500 volts dc, nominal, between conductors\nshall be permitted to supply utilization equipment in installa-\ntions where conditions of maintenance and supervision ensure\nthat only qualified persons service the installation.", "235.11 Branch Circuits Required. The minimum number of\nbranch circuits shall be determined from the total calculated\nload and the size or rating of the circuits used. In all installa-\ntions, the number of circuits shall be sufficient to supply the\nload served.", "235.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. Where conductors\nof higher ampacity are used for any reason, the ampere rating\nor setting of the specified overcurrent device shall determine\nthe circuit rating.", "235.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A 15- or 20-ampere\nbranch circuit shall be permitted to supply lighting outlets,\nlighting units, or other utilization equipment, or any combina-\ntion of them, and shall comply with 235.23 (A) (1) and (A) (2). (1) Cord-and-Plug-Connected Equipment Not Fastened in\nPlace. The rating of any one cord-and-plug-connected utiliza-\ntion equipment not fastened in place shall not exceed\n80 percent of the branch-circuit ampere rating. (2) Utilization Equipment Fastened in Place. The total rating\nof utilization equipment fastened in place, other than lumin-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p42_fig1", "chunk_type": "figure", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.6 Branch-Circuit Voltage Limitations Over 1000 volts ac or\n1500 volts dc, Nominal, Between Conductors. Circuits exceed-\ning 1000 volts ac or 1500 volts dc, nominal, between conductors\nshall be permitted to supply utilization equipment in installa-\ntions where conditions of maintenance and supervision ensure\nthat only qualified persons service the installation.", "235.11 Branch Circuits Required. The minimum number of\nbranch circuits shall be determined from the total calculated\nload and the size or rating of the circuits used. In all installa-\ntions, the number of circuits shall be sufficient to supply the\nload served.", "235.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. Where conductors\nof higher ampacity are used for any reason, the ampere rating\nor setting of the specified overcurrent device shall determine\nthe circuit rating.", "235.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p42_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 235.6 Branch-Circuit Voltage Limitations Over 1000 volts ac or\n1500 volts dc, Nominal, Between Conductors. Circuits exceed-\ning 1000 volts ac or 1500 volts dc, nominal, between conductors\nshall be permitted to supply utilization equipment in installa-\ntions where conditions of maintenance and supervision ensure\nthat only qualified persons service the installation. | 235.11 Branch Circuits Required. The minimum number of\nbranch circuits shall be determined from the total calculated\nload and the size or rating of the circuits used. In all installa-\ntions, the number of circuits shall be sufficient to supply the\nload served. | 235.18 Rating. Branch circuits recognized by this article shall\nbe rated in accordance with the maximum permitted ampere\nrating or setting of the overcurrent device. Where conductors\nof higher ampacity are used for any reason, the ampere rating\nor setting of the specified overcurrent device shall determine\nthe circuit rating. | 235.22 Permissible Loads, Individual Branch Circuits. An indi-\nvidual branch circuit shall be permitted to supply any load for\nwhich it is rated, but in no case shall the load exceed the\nbranch-circuit ampere rating. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 235, which covers branch circuits, feeders, and services over 1000 volts AC and 1500 volts DC. It details conductor marking, voltage limitations, circuit requirements, ampacity, overcurrent protection, and permissible loads.\n\n**Technical details:**\n*   Article 235 - Branch Circuits, Feeders, & Services Over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Conductor marking: color, negative polarity, sizes 6 AWG or smaller\n*   Voltage limitations: 1000 volts ac or 1500 volts dc\n*   Circuits derived from autotransformers\n*   Ungrounded conductors tapped from grounded systems\n*   Switching devices: 410.93, 410.104(B), 422.31(B), 424.20, 426.51, 430.85, 430.103\n*   Minimum ampacity and size of conductors: 310.14, 315.60\n*   Overcurrent protection: 235.20(A) through (C), Table 240.3\n*   Permissible loads: individual and multiple-outlet branch circuits, 210.23(A) through (E), 210.24\n*   15- and 20-ampere branch circuits\n*   Cord-and-plug-connected equipment\n*   Utilization equipment\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p43_narr1", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.212 Identification for Feeders.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "headings_on_page": ["235.23 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.201 General. Part III covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders over 1000 volts ac or\n1500 volts dc, nominal.", "235.202 Minimum Rating and Size. The ampacity of conduc-\ntors shall be in accordance with 310.14 and 315.60 as applica-\nble. Where installed, the size of the feeder-circuit grounded\nconductor shall not be smaller than that required by 250.122,\nexcept that 250.122(F) shall not apply where grounded\nconductors are run in parallel. Feeder conductors over", "235.203 Overcurrent Protection. Feeders shall be protected\nagainst overcurrent.", "235.212 Identification for Feeders."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "235.23 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n aires, shall not exceed 50 percent of the branch-circuit ampere\nrating where lighting units, cord-and-plug-connected utilization\nequipment not fastened in place, or both, are also supplied. (B) 30-Ampere Branch Circuits. A 30-ampere branch circuit\nshall be permitted to supply fixed lighting units with heavy-duty\nlampholders in other than a dwelling unit(s) or utilization\nequipment in any occupancy. The rating of any one cord-and-\nplug-connected utilization equipment shall not exceed\n80 percent of the branch-circuit ampere rating. (C) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere\nbranch circuit shall be permitted to supply cooking appliances\nthat are fastened in place in any occupancy. In other than\ndwelling units, such circuits shall be permitted to supply fixed\nlighting units with heavy-duty lampholders, infrared heating\nunits, or other utilization equipment. (D) Branch Circuits Larger Than 50 Amperes. Branch circuits\nlarger than 50 amperes shall supply only nonlighting outlet\n loads. 235.63 Equipment Requiring Servicing. A 125-volt, single-\nphase, 15 or 20-ampere-rated receptacle outlet shall be\ninstalled at an accessible location within 7.5 m (25 ft) of the\nequipment as specified in 210.63 (A) and (B). Informational Note: See 210.8 (E) for requirements on GFCI\nprotection. (A) Heating, Air-Conditioning, and Refrigeration Equipment. The required receptacle outlet shall be located on the same\nlevel as the heating, air-conditioning, and refrigeration equip-\nment. The receptacle outlet shall not be connected to the load\nside of the equipment's branch-circuit disconnecting means. Exception: A receptacle outlet shall not be required at one- and two-\nfamily dwellings for the service of evaporative coolers. (B) Other Electrical Equipment. In other than one- and two-\nfamily dwellings, a receptacle outlet shall be located as speci-\nfied in 210.63(B) (1) and (B) (2). (1) Indoor Service Equipment. The required receptacle outlet\nshall be located within the same room or area as the service\nequipment. (2) Indoor Equipment Requiring Dedicated Equipment\nSpaces. Where equipment, other than service equipment,\nrequires dedicated equipment space as specified in 110.26(E),\nthe required receptacle outlet shall be located within the same\nroom or area as the electrical equipment and shall not be\nconnected to the load side of the equipment's disconnecting\n means. Part III. Feeders\n 235.201 General. Part III covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders over 1000 volts ac or\n1500 volts dc, nominal. 235.202 Minimum Rating and Size. The ampacity of conduc-\ntors shall be in accordance with 310.14 and 315.60 as applica-\nble."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p43_narr2", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.212 Identification for Feeders.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "headings_on_page": ["235.23 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.201 General. Part III covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders over 1000 volts ac or\n1500 volts dc, nominal.", "235.202 Minimum Rating and Size. The ampacity of conduc-\ntors shall be in accordance with 310.14 and 315.60 as applica-\nble. Where installed, the size of the feeder-circuit grounded\nconductor shall not be smaller than that required by 250.122,\nexcept that 250.122(F) shall not apply where grounded\nconductors are run in parallel. Feeder conductors over", "235.203 Overcurrent Protection. Feeders shall be protected\nagainst overcurrent.", "235.212 Identification for Feeders."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where installed, the size of the feeder-circuit grounded\nconductor shall not be smaller than that required by 250.122,\nexcept that 250.122(F) shall not apply where grounded\nconductors are run in parallel. Feeder conductors over\n 1000 volts shall be sized in accordance with 235.202(A), (B), or\n(C). (A) Feeders Supplying Transformers. The ampacity of feeder\nconductors shall not be less than the sum of the nameplate\nratings of the transformers supplied when only transformers\nare supplied. (B) Feeders Supplying Transformers and Utilization Equip-\nment. The ampacity of feeders supplying a combination of\ntransformers and utilization equipment shall not be less than\nthe sum of the nameplate ratings of the transformers and\n125 percent of the designed potential load of the utilization\nequipment that will be operated simultaneously. (C) Supervised Installations. For supervised installations,\nfeeder conductor sizing shall be permitted to be determined by\nqualified persons under engineering supervision in accordance\nwith 310.14(B) or 315.60 (B). Supervised installations are\ndefined as those portions of a facility where all of the following\nconditions are met:\n (1) Conditions of design and installation are provided under\nengineering supervision. (2) Qualified persons with documented training and experi-\nence in over 1000-volt systems provide maintenance,\nmonitoring, and servicing of the system. 235.203 Overcurrent Protection. Feeders shall be protected\nagainst overcurrent. 235.205 Diagrams of Feeders. If required by the authority\nhaving jurisdiction, a diagram showing feeder details shall be\nprovided prior to the installation of the feeders. Such a\ndiagram shall show the area in square feet of the building or\nother structure supplied by each feeder, the total calculated\nload before applying demand factors, the demand factors used,\nthe calculated load after applying demand factors, and the size\nand type of conductors to be used. 235.206 Feeder Equipment Grounding Conductor. Where a\nfeeder supplies branch circuits in which equipment grounding\nconductors are required, the feeder shall include or provide an\nequipment grounding conductor, to which the equipment\ngrounding conductors of the branch circuits shall be connec-\nted. Where the feeder supplies a separate building or structure,\nthe requirements of 250.32 shall apply. 235.212 Identification for Feeders. (A) Grounded Conductor. The grounded conductor of a\nfeeder, if insulated, shall be identified in accordance with\n200.6. (B) Equipment Grounding Conductor. The equipment\ngrounding conductor shall be identified in accordance with\n250.119. (C) Identification of Ungrounded Conductors. Ungrounded\nconductors shall be identified in accordance with 235.212(C)\n(1) or (C) (2), as applicable. (1) Feeders Supplied from More Than One Nominal Voltage\nSystem."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p43_narr3", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.212 Identification for Feeders.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "headings_on_page": ["235.23 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.201 General. Part III covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders over 1000 volts ac or\n1500 volts dc, nominal.", "235.202 Minimum Rating and Size. The ampacity of conduc-\ntors shall be in accordance with 310.14 and 315.60 as applica-\nble. Where installed, the size of the feeder-circuit grounded\nconductor shall not be smaller than that required by 250.122,\nexcept that 250.122(F) shall not apply where grounded\nconductors are run in parallel. Feeder conductors over", "235.203 Overcurrent Protection. Feeders shall be protected\nagainst overcurrent.", "235.212 Identification for Feeders."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the premises wiring system has feeders\nsupplied from more than one nominal voltage system, each\nungrounded conductor of a feeder shall be identified by phase\nor line and system at all termination, connection, and splice\npoints in compliance with 235.212(C) (1) (a) and (C) (1) (b). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p43_fig1", "chunk_type": "figure", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.212 Identification for Feeders.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.212 Identification for Feeders."], "headings_on_page": ["235.23 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.201 General. Part III covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders over 1000 volts ac or\n1500 volts dc, nominal.", "235.202 Minimum Rating and Size. The ampacity of conduc-\ntors shall be in accordance with 310.14 and 315.60 as applica-\nble. Where installed, the size of the feeder-circuit grounded\nconductor shall not be smaller than that required by 250.122,\nexcept that 250.122(F) shall not apply where grounded\nconductors are run in parallel. Feeder conductors over", "235.203 Overcurrent Protection. Feeders shall be protected\nagainst overcurrent.", "235.212 Identification for Feeders."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p43_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 235.212 Identification for Feeders.\nHeadings: 235.23 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 235.201 General. Part III covers the installation requirements,\novercurrent protection requirements, minimum size, and\nampacity of conductors for feeders over 1000 volts ac or\n1500 volts dc, nominal. | 235.202 Minimum Rating and Size. The ampacity of conduc-\ntors shall be in accordance with 310.14 and 315.60 as applica-\nble. Where installed, the size of the feeder-circuit grounded\nconductor shall not be smaller than that required by 250.122,\nexcept that 250.122(F) shall not apply where grounded\nconductors are run in parallel. Feeder conductors over | 235.203 Overcurrent Protection. Feeders shall be protected\nagainst overcurrent. | 235.212 Identification for Feeders.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 235, which covers branch circuits, feeders, and services over 1000 volts AC and 1500 volts DC. It details requirements for branch circuits, equipment servicing, feeders, and conductor identification.\n\n**Technical details:**\n*   Article: 235\n*   Voltage: 1000 volts AC, 1500 volts DC\n*   Branch Circuits: 30-Ampere, 40-Ampere, 50-Ampere, Larger Than 50 Amperes\n*   Equipment: Receptacle outlet, Heating, Air-Conditioning, Refrigeration\n*   Feeders: Overcurrent Protection, Diagrams, Grounding Conductor, Identification\n*   Standards: 210.63, 310.14, 315.60, 250.122, 200.6, 250.119\n*   Publication: National Electrical Code 2023 Edition\n*   Copyright: NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p44_narr1", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.301 General. Part IV covers requirements for outside\nbranch circuits and feeders over 1000 volts ac or 1500 volts dc,", "235.314 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in 110.36 and 495.24.", "235.352 Disconnecting Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(a)\n ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.352\n Means of Identification. The means of identification\nshall be permitted to be by separate color coding, marking\ntape, tagging, or other approved means. (b) Posting of Identification Means. The method utilized for\nconductors originating within each feeder panelboard or simi-\nlar feeder distribution equipment shall be documented in a\nmanner that is readily available or shall be permanently posted\nat each feeder panelboard or similar feeder distribution equip-\n ment. (2) Feeders Supplied from Direct-Current Systems. Where a\nfeeder is supplied from a dc system operating at more than\n1500 volts, each ungrounded conductor of 4 AWG or larger\nshall be identified by polarity at all termination, connection,\nand splice points by marking tape, tagging, or other approved\nmeans; each ungrounded conductor of 6 AWG or smaller shall\nbe identified by polarity at all termination, connection, and\nsplice points in compliance with 235.212 (C) (2) (a) and (C) (2)\n(b). The identification methods utilized for conductors origi-\nnating within each feeder panelboard or similar feeder distri-\nbution equipment shall be documented in a manner that is\nreadily available or shall be permanently posted at each feeder\npanelboard or similar feeder distribution equipment. (a) Positive Polarity, Sizes 6 AWG or Smaller. Where the posi-\ntive polarity of a dc system does not serve as the connection for\nthe grounded conductor, each positive ungrounded conductor\nshall be identified by one of the following means:\n (1) A continuous red outer finish\n(2)\n A continuous red stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or black\n (3) Imprinted plus signs (+) or the word POSITIVE or POS\ndurably marked on insulation of a color other than\ngreen, white, gray, or black, and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8(B)\n(4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted plus signs (+) or the word POSITIVE or POS\ndurably marked on insulation of a color other than\ngreen, white, gray, or black\n (b) Negative Polarity, Sizes 6 AWG or Smaller."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p44_narr2", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.301 General. Part IV covers requirements for outside\nbranch circuits and feeders over 1000 volts ac or 1500 volts dc,", "235.314 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in 110.36 and 495.24.", "235.352 Disconnecting Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the\nnegative polarity of a dc system does not serve as the connec-\ntion for the grounded conductor, each negative ungrounded\nconductor shall be identified by one of the following means:\n(1) A continuous black outer finish\n (2) A continuous black stripe durably marked along the\nconductor's entire length on insulation of a color other\nthan green, white, gray, or red\n (3) Imprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red, and repeated at intervals not\nexceeding 610 mm (24 in.) in accordance with 310.8(B)\n(4) An approved permanent marking means such as sleeving\nor shrink-tubing that is suitable for the conductor size, at\nall termination, connection, and splice points, with\nimprinted minus signs (-) or the word NEGATIVE or\nNEG durably marked on insulation of a color other than\ngreen, white, gray, or red\n Part IV. Outside Branch Circuits and Feeders\n 235.301 General. Part IV covers requirements for outside\nbranch circuits and feeders over 1000 volts ac or 1500 volts dc,\n nominal, that are run on or between buildings, structures, or\npoles on the premises; and electrical equipment and wiring for\nthe supply of utilization equipment that is located on or\nattached to the outside of buildings, structures, or poles. Outside branch circuits and feeders over 1000 volts ac or\n1500 volts dc, nominal, shall comply with the applicable\nrequirements in Parts I and II of Article 225 and with Part IV of\nthis article, which supplements or modifies those requirements. 235.306 Conductor Size and Support. For overhead spans,\nopen individual conductors shall not be smaller than 6 AWG\ncopper or 4 AWG aluminum where open individual conductors\nand 8 AWG copper or 6 AWG aluminum where in cable. 235.310 Wiring on Buildings (or Other Structures). The instal-\nlation of outside wiring on surfaces of buildings (or other struc-\ntures) shall be installed as provided in 305.3. 235.314 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in 110.36 and 495.24. 235.339 Rating of Disconnect. The feeder or branch-circuit\ndisconnecting means shall have a rating of not less than the\ncalculated load to be supplied, determined in accordance with\nParts I and II of Article 220 for branch circuits, Part III or IV of\nArticle 220 for feeders, or Part V of Article 220 for farm loads. 235.350 Sizing of Conductors. The sizing of conductors over\n1000 volts shall be in accordance with 235.19(A) for branch\ncircuits and 235.19(B) for feeders. 235.351 Isolating Switches. Where oil switches or air, oil,\nvacuum, or sulfur hexafluoride circuit breakers constitute a\nbuilding disconnecting means, an isolating switch with visible\nbreak contacts and meeting the requirements of 235.404(B),\n(C), and (D) shall be installed on the supply side of the discon-\nnecting means and all associated equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p44_narr3", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.301 General. Part IV covers requirements for outside\nbranch circuits and feeders over 1000 volts ac or 1500 volts dc,", "235.314 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in 110.36 and 495.24.", "235.352 Disconnecting Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: The isolating switch shall not be required where the discon-\nnecting means is mounted on removable truck panels or switchgear\nunits that cannot be opened unless the circuit is disconnected and that,\nwhen removed from the normal operating position, automatically\ndisconnect the circuit breaker or switch from all energized parts. 235.352 Disconnecting Means. (A) Location. A building or structure disconnecting means\nshall be located in accordance with 225.31 (B), or, if not readily\naccessible, it shall be operable by mechanical linkage from a\nreadily accessible point. For multibuilding industrial installa-\ntions under single management, it shall be permitted to be\nelectrically operated by a readily accessible, remote-control\ndevice in a separate building or structure. (B) Type. Each building or structure disconnect shall simulta-\nneously disconnect all ungrounded supply conductors it\ncontrols and shall have a fault-closing rating not less than the\navailable fault current at its supply terminals. Exception: Where the individual disconnecting means consists of fused\ncutouts, the simultaneous disconnection of all ungrounded supply\nconductors shall not be required if there is a means to disconnect the\nload before opening the cutouts. A permanent legible sign shall be\ninstalled adjacent to the fused cutouts and shall read DISCONNECT\nLOAD BEFORE OPENING CUTOUTS. Where fused switches or separately mounted fuses are\ninstalled, the fuse characteristics shall be permitted to contrib-\nute to the fault-closing rating of the disconnecting means. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p44_fig1", "chunk_type": "figure", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.301 General. Part IV covers requirements for outside\nbranch circuits and feeders over 1000 volts ac or 1500 volts dc,", "235.314 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in 110.36 and 495.24.", "235.352 Disconnecting Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p44_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 235.301 General. Part IV covers requirements for outside\nbranch circuits and feeders over 1000 volts ac or 1500 volts dc, | 235.314 Open-Conductor Spacings. Conductors shall comply\nwith the spacings provided in 110.36 and 495.24. | 235.352 Disconnecting Means. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** Text describing electrical code requirements for branch circuits, feeders, and services over 1000 volts AC or 1500 volts DC.\n**Technical details:**\n*   Article 235 - Branch Circuits, Feeders, & Services over 1000 Volts AC, 1500 Volts DC, Nominal 235.352\n*   235.301 General. Part IV covers requirements for outside branch circuits and feeders over 1000 volts ac or 1500 volts dc\n*   235.306 Conductor Size and Support. For overhead spans, open individual conductors shall not be smaller than 6 AWG copper or 4 AWG aluminum where open individual conductors and 8 AWG copper or 6 AWG aluminum where in cable.\n*   235.352 Disconnecting Means.\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p45_narr1", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "headings_on_page": ["235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.356 Inspections and Tests.", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Clearance", "summary": "Table of clearance: Clearance"}], "captions_on_page": ["Table 235.360(A) Clearances over Roadways, Walkways, Rail,\nWater, and Open Land"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n (C) Locking. Disconnecting means shall be lockable open in\naccordance with 110.25. Exception: Where an individual disconnecting means consists of fused\ncutouts, a suitable enclosure capable of being locked and sized to\ncontain all cutout fuse holders shall be installed at a convenient loca-\ntion to the fused cutouts. (D) Indicating. Disconnecting means shall clearly indicate\nwhether they are in the open \"off\" or closed \"on\" position. (E) Uniform Position. Where disconnecting means handles\nare operated vertically, the \"up\" position of the handle shall be\nthe \"on\" position. Exception: A switching device having more than one \"on\" position,\nsuch as a double throw switch, shall not be required to comply with this\nrequirement. (F) Identification. Where a building or structure has any\ncombination of feeders, branch circuits, or services passing\nthrough or supplying it, a permanent plaque or directory shall\nbe installed at each feeder and branch-circuit disconnect loca-\ntion that denotes all other services, feeders, or branch circuits\nsupplying that building or structure or passing through that\nbuilding or structure and the area served by each. 235.356 Inspections and Tests. (A) Pre-Energization and Operating Tests. The complete elec-\ntrical system design, including settings for protective, switching,\nand control circuits, shall be prepared in advance and made\navailable on request to the authority having jurisdiction and\nshall be performance tested when first installed on-site. Each\nprotective, switching, and control circuit shall be adjusted in\naccordance with the system design and tested by actual opera-\ntion using current injection or equivalent methods as necessary\nto ensure that each and every such circuit operates correctly to\nthe satisfaction of the authority having jurisdiction. (1) Instrument Transformers. All instrument transformers\nshall be tested to verify correct polarity and burden. (2) Protective Relays. Each protective relay shall be demon-\nstrated to operate by injecting current or voltage, or both, at\nthe associated instrument transformer output terminal and\nobserving that the associated switching and signaling functions\noccur correctly and in proper time and sequence to accomplish\nthe protective function intended. (3) Switching Circuits. Each switching circuit shall be observed\nto operate the associated equipment being switched. (4) Control and Signal Circuits. Each control or signal circuit\nshall be observed to perform its proper control function or\nproduce a correct signal output. (5) Metering Circuits. All metering circuits shall be verified to\noperate correctly from voltage and current sources in a similar\nmanner to protective relay circuits. (6) Acceptance Tests."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p45_narr2", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "headings_on_page": ["235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.356 Inspections and Tests.", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Clearance", "summary": "Table of clearance: Clearance"}], "captions_on_page": ["Table 235.360(A) Clearances over Roadways, Walkways, Rail,\nWater, and Open Land"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Complete acceptance tests shall be\nperformed, after the substation installation is completed, on all\nassemblies, equipment, conductors, and control and protective\nsystems, as applicable, to verify the integrity of all the systems. (7) Relays and Metering Utilizing Phase Differences. All relays\nand metering that use phase differences for operation shall be\nverified by measuring phase angles at the relay under actual\nload conditions after operation commences. (B) Test Report. A test report covering the results of the tests\nrequired in 235.356(A) shall be delivered to the authority\nhaving jurisdiction prior to energization. Informational Note: See ANSI/NETA ATS, Acceptance Testing\nSpecifications for Electrical Power Distribution Equipment and Systems,\nfor an example of acceptance specifications. 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land. (A) 22 kV or Less to Ground. The clearances over roadways,\nwalkways, rail, water, and open land for conductors and live\nparts up to 22 kV or less to ground shall be not less than the\nvalues shown in Table 235.360(A). (B) More Than 22 kV to Ground. Clearances for the catego-\nries shown in Table 235.360 (A) shall be increased by 10 mm\n(0.4 in.) per kV, or major fraction thereof, more than 22 kV. (C) Special Cases. For special cases, such as where crossings\nwill be made over lakes, rivers, or areas using large vehicles\nsuch as mining operations, specific designs shall be engineered\nconsidering the special circumstances and shall be approved by\nthe authority having jurisdiction. Informational Note: See ANSI/IEEE C2-2017, National Electrical\nSafety Code, for additional information. 235.361 Clearances over Buildings and Other Structures. (A) 22 kV or Less to Ground. The clearances over buildings\nand other structures for conductors and live parts up to 22 kV\nor less to ground shall be not less than the values shown in\nTable 235.361 (A). (B) More Than 22 kV to Ground. Clearances for the catego-\nries shown in Table 235.361 (A) shall be increased by 10 mm\n(0.4 in.) per kV, or major fraction thereof, more than 22 kV. Informational Note: See ANSI/IEEE C2-2017, National Electrical\nSafety Code, for additional information. Part V. Services\n 235.401 General. Part V covers requirements for service\nconductors and equipment used on circuits over 1000 volts ac\nand 1500 volts dc, nominal, shall comply with all of the applica-\nble requirements in Parts I through VII of Article 230 and with\nPart V of this article, which supplements or modifies those\nrequirements. In no case shall the provisions of Part V apply to\nequipment on the supply side of the service point. Table 235.360(A) Clearances over Roadways, Walkways, Rail,\nWater, and Open Land\n Open land subject to vehicles,\ncultivation, or grazing\n Roadways, driveways, parking lots,\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p45_narr3", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "headings_on_page": ["235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.356 Inspections and Tests.", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Clearance", "summary": "Table of clearance: Clearance"}], "captions_on_page": ["Table 235.360(A) Clearances over Roadways, Walkways, Rail,\nWater, and Open Land"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p45_table1", "chunk_type": "table", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "headings_on_page": ["235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.356 Inspections and Tests.", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "captions_on_page": ["Table 235.360(A) Clearances over Roadways, Walkways, Rail,\nWater, and Open Land"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Clearance requirements for electrical conductors over roadways, walkways, rail, water, and open land.\n\n**Technical details:**\n*   Table 235.360(A) Clearances over Roadways, Walkways, Rail, Water, and Open Land\n*   Location: Open land subject to vehicles, cultivation, or grazing; Roadways, driveways, parking lots, and alleys; Walkways; Rails; Spaces and ways for pedestrians and restricted traffic; Water areas not suitable for boating\n*   Clearance: meters (m), feet (ft)\n*   Measurements: 5.6 m (18.5 ft), 4.1 m (13.5 ft), 8.1 m (26.5 ft), 4.4 m (14.5 ft), 5.2 m (17.0 ft)\n*   235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n*   235.360 Clearances over Roadways, Walkways, Rail, Water, and Open Land.\n*   235.361 Clearances over Buildings and Other Structures.\n*   Part V. Services\n*   235.401 General.\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Clearance", ""], ["Location", "m", "ft"], ["Open land subject to vehicles, cultivation, or grazing Roadways, driveways, parking lots,", "5.6", "18.5"], ["", "5.6", "18.5"], ["and alleys", "", ""], ["Walkways", "4.1", "13.5"], ["Rails", "8.1", "26.5"], ["Spaces and ways for pedestrians", "4.4", "14.5"], ["and restricted traffic", "", ""], ["Water areas not suitable for", "5.2", "17.0"], ["boating", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists clearance with columns including: Clearance.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.\nHeadings: 235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 235.356 Inspections and Tests. | 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.\nCaptions: Table 235.360(A) Clearances over Roadways, Walkways, Rail,\nWater, and Open Land\n\nLocation | m | ft\nOpen land subject to vehicles, cultivation, or grazing Roadways, driveways, parking lots, | 5.6 | 18.5\n| 5.6 | 18.5\nand alleys | |\nWalkways | 4.1 | 13.5\nRails | 8.1 | 26.5\nSpaces and ways for pedestrians | 4.4 | 14.5\nand restricted traffic | |\nWater areas not suitable for | 5.2 | 17.0\nboating | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p45_fig1", "chunk_type": "figure", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "headings_on_page": ["235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "235.356 Inspections and Tests.", "235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land."], "captions_on_page": ["Table 235.360(A) Clearances over Roadways, Walkways, Rail,\nWater, and Open Land"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p45_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Clearance", "summary": "Table of clearance: Clearance"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.\nHeadings: 235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 235.356 Inspections and Tests. | 235.360 Clearances over Roadways, Walkways, Rail, Water, and\nOpen Land.\n\nAI caption: **Type of image:** Table\n\n**Main components:** Clearance requirements for electrical conductors over roadways, walkways, rail, water, and open land.\n\n**Technical details:**\n*   Table 235.360(A) Clearances over Roadways, Walkways, Rail, Water, and Open Land\n*   Location: Open land subject to vehicles, cultivation, or grazing; Roadways, driveways, parking lots, and alleys; Walkways; Rails; Spaces and ways for pedestrians and restricted traffic; Water areas not suitable for boating\n*   Clearance: meters (m), feet (ft)\n*   Measurements: 5.6 m (18.5 ft), 4.1 m (13.5 ft), 8.1 m (26.5 ft), 4.4 m (14.5 ft), 5.2 m (17.0 ft)\n*   235.352 ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n*   235.360 Clearances over Roadways, Walkways, Rail, Water, and Open Land.\n*   235.361 Clearances over Buildings and Other Structures.\n*   Part V. Services\n*   235.401 General.\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p46_narr1", "chunk_type": "narrative", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.402 Service-Entrance", "235.404 Isolating Switches.", "235.405 Disconnecting Means.", "235.406 Overcurrent Devices as Disconnecting Means. Where\nthe circuit breaker or alternative for it, as specified in 235.408\nfor service overcurrent devices, meets the requirements speci-\nfied in 235.405, it shall constitute the service disconnecting", "235.409 Surge Arresters. Surge arresters installed in accord-\nance with the requirements of Parts II and III of Article 242\nshall be permitted on each ungrounded overhead service\nconductor.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p46_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 59, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 235.361(A) Clearances over Buildings and Other", "summary": "Table of table 235.361(a) clearances over buildings and other: Table 235.361(A) Clearances over Buildings and Other, 235.405 Disconnecting Means."}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p46_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 7, "bbox": [], "header_preview_text": "Clearance from Conductors or Live Parts from: | Horizontal ft m | m | Vertical ft", "caption": "", "kind": "table_ref", "title": "Clearance from Conductors or Live Parts from:", "summary": "Table of clearance from conductors or live parts from:: Clearance from Conductors or Live Parts from:, Horizontal ft m, m, Vertical ft"}], "captions_on_page": ["Table 235.361(A) Clearances over Buildings and Other"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p46_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 235-BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.409"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p46_table1", "chunk_type": "table", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.402 Service-Entrance", "235.404 Isolating Switches.", "235.405 Disconnecting Means.", "235.406 Overcurrent Devices as Disconnecting Means. Where\nthe circuit breaker or alternative for it, as specified in 235.408\nfor service overcurrent devices, meets the requirements speci-\nfied in 235.405, it shall constitute the service disconnecting", "235.409 Surge Arresters. Surge arresters installed in accord-\nance with the requirements of Parts II and III of Article 242\nshall be permitted on each ungrounded overhead service\nconductor.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 235.361(A) Clearances over Buildings and Other"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table specifying clearance requirements for conductors and live parts from buildings and other structures, along with text excerpts detailing regulations for service-entrance conductors, isolating switches, disconnecting means, overcurrent devices, and surge arresters.\n\n**Technical details:**\n*   Table Title: Table 235.361(A) Clearances over Buildings and Other Structures\n*   Column Headers: Clearance from Conductors or Live Parts from, Horizontal (m, ft), Vertical (m, ft)\n*   Clearance Locations: Building walls, projections, and windows; Balconies, catwalks, and similar areas accessible to people; Over or under roofs or projections not readily accessible to people; Over roofs accessible to vehicles but not trucks; Over roofs accessible to trucks; Other structures\n*   Measurements (Horizontal): 2.3 m, 7.5 ft, 5.6 m, 18.5 ft\n*   Measurements (Vertical): 4.1 m, 13.5 ft, 3.8 m, 12.5 ft\n*   Article Numbers: 235.402, 235.404, 235.405, 235.406, 235.408, 235.409\n*   Conductor Size: 6 AWG, 8 AWG\n*   Keywords: Service-Entrance Conductors, Isolating Switches, Disconnecting Means, Overcurrent Devices, Surge Arresters, Grounding, Fault Current, Circuit Breaker, Fuses\n*   Voltage: 1000 Volts AC, 1500 Volts DC\n*   Code: NATIONAL ELECTRICAL CODE, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 235.361(A) Clearances over Buildings and Other", "235.405 Disconnecting Means."], ["Structures", "(A) Location. The service disconnecting means shall be loca-"], ["Horizontal", "Vertical", "ted in accordance with 230.70."], ["Clearance from Conductors or", "For either overhead or underground primary distribution"], ["Live Parts from:", "m", "ft", "m", "ft", "systems on private property, the service disconnect shall be"], ["Building walls, projections, and", "2.3", "7.5", "permitted to be located in a location that is not readily accessi-"], ["windows", "ble, if the disconnecting means can be operated by mechanical"], ["Balconies, catwalks, and similar", "2.3", "7.5", "4.1", "13.5", "linkage from a readily accessible point, or electronically in"], ["areas accessible to people", "accordance with 235.405 (C), where applicable."], ["Over or under roofs or", "- 3.8", "12.5", "(B) Type. Each service disconnect shall simultaneously discon-"], ["projections not readily", "nect all ungrounded service conductors that it controls and"], ["accessible to people", "shall have a fault-closing rating that is not less than the availa-"], ["Over roofs accessible to", "-- 4.1 13.5", "ble fault current at its supply terminals."], ["vehicles but not trucks"], ["Over roofs accessible to trucks", "5.6", "18.5", "Where fused switches or separately mounted fuses are"], ["Other structures", "2.3", "7.5", "installed, the fuse characteristics shall be permitted to contrib-"], ["ute to the fault-closing rating of the disconnecting means."], ["235.402 Service-Entrance", "Conductors. Service-entrance", "(C) Remote Control. For multibuilding, industrial installa-"], ["conductors to buildings or enclosures shall be installed to", "tions under single management, the service disconnecting"], ["conform to 235.402(A) and (B).", "means shall be permitted to be located at a separate building"], ["(A) Conductor Size. Service-entrance conductors shall not be", "or structure. In such cases, the service disconnecting means"], ["smaller than 6 AWG unless in multiconductor cable. Multicon-", "shall be permitted to be electrically operated by a readily acces-"], ["ductor cable shall not be smaller than 8 AWG.", "sible, remote-control device."], ["(B) Wiring Methods. Service-entrance conductors shall be", "235.406 Overcurrent Devices as Disconnecting Means. Where"], ["installed by one of the wiring methods covered in 305.3 and", "the circuit breaker or alternative for it, as specified in 235.408"], ["305.15.", "for service overcurrent devices, meets the requirements speci-"], ["fied in 235.405, it shall constitute the service disconnecting"], ["235.404 Isolating Switches.", "means."], ["(A) Where Required. Where oil switches or air, oil, vacuum, or", "235.408 Protection Requirements. A short-circuit protective"], ["sulfur hexafluoride circuit breakers constitute the service", "device shall be provided on the load side of, or as an integral"], ["disconnecting means, an isolating switch with visible break", "part of, the service disconnect, and shall protect all ungroun-"], ["contacts shall be installed on the supply side of the disconnect-", "ded conductors that it supplies. The protective device shall be"], ["ing means and all associated service equipment.", "capable of detecting and interrupting all values of current, in"], ["Exception: An isolating switch shall not be required where the circuit", "excess of its trip setting or melting point, that can occur at its"], ["breaker or switch is mounted on removable truck panels or switchgear", "location. A fuse rated in continuous amperes not to exceed"], ["units where both of the following conditions apply:", "three times the ampacity of the conductor, or a circuit breaker"], ["with a trip setting of not more than six times the ampacity of"], ["(1) Cannot be opened unless the circuit is disconnected", "the conductors, shall be considered as providing the required"], ["(2)", "Where all energized parts are automatically disconnected when", "short-circuit protection."], ["the circuit breaker or switch is removed from the normal operating", "Informational Note: See Table 315.60 (C) (1) through Table"], ["position", "315.60 (C) (20) for ampacities of conductors rated 2001 volts to"], ["(B) Fuses as Isolating Switch. Where fuses are of the type that", "35,000 volts."], ["can be operated as a disconnecting switch, a set of such fuses", "Overcurrent devices shall conform to 235.408(A) and (B)."], ["shall be permitted as the isolating switch.", "(A) Equipment Type. Equipment used to protect service-"], ["(C) Accessible to Qualified Persons Only. The isolating switch", "entrance conductors shall meet the requirements of Article"], ["shall be accessible to qualified persons only.", "495, Part II."], ["(D) Connection to Ground. Isolating switches shall be provi-", "(B) Enclosed Overcurrent Devices. The restriction to"], ["ded with a means for readily connecting the load side conduc-", "80 percent of the rating for an enclosed overcurrent device for"], ["tors to a grounding electrode system, equipment ground", "continuous loads shall not apply to overcurrent devices"], ["busbar, or grounded steel structure when disconnected from", "installed in systems operating at over 1000 volts."], ["the source of supply.", "235.409 Surge Arresters. Surge arresters installed in accord-"], ["A means for grounding the load side conductors to a", "ance with the requirements of Parts II and III of Article 242"], ["grounding electrode system, equipment grounding busbar, or", "shall be permitted on each ungrounded overhead service"], ["grounded structural steel shall not be required for any dupli-", "conductor."], ["cate isolating switch installed and maintained by the electric", "Informational Note: Surge arresters may be referred to as light-"], ["supply company.", "ning arresters in older documents."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-121"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Building walls, projections, and windows", "2.3 7.5", "", ""], ["Balconies, catwalks, and similar", "2.3 7.5", "4.1", "13.5"], ["areas accessible to people", "", "", ""], ["Over or under roofs or", "", "3.8", "12.5"], ["projections not readily accessible to people Over roofs accessible to", "", "4.1", "13.5"], ["vehicles but not trucks Over roofs accessible to trucks", "", "5.6", "18.5"], ["Other structures", "7.5 2.3", "", ""]], "headers": [["Clearance from Conductors or Live Parts from:", "Horizontal ft m", "m", "Vertical ft"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "The table details horizontal and vertical clearances, provided in meters and feet, for conductors or live parts from different types of building features and other structures.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 235.402 Service-Entrance | 235.404 Isolating Switches. | 235.405 Disconnecting Means. | 235.406 Overcurrent Devices as Disconnecting Means. Where\nthe circuit breaker or alternative for it, as specified in 235.408\nfor service overcurrent devices, meets the requirements speci-\nfied in 235.405, it shall constitute the service disconnecting | 235.409 Surge Arresters. Surge arresters installed in accord-\nance with the requirements of Parts II and III of Article 242\nshall be permitted on each ungrounded overhead service\nconductor. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 235.361(A) Clearances over Buildings and Other\n\nTable 235.361(A) Clearances over Buildings and Other | 235.405 Disconnecting Means. | | | |\nStructures | (A) Location. The service disconnecting means shall be loca- | | | |\nHorizontal | Vertical | ted in accordance with 230.70. | | |\nClearance from Conductors or | For either overhead or underground primary distribution | | | |\nLive Parts from: | m | ft | m | ft | systems on private property, the service disconnect shall be\nBuilding walls, projections, and | 2.3 | 7.5 | permitted to be located in a location that is not readily accessi- | |\nwindows | ble, if the disconnecting means can be operated by mechanical | | | |\nBalconies, catwalks, and similar | 2.3 | 7.5 | 4.1 | 13.5 | linkage from a readily accessible point, or electronically in\nareas accessible to people | accordance with 235.405 (C), where applicable. | | | |\nOver or under roofs or | - 3.8 | 12.5 | (B) Type. Each service disconnect shall simultaneously discon- | |\nprojections not readily | nect all ungrounded service conductors that it controls and | | | |\naccessible to people | shall have a fault-closing rating that is not less than the availa- | | | |\nOver roofs accessible to | -- 4.1 13.5 | ble fault current at its supply terminals. | | |\nvehicles but not trucks | | | | |\nOver roofs accessible to trucks | 5.6 | 18.5 | Where fused switches or separately mounted fuses are | |\nOther structures | 2.3 | 7.5 | installed, the fuse characteristics shall be permitted to contrib- | |\nute to the fault-closing rating of the disconnecting means. | | | | |\n235.402 Service-Entrance | Conductors. Service-entrance | (C) Remote Control. For multibuilding, industrial installa- | | |\nconductors to buildings or enclosures shall be installed to | tions under single management, the service disconnecting | | | |\nconform to 235.402(A) and (B). | means shall be permitted to be located at a separate building | | | |\n(A) Conductor Size. Service-entrance conductors shall not be | or structure. In such cases, the service disconnecting means | | | |\nsmaller than 6 AWG unless in multiconductor cable. Multicon- | shall be permitted to be electrically operated by a readily acces- | | | |\nductor cable shall not be smaller than 8 AWG. | sible, remote-control device. | | | |\n(B) Wiring Methods. Service-entrance conductors shall be | 235.406 Overcurrent Devices as Disconnecting Means. Where | | | |\ninstalled by one of the wiring methods covered in 305.3 and | the circuit breaker or alternative for it, as specified in 235.408 | | | |\n305.15. | for service overcurrent devices, meets the requirements speci- | | | |\nfied in 235.405, it shall constitute the service disconnecting | | | | |\n235.404 Isolating Switches. | means. | | | |\n(A) Where Required. Where oil switches or air, oil, vacuum, or | 235.408 Protection Requirements. A short-circuit protective | | | |\nsulfur hexafluoride circuit breakers constitute the service | device shall be provided on the load side of, or as an integral | | | |\ndisconnecting means, an isolating switch with visible break | part of, the service disconnect, and shall protect all ungroun- | | | |\ncontacts shall be installed on the supply side of the disconnect- | ded conductors that it supplies. The protective device shall be | | | |\ning means and all associated service equipment. | capable of detecting and interrupting all values of current, in | | | |\nException: An isolating switch shall not be required where the circuit | excess of its trip setting or melting point, that can occur at its | | | |\nbreaker or switch is mounted on removable truck panels or switchgear | location. A fuse rated in continuous amperes not to exceed | | | |\nunits where both of the following conditions apply: | three times the ampacity of the conductor, or a circuit breaker | | | |\nwith a trip setting of not more than six times the ampacity of | | | | |\n(1) Cannot be opened unless the circuit is disconnected | the conductors, shall be considered as providing the required | | | |\n(2) | Where all energized parts are automatically disconnected when | short-circuit protection. | | |\nthe circuit breaker or switch is removed from the normal operating | Informational Note: See Table 315.60 (C) (1) through Table | | | |\nposition | 315.60 (C) (20) for ampacities of conductors rated 2001 volts to | | | |\n(B) Fuses as Isolating Switch. Where fuses are of the type that | 35,000 volts. | | | |\ncan be operated as a disconnecting switch, a set of such fuses | Overcurrent devices shall conform to 235.408(A) and (B). | | | |\nshall be permitted as the isolating switch. | (A) Equipment Type. Equipment used to protect service- | | | |\n(C) Accessible to Qualified Persons Only. The isolating switch | entrance conductors shall meet the requirements of Article | | | |\nshall be accessible to qualified persons only. | 495, Part II. | | | |\n(D) Connection to Ground. Isolating switches shall be provi- | (B) Enclosed Overcurrent Devices. The restriction to | | | |\nded with a means for readily connecting the load side conduc- | 80 percent of the rating for an enclosed overcurrent device for | | | |\ntors to a grounding electrode system, equipment ground | continuous loads shall not apply to overcurrent devices | | | |\nbusbar, or grounded steel structure when disconnected from | installed in systems operating at over 1000 volts. | | | |\nthe source of supply. | 235.409 Surge Arresters. Surge arresters installed in accord- | | | |\nA means for grounding the load side conductors to a | ance with the requirements of Parts II and III of Article 242 | | | |\ngrounding electrode system, equipment grounding busbar, or | shall be permitted on each ungrounded overhead service | | | |\ngrounded structural steel shall not be required for any dupli- | conductor. | | | |\ncate isolating switch installed and maintained by the electric | Informational Note: Surge arresters may be referred to as light- | | | |\nsupply company. | ning arresters in older documents. | | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-121 | | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p46_table2", "chunk_type": "table", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.402 Service-Entrance", "235.404 Isolating Switches.", "235.405 Disconnecting Means.", "235.406 Overcurrent Devices as Disconnecting Means. Where\nthe circuit breaker or alternative for it, as specified in 235.408\nfor service overcurrent devices, meets the requirements speci-\nfied in 235.405, it shall constitute the service disconnecting", "235.409 Surge Arresters. Surge arresters installed in accord-\nance with the requirements of Parts II and III of Article 242\nshall be permitted on each ungrounded overhead service\nconductor.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 235.361(A) Clearances over Buildings and Other"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table specifying clearance requirements for conductors and live parts from buildings and other structures, along with text excerpts detailing regulations for service-entrance conductors, isolating switches, disconnecting means, overcurrent devices, and surge arresters.\n\n**Technical details:**\n*   Table Title: Table 235.361(A) Clearances over Buildings and Other Structures\n*   Column Headers: Clearance from Conductors or Live Parts from, Horizontal (m, ft), Vertical (m, ft)\n*   Clearance Locations: Building walls, projections, and windows; Balconies, catwalks, and similar areas accessible to people; Over or under roofs or projections not readily accessible to people; Over roofs accessible to vehicles but not trucks; Over roofs accessible to trucks; Other structures\n*   Measurements (Horizontal): 2.3 m, 7.5 ft, 5.6 m, 18.5 ft\n*   Measurements (Vertical): 4.1 m, 13.5 ft, 3.8 m, 12.5 ft\n*   Article Numbers: 235.402, 235.404, 235.405, 235.406, 235.408, 235.409\n*   Conductor Size: 6 AWG, 8 AWG\n*   Keywords: Service-Entrance Conductors, Isolating Switches, Disconnecting Means, Overcurrent Devices, Surge Arresters, Grounding, Fault Current, Circuit Breaker, Fuses\n*   Voltage: 1000 Volts AC, 1500 Volts DC\n*   Code: NATIONAL ELECTRICAL CODE, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 235.361(A) Clearances over Buildings and Other", "235.405 Disconnecting Means."], ["Structures", "(A) Location. The service disconnecting means shall be loca-"], ["Horizontal", "Vertical", "ted in accordance with 230.70."], ["Clearance from Conductors or", "For either overhead or underground primary distribution"], ["Live Parts from:", "m", "ft", "m", "ft", "systems on private property, the service disconnect shall be"], ["Building walls, projections, and", "2.3", "7.5", "permitted to be located in a location that is not readily accessi-"], ["windows", "ble, if the disconnecting means can be operated by mechanical"], ["Balconies, catwalks, and similar", "2.3", "7.5", "4.1", "13.5", "linkage from a readily accessible point, or electronically in"], ["areas accessible to people", "accordance with 235.405 (C), where applicable."], ["Over or under roofs or", "- 3.8", "12.5", "(B) Type. Each service disconnect shall simultaneously discon-"], ["projections not readily", "nect all ungrounded service conductors that it controls and"], ["accessible to people", "shall have a fault-closing rating that is not less than the availa-"], ["Over roofs accessible to", "-- 4.1 13.5", "ble fault current at its supply terminals."], ["vehicles but not trucks"], ["Over roofs accessible to trucks", "5.6", "18.5", "Where fused switches or separately mounted fuses are"], ["Other structures", "2.3", "7.5", "installed, the fuse characteristics shall be permitted to contrib-"], ["ute to the fault-closing rating of the disconnecting means."], ["235.402 Service-Entrance", "Conductors. Service-entrance", "(C) Remote Control. For multibuilding, industrial installa-"], ["conductors to buildings or enclosures shall be installed to", "tions under single management, the service disconnecting"], ["conform to 235.402(A) and (B).", "means shall be permitted to be located at a separate building"], ["(A) Conductor Size. Service-entrance conductors shall not be", "or structure. In such cases, the service disconnecting means"], ["smaller than 6 AWG unless in multiconductor cable. Multicon-", "shall be permitted to be electrically operated by a readily acces-"], ["ductor cable shall not be smaller than 8 AWG.", "sible, remote-control device."], ["(B) Wiring Methods. Service-entrance conductors shall be", "235.406 Overcurrent Devices as Disconnecting Means. Where"], ["installed by one of the wiring methods covered in 305.3 and", "the circuit breaker or alternative for it, as specified in 235.408"], ["305.15.", "for service overcurrent devices, meets the requirements speci-"], ["fied in 235.405, it shall constitute the service disconnecting"], ["235.404 Isolating Switches.", "means."], ["(A) Where Required. Where oil switches or air, oil, vacuum, or", "235.408 Protection Requirements. A short-circuit protective"], ["sulfur hexafluoride circuit breakers constitute the service", "device shall be provided on the load side of, or as an integral"], ["disconnecting means, an isolating switch with visible break", "part of, the service disconnect, and shall protect all ungroun-"], ["contacts shall be installed on the supply side of the disconnect-", "ded conductors that it supplies. The protective device shall be"], ["ing means and all associated service equipment.", "capable of detecting and interrupting all values of current, in"], ["Exception: An isolating switch shall not be required where the circuit", "excess of its trip setting or melting point, that can occur at its"], ["breaker or switch is mounted on removable truck panels or switchgear", "location. A fuse rated in continuous amperes not to exceed"], ["units where both of the following conditions apply:", "three times the ampacity of the conductor, or a circuit breaker"], ["with a trip setting of not more than six times the ampacity of"], ["(1) Cannot be opened unless the circuit is disconnected", "the conductors, shall be considered as providing the required"], ["(2)", "Where all energized parts are automatically disconnected when", "short-circuit protection."], ["the circuit breaker or switch is removed from the normal operating", "Informational Note: See Table 315.60 (C) (1) through Table"], ["position", "315.60 (C) (20) for ampacities of conductors rated 2001 volts to"], ["(B) Fuses as Isolating Switch. Where fuses are of the type that", "35,000 volts."], ["can be operated as a disconnecting switch, a set of such fuses", "Overcurrent devices shall conform to 235.408(A) and (B)."], ["shall be permitted as the isolating switch.", "(A) Equipment Type. Equipment used to protect service-"], ["(C) Accessible to Qualified Persons Only. The isolating switch", "entrance conductors shall meet the requirements of Article"], ["shall be accessible to qualified persons only.", "495, Part II."], ["(D) Connection to Ground. Isolating switches shall be provi-", "(B) Enclosed Overcurrent Devices. The restriction to"], ["ded with a means for readily connecting the load side conduc-", "80 percent of the rating for an enclosed overcurrent device for"], ["tors to a grounding electrode system, equipment ground", "continuous loads shall not apply to overcurrent devices"], ["busbar, or grounded steel structure when disconnected from", "installed in systems operating at over 1000 volts."], ["the source of supply.", "235.409 Surge Arresters. Surge arresters installed in accord-"], ["A means for grounding the load side conductors to a", "ance with the requirements of Parts II and III of Article 242"], ["grounding electrode system, equipment grounding busbar, or", "shall be permitted on each ungrounded overhead service"], ["grounded structural steel shall not be required for any dupli-", "conductor."], ["cate isolating switch installed and maintained by the electric", "Informational Note: Surge arresters may be referred to as light-"], ["supply company.", "ning arresters in older documents."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-121"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Building walls, projections, and windows", "2.3 7.5", "", ""], ["Balconies, catwalks, and similar", "2.3 7.5", "4.1", "13.5"], ["areas accessible to people", "", "", ""], ["Over or under roofs or", "", "3.8", "12.5"], ["projections not readily accessible to people Over roofs accessible to", "", "4.1", "13.5"], ["vehicles but not trucks Over roofs accessible to trucks", "", "5.6", "18.5"], ["Other structures", "7.5 2.3", "", ""]], "headers": [["Clearance from Conductors or Live Parts from:", "Horizontal ft m", "m", "Vertical ft"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists clearance from conductors or live parts from: with columns including: Clearance from Conductors or Live Parts from:, Horizontal ft m, m, Vertical ft.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 235.402 Service-Entrance | 235.404 Isolating Switches. | 235.405 Disconnecting Means. | 235.406 Overcurrent Devices as Disconnecting Means. Where\nthe circuit breaker or alternative for it, as specified in 235.408\nfor service overcurrent devices, meets the requirements speci-\nfied in 235.405, it shall constitute the service disconnecting | 235.409 Surge Arresters. Surge arresters installed in accord-\nance with the requirements of Parts II and III of Article 242\nshall be permitted on each ungrounded overhead service\nconductor. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 235.361(A) Clearances over Buildings and Other\n\nClearance from Conductors or Live Parts from: | Horizontal ft m | m | Vertical ft\nBuilding walls, projections, and windows | 2.3 7.5 | |\nBalconies, catwalks, and similar | 2.3 7.5 | 4.1 | 13.5\nareas accessible to people | | |\nOver or under roofs or | | 3.8 | 12.5\nprojections not readily accessible to people Over roofs accessible to | | 4.1 | 13.5\nvehicles but not trucks Over roofs accessible to trucks | | 5.6 | 18.5\nOther structures | 7.5 2.3 | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p46_fig1", "chunk_type": "figure", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["235.402 Service-Entrance", "235.404 Isolating Switches.", "235.405 Disconnecting Means.", "235.406 Overcurrent Devices as Disconnecting Means. Where\nthe circuit breaker or alternative for it, as specified in 235.408\nfor service overcurrent devices, meets the requirements speci-\nfied in 235.405, it shall constitute the service disconnecting", "235.409 Surge Arresters. Surge arresters installed in accord-\nance with the requirements of Parts II and III of Article 242\nshall be permitted on each ungrounded overhead service\nconductor.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 235.361(A) Clearances over Buildings and Other"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p46_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p46_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 59, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 235.361(A) Clearances over Buildings and Other", "summary": "Table of table 235.361(a) clearances over buildings and other: Table 235.361(A) Clearances over Buildings and Other, 235.405 Disconnecting Means."}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p46_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 7, "bbox": [], "header_preview_text": "Clearance from Conductors or Live Parts from: | Horizontal ft m | m | Vertical ft", "caption": "", "kind": "table_ref", "title": "Clearance from Conductors or Live Parts from:", "summary": "Table of clearance from conductors or live parts from:: Clearance from Conductors or Live Parts from:, Horizontal ft m, m, Vertical ft"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 235.402 Service-Entrance | 235.404 Isolating Switches. | 235.405 Disconnecting Means. | 235.406 Overcurrent Devices as Disconnecting Means. Where\nthe circuit breaker or alternative for it, as specified in 235.408\nfor service overcurrent devices, meets the requirements speci-\nfied in 235.405, it shall constitute the service disconnecting | 235.409 Surge Arresters. Surge arresters installed in accord-\nance with the requirements of Parts II and III of Article 242\nshall be permitted on each ungrounded overhead service\nconductor. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table specifying clearance requirements for conductors and live parts from buildings and other structures, along with text excerpts detailing regulations for service-entrance conductors, isolating switches, disconnecting means, overcurrent devices, and surge arresters.\n\n**Technical details:**\n*   Table Title: Table 235.361(A) Clearances over Buildings and Other Structures\n*   Column Headers: Clearance from Conductors or Live Parts from, Horizontal (m, ft), Vertical (m, ft)\n*   Clearance Locations: Building walls, projections, and windows; Balconies, catwalks, and similar areas accessible to people; Over or under roofs or projections not readily accessible to people; Over roofs accessible to vehicles but not trucks; Over roofs accessible to trucks; Other structures\n*   Measurements (Horizontal): 2.3 m, 7.5 ft, 5.6 m, 18.5 ft\n*   Measurements (Vertical): 4.1 m, 13.5 ft, 3.8 m, 12.5 ft\n*   Article Numbers: 235.402, 235.404, 235.405, 235.406, 235.408, 235.409\n*   Conductor Size: 6 AWG, 8 AWG\n*   Keywords: Service-Entrance Conductors, Isolating Switches, Disconnecting Means, Overcurrent Devices, Surge Arresters, Grounding, Fault Current, Circuit Breaker, Fuses\n*   Voltage: 1000 Volts AC, 1500 Volts DC\n*   Code: NATIONAL ELECTRICAL CODE, 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p47_narr1", "chunk_type": "narrative", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "235.410 Service Equipment General. Service equipment,\nincluding instrument transformers, shall conform to Part I of\nArticle 495.", "240.1 Scope. Parts I through VII of this article provide the\ngeneral requirements for overcurrent protection and overcur-\nrent protective devices not more than 1000 volts, nominal.\nPart VIII covers overcurrent protection for those portions of\nsupervised industrial installations operating at voltages of not\nmore than 1000 volts, nominal.", "240.2 Reconditioned Equipment.", "240.3 Other Articles. Equipment shall be protected against\novercurrent in accordance with the article in this Code that\ncovers the type of equipment specified in Table 240.3.", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p47_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 66, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "235.410 Service Equipment General. Service equipment,", "summary": "Table of 235.410 service equipment general. service equipment,: 235.410 Service Equipment General. Service equipment,, Table 240.3 Other Articles"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p47_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 39, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "captions_on_page": ["Table 240.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p47_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "235.410\n ARTICLE 240-OVERCURRENT PROTECTION"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p47_table1", "chunk_type": "table", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "235.410 Service Equipment General. Service equipment,\nincluding instrument transformers, shall conform to Part I of\nArticle 495.", "240.1 Scope. Parts I through VII of this article provide the\ngeneral requirements for overcurrent protection and overcur-\nrent protective devices not more than 1000 volts, nominal.\nPart VIII covers overcurrent protection for those portions of\nsupervised industrial installations operating at voltages of not\nmore than 1000 volts, nominal.", "240.2 Reconditioned Equipment.", "240.3 Other Articles. Equipment shall be protected against\novercurrent in accordance with the article in this Code that\ncovers the type of equipment specified in Table 240.3.", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "captions_on_page": ["Table 240.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a technical document\n\n**Main components:** This image presents sections of Article 240 of the National Electrical Code, focusing on overcurrent protection, reconditioned equipment, and a table referencing other articles related to specific equipment types.\n\n**Technical details:**\n*   Article: 240 - Overcurrent Protection\n*   Sections: 235.410, 235.411, 235.412, 240.1, 240.2, 240.3, 240.4\n*   Table: 240.3 Other Articles\n*   Equipment listed in Table 240.3: Air-conditioning and refrigerating equipment, Appliances, Assembly occupancies, Audio signal processing, amplification, and reproduction equipment, Branch circuits, Busways, Capacitors, Class 1 power-limited circuits, Cranes and hoists, Electric signs, Electric welders, Electrolytic cells, Elevators, Emergency systems, Fire alarm systems, Fire pumps, Fixed electric heating equipment, Fixed outdoor electric deicing, Generators, Health care facilities, Induction and dielectric heating equipment, Industrial machinery, Luminaires, Motors, Phase converters, Pipe organs, Receptacles, Services, Solar photovoltaic systems, Switchboards, Theaters, Transformers, X-ray equipment\n*   Voltages: 35,000 volts, 1000 volts\n*   Keywords: Switchgear, Reconditioned Equipment, Ground-fault protection, Circuit interrupters, Fuseholders, Fuses, Circuit breakers, Protective relays, Current transformers, Conductors, Ampacities\n*   Standards: ICEA P-32-382-2018, NFPA 20-2019\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["235.410 Service Equipment General. Service equipment,", "Table 240.3 Other Articles"], ["including instrument transformers, shall conform to Part I of"], ["Article 495.", "Equipment", "Article"], ["235.411 Switchgear. Switchgear shall consist of a substantial", "Air-conditioning and refrigerating", "440"], ["metal structure and a sheet metal enclosure. Where installed", "equipment"], ["over a combustible floor, suitable protection thereto shall be", "Appliances", "422"], ["provided.", "Assembly occupancies", "518"], ["235.412 Over 35,000 Volts. Where the voltage exceeds", "Audio signal processing, amplification, and", "640"], ["35,000 volts between conductors that enter a building, they", "Branch circuits", "reproduction equipment"], ["210"], ["shall terminate in a switchgear compartment or a vault", "Busways", "368"], ["conforming to the requirements of 450.41 through 450.48.", "Capacitors", "460"], ["Class 1 power-limited circuits and Class 1", "724"], ["power-limited remote-control and"], ["signaling circuits"], ["Class 2 and Class 3 remote-control,", "725"], ["ARTICLE 240", "signaling, and power-limited circuits"], ["Cranes and hoists", "610"], ["Overcurrent Protection", "Electric signs and outline lighting", "600"], ["Electric welders", "630"], ["Electrolytic cells", "668"], ["Part I. General", "Elevators, dumbwaiters, escalators, moving", "620"], ["walks, wheelchair lifts, and stairway"], ["240.1 Scope. Parts I through VII of this article provide the", "chairlifts"], ["general requirements for overcurrent protection and overcur-", "Emergency systems", "700"], ["rent protective devices not more than 1000 volts, nominal.", "Fire alarm systems", "760"], ["Part VIII covers overcurrent protection for those portions of", "Fire pumps", "695"], ["supervised industrial installations operating at voltages of not", "Fixed electric heating equipment for", "427"], ["more than 1000 volts, nominal.", "pipelines and vessels"], ["Fixed electric space-heating equipment", "424"], ["Informational Note No. 1: Overcurrent protection for conduc-", "Fixed outdoor electric deicing and snow-", "426"], ["tors and equipment is provided to open the circuit if the current", "melting equipment"], ["reaches a value that will cause an excessive or dangerous", "Generators", "445"], ["temperature in conductors or conductor insulation.", "Health care facilities", "517"], ["Informational Note No. 2: See 110.9 for requirements for inter-", "Induction and dielectric heating equipment", "665"], ["rupting ratings and 110.10 for requirements for protection", "Industrial machinery", "670"], ["against fault currents.", "Luminaires, lampholders, and lamps", "410"], ["Motion picture and television studios and", "530"], ["240.2 Reconditioned Equipment.", "similar locations"], ["(A) Reconditioning Not Permitted. The following equipment", "Motors, motor circuits, and controllers", "430"], ["shall not be reconditioned:", "Phase converters", "455"], ["Pipe organs", "650"], ["(1) Equipment providing ground-fault protection of equip-", "Receptacles", "406"], ["ment", "Services", "230"], ["(2) Ground-fault circuit interrupters", "Solar photovoltaic systems", "690"], ["(3) Low-voltage fuseholders and low-voltage nonrenewable", "Switchboards, switchgear, and panelboards", "408"], ["fuses", "Theaters, audience areas of motion picture", "520"], ["(4) Molded-case circuit breakers", "and television studios, and similar"], ["(5) Low-voltage power circuit breaker electronic trip units.", "locations"], ["Transformers and transformer vaults", "450"], ["(B) Reconditioning Permitted. The following equipment shall", "X-ray equipment", "660"], ["be permitted to be reconditioned:"], ["(1) Low-voltage power circuit breakers", "fied in 310.14, unless otherwise permitted or required in"], ["(2) Electromechanical protective relays and current trans-", "240.4(A) through (H)."], ["formers", "Informational Note: See ICEA P-32-382-2018, Short Circuit Char-"], ["Reconditioned equipment shall be listed as reconditioned", "acteristics of Insulated Cables, for information on allowable short-"], ["and comply with 110.21 (A) (2).", "circuit currents for insulated copper and aluminum conductors."], ["240.3 Other Articles. Equipment shall be protected against", "(A) Power Loss Hazard. Conductor overload protection shall"], ["overcurrent in accordance with the article in this Code that", "not be required where the interruption of the circuit would"], ["covers the type of equipment specified in Table 240.3.", "create a hazard, such as in a material-handling magnet circuit"], ["240.4 Protection of Conductors. Conductors, other than flexi-", "or fire pump circuit. Short-circuit protection shall be provided."], ["ble cords, flexible cables, and fixture wires, shall be protected", "Informational Note: See NFPA 20-2019, Standard for the Installa-"], ["against overcurrent in accordance with their ampacities speci-", "tion of Stationary Pumps for Fire Protection."], ["70-122", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Air-conditioning and refrigerating equipment", "440"], ["Appliances", "422"], ["Assembly occupancies", "518"], ["Audio signal processing, amplification, and reproduction equipment", "640"], ["Branch circuits", "210"], ["Busways", "368"], ["Capacitors", "460"], ["Class 1 power-limited circuits and Class 1 power-limited remote-control and signaling circuits Class 2 and Class 3 remote-control,", "724"], ["", "725"], ["signaling, and power-limited circuits", ""], ["Cranes and hoists", "610"], ["Electric signs and outline lighting", "600"], ["Electric welders", "630"], ["Electrolytic cells", "668"], ["Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chairlifts", "620"], ["Emergency systems", "700"], ["Fire alarm systems", "760"], ["Fire pumps", "695"], ["Fixed electric heating equipment for pipelines and vessels", "427"], ["Fixed electric space-heating equipment", "424"], ["Fixed outdoor electric deicing and snow-", "426"], ["melting equipment", ""], ["Generators", "445"], ["Health care facilities", "517"], ["Induction and dielectric heating equipment", "665"], ["Industrial machinery", "670"], ["Luminaires, lampholders, and lamps", "410"], ["Motion picture and television studios and similar locations", "530"], ["Motors, motor circuits, and controllers", "430"], ["Phase converters", "455"], ["Pipe organs", "650"], ["Receptacles", "406"], ["Services", "230"], ["Solar photovoltaic systems", "690"], ["Switchboards, switchgear, and panelboards", "408"], ["Theaters, audience areas of motion picture and television studios, and similar locations", "520"], ["Transformers and transformer vaults", "450"], ["X-ray equipment", "660"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists 235.410 service equipment general. service equipment, with columns including: 235.410 Service Equipment General. Service equipment,, Table 240.3 Other Articles.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 235.410 Service Equipment General. Service equipment,\nincluding instrument transformers, shall conform to Part I of\nArticle 495. | 240.1 Scope. Parts I through VII of this article provide the\ngeneral requirements for overcurrent protection and overcur-\nrent protective devices not more than 1000 volts, nominal.\nPart VIII covers overcurrent protection for those portions of\nsupervised industrial installations operating at voltages of not\nmore than 1000 volts, nominal. | 240.2 Reconditioned Equipment. | 240.3 Other Articles. Equipment shall be protected against\novercurrent in accordance with the article in this Code that\ncovers the type of equipment specified in Table 240.3. | 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-\nCaptions: Table 240.3 Other Articles\n\n235.410 Service Equipment General. Service equipment, | Table 240.3 Other Articles |\nincluding instrument transformers, shall conform to Part I of | |\nArticle 495. | Equipment | Article\n235.411 Switchgear. Switchgear shall consist of a substantial | Air-conditioning and refrigerating | 440\nmetal structure and a sheet metal enclosure. Where installed | equipment |\nover a combustible floor, suitable protection thereto shall be | Appliances | 422\nprovided. | Assembly occupancies | 518\n235.412 Over 35,000 Volts. Where the voltage exceeds | Audio signal processing, amplification, and | 640\n35,000 volts between conductors that enter a building, they | Branch circuits | reproduction equipment\n210 | |\nshall terminate in a switchgear compartment or a vault | Busways | 368\nconforming to the requirements of 450.41 through 450.48. | Capacitors | 460\nClass 1 power-limited circuits and Class 1 | 724 |\npower-limited remote-control and | |\nsignaling circuits | |\nClass 2 and Class 3 remote-control, | 725 |\nARTICLE 240 | signaling, and power-limited circuits |\nCranes and hoists | 610 |\nOvercurrent Protection | Electric signs and outline lighting | 600\nElectric welders | 630 |\nElectrolytic cells | 668 |\nPart I. General | Elevators, dumbwaiters, escalators, moving | 620\nwalks, wheelchair lifts, and stairway | |\n240.1 Scope. Parts I through VII of this article provide the | chairlifts |\ngeneral requirements for overcurrent protection and overcur- | Emergency systems | 700\nrent protective devices not more than 1000 volts, nominal. | Fire alarm systems | 760\nPart VIII covers overcurrent protection for those portions of | Fire pumps | 695\nsupervised industrial installations operating at voltages of not | Fixed electric heating equipment for | 427\nmore than 1000 volts, nominal. | pipelines and vessels |\nFixed electric space-heating equipment | 424 |\nInformational Note No. 1: Overcurrent protection for conduc- | Fixed outdoor electric deicing and snow- | 426\ntors and equipment is provided to open the circuit if the current | melting equipment |\nreaches a value that will cause an excessive or dangerous | Generators | 445\ntemperature in conductors or conductor insulation. | Health care facilities | 517\nInformational Note No. 2: See 110.9 for requirements for inter- | Induction and dielectric heating equipment | 665\nrupting ratings and 110.10 for requirements for protection | Industrial machinery | 670\nagainst fault currents. | Luminaires, lampholders, and lamps | 410\nMotion picture and television studios and | 530 |\n240.2 Reconditioned Equipment. | similar locations |\n(A) Reconditioning Not Permitted. The following equipment | Motors, motor circuits, and controllers | 430\nshall not be reconditioned: | Phase converters | 455\nPipe organs | 650 |\n(1) Equipment providing ground-fault protection of equip- | Receptacles | 406\nment | Services | 230\n(2) Ground-fault circuit interrupters | Solar photovoltaic systems | 690\n(3) Low-voltage fuseholders and low-voltage nonrenewable | Switchboards, switchgear, and panelboards | 408\nfuses | Theaters, audience areas of motion picture | 520\n(4) Molded-case circuit breakers | and television studios, and similar |\n(5) Low-voltage power circuit breaker electronic trip units. | locations |\nTransformers and transformer vaults | 450 |\n(B) Reconditioning Permitted. The following equipment shall | X-ray equipment | 660\nbe permitted to be reconditioned: | |\n(1) Low-voltage power circuit breakers | fied in 310.14, unless otherwise permitted or required in |\n(2) Electromechanical protective relays and current trans- | 240.4(A) through (H). |\nformers | Informational Note: See ICEA P-32-382-2018, Short Circuit Char- |\nReconditioned equipment shall be listed as reconditioned | acteristics of Insulated Cables, for information on allowable short- |\nand comply with 110.21 (A) (2). | circuit currents for insulated copper and aluminum conductors. |\n240.3 Other Articles. Equipment shall be protected against | (A) Power Loss Hazard. Conductor overload protection shall |\novercurrent in accordance with the article in this Code that | not be required where the interruption of the circuit would |\ncovers the type of equipment specified in Table 240.3. | create a hazard, such as in a material-handling magnet circuit |\n240.4 Protection of Conductors. Conductors, other than flexi- | or fire pump circuit. Short-circuit protection shall be provided. |\nble cords, flexible cables, and fixture wires, shall be protected | Informational Note: See NFPA 20-2019, Standard for the Installa- |\nagainst overcurrent in accordance with their ampacities speci- | tion of Stationary Pumps for Fire Protection. |\n70-122 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p47_table2", "chunk_type": "table", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "235.410 Service Equipment General. Service equipment,\nincluding instrument transformers, shall conform to Part I of\nArticle 495.", "240.1 Scope. Parts I through VII of this article provide the\ngeneral requirements for overcurrent protection and overcur-\nrent protective devices not more than 1000 volts, nominal.\nPart VIII covers overcurrent protection for those portions of\nsupervised industrial installations operating at voltages of not\nmore than 1000 volts, nominal.", "240.2 Reconditioned Equipment.", "240.3 Other Articles. Equipment shall be protected against\novercurrent in accordance with the article in this Code that\ncovers the type of equipment specified in Table 240.3.", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "captions_on_page": ["Table 240.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a technical document\n\n**Main components:** This image presents sections of Article 240 of the National Electrical Code, focusing on overcurrent protection, reconditioned equipment, and a table referencing other articles related to specific equipment types.\n\n**Technical details:**\n*   Article: 240 - Overcurrent Protection\n*   Sections: 235.410, 235.411, 235.412, 240.1, 240.2, 240.3, 240.4\n*   Table: 240.3 Other Articles\n*   Equipment listed in Table 240.3: Air-conditioning and refrigerating equipment, Appliances, Assembly occupancies, Audio signal processing, amplification, and reproduction equipment, Branch circuits, Busways, Capacitors, Class 1 power-limited circuits, Cranes and hoists, Electric signs, Electric welders, Electrolytic cells, Elevators, Emergency systems, Fire alarm systems, Fire pumps, Fixed electric heating equipment, Fixed outdoor electric deicing, Generators, Health care facilities, Induction and dielectric heating equipment, Industrial machinery, Luminaires, Motors, Phase converters, Pipe organs, Receptacles, Services, Solar photovoltaic systems, Switchboards, Theaters, Transformers, X-ray equipment\n*   Voltages: 35,000 volts, 1000 volts\n*   Keywords: Switchgear, Reconditioned Equipment, Ground-fault protection, Circuit interrupters, Fuseholders, Fuses, Circuit breakers, Protective relays, Current transformers, Conductors, Ampacities\n*   Standards: ICEA P-32-382-2018, NFPA 20-2019\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["235.410 Service Equipment General. Service equipment,", "Table 240.3 Other Articles"], ["including instrument transformers, shall conform to Part I of"], ["Article 495.", "Equipment", "Article"], ["235.411 Switchgear. Switchgear shall consist of a substantial", "Air-conditioning and refrigerating", "440"], ["metal structure and a sheet metal enclosure. Where installed", "equipment"], ["over a combustible floor, suitable protection thereto shall be", "Appliances", "422"], ["provided.", "Assembly occupancies", "518"], ["235.412 Over 35,000 Volts. Where the voltage exceeds", "Audio signal processing, amplification, and", "640"], ["35,000 volts between conductors that enter a building, they", "Branch circuits", "reproduction equipment"], ["210"], ["shall terminate in a switchgear compartment or a vault", "Busways", "368"], ["conforming to the requirements of 450.41 through 450.48.", "Capacitors", "460"], ["Class 1 power-limited circuits and Class 1", "724"], ["power-limited remote-control and"], ["signaling circuits"], ["Class 2 and Class 3 remote-control,", "725"], ["ARTICLE 240", "signaling, and power-limited circuits"], ["Cranes and hoists", "610"], ["Overcurrent Protection", "Electric signs and outline lighting", "600"], ["Electric welders", "630"], ["Electrolytic cells", "668"], ["Part I. General", "Elevators, dumbwaiters, escalators, moving", "620"], ["walks, wheelchair lifts, and stairway"], ["240.1 Scope. Parts I through VII of this article provide the", "chairlifts"], ["general requirements for overcurrent protection and overcur-", "Emergency systems", "700"], ["rent protective devices not more than 1000 volts, nominal.", "Fire alarm systems", "760"], ["Part VIII covers overcurrent protection for those portions of", "Fire pumps", "695"], ["supervised industrial installations operating at voltages of not", "Fixed electric heating equipment for", "427"], ["more than 1000 volts, nominal.", "pipelines and vessels"], ["Fixed electric space-heating equipment", "424"], ["Informational Note No. 1: Overcurrent protection for conduc-", "Fixed outdoor electric deicing and snow-", "426"], ["tors and equipment is provided to open the circuit if the current", "melting equipment"], ["reaches a value that will cause an excessive or dangerous", "Generators", "445"], ["temperature in conductors or conductor insulation.", "Health care facilities", "517"], ["Informational Note No. 2: See 110.9 for requirements for inter-", "Induction and dielectric heating equipment", "665"], ["rupting ratings and 110.10 for requirements for protection", "Industrial machinery", "670"], ["against fault currents.", "Luminaires, lampholders, and lamps", "410"], ["Motion picture and television studios and", "530"], ["240.2 Reconditioned Equipment.", "similar locations"], ["(A) Reconditioning Not Permitted. The following equipment", "Motors, motor circuits, and controllers", "430"], ["shall not be reconditioned:", "Phase converters", "455"], ["Pipe organs", "650"], ["(1) Equipment providing ground-fault protection of equip-", "Receptacles", "406"], ["ment", "Services", "230"], ["(2) Ground-fault circuit interrupters", "Solar photovoltaic systems", "690"], ["(3) Low-voltage fuseholders and low-voltage nonrenewable", "Switchboards, switchgear, and panelboards", "408"], ["fuses", "Theaters, audience areas of motion picture", "520"], ["(4) Molded-case circuit breakers", "and television studios, and similar"], ["(5) Low-voltage power circuit breaker electronic trip units.", "locations"], ["Transformers and transformer vaults", "450"], ["(B) Reconditioning Permitted. The following equipment shall", "X-ray equipment", "660"], ["be permitted to be reconditioned:"], ["(1) Low-voltage power circuit breakers", "fied in 310.14, unless otherwise permitted or required in"], ["(2) Electromechanical protective relays and current trans-", "240.4(A) through (H)."], ["formers", "Informational Note: See ICEA P-32-382-2018, Short Circuit Char-"], ["Reconditioned equipment shall be listed as reconditioned", "acteristics of Insulated Cables, for information on allowable short-"], ["and comply with 110.21 (A) (2).", "circuit currents for insulated copper and aluminum conductors."], ["240.3 Other Articles. Equipment shall be protected against", "(A) Power Loss Hazard. Conductor overload protection shall"], ["overcurrent in accordance with the article in this Code that", "not be required where the interruption of the circuit would"], ["covers the type of equipment specified in Table 240.3.", "create a hazard, such as in a material-handling magnet circuit"], ["240.4 Protection of Conductors. Conductors, other than flexi-", "or fire pump circuit. Short-circuit protection shall be provided."], ["ble cords, flexible cables, and fixture wires, shall be protected", "Informational Note: See NFPA 20-2019, Standard for the Installa-"], ["against overcurrent in accordance with their ampacities speci-", "tion of Stationary Pumps for Fire Protection."], ["70-122", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Air-conditioning and refrigerating equipment", "440"], ["Appliances", "422"], ["Assembly occupancies", "518"], ["Audio signal processing, amplification, and reproduction equipment", "640"], ["Branch circuits", "210"], ["Busways", "368"], ["Capacitors", "460"], ["Class 1 power-limited circuits and Class 1 power-limited remote-control and signaling circuits Class 2 and Class 3 remote-control,", "724"], ["", "725"], ["signaling, and power-limited circuits", ""], ["Cranes and hoists", "610"], ["Electric signs and outline lighting", "600"], ["Electric welders", "630"], ["Electrolytic cells", "668"], ["Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chairlifts", "620"], ["Emergency systems", "700"], ["Fire alarm systems", "760"], ["Fire pumps", "695"], ["Fixed electric heating equipment for pipelines and vessels", "427"], ["Fixed electric space-heating equipment", "424"], ["Fixed outdoor electric deicing and snow-", "426"], ["melting equipment", ""], ["Generators", "445"], ["Health care facilities", "517"], ["Induction and dielectric heating equipment", "665"], ["Industrial machinery", "670"], ["Luminaires, lampholders, and lamps", "410"], ["Motion picture and television studios and similar locations", "530"], ["Motors, motor circuits, and controllers", "430"], ["Phase converters", "455"], ["Pipe organs", "650"], ["Receptacles", "406"], ["Services", "230"], ["Solar photovoltaic systems", "690"], ["Switchboards, switchgear, and panelboards", "408"], ["Theaters, audience areas of motion picture and television studios, and similar locations", "520"], ["Transformers and transformer vaults", "450"], ["X-ray equipment", "660"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 235.410 Service Equipment General. Service equipment,\nincluding instrument transformers, shall conform to Part I of\nArticle 495. | 240.1 Scope. Parts I through VII of this article provide the\ngeneral requirements for overcurrent protection and overcur-\nrent protective devices not more than 1000 volts, nominal.\nPart VIII covers overcurrent protection for those portions of\nsupervised industrial installations operating at voltages of not\nmore than 1000 volts, nominal. | 240.2 Reconditioned Equipment. | 240.3 Other Articles. Equipment shall be protected against\novercurrent in accordance with the article in this Code that\ncovers the type of equipment specified in Table 240.3. | 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-\nCaptions: Table 240.3 Other Articles\n\nEquipment | Article\nAir-conditioning and refrigerating equipment | 440\nAppliances | 422\nAssembly occupancies | 518\nAudio signal processing, amplification, and reproduction equipment | 640\nBranch circuits | 210\nBusways | 368\nCapacitors | 460\nClass 1 power-limited circuits and Class 1 power-limited remote-control and signaling circuits Class 2 and Class 3 remote-control, | 724\n| 725\nsignaling, and power-limited circuits |\nCranes and hoists | 610\nElectric signs and outline lighting | 600\nElectric welders | 630\nElectrolytic cells | 668\nElevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chairlifts | 620\nEmergency systems | 700\nFire alarm systems | 760\nFire pumps | 695\nFixed electric heating equipment for pipelines and vessels | 427\nFixed electric space-heating equipment | 424\nFixed outdoor electric deicing and snow- | 426\nmelting equipment |\nGenerators | 445\nHealth care facilities | 517\nInduction and dielectric heating equipment | 665\nIndustrial machinery | 670\nLuminaires, lampholders, and lamps | 410\nMotion picture and television studios and similar locations | 530\nMotors, motor circuits, and controllers | 430\nPhase converters | 455\nPipe organs | 650\nReceptacles | 406\nServices | 230\nSolar photovoltaic systems | 690\nSwitchboards, switchgear, and panelboards | 408\nTheaters, audience areas of motion picture and television studios, and similar locations | 520\nTransformers and transformer vaults | 450\nX-ray equipment | 660"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p47_fig1", "chunk_type": "figure", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "235.410 Service Equipment General. Service equipment,\nincluding instrument transformers, shall conform to Part I of\nArticle 495.", "240.1 Scope. Parts I through VII of this article provide the\ngeneral requirements for overcurrent protection and overcur-\nrent protective devices not more than 1000 volts, nominal.\nPart VIII covers overcurrent protection for those portions of\nsupervised industrial installations operating at voltages of not\nmore than 1000 volts, nominal.", "240.2 Reconditioned Equipment.", "240.3 Other Articles. Equipment shall be protected against\novercurrent in accordance with the article in this Code that\ncovers the type of equipment specified in Table 240.3.", "240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-"], "captions_on_page": ["Table 240.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p47_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p47_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 66, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "235.410 Service Equipment General. Service equipment,", "summary": "Table of 235.410 service equipment general. service equipment,: 235.410 Service Equipment General. Service equipment,, Table 240.3 Other Articles"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p47_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 39, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 235.410 Service Equipment General. Service equipment,\nincluding instrument transformers, shall conform to Part I of\nArticle 495. | 240.1 Scope. Parts I through VII of this article provide the\ngeneral requirements for overcurrent protection and overcur-\nrent protective devices not more than 1000 volts, nominal.\nPart VIII covers overcurrent protection for those portions of\nsupervised industrial installations operating at voltages of not\nmore than 1000 volts, nominal. | 240.2 Reconditioned Equipment. | 240.3 Other Articles. Equipment shall be protected against\novercurrent in accordance with the article in this Code that\ncovers the type of equipment specified in Table 240.3. | 240.4 Protection of Conductors. Conductors, other than flexi-\nble cords, flexible cables, and fixture wires, shall be protected\nagainst overcurrent in accordance with their ampacities speci-\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This image presents sections of Article 240 of the National Electrical Code, focusing on overcurrent protection, reconditioned equipment, and a table referencing other articles related to specific equipment types.\n\n**Technical details:**\n*   Article: 240 - Overcurrent Protection\n*   Sections: 235.410, 235.411, 235.412, 240.1, 240.2, 240.3, 240.4\n*   Table: 240.3 Other Articles\n*   Equipment listed in Table 240.3: Air-conditioning and refrigerating equipment, Appliances, Assembly occupancies, Audio signal processing, amplification, and reproduction equipment, Branch circuits, Busways, Capacitors, Class 1 power-limited circuits, Cranes and hoists, Electric signs, Electric welders, Electrolytic cells, Elevators, Emergency systems, Fire alarm systems, Fire pumps, Fixed electric heating equipment, Fixed outdoor electric deicing, Generators, Health care facilities, Induction and dielectric heating equipment, Industrial machinery, Luminaires, Motors, Phase converters, Pipe organs, Receptacles, Services, Solar photovoltaic systems, Switchboards, Theaters, Transformers, X-ray equipment\n*   Voltages: 35,000 volts, 1000 volts\n*   Keywords: Switchgear, Reconditioned Equipment, Ground-fault protection, Circuit interrupters, Fuseholders, Fuses, Circuit breakers, Protective relays, Current transformers, Conductors, Ampacities\n*   Standards: ICEA P-32-382-2018, NFPA 20-2019\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p48_narr1", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 240-OVERCURRENT PROTECTION\n (B) Overcurrent Devices Rated 800 Amperes or Less. The\nnext higher standard overcurrent device rating (above the\nampacity of the conductors being protected) shall be permitted\nto be used, provided all of the following conditions are met:\n(1) The conductors being protected are not part of a branch\ncircuit supplying more than one receptacle for cord-and-\nplug-connected portable loads. (2) The ampacity of the conductors does not correspond with\nthe standard ampere rating of a fuse or a circuit breaker\nwithout overload trip adjustments above its rating (but\nthat shall be permitted to have other trip or rating adjust-\nments). (3) The next higher standard rating selected does not exceed\n800 amperes. If the overcurrent protective device is an adjustable trip devi-\nceinstalled in accordance with 240.4(B) (1), (B) (2), and (B)\n(3), it shall be permitted to be set to a value that does not\nexceed the next higher standard value above the ampacity of\nthe conductors being protected as shown in Table 240.6(A)\nwhere restricted access in accordance with 240.6(C) is provi-\nded. (C) Overcurrent Devices Rated over 800 Amperes. Where the\novercurrent device is rated over 800 amperes, the ampacity of\nthe conductors it protects shall be equal to or greater than the\nrating of the overcurrent device defined in 240.6. (D) Small Conductors. Unless specifically permitted in\n240.4(E) or (G), the overcurrent protection shall not exceed\nthat required by 240.4(D) (1) through (D) (8) after any correc-\ntion factors for ambient temperature and number of conduc-\ntors have been applied. (1) 18 AWG Copper. 7 amperes, provided all the following\nconditions are met:\n (1) Continuous loads do not exceed 5.6 amperes. (2) Overcurrent protection is provided by one of the follow-\ning:\n a. Branch-circuit-rated circuit breakers listed and\nmarked for use with 18 AWG copper conductor\n b. Branch-circuit-rated fuses listed and marked for use\nwith 18 AWG copper conductor\n c. Class CC, Class CF, Class J, or Class T fuses\n (2) 16 AWG Copper. 10 amperes, provided all the following\nconditions are met:\n (1) Continuous loads do not exceed 8 amperes. (2)\n Overcurrent protection is provided by one of the follow-\ning:\n a. Branch-circuit-rated circuit breakers listed and\nmarked for use with 16 AWG copper conductor\n b. Branch-circuit-rated fuses listed and marked for use\nwith 16 AWG copper conductor\n c. Class CC, Class CF, Class J, or Class T fuses\n (3) 14 AWG Copper-Clad Aluminum. 10 amperes, provided all\nthe following conditions are met:\n (1) Continuous loads do not exceed 8 amperes\n (2) Overcurrent protection is provided by one of the follow-\ning:\n a. Branch-circuit-rated circuit breakers are listed and\nmarked for use with 14 AWG copper-clad aluminum\nconductor. 240.5\n b. Branch-circuit-rated fuses are listed and marked for\nuse with 14 AWG copper-clad aluminum conductor. (4) 14 AWG Copper. 15 amperes\n (5) 12 AWG Aluminum and Copper-Clad Aluminum."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p48_narr2", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "15\namperes\n (6) 12 AWG Copper. 20 amperes\n (7) 10 AWG Aluminum and Copper-Clad Aluminum. 25\n amperes\n (8) 10 AWG Copper. 30:\n amperes\n (E) Tap Conductors. Tap conductors shall be permitted to be\nprotected against overcurrent in accordance with the following:\n(1) 210.19(C) and (D), Household Ranges and Cooking\nAppliances and Other Loads\n (2) 240.5(B) (2), Fixture Wire\n (3) 240.21, Location in Circuit\n (5)\n (4) 368.17(B), Reduction in Ampacity Size of Busway\n368.17(C), Feeder or Branch Circuits (busway taps)\n(6) 430.53(D), Single Motor Taps\n (F) Transformer Secondary Conductors. Single-phase (other\nthan 2-wire) and multiphase (other than delta-delta, 3-wire)\ntransformer secondary conductors shall not be considered to\nbe protected by the primary overcurrent protective device. Conductors supplied by the secondary side of a single-phase\ntransformer having a 2-wire (single-voltage) secondary, or a\nthree-phase, delta-delta connected transformer having a 3-wire\n(single-voltage) secondary, shall be permitted to be protected\nby overcurrent protection provided on the primary (supply)\nside of the transformer, provided this protection is in accord-\nance with 450.3 and does not exceed the value determined by\nmultiplying the secondary conductor ampacity by the\nsecondary-to-primary transformer voltage ratio. (G) Overcurrent Protection for Specific Conductor Applica-\ntions. Overcurrent protection for the specific conductors shall\nbe permitted to be provided as referenced in Table 240.4(G). (H) Dwelling Unit Service and Feeder Conductors. Dwelling\nunit service and feeder conductors shall be permitted to be\nprotected against overcurrent at the ampacity values in 310.12. 240.5 Protection of Flexible Cords, Flexible Cables, and\nFixture Wires. Flexible cord and flexible cable, including tinsel\ncord and extension cords, and fixture wires shall be protected\nagainst overcurrent by either 240.5(A) or (B). (A) Ampacities. Flexible cord and flexible cable shall be\nprotected by an overcurrent device in accordance with their\nampacity as specified in Table 400.5(A) (1) and Table 400.5(A)\n(2). Fixture wire shall be protected against overcurrent in\naccordance with its ampacity as specified in Table 402.5. Supplementary overcurrent protection, as covered in 240.10,\nshall be permitted to be an acceptable means for providing this\nprotection. (B) Branch-Circuit Overcurrent Device. Flexible cord shall be\nprotected, where supplied by a branch circuit, in accordance\nwith one of the methods described in 240.5(B) (1), (B) (3), or\n(B) (4). Fixture wire shall be protected, where supplied by a\nbranch circuit, in accordance with 240.5(B)(2). 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p48_fig1", "chunk_type": "figure", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p48_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 240 discusses overcurrent protection for conductors, including ampacity ratings for different wire gauges and materials. It also covers tap conductors, transformer secondary conductors, flexible cords, and fixture wires.\n\n**Technical details:**\n*   Article 240 - Overcurrent Protection\n*   Overcurrent Devices Rated 800 Amperes or Less\n*   Overcurrent Devices Rated over 800 Amperes\n*   Small Conductors\n*   18 AWG Copper: 7 amperes\n*   16 AWG Copper: 10 amperes\n*   14 AWG Copper-Clad Aluminum: 10 amperes\n*   14 AWG Copper: 15 amperes\n*   12 AWG Aluminum and Copper-Clad Aluminum: 15 amperes\n*   12 AWG Copper: 20 amperes\n*   10 AWG Aluminum and Copper-Clad Aluminum: 25 amperes\n*   10 AWG Copper: 30 amperes\n*   Tap Conductors\n*   Transformer Secondary Conductors\n*   Overcurrent Protection for Specific Conductor Applications\n*   Dwelling Unit Service and Feeder Conductors\n*   Protection of Flexible Cords, Flexible Cables, and Fixture Wires\n*   Ampacities\n*   Branch-Circuit Overcurrent Device\n*   NEC references: 210.19(C), 240.5(B)(2), 240.21, 368.17(B), 368.17(C), 430.53(D), 450.3, 310.12, 400.5(A)(1), 400.5(A)(2), 402.5, 240.10\n*   Fuse Classes: Class CC, Class CF, Class J, Class T\n*   2023 Edition National Electrical Code\n*   70-123"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p49_narr1", "chunk_type": "narrative", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.6 Standard Ampere Ratings.", "III, IV, V, VI,", "VII"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table1", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 2, "num_rows": 31, "bbox": [], "header_preview_text": "Table 240.4(G) Specific Conductor Applications | 240.6 Standard Ampere Ratings.", "caption": "", "kind": "table_ref", "title": "Table 240.4(G) Specific Conductor Applications", "summary": "Table of table 240.4(g) specific conductor applications: Table 240.4(G) Specific Conductor Applications, 240.6 Standard Ampere Ratings."}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Standard Ampere Ratings", "summary": "Table of standard ampere ratings: Standard Ampere Ratings"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 20, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Conductor", "summary": "Table of conductor: Conductor, Article, Section"}], "captions_on_page": ["Table 240.4(G) Specific Conductor Applications", "Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "240.5\n ARTICLE 240-OVERCURRENT PROTECTION\n (1) Supply Cord of Listed Appliance or Luminaire. Where\nflexible cord or tinsel cord is approved for and used with a\nspecific listed appliance or luminaire, it shall be considered to\nbe protected when applied within the appliance or luminaire\nlisting requirements. For the purposes of this section, a lumin-\naire may be either portable or permanent.\n (2) Fixture Wire. Fixture wire shall be permitted to be tapped\nto the branch-circuit conductor of a branch circuit in accord-\nance with the following:\n (1) 15- or 20-ampere circuits -18 AWG, up to 15 m (50 ft)\nof run length\n (2) 15- or 20-ampere circuits - 16 AWG, up to 30 m (100 ft)\nof run length\n (3) 20-ampere circuits-14 AWG and larger\n(4) 30-ampere circuits - 14 AWG and larger\n(5) 40-ampere circuits -12 AWG and larger\n(6) 50-ampere circuits -12 AWG and larger\n (3) Extension Cord Sets. Flexible cord used in listed extension\ncord sets shall be considered to be protected when applied\nwithin the extension cord listing requirements.\n (4) Field Assembled Extension Cord Sets. Flexible cord used\nin extension cords made with separately listed and installed\ncomponents shall be permitted to be supplied by a branch\ncircuit in accordance with the following:\n 20-ampere circuits - 16 AWG and larger\n (1) Located behind removable and sealable covers over the\nadjusting means\n (2)\n (3)\n Located behind bolted equipment enclosure doors\nLocated behind locked doors accessible only to qualified\npersonnel\n (4) Password protected, with password accessible only to\nqualified personnel\n Informational Note: See NFPA 730, Guide for Premises Security,\nand ANSI/TIA-5017, Telecommunications Physical Network Security\nStandard, for information regarding physical security.\n (D) Remotely Accessible Adjustable-Trip Circuit Breakers. A\ncircuit breaker(s) that can be adjusted remotely to modify the\nadjusting means shall be permitted to have an ampere rating(s)\nthat is equal to the adjusted current setting (long-time pickup\nsetting). Remote access shall be achieved by one of the follow-\ning methods:\n (1) Connected directly through a local nonnetworked inter-\n (2)\n face.\n Connected through a networked interface complying\nwith one of the following methods:\n a. The circuit breaker and associated software for adjust-\ning the settings are identified as being evaluated for\ncybersecurity.\n b. A cybersecurity assessment of the network is comple-\nted. Documentation of the assessment and certifica-\ntion shall be made available to those authorized to\ninspect, operate, and maintain the system.\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table1", "chunk_type": "table", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.6 Standard Ampere Ratings.", "III, IV, V, VI,", "VII"], "captions_on_page": ["Table 240.4(G) Specific Conductor Applications", "Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** Two tables detailing conductor applications and standard ampere ratings for fuses and inverse time circuit breakers, along with text descriptions of adjustable-trip circuit breakers and wiring configurations.\n\n**Technical details:**\n*   Table 240.4(G) Specific Conductor Applications:\n    *   Conductor types: Air-conditioning and refrigeration equipment circuit conductors, Capacitor circuit conductors, Control and instrumentation circuit conductors (Type ITC), Electric welder circuit conductors, Fire alarm system circuit conductors, Motor-operated appliance circuit conductors, Motor and motor-control circuit conductors, Phase converter supply conductors, Remote-control, signaling, and power-limited circuit conductors, Secondary tie conductors.\n    *   Articles: 440, 460, 335, 630, 760, 422, 430, 455, 725, 450.\n    *   Sections: 460.8(B), 460.25, 335.9, 630.12, 630.32, 760.43, 760.45, 760.121, 455.7, 724.43, 724.45, 725.60, 450.6.\n\n*   Table 240.6(A) Standard Ampere Ratings for Fuses and Inverse Time Circuit Breakers:\n    *   Ampere ratings: 10, 15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000.\n\n*   Wiring configurations: 15- or 20-ampere circuits - 18 AWG, up to 15 m (50 ft) of run length; 15- or 20-ampere circuits - 16 AWG, up to 30 m (1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Air-conditioning and", "440, Parts III,", "be considered as shown in Table 240.6 (A). Additional standard"], ["refrigeration", "IV, VI", "ampere ratings for fuses shall be 1, 3, 6, and 601. The use of"], ["equipment circuit", "fuses and inverse time circuit breakers with nonstandard"], ["conductors", "ampere ratings shall be permitted."], ["Capacitor circuit", "460", "460.8(B) and"], ["conductors", "460.25", "Table 240.6(A) Standard Ampere Ratings for Fuses and"], ["Control and", "335", "335.9", "Inverse Time Circuit Breakers"], ["instrumentation"], ["circuit conductors", "Standard Ampere Ratings"], ["(Type ITC)"], ["Electric welder circuit", "630", "630.12 and 630.32", "10", "15", "20", "25", "30"], ["conductors", "35", "40", "45", "50", "60"], ["Fire alarm system circuit", "760", "760.43, 760.45,", "70", "80", "90", "100", "110"], ["conductors", "760.121, and", "125", "150", "175", "200", "225"], ["Chapter 9,", "250", "300", "350", "400", "450"], ["Tables 12(A)", "500", "600", "700", "800", "1000"], ["and 12(B)", "1200", "1600", "2000", "2500", "3000"], ["Motor-operated", "422, Part II", "4000", "5000", "6000"], ["appliance circuit"], ["conductors", "(B) Adjustable-Trip Circuit Breakers. The rating of adjustable-"], ["Motor and motor-", "430, Parts II,", "trip circuit breakers having external means for adjusting the"], ["control circuit", "III, IV, V, VI,", "current setting (long-time pickup setting), not meeting the"], ["conductors", "VII", "requirements of 240.6(C), shall be the maximum setting possi-"], ["Phase converter supply", "455", "455.7", "ble."], ["conductors"], ["Remote-control,", "725", "724.43, 724.45,", "(C) Local Restricted Access Adjustable-Trip Circuit Breakers."], ["signaling, and power-", "725.60, and", "A circuit breaker(s) that has restricted access to the adjusting"], ["limited circuit", "Chapter 9,", "means shall be permitted to have an ampere rating(s) that is"], ["conductors", "Tables 11(A)", "equal to the adjusted current setting (long-time pickup"], ["and 11(B)", "setting). Restricted access shall be achieved by one of the"], ["Secondary tie conductors", "450", "450.6", "following methods:"]], "headers": [["Table 240.4(G) Specific Conductor Applications", "240.6 Standard Ampere Ratings."], ["Conductor", "Article", "Section", "(A) Fuses and Fixed-Trip Circuit Breakers. The standard"], ["ampere ratings for fuses and inverse time circuit breakers shall"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Standard Ampere Ratings", "", "", ""], ["10", "15", "20", "25", "30"], ["35", "40", "45", "50", "60"], ["70", "80", "90", "100", "110"], ["125", "150", "175", "200", "225"], ["250", "300", "350", "400", "450"], ["500", "600", "700", "800", "1000"], ["1200", "1600", "2000", "2500", "3000"], ["4000", "5000", "6000", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Conductor", "Article", "Section"], ["Air-conditioning and refrigeration equipment circuit", "440, Parts III, IV, VI", ""], ["conductors", "", ""], ["Capacitor circuit", "460", "460.8(B) and"], ["conductors", "", "460.25"], ["Control and", "335", "335.9"], ["instrumentation circuit conductors (Type ITC) Electric welder circuit", "630", "630.12 and 630.32"], ["conductors", "", ""], ["Fire alarm system circuit conductors", "760", "760.43, 760.45, 760.121, and Chapter 9, Tables 12(A)"], ["Motor-operated appliance circuit conductors", "422, Part II", "and 12(B)"], ["Motor and motor- control circuit", "430, Parts II, III, IV, V, VI,", ""], ["conductors", "VII", ""], ["Phase converter supply", "455", "455.7"], ["conductors", "", ""], ["Remote-control,", "725", "724.43, 724.45,"], ["signaling, and power-", "", "725.60, and"], ["limited circuit", "", "Chapter 9,"], ["conductors", "", "Tables 11 (A)"], ["", "", "and 11(B)"], ["Secondary tie conductors", "450", "450.6"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists table 240.4(g) specific conductor applications with columns including: Table 240.4(G) Specific Conductor Applications, 240.6 Standard Ampere Ratings..", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.6 Standard Ampere Ratings. | III, IV, V, VI, | VII\nCaptions: Table 240.4(G) Specific Conductor Applications | Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers\n\nTable 240.4(G) Specific Conductor Applications | 240.6 Standard Ampere Ratings. | | | | | |\nConductor | Article | Section | (A) Fuses and Fixed-Trip Circuit Breakers. The standard | | | |\nampere ratings for fuses and inverse time circuit breakers shall | | | | | | |\nAir-conditioning and | 440, Parts III, | be considered as shown in Table 240.6 (A). Additional standard | | | | |\nrefrigeration | IV, VI | ampere ratings for fuses shall be 1, 3, 6, and 601. The use of | | | | |\nequipment circuit | fuses and inverse time circuit breakers with nonstandard | | | | | |\nconductors | ampere ratings shall be permitted. | | | | | |\nCapacitor circuit | 460 | 460.8(B) and | | | | |\nconductors | 460.25 | Table 240.6(A) Standard Ampere Ratings for Fuses and | | | | |\nControl and | 335 | 335.9 | Inverse Time Circuit Breakers | | | |\ninstrumentation | | | | | | |\ncircuit conductors | Standard Ampere Ratings | | | | | |\n(Type ITC) | | | | | | |\nElectric welder circuit | 630 | 630.12 and 630.32 | 10 | 15 | 20 | 25 | 30\nconductors | 35 | 40 | 45 | 50 | 60 | |\nFire alarm system circuit | 760 | 760.43, 760.45, | 70 | 80 | 90 | 100 | 110\nconductors | 760.121, and | 125 | 150 | 175 | 200 | 225 |\nChapter 9, | 250 | 300 | 350 | 400 | 450 | |\nTables 12(A) | 500 | 600 | 700 | 800 | 1000 | |\nand 12(B) | 1200 | 1600 | 2000 | 2500 | 3000 | |\nMotor-operated | 422, Part II | 4000 | 5000 | 6000 | | |\nappliance circuit | | | | | | |\nconductors | (B) Adjustable-Trip Circuit Breakers. The rating of adjustable- | | | | | |\nMotor and motor- | 430, Parts II, | trip circuit breakers having external means for adjusting the | | | | |\ncontrol circuit | III, IV, V, VI, | current setting (long-time pickup setting), not meeting the | | | | |\nconductors | VII | requirements of 240.6(C), shall be the maximum setting possi- | | | | |\nPhase converter supply | 455 | 455.7 | ble. | | | |\nconductors | | | | | | |\nRemote-control, | 725 | 724.43, 724.45, | (C) Local Restricted Access Adjustable-Trip Circuit Breakers. | | | |\nsignaling, and power- | 725.60, and | A circuit breaker(s) that has restricted access to the adjusting | | | | |\nlimited circuit | Chapter 9, | means shall be permitted to have an ampere rating(s) that is | | | | |\nconductors | Tables 11(A) | equal to the adjusted current setting (long-time pickup | | | | |\nand 11(B) | setting). Restricted access shall be achieved by one of the | | | | | |\nSecondary tie conductors | 450 | 450.6 | following methods: | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table2", "chunk_type": "table", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.6 Standard Ampere Ratings.", "III, IV, V, VI,", "VII"], "captions_on_page": ["Table 240.4(G) Specific Conductor Applications", "Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** Two tables detailing conductor applications and standard ampere ratings for fuses and inverse time circuit breakers, along with text descriptions of adjustable-trip circuit breakers and wiring configurations.\n\n**Technical details:**\n*   Table 240.4(G) Specific Conductor Applications:\n    *   Conductor types: Air-conditioning and refrigeration equipment circuit conductors, Capacitor circuit conductors, Control and instrumentation circuit conductors (Type ITC), Electric welder circuit conductors, Fire alarm system circuit conductors, Motor-operated appliance circuit conductors, Motor and motor-control circuit conductors, Phase converter supply conductors, Remote-control, signaling, and power-limited circuit conductors, Secondary tie conductors.\n    *   Articles: 440, 460, 335, 630, 760, 422, 430, 455, 725, 450.\n    *   Sections: 460.8(B), 460.25, 335.9, 630.12, 630.32, 760.43, 760.45, 760.121, 455.7, 724.43, 724.45, 725.60, 450.6.\n\n*   Table 240.6(A) Standard Ampere Ratings for Fuses and Inverse Time Circuit Breakers:\n    *   Ampere ratings: 10, 15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000.\n\n*   Wiring configurations: 15- or 20-ampere circuits - 18 AWG, up to 15 m (50 ft) of run length; 15- or 20-ampere circuits - 16 AWG, up to 30 m (1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Air-conditioning and", "440, Parts III,", "be considered as shown in Table 240.6 (A). Additional standard"], ["refrigeration", "IV, VI", "ampere ratings for fuses shall be 1, 3, 6, and 601. The use of"], ["equipment circuit", "fuses and inverse time circuit breakers with nonstandard"], ["conductors", "ampere ratings shall be permitted."], ["Capacitor circuit", "460", "460.8(B) and"], ["conductors", "460.25", "Table 240.6(A) Standard Ampere Ratings for Fuses and"], ["Control and", "335", "335.9", "Inverse Time Circuit Breakers"], ["instrumentation"], ["circuit conductors", "Standard Ampere Ratings"], ["(Type ITC)"], ["Electric welder circuit", "630", "630.12 and 630.32", "10", "15", "20", "25", "30"], ["conductors", "35", "40", "45", "50", "60"], ["Fire alarm system circuit", "760", "760.43, 760.45,", "70", "80", "90", "100", "110"], ["conductors", "760.121, and", "125", "150", "175", "200", "225"], ["Chapter 9,", "250", "300", "350", "400", "450"], ["Tables 12(A)", "500", "600", "700", "800", "1000"], ["and 12(B)", "1200", "1600", "2000", "2500", "3000"], ["Motor-operated", "422, Part II", "4000", "5000", "6000"], ["appliance circuit"], ["conductors", "(B) Adjustable-Trip Circuit Breakers. The rating of adjustable-"], ["Motor and motor-", "430, Parts II,", "trip circuit breakers having external means for adjusting the"], ["control circuit", "III, IV, V, VI,", "current setting (long-time pickup setting), not meeting the"], ["conductors", "VII", "requirements of 240.6(C), shall be the maximum setting possi-"], ["Phase converter supply", "455", "455.7", "ble."], ["conductors"], ["Remote-control,", "725", "724.43, 724.45,", "(C) Local Restricted Access Adjustable-Trip Circuit Breakers."], ["signaling, and power-", "725.60, and", "A circuit breaker(s) that has restricted access to the adjusting"], ["limited circuit", "Chapter 9,", "means shall be permitted to have an ampere rating(s) that is"], ["conductors", "Tables 11(A)", "equal to the adjusted current setting (long-time pickup"], ["and 11(B)", "setting). Restricted access shall be achieved by one of the"], ["Secondary tie conductors", "450", "450.6", "following methods:"]], "headers": [["Table 240.4(G) Specific Conductor Applications", "240.6 Standard Ampere Ratings."], ["Conductor", "Article", "Section", "(A) Fuses and Fixed-Trip Circuit Breakers. The standard"], ["ampere ratings for fuses and inverse time circuit breakers shall"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Standard Ampere Ratings", "", "", ""], ["10", "15", "20", "25", "30"], ["35", "40", "45", "50", "60"], ["70", "80", "90", "100", "110"], ["125", "150", "175", "200", "225"], ["250", "300", "350", "400", "450"], ["500", "600", "700", "800", "1000"], ["1200", "1600", "2000", "2500", "3000"], ["4000", "5000", "6000", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Conductor", "Article", "Section"], ["Air-conditioning and refrigeration equipment circuit", "440, Parts III, IV, VI", ""], ["conductors", "", ""], ["Capacitor circuit", "460", "460.8(B) and"], ["conductors", "", "460.25"], ["Control and", "335", "335.9"], ["instrumentation circuit conductors (Type ITC) Electric welder circuit", "630", "630.12 and 630.32"], ["conductors", "", ""], ["Fire alarm system circuit conductors", "760", "760.43, 760.45, 760.121, and Chapter 9, Tables 12(A)"], ["Motor-operated appliance circuit conductors", "422, Part II", "and 12(B)"], ["Motor and motor- control circuit", "430, Parts II, III, IV, V, VI,", ""], ["conductors", "VII", ""], ["Phase converter supply", "455", "455.7"], ["conductors", "", ""], ["Remote-control,", "725", "724.43, 724.45,"], ["signaling, and power-", "", "725.60, and"], ["limited circuit", "", "Chapter 9,"], ["conductors", "", "Tables 11 (A)"], ["", "", "and 11(B)"], ["Secondary tie conductors", "450", "450.6"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists standard ampere ratings with columns including: Standard Ampere Ratings.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.6 Standard Ampere Ratings. | III, IV, V, VI, | VII\nCaptions: Table 240.4(G) Specific Conductor Applications | Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers\n\n10 | 15 | 20 | 25 | 30\n35 | 40 | 45 | 50 | 60\n70 | 80 | 90 | 100 | 110\n125 | 150 | 175 | 200 | 225\n250 | 300 | 350 | 400 | 450\n500 | 600 | 700 | 800 | 1000\n1200 | 1600 | 2000 | 2500 | 3000\n4000 | 5000 | 6000 | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table3", "chunk_type": "table", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.6 Standard Ampere Ratings.", "III, IV, V, VI,", "VII"], "captions_on_page": ["Table 240.4(G) Specific Conductor Applications", "Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** Two tables detailing conductor applications and standard ampere ratings for fuses and inverse time circuit breakers, along with text descriptions of adjustable-trip circuit breakers and wiring configurations.\n\n**Technical details:**\n*   Table 240.4(G) Specific Conductor Applications:\n    *   Conductor types: Air-conditioning and refrigeration equipment circuit conductors, Capacitor circuit conductors, Control and instrumentation circuit conductors (Type ITC), Electric welder circuit conductors, Fire alarm system circuit conductors, Motor-operated appliance circuit conductors, Motor and motor-control circuit conductors, Phase converter supply conductors, Remote-control, signaling, and power-limited circuit conductors, Secondary tie conductors.\n    *   Articles: 440, 460, 335, 630, 760, 422, 430, 455, 725, 450.\n    *   Sections: 460.8(B), 460.25, 335.9, 630.12, 630.32, 760.43, 760.45, 760.121, 455.7, 724.43, 724.45, 725.60, 450.6.\n\n*   Table 240.6(A) Standard Ampere Ratings for Fuses and Inverse Time Circuit Breakers:\n    *   Ampere ratings: 10, 15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000.\n\n*   Wiring configurations: 15- or 20-ampere circuits - 18 AWG, up to 15 m (50 ft) of run length; 15- or 20-ampere circuits - 16 AWG, up to 30 m (1"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Air-conditioning and", "440, Parts III,", "be considered as shown in Table 240.6 (A). Additional standard"], ["refrigeration", "IV, VI", "ampere ratings for fuses shall be 1, 3, 6, and 601. The use of"], ["equipment circuit", "fuses and inverse time circuit breakers with nonstandard"], ["conductors", "ampere ratings shall be permitted."], ["Capacitor circuit", "460", "460.8(B) and"], ["conductors", "460.25", "Table 240.6(A) Standard Ampere Ratings for Fuses and"], ["Control and", "335", "335.9", "Inverse Time Circuit Breakers"], ["instrumentation"], ["circuit conductors", "Standard Ampere Ratings"], ["(Type ITC)"], ["Electric welder circuit", "630", "630.12 and 630.32", "10", "15", "20", "25", "30"], ["conductors", "35", "40", "45", "50", "60"], ["Fire alarm system circuit", "760", "760.43, 760.45,", "70", "80", "90", "100", "110"], ["conductors", "760.121, and", "125", "150", "175", "200", "225"], ["Chapter 9,", "250", "300", "350", "400", "450"], ["Tables 12(A)", "500", "600", "700", "800", "1000"], ["and 12(B)", "1200", "1600", "2000", "2500", "3000"], ["Motor-operated", "422, Part II", "4000", "5000", "6000"], ["appliance circuit"], ["conductors", "(B) Adjustable-Trip Circuit Breakers. The rating of adjustable-"], ["Motor and motor-", "430, Parts II,", "trip circuit breakers having external means for adjusting the"], ["control circuit", "III, IV, V, VI,", "current setting (long-time pickup setting), not meeting the"], ["conductors", "VII", "requirements of 240.6(C), shall be the maximum setting possi-"], ["Phase converter supply", "455", "455.7", "ble."], ["conductors"], ["Remote-control,", "725", "724.43, 724.45,", "(C) Local Restricted Access Adjustable-Trip Circuit Breakers."], ["signaling, and power-", "725.60, and", "A circuit breaker(s) that has restricted access to the adjusting"], ["limited circuit", "Chapter 9,", "means shall be permitted to have an ampere rating(s) that is"], ["conductors", "Tables 11(A)", "equal to the adjusted current setting (long-time pickup"], ["and 11(B)", "setting). Restricted access shall be achieved by one of the"], ["Secondary tie conductors", "450", "450.6", "following methods:"]], "headers": [["Table 240.4(G) Specific Conductor Applications", "240.6 Standard Ampere Ratings."], ["Conductor", "Article", "Section", "(A) Fuses and Fixed-Trip Circuit Breakers. The standard"], ["ampere ratings for fuses and inverse time circuit breakers shall"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Standard Ampere Ratings", "", "", ""], ["10", "15", "20", "25", "30"], ["35", "40", "45", "50", "60"], ["70", "80", "90", "100", "110"], ["125", "150", "175", "200", "225"], ["250", "300", "350", "400", "450"], ["500", "600", "700", "800", "1000"], ["1200", "1600", "2000", "2500", "3000"], ["4000", "5000", "6000", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Conductor", "Article", "Section"], ["Air-conditioning and refrigeration equipment circuit", "440, Parts III, IV, VI", ""], ["conductors", "", ""], ["Capacitor circuit", "460", "460.8(B) and"], ["conductors", "", "460.25"], ["Control and", "335", "335.9"], ["instrumentation circuit conductors (Type ITC) Electric welder circuit", "630", "630.12 and 630.32"], ["conductors", "", ""], ["Fire alarm system circuit conductors", "760", "760.43, 760.45, 760.121, and Chapter 9, Tables 12(A)"], ["Motor-operated appliance circuit conductors", "422, Part II", "and 12(B)"], ["Motor and motor- control circuit", "430, Parts II, III, IV, V, VI,", ""], ["conductors", "VII", ""], ["Phase converter supply", "455", "455.7"], ["conductors", "", ""], ["Remote-control,", "725", "724.43, 724.45,"], ["signaling, and power-", "", "725.60, and"], ["limited circuit", "", "Chapter 9,"], ["conductors", "", "Tables 11 (A)"], ["", "", "and 11(B)"], ["Secondary tie conductors", "450", "450.6"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists conductor with columns including: Conductor, Article, Section.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.6 Standard Ampere Ratings. | III, IV, V, VI, | VII\nCaptions: Table 240.4(G) Specific Conductor Applications | Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers\n\nConductor | Article | Section\nAir-conditioning and refrigeration equipment circuit | 440, Parts III, IV, VI |\nconductors | |\nCapacitor circuit | 460 | 460.8(B) and\nconductors | | 460.25\nControl and | 335 | 335.9\ninstrumentation circuit conductors (Type ITC) Electric welder circuit | 630 | 630.12 and 630.32\nconductors | |\nFire alarm system circuit conductors | 760 | 760.43, 760.45, 760.121, and Chapter 9, Tables 12(A)\nMotor-operated appliance circuit conductors | 422, Part II | and 12(B)\nMotor and motor- control circuit | 430, Parts II, III, IV, V, VI, |\nconductors | VII |\nPhase converter supply | 455 | 455.7\nconductors | |\nRemote-control, | 725 | 724.43, 724.45,\nsignaling, and power- | | 725.60, and\nlimited circuit | | Chapter 9,\nconductors | | Tables 11 (A)\n| | and 11(B)\nSecondary tie conductors | 450 | 450.6"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p49_fig1", "chunk_type": "figure", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.6 Standard Ampere Ratings."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.6 Standard Ampere Ratings.", "III, IV, V, VI,", "VII"], "captions_on_page": ["Table 240.4(G) Specific Conductor Applications", "Table 240.6(A) Standard Ampere Ratings for Fuses and\nInverse Time Circuit Breakers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table1", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 2, "num_rows": 31, "bbox": [], "header_preview_text": "Table 240.4(G) Specific Conductor Applications | 240.6 Standard Ampere Ratings.", "caption": "", "kind": "table_ref", "title": "Table 240.4(G) Specific Conductor Applications", "summary": "Table of table 240.4(g) specific conductor applications: Table 240.4(G) Specific Conductor Applications, 240.6 Standard Ampere Ratings."}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Standard Ampere Ratings", "summary": "Table of standard ampere ratings: Standard Ampere Ratings"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 2_p49_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 20, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Conductor", "summary": "Table of conductor: Conductor, Article, Section"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.6 Standard Ampere Ratings.\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.6 Standard Ampere Ratings. | III, IV, V, VI, | VII\n\nAI caption: **Type of image:** Table and Text Excerpt\n\n**Main components:** Two tables detailing conductor applications and standard ampere ratings for fuses and inverse time circuit breakers, along with text descriptions of adjustable-trip circuit breakers and wiring configurations.\n\n**Technical details:**\n*   Table 240.4(G) Specific Conductor Applications:\n    *   Conductor types: Air-conditioning and refrigeration equipment circuit conductors, Capacitor circuit conductors, Control and instrumentation circuit conductors (Type ITC), Electric welder circuit conductors, Fire alarm system circuit conductors, Motor-operated appliance circuit conductors, Motor and motor-control circuit conductors, Phase converter supply conductors, Remote-control, signaling, and power-limited circuit conductors, Secondary tie conductors.\n    *   Articles: 440, 460, 335, 630, 760, 422, 430, 455, 725, 450.\n    *   Sections: 460.8(B), 460.25, 335.9, 630.12, 630.32, 760.43, 760.45, 760.121, 455.7, 724.43, 724.45, 725.60, 450.6.\n\n*   Table 240.6(A) Standard Ampere Ratings for Fuses and Inverse Time Circuit Breakers:\n    *   Ampere ratings: 10, 15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000.\n\n*   Wiring configurations: 15- or 20-ampere circuits - 18 AWG, up to 15 m (50 ft) of run length; 15- or 20-ampere circuits - 16 AWG, up to 30 m (1"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p50_narr1", "chunk_type": "narrative", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.7 Listing Requirements. The following shall be listed:\n(1) Branch-circuit overcurrent protective devices", "240.9 Thermal Devices. Thermal relays and other devices not\ndesigned to open short circuits or ground faults shall not be\nused for the protection of conductors against overcurrent due\nto short circuits or ground faults, but the use of such devices\nshall be permitted to protect motor branch-circuit conductors\nfrom overload if protected in accordance with 430.40.", "240.15 Ungrounded Conductors.", "240.21 Location in Circuit. Overcurrent protection shall be\nprovided in each ungrounded circuit conductor and shall be", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p50_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 240-OVERCURRENT PROTECTION\n Informational Note No. 1: See ANSI/ISA 62443, Cybersecurity\nStandards series, UL 2900 Cybersecurity Standard series, or the NIST\nFramework for Improving Critical Infrastructure Cybersecurity, Version\n1.1 for assessment requirements. Informational Note No. 2: Examples of the commissioning\ncertification used to demonstrate the system has been investiga-\nted for cybersecurity vulnerabilities could be one of the follow-\ning:\n (1)\n (2)\n (3)\n The ISA Security Compliance Institute (ISCI) conformity\nassessment program\n Certification of compliance by a nationally recognized test\nlaboratory\n Manufacturer certification for the specific type and brand\nof system provided\n Informational Note No. 3: Cybersecurity is a specialized field\nrequiring constant, vigilant attention to security vulnerabilities\nthat could arise due to software defects, system configuration\nchanges, or user interactions. Installation of devices that can be\nsecured is an important first step but not sufficient to guarantee\na secure system. 240.7 Listing Requirements. The following shall be listed:\n(1) Branch-circuit overcurrent protective devices\n (2) Relays and circuit breakers providing ground-fault protec-\ntion of equipment\n (3) Ground-fault circuit interrupter devices\n 240.8 Fuses or Circuit Breakers in Parallel. Fuses and circuit\nbreakers shall be permitted to be connected in parallel where\nthey are factory assembled in parallel and listed as a unit. Indi-\nvidual fuses, circuit breakers, or combinations thereof shall not\notherwise be connected in parallel. 240.9 Thermal Devices. Thermal relays and other devices not\ndesigned to open short circuits or ground faults shall not be\nused for the protection of conductors against overcurrent due\nto short circuits or ground faults, but the use of such devices\nshall be permitted to protect motor branch-circuit conductors\nfrom overload if protected in accordance with 430.40. 240.10 Supplementary Overcurrent Protection. Where supple-\nmentary overcurrent protection is used for luminaires, applian-\nces, and other equipment or for internal circuits and\ncomponents of equipment, it shall not be used as a substitute\nfor required branch-circuit overcurrent devices or in place of\nthe required branch-circuit protection. Supplementary over-\ncurrent devices shall not be required to be readily accessible. 240.11 Selective Coordination. If one or more feeder overcur-\nrent protective devices are required to be selectively coordina-\nted with a service overcurrent protective device by other\nrequirements in this Code, all feeder overcurrent protective\ndevices supplied directly by the service overcurrent protective\ndevice shall be selectively coordinated with the service overcur-\nrent protective device. 240.12 Orderly Shutdown."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p50_narr2", "chunk_type": "narrative", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.7 Listing Requirements. The following shall be listed:\n(1) Branch-circuit overcurrent protective devices", "240.9 Thermal Devices. Thermal relays and other devices not\ndesigned to open short circuits or ground faults shall not be\nused for the protection of conductors against overcurrent due\nto short circuits or ground faults, but the use of such devices\nshall be permitted to protect motor branch-circuit conductors\nfrom overload if protected in accordance with 430.40.", "240.15 Ungrounded Conductors.", "240.21 Location in Circuit. Overcurrent protection shall be\nprovided in each ungrounded circuit conductor and shall be", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p50_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where an orderly shutdown is\nrequired to minimize the hazard(s) to personnel or equip-\nment, a system of coordination based on the following two\nconditions shall be permitted:\n (1) Coordinated short-circuit protection\n (2) Overload indication based on monitoring systems or devi-\n ces\n Informational Note: The monitoring system may cause the\ncondition to go to alarm, allowing corrective action or an\n 240.21\n orderly shutdown, thereby minimizing personnel hazard and\nequipment damage. 240.13 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided in accordance with\n230.95 for solidly grounded wye electrical systems of more than\n150 volts to ground but not exceeding 1000 volts phase-to-\nphase for each individual device used as a building or structure\nmain disconnecting means rated 1000 amperes or more. This section shall not apply to the disconnecting means for\nthe following:\n (1)\n (2)\n Continuous industrial processes where a nonorderly shut-\ndown will introduce additional or increased hazards\nInstallations where ground-fault protection is provided by\nother requirements for services or feeders\n(3) Fire pumps\n 240.15 Ungrounded Conductors. (A) Overcurrent Device Required. A fuse or an overcurrent\ntrip unit of a circuit breaker shall be connected in series with\neach ungrounded conductor. A combination of a current trans-\nformer and overcurrent relay shall be considered equivalent to\nan overcurrent trip unit. Informational Note: See Parts III, IV, V, and XI of Article 430 for\nmotor circuits. (B) Circuit Breaker as Overcurrent Device. Circuit breakers\nshall open all ungrounded conductors of the circuit both\nmanually and automatically unless otherwise permitted in\n240.15(B) (1), (B) (2), (B) (3), and (B) (4). (1) Multiwire Branch Circuits. Individual single-pole circuit\nbreakers, with identified handle ties, shall be permitted as the\nprotection for each ungrounded conductor of multiwire\nbranch circuits that serve only single-phase line-to-neutral\n loads. (2) Grounded Single-Phase Alternating-Current Circuits. In\ngrounded systems, individual single-pole circuit breakers rated\n120/240 volts ac, with identified handle ties, shall be permitted\nas the protection for each ungrounded conductor for line-to-\nline connected loads for single-phase circuits. (3) 3-Phase and 2-Phase Systems. For line-to-line loads in 4-\nwire, 3-phase systems or 5-wire, 2-phase systems, individual\nsingle-pole circuit breakers rated 120/240 volts ac with identi-\nfied handle ties shall be permitted as the protection for each\nungrounded conductor, if the systems have a grounded neutral\npoint and the voltage to ground does not exceed 120 volts. (4) 3-Wire Direct-Current Circuits."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p50_narr3", "chunk_type": "narrative", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.7 Listing Requirements. The following shall be listed:\n(1) Branch-circuit overcurrent protective devices", "240.9 Thermal Devices. Thermal relays and other devices not\ndesigned to open short circuits or ground faults shall not be\nused for the protection of conductors against overcurrent due\nto short circuits or ground faults, but the use of such devices\nshall be permitted to protect motor branch-circuit conductors\nfrom overload if protected in accordance with 430.40.", "240.15 Ungrounded Conductors.", "240.21 Location in Circuit. Overcurrent protection shall be\nprovided in each ungrounded circuit conductor and shall be", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p50_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Individual single-pole\ncircuit breakers rated 125/250 volts dc with identified handle\nties shall be permitted as the protection for each ungrounded\nconductor for line-to-line connected loads for 3-wire, direct-\ncurrent circuits supplied from a system with a grounded\nneutral where the voltage to ground does not exceed 125 volts. 240.16 Interrupting Ratings. Branch-circuit\nprotective devices shall have an interrupting rating no less than\n5000 amperes. Part II. Location\n overcurrent\n 240.21 Location in Circuit. Overcurrent protection shall be\nprovided in each ungrounded circuit conductor and shall be\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p50_fig1", "chunk_type": "figure", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.7 Listing Requirements. The following shall be listed:\n(1) Branch-circuit overcurrent protective devices", "240.9 Thermal Devices. Thermal relays and other devices not\ndesigned to open short circuits or ground faults shall not be\nused for the protection of conductors against overcurrent due\nto short circuits or ground faults, but the use of such devices\nshall be permitted to protect motor branch-circuit conductors\nfrom overload if protected in accordance with 430.40.", "240.15 Ungrounded Conductors.", "240.21 Location in Circuit. Overcurrent protection shall be\nprovided in each ungrounded circuit conductor and shall be", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p50_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.7 Listing Requirements. The following shall be listed:\n(1) Branch-circuit overcurrent protective devices | 240.9 Thermal Devices. Thermal relays and other devices not\ndesigned to open short circuits or ground faults shall not be\nused for the protection of conductors against overcurrent due\nto short circuits or ground faults, but the use of such devices\nshall be permitted to protect motor branch-circuit conductors\nfrom overload if protected in accordance with 430.40. | 240.15 Ungrounded Conductors. | 240.21 Location in Circuit. Overcurrent protection shall be\nprovided in each ungrounded circuit conductor and shall be | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 240 discusses overcurrent protection, listing requirements, fuses, circuit breakers, and ground-fault protection.\n\n**Technical details:**\n*   Article 240 - Overcurrent Protection\n*   ANSI/ISA 62443\n*   UL 2900\n*   NIST Framework for Improving Critical Infrastructure Cybersecurity\n*   240.7 Listing Requirements\n*   240.8 Fuses or Circuit Breakers in Parallel\n*   240.13 Ground-Fault Protection of Equipment\n*   230.95\n*   240.15 Ungrounded Conductors\n*   240.16 Interrupting Ratings\n*   5000 amperes\n*   240.21 Location in Circuit\n*   2023 Edition National Electrical Code\n*   70-125"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p51_narr1", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "240.21\n ARTICLE 240-OVERCURRENT PROTECTION\n located at the point where the conductors receive their supply\nexcept as specified in 240.21 (A) through (H). Conductors\nsupplied under 240.21 (A) through (H) shall not supply\nanother conductor except through an overcurrent protective\ndevice meeting the requirements of 240.4. (A) Branch-Circuit Conductors. Branch-circuit tap conductors\nmeeting the requirements specified in 210.19 shall be permit-\nted to have overcurrent protection as specified in 210.20. (B) Feeder Taps. Conductors shall be permitted to be tapped,\nwithout overcurrent protection at the tap, to a feeder as speci-\nfied in 240.21 (B)(1) through (B) (5). The tap shall be permit-\nted at any point on the load side of the feeder overcurrent\nprotective device. Section 240.4(B) shall not be permitted for\ntap conductors. (1) Taps Not over 3 m (10 ft) Long. If the length of the tap\nconductors does not exceed 3 m (10 ft) and the tap conductors\ncomply with all of the following:\n (1) The ampacity of the tap conductors is as follows:\n a. Not less than the combined calculated loads on the\ncircuits supplied by the tap conductors\n b. Not less than the rating of the equipment containing\nan overcurrent device(s) supplied by the tap conduc-\ntors or not less than the rating of the overcurrent\nprotective device at the termination of the tap\nconductors\n Exception to b: Where listed equipment, such as a surge-protective\ndevice(s) [SPD(s)], is provided with specific instructions on mini-\nmum conductor sizing, the ampacity of the tap conductors supply-\ning that equipment shall be permitted to be determined based on the\nmanufacturer's instructions. (2) The tap conductors do not extend beyond the switch-\nboard, switchgear, panelboard, disconnecting means, or\ncontrol devices they supply. (3) Except at the point of connection to the feeder, the tap\nconductors are enclosed in a raceway, which extends from\nthe tap to the enclosure of an enclosed switchboard,\nswitchgear, a panelboard, or control devices, or to the\nback of an open switchboard. (4) For field installations, if the tap conductors leave the\nenclosure or vault in which the tap is made, the ampacity\nof the tap conductors is not less than one-tenth of the\nrating of the overcurrent device protecting the feeder\nconductors. Informational Note: See 408.36 for overcurrent protection\nrequirements for panelboards. (2) Taps Not over 7.5 m (25 ft) Long. Where the length of the\ntap conductors does not exceed 7.5 m (25 ft) and the tap\nconductors comply with all the following:\n (1) The ampacity of the tap conductors is not less than one-\nthird of the rating of the overcurrent device protecting\nthe feeder conductors. (2) The tap conductors terminate in a single circuit breaker\nor a single set of fuses that limit the load to the ampacity\nof the tap conductors. This device shall be permitted to\nsupply any number of additional overcurrent devices on\nits load side."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p51_narr2", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(3) The tap conductors are protected from physical damage\nby being enclosed in an approved raceway or by other\napproved means. (3) Taps Supplying a Transformer [Primary Plus Secondary\nNot over 7.5 m (25 ft) Long]. Where the tap conductors supply\na transformer and comply with all the following conditions:\n(1) The conductors supplying the primary of a transformer\nhave an ampacity at least one-third the rating of the over-\ncurrent device protecting the feeder conductors. The conductors supplied by the secondary of the trans-\nformer shall have an ampacity that is not less than the\nvalue of the primary-to-secondary voltage ratio multiplied\nby one-third of the rating of the overcurrent device\nprotecting the feeder conductors. (2)\n (3) The total length of one primary plus one secondary\nconductor, excluding any portion of the primary conduc-\ntor that is protected at its ampacity, is not over 7.5 m\n(25 ft). (4) The primary and secondary conductors are protected\nfrom physical damage by being enclosed in an approved\nraceway or by other approved means. (5) The secondary conductors terminate in a single circuit\nbreaker or set of fuses that limit the load current to not\nmore than the conductor ampacity that is permitted by\n310.14. (4) Taps over 7.5 m (25 ft) Long. Where the feeder is in a\nhigh bay manufacturing building over 11 m (35 ft) high at walls\nand the installation complies with all the following conditions:\n(1) Conditions of maintenance and supervision ensure that\nonly qualified persons service the systems. (2) The tap conductors are not over 7.5 m (25 ft) long hori-\nzontally and not over 30 m (100 ft) total length. (3) The ampacity of the tap conductors is not less than one-\nthird the rating of the overcurrent device protecting the\nfeeder conductors. (4) The tap conductors terminate at a single circuit breaker\nor a single set of fuses that limit the load to the ampacity\nof the tap conductors. This single overcurrent device shall\nbe permitted to supply any number of additional overcur-\nrent devices on its load side. (5) The tap conductors are protected from physical damage\nby being enclosed in an approved raceway or by other\napproved means. (6) The tap conductors are continuous from end-to-end and\ncontain no splices. (7) The tap conductors are sized 6 AWG copper or 4 AWG\naluminum or larger. (8) The tap conductors do not penetrate walls, floors, or ceil-\nings. (9) The tap is made no less than 9 m (30 ft) from the floor. (5) Outside Taps of Unlimited Length. Where the conductors\nare located outside of a building or structure, except at the\npoint of load termination, and comply with all of the following\nconditions:\n (1) The tap conductors are protected from physical damage\nin an approved manner. (2) The tap conductors terminate at a single circuit breaker\nor a single set of fuses that limits the load to the ampacity\nof the tap conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p51_narr3", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "This single overcurrent device shall\nbe permitted to supply any number of additional overcur-\nrent devices on its load side. (3) The overcurrent device for the tap conductors is an inte-\ngral part of a disconnecting means or shall be located\nimmediately adjacent thereto. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p51_fig1", "chunk_type": "figure", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p51_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION\n\nAI caption: **Type of image:** Excerpt from a regulation document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding overcurrent protection for tap conductors. It details specifications for branch-circuit conductors, feeder taps, and transformer taps, including length limitations, ampacity requirements, and protection methods.\n\n**Technical details:**\n*   Article: 240 - Overcurrent Protection\n*   Sections: 240.21 (A), 240.21 (B), 210.19, 210.20, 240.4(B), 408.36, 310.14\n*   Tap Lengths: Not over 3 m (10 ft), Not over 7.5 m (25 ft), Over 7.5 m (25 ft), Unlimited Length\n*   Conductor Sizes: 6 AWG copper, 4 AWG aluminum\n*   Measurements: 11 m (35 ft), 30 m (100 ft), 9 m (30 ft)\n*   Keywords: Branch-Circuit Conductors, Feeder Taps, Transformer, Overcurrent Device, Ampacity, Raceway, Switchboard, Switchgear, Panelboard, Disconnecting Means, Fuses, Circuit Breaker\n*   Document: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p52_narr1", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 240-OVERCURRENT PROTECTION\n (4) The disconnecting means for the tap conductors is\n installed at a readily accessible location complying with\none of the following:\n a. Outside of a building or structure\n b. Inside, nearest the point of entrance of the tap\nconductors\n c. Where installed in accordance with 230.6, nearest the\npoint of entrance of the tap conductors\n (C) Transformer Secondary Conductors. A set of conductors\nfeeding a single load, or each set of conductors feeding sepa-\nrate loads, shall be permitted to be connected to a transformer\nsecondary, without overcurrent protection at the secondary, as\nspecified in 240.21 (C) (1) through (C) (6). Section 240.4(B)\nshall not be permitted for transformer secondary conductors. Informational Note: See 450.3 for overcurrent protection\nrequirements for transformers. (1) Protection by Primary Overcurrent Device. Conductors\nsupplied by the secondary side of a single-phase transformer\nhaving a 2-wire (single-voltage) secondary, or a three-phase,\ndelta-delta connected transformer having a 3-wire (single-\nvoltage) secondary, shall be permitted to be protected by over-\ncurrent protection provided on the primary (supply) side of\nthe transformer, provided this protection is in accordance with\n450.3 and does not exceed the value determined by multiplying\nthe secondary conductor ampacity by the secondary-to-primary\ntransformer voltage ratio. Single-phase (other than 2-wire) and multiphase (other than\ndelta-delta, 3-wire) transformer secondary conductors are not\nconsidered to be protected by the primary overcurrent protec-\ntive device. (2) Transformer Secondary Conductors Not over 3 m (10 ft)\nLong. If the length of secondary conductor does not exceed\n3m (10 ft) and complies with all of the following:\n(1) The ampacity of the secondary conductors is as follows:\na. Not less than the combined calculated loads on the\ncircuits supplied by the secondary conductors\nb. Not less than the rating of the equipment containing\nan overcurrent device(s) supplied by the secondary\nconductors or not less than the rating of the overcur-\nrent protective device at the termination of the secon-\ndary conductors\n Exception: Where listed equipment, such as a surge protective\ndevice(s) [SPD(s)], is provided with specific instructions on mini-\nmum conductor sizing, the ampacity of the tap conductors supply-\ning that equipment shall be permitted to be determined based on the\nmanufacturer's instructions. disconnecting\n (2) The secondary conductors do not extend beyond the\nswitchboard, switchgear, panelboard,\nmeans, or control devices they supply. (3) The secondary conductors are enclosed in a raceway,\nwhich shall extend from the transformer to the enclosure\nof an enclosed switchboard, switchgear, a panelboard, or\ncontrol devices or to the back of an open switchboard."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p52_narr2", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(4) For field installations where the secondary conductors\nleave the enclosure or vault in which the supply connec-\ntion is made, the secondary conductors shall have an\nampacity that is not less than the value of the primary-to-\nsecondary voltage ratio multiplied by one-tenth of the\n 240.21\n rating of the overcurrent device protecting the primary of\nthe transformer. Informational Note: See 408.36 for overcurrent protection\nrequirements for panelboards. (3) Industrial Installation Secondary Conductors Not over\n7.5 m (25 ft) Long. For the supply of switchgear or switch-\nboards in industrial installations only, where the length of the\nsecondary conductors does not exceed 7.5 m (25 ft) and\ncomplies with all of the following:\n (1) Conditions of maintenance and supervision ensure that\nonly qualified persons service the systems. (2)\n (3)\n (4)\n The ampacity of the secondary conductors is not less than\nthe secondary current rating of the transformer, and the\nsum of the ratings of the overcurrent devices does not\nexceed the ampacity of the secondary conductors. All overcurrent devices are grouped. The secondary conductors are protected from physical\ndamage by being enclosed in an approved raceway or by\nother approved means. (4) Outside Secondary Conductors. Where the conductors are\nlocated outside of a building or structure, except at the point\nof load termination, and comply with all of the following condi-\ntions:\n (1) The conductors are protected from physical damage in\nan approved manner. (2)\n The conductors terminate at a single circuit breaker or a\nsingle set of fuses that limit the load to the ampacity of\nthe conductors. This single overcurrent device shall be\npermitted to supply any number of additional overcur-\nrent devices on its load side. (3) The overcurrent device for the conductors is an integral\npart of a disconnecting means or shall be located immedi-\nately adjacent thereto. (4) The disconnecting means for the conductors is installed\nat a readily accessible location complying with one of the\nfollowing:\n a. Outside of a building or structure\n b. Inside, nearest the point of entrance of the conduc-\n tors\n c. Where installed in accordance with 230.6, nearest the\npoint of entrance of the conductors\n (5) Secondary Conductors from a Feeder Tapped Trans-\nformer. Transformer secondary conductors installed in accord-\nance with 240.21 (B) (3) shall be permitted to have overcurrent\nprotection as specified in that section. (6) Secondary Conductors Not over 7.5 m (25 ft) Long. Where the length of secondary conductor does not exceed\n7.5 m (25 ft) and complies with all of the following:\n (1) The secondary conductors shall have an ampacity that is\nnot less than the value of the primary-to-secondary volt-\nage ratio multiplied by one-third of the rating of the over-\ncurrent device protecting the primary of the transformer."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p52_narr3", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The secondary conductors terminate in a single circuit\nbreaker or set of fuses that limit the load current to not\nmore than the conductor ampacity that is permitted by\n310.14. (2)\n (3) The secondary conductors are protected from physical\ndamage by being enclosed in an approved raceway or by\nother approved means. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p52_fig1", "chunk_type": "figure", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p52_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical document.\n**Main components:** This document excerpt describes overcurrent protection requirements for transformer secondary conductors, including installation guidelines, ampacity considerations, and protection methods.\n**Technical details:**\n*   Article 240 - Overcurrent Protection\n*   240.21\n*   Transformer Secondary Conductors\n*   Protection by Primary Overcurrent Device\n*   Transformer Secondary Conductors Not over 3 m (10 ft) Long\n*   Industrial Installation Secondary Conductors Not over 7.5 m (25 ft) Long\n*   Outside Secondary Conductors\n*   Secondary Conductors from a Feeder Tapped Transformer\n*   Secondary Conductors Not over 7.5 m (25 ft) Long\n*   National Electrical Code\n*   2023 Edition\n*   70-127"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p53_narr1", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.30 General.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.22 Grounded Conductor. No overcurrent device shall be\nconnected in series with any conductor that is intentionally\ngrounded, unless one of the following two conditions is met:\n(1) The overcurrent device opens all conductors of the\ncircuit, including the grounded conductor, and is\ndesigned so that no pole can operate independently.\n(2) Where required by 430.36 or 430.37 for motor overload\nprotection.", "240.24 Location in or on Premises.", "240.30 General."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "240.21\n ARTICLE 240-OVERCURRENT PROTECTION\n (D) Service Conductors. Service conductors shall be permit-\nted to be protected by overcurrent devices in accordance with\n230.91. (E) Busway Taps. Busways and busway taps shall be permitted\nto be protected against overcurrent in accordance with 368.17. (F) Motor Circuit Taps. Motor-feeder and branch-circuit\nconductors shall be permitted to be protected against overcur-\nrent in accordance with 430.28 and 430.53, respectively. (G) Conductors from Generator Terminals. Conductors from\ngenerator terminals that meet the size requirement in 445.13\nshall be permitted to be protected against overload by the\ngenerator overload protective device (s) required by 445.12. (H) Battery Conductors. Overcurrent protection shall be\npermitted to be installed as close as practicable to the storage\nbattery terminals in an unclassified location. Installation of the\novercurrent protection within a hazardous (classified) location\nshall also be permitted. 240.22 Grounded Conductor. No overcurrent device shall be\nconnected in series with any conductor that is intentionally\ngrounded, unless one of the following two conditions is met:\n(1) The overcurrent device opens all conductors of the\ncircuit, including the grounded conductor, and is\ndesigned so that no pole can operate independently. (2) Where required by 430.36 or 430.37 for motor overload\nprotection. 240.24 Location in or on Premises. (A) Accessibility. Circuit breakers and switches containing\nfuses shall be readily accessible and installed so that the center\nof the grip of the operating handle of the switch or circuit\nbreaker, when in its highest position, is not more than 2.0 m\n(6 ft 7 in.) above the floor or working platform, unless one of\nthe following applies:\n (1) For busways, as provided in 368.17(C). (2) For supplementary overcurrent protection, as described\n in 240.10. (3) For overcurrent protective devices, as described in 225.40\nand 230.92. (4) For overcurrent protective devices adjacent to utilization\nequipment that they supply, access shall be permitted to\nbe by portable means. Exception: The use of a tool shall be permitted to access overcurrent\nprotective devices located within listed industrial control panels, within\nenclosures designed for hazardous (classified) locations or enclosures to\nprotect against environmental conditions. An enclosure within the scope\nof this exception, and all overcurrent protective device(s) within such\nenclosures as judged with the enclosure open, shall comply with the\naccessibility provisions of 240.24(A). (B) Occupancy. Each occupant shall have ready access to all\novercurrent devices protecting the conductors supplying that\noccupancy, unless otherwise permitted in 240.24 (B) (1) and\n(B)(2). (1) Service and Feeder Overcurrent Protective Devices."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p53_narr2", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.30 General.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.22 Grounded Conductor. No overcurrent device shall be\nconnected in series with any conductor that is intentionally\ngrounded, unless one of the following two conditions is met:\n(1) The overcurrent device opens all conductors of the\ncircuit, including the grounded conductor, and is\ndesigned so that no pole can operate independently.\n(2) Where required by 430.36 or 430.37 for motor overload\nprotection.", "240.24 Location in or on Premises.", "240.30 General."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where electric service and electrical maintenance are provided\nby the building management and where these are under\ncontinuous building management supervision, the service over-\ncurrent protective devices and feeder overcurrent protective\ndevices supplying more than one occupancy shall be permitted\n to be accessible only to authorized management personnel in\nthe following:\n (1) Multiple-occupancy buildings\n(2) Guest rooms or guest suites\n (2) Branch-Circuit Overcurrent Protective Devices. Where\nelectric service and electrical maintenance are provided by the\nbuilding management and where these are under continuous\nbuilding management supervision, the branch-circuit overcur-\nrent protective devices supplying any guest rooms, guest suites,\nor sleeping rooms in dormitory units without permanent provi-\nsions for cooking shall be permitted to be accessible only to\nauthorized management personnel. (C) Not Exposed to Physical Damage. Overcurrent protective\ndevices shall be located where they will not be exposed to physi-\ncal damage. Informational Note: See 110.11 for information on deteriorat-\ning agents that could cause physical damage. (D) Not in Vicinity of Easily Ignitible Material. Overcurrent\nprotective devices shall not be located in the vicinity of easily\nignitible material, such as in clothes closets. (E) Not Located in Bathrooms. Overcurrent protective devi-\nces, other than supplementary overcurrent protection, shall\nnot be located in bathrooms, showering facilities, or locker\nrooms with showering facilities. (F) Not Located over Steps. Overcurrent protective devices\nshall not be located over steps of a stairway. Part III. Enclosures\n 240.30 General. (A) Protection from Physical Damage. Overcurrent devices\nshall be protected from physical damage by one of the follow-\ning:\n (1) Installation in enclosures, cabinets, cutout boxes, or\nequipment assemblies\n (2) Mounting on open-type switchboards, panelboards, or\ncontrol boards that are in rooms or enclosures free from\ndampness and easily ignitible material and are accessible\nonly to qualified personnel\n (B) Operating Handle. The operating handle of a circuit\nbreaker shall be permitted to be accessible without opening a\ndoor or cover. 240.32 Damp or Wet Locations. Enclosures for overcurrent\ndevices in damp or wet locations shall comply with 312.2. 240.33 Vertical Position. Enclosures for overcurrent devices\nshall be mounted in a vertical position. Circuit breaker enclo-\nsures shall be permitted to be installed horizontally where the\ncircuit breaker is installed in accordance with 240.81. Listed\nbusway plug-in units shall be permitted to be mounted in orien-\ntations corresponding to the busway mounting position. Part IV. Disconnecting and Guarding\n 240.40 Disconnecting Means for Fuses."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p53_narr3", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.30 General.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.22 Grounded Conductor. No overcurrent device shall be\nconnected in series with any conductor that is intentionally\ngrounded, unless one of the following two conditions is met:\n(1) The overcurrent device opens all conductors of the\ncircuit, including the grounded conductor, and is\ndesigned so that no pole can operate independently.\n(2) Where required by 430.36 or 430.37 for motor overload\nprotection.", "240.24 Location in or on Premises.", "240.30 General."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Cartridge fuses in\ncircuits of any voltage, and all fuses in circuits over 150 volts to\nground, shall be provided with a disconnecting means on their\nsupply side so that each circuit containing fuses can be inde-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p53_fig1", "chunk_type": "figure", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.30 General.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.30 General."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.22 Grounded Conductor. No overcurrent device shall be\nconnected in series with any conductor that is intentionally\ngrounded, unless one of the following two conditions is met:\n(1) The overcurrent device opens all conductors of the\ncircuit, including the grounded conductor, and is\ndesigned so that no pole can operate independently.\n(2) Where required by 430.36 or 430.37 for motor overload\nprotection.", "240.24 Location in or on Premises.", "240.30 General."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p53_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.30 General.\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.22 Grounded Conductor. No overcurrent device shall be\nconnected in series with any conductor that is intentionally\ngrounded, unless one of the following two conditions is met:\n(1) The overcurrent device opens all conductors of the\ncircuit, including the grounded conductor, and is\ndesigned so that no pole can operate independently.\n(2) Where required by 430.36 or 430.37 for motor overload\nprotection. | 240.24 Location in or on Premises. | 240.30 General.\n\nAI caption: **Type of image:** Excerpt from a technical document.\n**Main components:** Text describing overcurrent protection requirements and guidelines for electrical systems.\n**Technical details:**\n*   Article 240 - Overcurrent Protection\n*   Sections: 240.21, 240.22, 240.24, 240.30, 240.32, 240.33, 240.40\n*   Topics: Service Conductors, Busway Taps, Motor Circuit Taps, Generator Terminals, Battery Conductors, Grounded Conductor, Location in or on Premises, Accessibility, Occupancy, Service and Feeder Overcurrent Protective Devices, Branch-Circuit Overcurrent Protective Devices, Physical Damage, Ignitible Material, Bathrooms, Steps, Enclosures, Operating Handle, Damp or Wet Locations, Vertical Position, Disconnecting Means for Fuses.\n*   Standards: 230.91, 368.17, 430.28, 430.53, 445.13, 445.12, 430.36, 430.37, 368.17(C), 240.10, 225.40, 230.92, 312.2, 240.81\n*   Measurements: 2.0 m (6 ft 7 in.)\n*   Keywords: overcurrent device, circuit breakers, switches, fuses, conductors, enclosures, electrical maintenance, building management, National Electrical Code 2023 Edition."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p54_narr1", "chunk_type": "narrative", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.50 General.", "240.51 Edison-Base Fuses.", "240.52 Edison-Base Fuseholders. Fuseholders of the Edison-\nbase type shall be installed only where they are made to accept\nType S fuses by the use of adapters.", "240.54 Type S Fuses, Adapters, and Fuseholders.", "240.61 Classification. Cartridge fuses and fuseholders shall be\nclassified according to voltage and amperage ranges. Fuses\nrated 1000 volts, nominal, or less shall be permitted to be used\nfor voltages at or below their ratings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p54_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 240-OVERCURRENT PROTECTION\n pendently disconnected from the source of power. A cable\nlimiter without a disconnecting means shall be permitted on\nthe supply side of the service disconnecting means as permitted\nby 230.82. A single disconnecting means shall be permitted on\nthe supply side of more than one set of fuses as permitted by\n430.112, Exception, for group operation of motors, 424.22(C)\nfor fixed electric space-heating equipment, and 425.22(C) for\nfixed resistance and electrode industrial process heating equip-\nment, or where specifically permitted elsewhere in this Code. 240.41 Arcing or Suddenly Moving Parts. Arcing or suddenly\nmoving parts shall comply with 240.41 (A) and (B). (A) Location. Fuses and circuit breakers shall be located or\nshielded so that persons will not be burned or otherwise\ninjured by their operation. (B) Suddenly Moving Parts. Handles or levers of circuit break-\ners, and similar parts that may move suddenly in such a way\nthat persons in the vicinity are likely to be injured by being\nstruck by them, shall be guarded or isolated. Part V. Plug Fuses, Fuseholders, and Adapters\n 240.50 General. (A) Maximum Voltage. Plug fuses shall be permitted to be\nused in the following circuits:\n (1) Circuits not exceeding 125 volts between conductors\n(2) Circuits supplied by a system having a grounded neutral\npoint where the line-to-neutral voltage does not exceed\n150 volts\n (B) Marking. Each fuse, fuseholder, and adapter shall be\nmarked with its ampere rating. (C) Hexagonal Configuration. Plug fuses of 15-ampere and\nlower rating shall be identified by a hexagonal configuration of\nthe window, cap, or other prominent part to distinguish them\nfrom fuses of higher ampere ratings. (D) No Energized Parts. Plug fuses, fuseholders, and adapters\nshall have no exposed energized parts after fuses or fuses and\nadapters have been installed. (E) Screw Shell. The screw shell of a plug-type fuseholder shall\nbe connected to the load side of the circuit. 240.51 Edison-Base Fuses. (A) Classification. Plug fuses of the Edison-base type shall be\nclassified at not over 125 volts and 30 amperes and below. (B) Replacement Only. Plug fuses of the Edison-base type shall\nbe used only for replacements in existing installations where\nthere is no evidence of overfusing or tampering. 240.52 Edison-Base Fuseholders. Fuseholders of the Edison-\nbase type shall be installed only where they are made to accept\nType S fuses by the use of adapters. 240.53 Type S Fuses. Type S fuses shall be of the plug type and\nshall comply with 240.53 (A) and (B). (A) Classification. Type S fuses shall be classified at not over\n125 volts and 0 to 15 amperes, 16 to 20 amperes, and 21 to\n30 amperes. (B) Noninterchangeable. Type S fuses of an ampere classifica-\ntion as specified in 240.53(A) shall not be interchangeable with\n 240.61\n a lower ampere classification."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p54_narr2", "chunk_type": "narrative", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.50 General.", "240.51 Edison-Base Fuses.", "240.52 Edison-Base Fuseholders. Fuseholders of the Edison-\nbase type shall be installed only where they are made to accept\nType S fuses by the use of adapters.", "240.54 Type S Fuses, Adapters, and Fuseholders.", "240.61 Classification. Cartridge fuses and fuseholders shall be\nclassified according to voltage and amperage ranges. Fuses\nrated 1000 volts, nominal, or less shall be permitted to be used\nfor voltages at or below their ratings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p54_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "They shall be designed so that\nthey cannot be used in any fuseholder other than a Type S fuse-\nholder or a fuseholder with a Type S adapter inserted. 240.54 Type S Fuses, Adapters, and Fuseholders. (A) To Fit Edison-Base Fuseholders. Type S adapters shall fit\nEdison-base fuseholders. (B) To Fit Type S Fuses Only. Type S fuseholders and adapters\nshall be designed so that either the fuseholder itself or the fuse-\nholder with a Type S adapter inserted cannot be used for any\nfuse other than a Type S fuse. (C) Nonremovable. Type S adapters shall be designed so that\nonce inserted in a fuseholder, they cannot be removed. (D) Nontamperable. Type S fuses, fuseholders, and adapters\nshall be designed so that tampering or shunting (bridging)\nwould be difficult. (E) Interchangeability. Dimensions of Type S fuses, fusehold-\ners, and adapters shall be standardized to permit interchangea-\nbility regardless of the manufacturer. Part VI. Cartridge Fuses and Fuseholders\n240.60 General. (A) Maximum Voltage 300-Volt Type. Cartridge fuses and\nfuseholders of the 300-volt type shall be permitted to be used in\nthe following circuits:\n (1)\n(2)\n Circuits not exceeding 300 volts between conductors\nSingle-phase line-to-neutral circuits supplied from a\n3-phase, 4-wire, solidly grounded neutral source where\nthe line-to-neutral voltage does not exceed 300 volts\n (B) Noninterchangeable-0-6000-Ampere Cartridge Fuse-\nholders. Fuseholders shall be designed so that it will be diffi-\ncult to put a fuse of any given class into a fuseholder that is\ndesigned for a current lower, or voltage higher, than that of the\nclass to which the fuse belongs. Fuseholders for current-\nlimiting fuses shall not permit insertion of fuses that are not\ncurrent-limiting. (C) Marking. Fuses shall be plainly marked, either by printing\non the fuse barrel or by a label attached to the barrel showing\nthe following:\n (1) Ampere rating\n (2)\n Voltage rating\n (3)\n Interrupting rating where other than 10,000 amperes\n (4)\n Current limiting where applicable\n (5)\n The name or trademark of the manufacturer\n The interrupting rating shall not be required to be marked\non fuses used for supplementary protection. (D) Renewable Fuses. Class H cartridge fuses of the renewable\ntype shall be permitted to be used only for replacement in\nexisting installations where there is no evidence of overfusing\nor tampering. (E) Fuse Reducers. Fuse reducers shall be listed. 240.61 Classification. Cartridge fuses and fuseholders shall be\nclassified according to voltage and amperage ranges. Fuses\nrated 1000 volts, nominal, or less shall be permitted to be used\nfor voltages at or below their ratings. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p54_fig1", "chunk_type": "figure", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.50 General.", "240.51 Edison-Base Fuses.", "240.52 Edison-Base Fuseholders. Fuseholders of the Edison-\nbase type shall be installed only where they are made to accept\nType S fuses by the use of adapters.", "240.54 Type S Fuses, Adapters, and Fuseholders.", "240.61 Classification. Cartridge fuses and fuseholders shall be\nclassified according to voltage and amperage ranges. Fuses\nrated 1000 volts, nominal, or less shall be permitted to be used\nfor voltages at or below their ratings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p54_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.50 General. | 240.51 Edison-Base Fuses. | 240.52 Edison-Base Fuseholders. Fuseholders of the Edison-\nbase type shall be installed only where they are made to accept\nType S fuses by the use of adapters. | 240.54 Type S Fuses, Adapters, and Fuseholders. | 240.61 Classification. Cartridge fuses and fuseholders shall be\nclassified according to voltage and amperage ranges. Fuses\nrated 1000 volts, nominal, or less shall be permitted to be used\nfor voltages at or below their ratings. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 240, detailing overcurrent protection requirements for plug fuses, fuseholders, adapters, and cartridge fuses.\n\n**Technical details:**\n*   Article 240: Overcurrent Protection\n*   Part V: Plug Fuses, Fuseholders, and Adapters\n*   240.50 General\n    *   Maximum Voltage: 125 volts, 150 volts\n    *   Hexagonal Configuration: 15-ampere\n    *   Edison-Base Fuses: 125 volts, 30 amperes\n    *   Type S Fuses: 125 volts, 0-15 amperes, 16-20 amperes, 21-30 amperes\n*   Part VI: Cartridge Fuses and Fuseholders\n*   240.60 General\n    *   Maximum Voltage: 300-Volt Type\n    *   0-6000-Ampere Cartridge Fuseholders\n    *   Interrupting rating: 10,000 amperes\n*   240.61 Classification: 1000 volts"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p55_narr1", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.83 Marking.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.80 Method of Operation. Circuit breakers shall be trip\nfree and capable of being closed and opened by manual opera-\ntion. Their normal method of operation by other than manual\nmeans, such as electrical or pneumatic, shall be permitted if\nmeans for manual operation are also provided.", "240.81 Indicating. Circuit breakers shall clearly indicate\nwhether they are in the open \"off\" or closed \"on\" position.", "240.83 Marking."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "240.67\n ARTICLE 240-OVERCURRENT PROTECTION\n 240.67 Arc Energy Reduction. Where fuses rated 1200\namperes or higher are installed, 240.67(A), (B), and (C) shall\napply. (A) Documentation. Documentation shall be available to those\nauthorized to design, install, operate, or inspect the installation\nas to the location of the fuses. Documentation shall also be provided to demonstrate that\nthe method chosen to reduce clearing time is set to operate at\na value below the available arcing current. (B) Method to Reduce Clearing Time. A fuse shall have a\nclearing time of 0.07 seconds or less at the available arcing\ncurrent, or one of the following means shall be provided and\nshall be set to operate at less than the available arcing current:\n (1) Differential relaying\n (2) Energy-reducing maintenance switching with local status\n indicator\n (3) Energy-reducing active arc-flash mitigation system\n(4) Current-limiting, electronically actuated fuses\n(5) An approved equivalent means\n Informational Note No. 1: An energy-reducing maintenance\nswitch allows a worker to set a disconnect switch to reduce the\nclearing time while the worker is working within an arc-flash\nboundary as defined in NFPA 70E-2021, Standard for Electrical\nSafety in the Workplace, and then to set the disconnect switch back\nto a normal setting after the potentially hazardous work is\ncomplete. Informational Note No. 2: An energy-reducing active arc-flash\nmitigation system helps in reducing arcing duration in the elec-\ntrical distribution system. No change in the disconnect switch or\nthe settings of other devices is required during maintenance\nwhen a worker is working within an arc-flash boundary as\ndefined in NFPA 70E-2021, Standard for Electrical Safety in the Work-\nplace. Informational Note No. 3: IEEE 1584-2018, IEEE Guide for\nPerforming Arc Flash Hazard Calculations, provides guidance in\ndetermining arcing current. (C) Performance Testing. The arc energy reduction protec-\ntion system shall be performance tested by primary current\ninjection testing or another approved method when first instal-\nled on site. This testing shall be conducted by a qualified\nperson(s) in accordance with the manufacturer's instructions. A written record of this testing shall be made and shall be\navailable to the authority having jurisdiction. Informational Note: Some energy reduction protection systems\ncannot be tested using a test process of primary current injec-\ntion due to either the protection method being damaged such\nas with the use of fuse technology or because current is not the\nprimary method of arc detection. Part VII. Circuit Breakers\n 240.80 Method of Operation. Circuit breakers shall be trip\nfree and capable of being closed and opened by manual opera-\ntion. Their normal method of operation by other than manual\nmeans, such as electrical or pneumatic, shall be permitted if\nmeans for manual operation are also provided. 240.81 Indicating."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p55_narr2", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.83 Marking.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.80 Method of Operation. Circuit breakers shall be trip\nfree and capable of being closed and opened by manual opera-\ntion. Their normal method of operation by other than manual\nmeans, such as electrical or pneumatic, shall be permitted if\nmeans for manual operation are also provided.", "240.81 Indicating. Circuit breakers shall clearly indicate\nwhether they are in the open \"off\" or closed \"on\" position.", "240.83 Marking."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Circuit breakers shall clearly indicate\nwhether they are in the open \"off\" or closed \"on\" position. Where circuit breaker handles are operated vertically rather\nthan rotationally or horizontally, the \"up\" position of the\nhandle shall be the \"on\" position. 240.82 Nontamperable. A circuit breaker shall be of such\ndesign that any alteration of its trip point (calibration) or the\ntime required for its operation requires dismantling of the\ndevice or breaking of a seal for other than intended adjust-\n ments. 240.83 Marking. (A) Durable and Visible. Circuit breakers shall be marked with\ntheir ampere rating in a manner that will be durable and visible\nafter installation. Such marking shall be permitted to be made\nvisible by removal of a trim or cover. (B) Location. Circuit breakers rated at 100 amperes or less\nand 1000 volts or less shall have the ampere rating molded,\nstamped, etched, or similarly marked into their handles or\nescutcheon areas. (C) Interrupting Rating. Every circuit breaker having an inter-\nrupting rating other than 5000 amperes shall have its interrupt-\ning rating shown on the circuit breaker. The interrupting\nrating shall not be required to be marked on circuit breakers\nused for supplementary protection. (D) Used as Switches. Circuit breakers used as switches in\n120-volt and 277-volt fluorescent lighting circuits shall be listed\nand shall be marked SWD or HID. Circuit breakers used as\nswitches in high-intensity discharge lighting circuits shall be\nlisted and shall be marked as HID. (E) Voltage Marking. Circuit breakers shall be marked with a\nvoltage rating not less than the nominal system voltage that is\nindicative of their capability to interrupt fault currents between\nphases or phase to ground. 240.85 Applications. A circuit breaker with a straight voltage\nrating, such as 240V or 480V, shall be permitted to be applied\nin a circuit in which the nominal voltage between any two\nconductors does not exceed the circuit breaker's voltage rating. A two-pole circuit breaker shall not be used for protecting a\n3-phase, corner-grounded delta circuit unless the circuit\nbreaker is marked 10-30 to indicate such suitability. A circuit breaker with a slash rating, such as 120/240V or\n480Y/277V, shall be permitted to be applied in a solidly groun-\nded circuit where the nominal voltage of any conductor to\nground does not exceed the lower of the two values of the\ncircuit breaker's voltage rating and the nominal voltage\nbetween any two conductors does not exceed the higher value\nof the circuit breaker's voltage rating. Informational Note: Proper application of molded case circuit\nbreakers on 3-phase systems, other than solidly grounded wye,\nparticularly on corner grounded delta systems, considers the\ncircuit breakers' individual pole-interrupting capability. 240.86 Series Ratings."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p55_narr3", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.83 Marking.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.80 Method of Operation. Circuit breakers shall be trip\nfree and capable of being closed and opened by manual opera-\ntion. Their normal method of operation by other than manual\nmeans, such as electrical or pneumatic, shall be permitted if\nmeans for manual operation are also provided.", "240.81 Indicating. Circuit breakers shall clearly indicate\nwhether they are in the open \"off\" or closed \"on\" position.", "240.83 Marking."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where a circuit breaker is used on a\ncircuit having an available fault current higher than the\nmarked interrupting rating by being connected on the load\nside of an approved overcurrent protective device having a\nhigher rating, the circuit breaker shall meet the requirements\nspecified in 240.86 (A) or (B), and (C). (A) Selected Under Engineering Supervision in Existing Instal-\nlations. The series rated combination devices shall be selected\nby a licensed professional engineer engaged primarily in the\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p55_fig1", "chunk_type": "figure", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 240.83 Marking.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "240.83 Marking."], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.80 Method of Operation. Circuit breakers shall be trip\nfree and capable of being closed and opened by manual opera-\ntion. Their normal method of operation by other than manual\nmeans, such as electrical or pneumatic, shall be permitted if\nmeans for manual operation are also provided.", "240.81 Indicating. Circuit breakers shall clearly indicate\nwhether they are in the open \"off\" or closed \"on\" position.", "240.83 Marking."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p55_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 240.83 Marking.\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.80 Method of Operation. Circuit breakers shall be trip\nfree and capable of being closed and opened by manual opera-\ntion. Their normal method of operation by other than manual\nmeans, such as electrical or pneumatic, shall be permitted if\nmeans for manual operation are also provided. | 240.81 Indicating. Circuit breakers shall clearly indicate\nwhether they are in the open \"off\" or closed \"on\" position. | 240.83 Marking.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, detailing requirements for overcurrent protection, specifically arc energy reduction and circuit breakers.\n\n**Technical details:**\n*   Article 240 - Overcurrent Protection\n*   240.67 Arc Energy Reduction\n*   Fuses rated 1200 amperes or higher\n*   240.80 Method of Operation (Circuit Breakers)\n*   240.81 Indicating (Circuit Breakers)\n*   240.82 Nontamperable (Circuit Breakers)\n*   240.83 Marking (Circuit Breakers)\n*   240.85 Applications (Circuit Breakers)\n*   240.86 Series Ratings (Circuit Breakers)\n*   Voltage ratings: 240V, 480V, 120/240V, 480Y/277V\n*   SWD, HID (Marking for circuit breakers used as switches)\n*   NFPA 70E-2021, IEEE 1584-2018\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p56_narr1", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.89 Replacement Trip Units. Replacement trip units shall\nbe listed for use with the circuit breaker type in which it is\ninstalled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 240-OVERCURRENT PROTECTION\n design or maintenance of electrical installations. The selection\nshall be documented and stamped by the professional engi-\nneer. This documentation shall be available to those authorized\nto design, install, inspect, maintain, and operate the system. This series combination rating, including identification of the\nupstream device, shall be field marked on the end use equip-\n ment. For calculated applications, the engineer shall ensure that\nthe downstream circuit breaker(s) that are part of the series\ncombination remain passive during the interruption period of\nthe line side fully rated, current-limiting device. Informational Note: See 110.22 for marking of series combina-\ntion systems. (B) Tested Combinations. The combination of line-side over-\ncurrent device and load-side circuit breaker(s) is tested and\nmarked on the end use equipment, such as switchboards and\npanelboards. Informational Note: See 110.22 for marking of series combina-\ntion systems. (C) Motor Contribution. Series ratings shall not be used in the\nfollowing situations:\n (1) Where motor circuits are connected between the higher-\nrated overcurrent device of a series-rated combination\nand on the lower-rated circuit breaker\n (2) Where the sum of these motor full-load currents exceeds\n1 percent of the interrupting rating of the lower-rated\ncircuit breaker\n 240.87 Arc Energy Reduction. Where the highest continuous\ncurrent trip setting for which the actual overcurrent device\ninstalled in a circuit breaker is rated or can be adjusted is 1200\namperes or higher, 240.87 (A), (B), and (C) shall apply. (A) Documentation. Documentation shall be available to those\nauthorized to design, install, operate, or inspect the installation\nas to the location of the circuit breaker(s). Documentation\nshall also be provided to demonstrate that the method chosen\nto reduce clearing time is set to operate at a value below the\navailable arcing current. (B) Method to Reduce Clearing Time. One of the following\nmeans shall be provided and shall be set to operate at less than\nthe available arcing current:\n (1) Zone-selective interlocking\n (2) Differential relaying\n (3) Energy-reducing maintenance switching with local status\n indicator\n (4) Energy-reducing active arc flash mitigation system\n(5) An instantaneous trip setting. Temporary adjustment of\nthe instantaneous trip setting to achieve arc energy reduc-\ntion shall not be permitted. (6) An instantaneous override\n(7) An approved equivalent means\n Informational Note No. 1: An energy-reducing maintenance\nswitch allows a worker to set a circuit breaker trip unit to \"no\nintentional delay\" to reduce the clearing time while the worker\nis working within an arc-flash boundary as defined in\nNFPA 70E-2021, Standard for Electrical Safety in the Workplace, and\nthen to set the trip unit back to a normal setting after the poten-\ntially hazardous work is complete. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p56_narr2", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.89 Replacement Trip Units. Replacement trip units shall\nbe listed for use with the circuit breaker type in which it is\ninstalled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: An energy-reducing active arc-flash\nmitigation system helps in reducing arcing duration in the elec-\n 240.91\n trical distribution system. No change in the circuit breaker or\nthe settings of other devices is required during maintenance\nwhen a worker is working within an arc-flash boundary as\ndefined in NFPA 70E-2021, Standard for Electrical Safety in the Work-\nplace. Informational Note No. 3: An instantaneous trip is a function\nthat causes a circuit breaker to trip with no intentional delay\nwhen currents exceed the instantaneous trip setting or current\nlevel. If arcing currents are above the instantaneous trip level,\nthe circuit breaker will trip in the minimum possible time. Informational Note No. 4: See IEEE 1584-2018, IEEE Guide for\nPerforming Arc Flash Hazard Calculations, for guidance in deter-\nmining arcing current. (C) Performance Testing. The arc energy reduction protec-\ntion system shall be performance tested by primary current\ninjection testing or another approved method when first instal-\nled on site. This testing shall be conducted by a qualified\nperson(s) in accordance with the manufacturer's instructions. A written record of this testing shall be made and shall be\navailable to the authority having jurisdiction. Informational Note: Some energy reduction protection systems\ncannot be tested using a test process of primary current injec-\ntion due to either the protection method being damaged such\nas with the use of fuse technology or because current is not the\nprimary method of arc detection. 240.89 Replacement Trip Units. Replacement trip units shall\nbe listed for use with the circuit breaker type in which it is\ninstalled. Informational Note: The replacement trip unit can be a listed\nunit identical to the original or a different trip unit listed for use\nwith the specific circuit breaker. Part VIII. Supervised Industrial Installations\n 240.90 General. Overcurrent protection in areas of supervised\nindustrial installations shall comply with all of the other appli-\ncable provisions of this article, except as provided in Part VIII. Part VIII shall be permitted to apply only to those portions of\nthe electrical system in the supervised industrial installation\nused exclusively for manufacturing or process control activities. 240.91 Protection of Conductors. Conductors shall be protec-\nted in accordance with 240.91 (A) or 240.91 (B). (A) General. Conductors shall be protected in accordance\nwith 240.4. (B) Devices Rated Over 800 Amperes. Where the overcurrent\ndevice is rated over 800 amperes, the ampacity of the conduc-\ntors it protects shall be equal to or greater than 95 percent of\nthe rating of the overcurrent device in accordance with the\nfollowing:\n (1) The conductors are protected within recognized time vs. current limits for short-circuit currents\n Informational Note: Table 240.92(B) provides time vs. short-\ncircuit current formulas to determine limits for copper and\naluminum conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p56_narr3", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.89 Replacement Trip Units. Replacement trip units shall\nbe listed for use with the circuit breaker type in which it is\ninstalled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(2) All equipment in which the conductors terminate is listed\nand marked for the application. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p56_fig1", "chunk_type": "figure", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "240.89 Replacement Trip Units. Replacement trip units shall\nbe listed for use with the circuit breaker type in which it is\ninstalled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p56_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 240.89 Replacement Trip Units. Replacement trip units shall\nbe listed for use with the circuit breaker type in which it is\ninstalled. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) detailing overcurrent protection, arc energy reduction, and conductor protection in electrical installations.\n\n**Technical details:**\n*   Article 240 - Overcurrent Protection\n*   240.87 Arc Energy Reduction\n*   240.89 Replacement Trip Units\n*   240.90 General. Supervised Industrial Installations\n*   240.91 Protection of Conductors\n*   Devices Rated Over 800 Amperes\n*   NFPA 70E-2021, Standard for Electrical Safety in the Workplace\n*   IEEE 1584-2018, IEEE Guide for Performing Arc Flash Hazard Calculations\n*   2023 Edition NATIONAL ELECTRICAL CODE"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p57_narr1", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["1 = short-circuit current in amperes"], "section_path_str": "1 = short-circuit current in amperes", "local_headings": ["1 = short-circuit current in amperes"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "1 = short-circuit current in amperes"], "tables_on_page": [], "captions_on_page": ["Table 240.92(B) Tap Conductor Short-Circuit Current Ratings"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "240.92\n ARTICLE 240-OVERCURRENT PROTECTION\n 240.92 Location in Circuit. An overcurrent device shall be\nconnected in each ungrounded circuit conductor as required\nin 240.92(A) through (E). (A) Feeder and Branch-Circuit Conductors. Feeder and\nbranch-circuit conductors shall be protected at the point the\nconductors receive their supply as permitted in 240.21 or as\notherwise permitted in 240.92(B), (C), (D), or (E). (B) Feeder Taps. For feeder taps specified in 240.21 (B) (2),\n(B) (3), and (B) (4), the tap conductors shall be permitted to be\nsized in accordance with Table 240.92 (B). (C) Transformer Secondary Conductors of Separately Derived\nSystems. Conductors shall be permitted to be connected to a\ntransformer secondary of a separately derived system, without\novercurrent protection at the connection, where the conditions\nof 240.92 (C) (1), (C) (2), and (C) (3) are met. (1) Short-Circuit and Ground-Fault Protection. The conduc-\ntors shall be protected from short-circuit and ground-fault\nconditions by complying with one of the following conditions:\n(1) The length of the secondary conductors does not exceed\n30 m (100 ft), and the transformer primary overcurrent\ndevice has a rating or setting that does not exceed\n150 percent of the value determined by multiplying the\nsecondary conductor ampacity by the secondary-to-\nprimary transformer voltage ratio. Table 240.92(B) Tap Conductor Short-Circuit Current Ratings\n Tap conductors are considered to be protected under short-circuit\nconditions when their short-circuit temperature limit is not\nexceeded. Conductor heating under short-circuit conditions is\ndetermined by (1) or (2):\n (1) Short-Circuit Formula for Copper Conductors\n (F/A\u00b2)=0.0297 log10 [(T2+234)/(T\u2081 +234)]\n (2) Short-Circuit Formula for Aluminum Conductors\n where:\n (F/A)=0.0125 log10 [(T2+228)/(T; +228)]\n 1 = short-circuit current in amperes\n A = conductor area in circular mils\n = time of short circuit in seconds (for times less than or equal to\n10 seconds)\n T\u2081 = initial conductor temperature in degrees Celsius\nT\u2081 = final conductor temperature in degrees Celsius\nCopper conductor with paper, rubber, varnished cloth insulation,\nT\u2081 = 200\n Copper conductor with thermoplastic insulation, T\u2082 = 150\nCopper conductor with cross-linked polyethylene insulation,\nT\u2082 = 250\n Copper conductor with ethylene propylene rubber insulation,\nT\u2082 = 250\n Aluminum conductor with paper, rubber, varnished cloth\ninsulation, T=200\n Aluminum conductor with thermoplastic insulation, T\u2082 = 150\nAluminum conductor with cross-linked polyethylene insulation,\nT\u2081 = 250\n Aluminum conductor with ethylene propylene rubber insulation,\nT\u2081 = 250\n (2)\n The conductors are protected by a differential relay with\na trip setting equal to or less than the conductor ampac-\nity. Informational Note: A differential relay is connected to be sensi-\ntive only to short-circuit or fault currents within the protected\nzone and is normally set much lower than the conductor ampac-\nity."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p57_narr2", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["1 = short-circuit current in amperes"], "section_path_str": "1 = short-circuit current in amperes", "local_headings": ["1 = short-circuit current in amperes"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "1 = short-circuit current in amperes"], "tables_on_page": [], "captions_on_page": ["Table 240.92(B) Tap Conductor Short-Circuit Current Ratings"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The differential relay is connected to trip protective devices\nthat de-energize the protected conductors if a short-circuit\ncondition occurs. (3) The conductors shall be considered to be protected if\ncalculations, made under engineering supervision, deter-\nmine that the system overcurrent devices will protect the\nconductors within recognized time vs. current limits for\nall short-circuit and ground-fault conditions. (2) Overload Protection. The conductors shall be protected\nagainst overload conditions by complying with one of the\nfollowing:\n (1) The conductors terminate in a single overcurrent device\nthat will limit the load to the conductor ampacity. (2) The sum of the overcurrent devices at the conductor\ntermination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six\ncircuit breakers or sets of fuses mounted in a single enclo-\nsure, in a group of separate enclosures, or in or on a\nswitchboard or switchgear. There shall be no more than\nsix overcurrent devices grouped in any one location. (3) Overcurrent relaying is connected [with a current trans-\nformer(s), if needed] to sense all of the secondary\nconductor current and limit the load to the conductor\nampacity by opening upstream or downstream devices. (4) Conductors shall be considered to be protected if calcula-\ntions, made under engineering supervision, determine\nthat the system overcurrent devices will protect the\nconductors from overload conditions. (3) Physical Protection. The secondary conductors are protec-\nted from physical damage by being enclosed in an approved\nraceway or by other approved means. (D) Outside Feeder Taps. Outside conductors shall be permit-\nted to be tapped to a feeder or to be connected at a trans-\nformer secondary, without overcurrent protection at the tap or\nconnection, where all the following conditions are met:\n (1) The conductors are protected from physical damage in\nan approved manner. (2)\n The sum of the overcurrent devices at the conductor\ntermination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six\ncircuit breakers or sets of fuses mounted in a single enclo-\nsure, in a group of separate enclosures, or in or on a\nswitchboard or switchgear. There shall be no more than\nsix overcurrent devices grouped in any one location. (3) The tap conductors are installed outdoors of a building\nor structure except at the point of load termination. (4) The overcurrent device for the conductors is an integral\npart of a disconnecting means or is located immediately\nadjacent thereto. (5) The disconnecting means for the conductors are installed\nat a readily accessible location complying with one of the\nfollowing:\n a. Outside of a building or structure\n b. Inside, nearest the point of entrance of the conduc-\n tors\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p57_narr3", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["1 = short-circuit current in amperes"], "section_path_str": "1 = short-circuit current in amperes", "local_headings": ["1 = short-circuit current in amperes"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "1 = short-circuit current in amperes"], "tables_on_page": [], "captions_on_page": ["Table 240.92(B) Tap Conductor Short-Circuit Current Ratings"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p57_fig1", "chunk_type": "figure", "page_numbers": [57], "section_path": ["1 = short-circuit current in amperes"], "section_path_str": "1 = short-circuit current in amperes", "local_headings": ["1 = short-circuit current in amperes"], "headings_on_page": ["ARTICLE 240-OVERCURRENT PROTECTION", "1 = short-circuit current in amperes"], "captions_on_page": ["Table 240.92(B) Tap Conductor Short-Circuit Current Ratings"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p57_fig1"}], "tables_on_page": [], "text": "Section: 1 = short-circuit current in amperes\nHeadings: ARTICLE 240-OVERCURRENT PROTECTION | 1 = short-circuit current in amperes\n\nAI caption: **Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** This excerpt describes overcurrent protection requirements for conductors, including feeder and branch-circuit conductors, transformer secondary conductors, and outside feeder taps. It includes formulas for calculating short-circuit current ratings for copper and aluminum conductors.\n\n**Technical details:**\n*   Article 240 - Overcurrent Protection\n*   Section 240.92 Location in Circuit\n*   Feeder and Branch-Circuit Conductors\n*   Feeder Taps\n*   Transformer Secondary Conductors of Separately Derived Systems\n*   Short-Circuit and Ground-Fault Protection\n*   Overload Protection\n*   Physical Protection\n*   Outside Feeder Taps\n*   Table 240.92(B) Tap Conductor Short-Circuit Current Ratings\n*   Short-Circuit Formula for Copper Conductors: (F/A\u00b2)t = 0.0297 log\u2081\u2080 [(T\u2082 + 234) / (T\u2081 + 234)]\n*   Short-Circuit Formula for Aluminum Conductors: (F/A\u00b2)t = 0.0125 log\u2081\u2080 [(T\u2082 + 228) / (T\u2081 + 228)]\n*   Variables: I = short-circuit current in amperes, A = conductor area in circular mils, t = time of short circuit in seconds, T\u2081 = initial conductor temperature in degrees Celsius, T\u2082 = final conductor temperature in degrees Celsius\n*   Conductor insulation types and T\u2082 values: paper, rubber, varnished cloth (200), thermoplastic (150), cross-linked polyethylene (250), ethylene propylene rubber (250)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p58_narr1", "chunk_type": "narrative", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.1 Scope. This article provides the general requirements,\ninstallation requirements, and connection requirements for\novervoltage protection and overvoltage protective devices.\nPart II covers surge-protective devices (SPDs) permanently\ninstalled on premises wiring systems of not more than\n1000 volts, nominal, while Part III covers surge arresters perma-\nnently installed on premises wiring systems over 1000 volts,\nnominal.", "242.2 Reconditioned Equipment. SPDs and surge arresters\nshall not be reconditioned.", "242.3 Other Articles. Equipment shall be protected against\novervoltage in accordance with the article in this Code that\ncovers the type of equipment or location specified in Table", "242.9 Indicating. An SPD shall provide indication that it is\nfunctioning properly.", "242.12 Uses Not Permitted. An SPD device shall not be\ninstalled in the following:", "242.18 Type 4 and Other Component Type SPDs. Type 4\ncomponent assemblies and other component type SPDs shall\nonly be installed by the equipment manufacturer.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p58_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "captions_on_page": ["Table 242.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p58_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 242-OVERVOLTAGE PROTECTION\n c. Where installed in accordance with 230.6, nearest the\npoint of entrance of the conductors\n (E) Protection by Primary Overcurrent Device. Conductors\nsupplied by the secondary side of a transformer shall be permit-\nted to be protected by overcurrent protection provided on the\nprimary (supply) side of the transformer, provided the primary\ndevice time-current protection characteristic, multiplied by the\nmaximum effective primary-to-secondary transformer voltage\nratio, effectively protects the secondary conductors. Part I. General\n ARTICLE 242\nOvervoltage Protection\n 242.1 Scope. This article provides the general requirements,\ninstallation requirements, and connection requirements for\novervoltage protection and overvoltage protective devices. Part II covers surge-protective devices (SPDs) permanently\ninstalled on premises wiring systems of not more than\n1000 volts, nominal, while Part III covers surge arresters perma-\nnently installed on premises wiring systems over 1000 volts,\nnominal. 242.2 Reconditioned Equipment. SPDs and surge arresters\nshall not be reconditioned. 242.3 Other Articles. Equipment shall be protected against\novervoltage in accordance with the article in this Code that\ncovers the type of equipment or location specified in Table\n 242.3. Part II. Surge-Protective Devices (SPDs), 1000 Volts or Less\n242.6 Listing. An SPD shall be a listed device. Table 242.3 Other Articles\n 242.22\n 242.8 Short-Circuit Current Rating. The SPD shall be marked\nwith a short-circuit current rating and shall not be installed at a\npoint on the system where the available fault current is in\nexcess of that rating. This marking requirement shall not apply\nto receptacles. 242.9 Indicating. An SPD shall provide indication that it is\nfunctioning properly. 242.12 Uses Not Permitted. An SPD device shall not be\ninstalled in the following:\n (1)\n Circuits over 1000 volts\n (2) On ungrounded systems, impedance grounded systems,\nor corner grounded delta systems unless listed specifically\nfor use on these systems\n (3) Where the rating of the SPD is less than the maximum\ncontinuous phase-to-ground voltage at the power\nfrequency available at the point of application\n 242.13 Type 1 SPDs. Type 1 SPDs shall be installed in accord-\nance with 242.13(A) and (B). (A) Installation. Type 1 SPDs shall be permitted to be connec-\nted in accordance with one of the following:\n (1) To the supply side of the service disconnect as permitted\nin 230.82(4)\n (2) As specified in 242.14\n (B) At the Service. When installed at services, Type 1 SPDS\nshall be connected to one of the following:\n (1) Grounded service conductor\n (2) Grounding electrode conductor\n (3)\n Grounding electrode for the service\n (4) Equipment grounding terminal in the service equipment\n242.14 Type 2 SPDs. Type 2 SPDs shall be installed in accord-\nance with 242.14(A) through (C). (A) Service-Supplied Building or Structure."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p58_narr2", "chunk_type": "narrative", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.1 Scope. This article provides the general requirements,\ninstallation requirements, and connection requirements for\novervoltage protection and overvoltage protective devices.\nPart II covers surge-protective devices (SPDs) permanently\ninstalled on premises wiring systems of not more than\n1000 volts, nominal, while Part III covers surge arresters perma-\nnently installed on premises wiring systems over 1000 volts,\nnominal.", "242.2 Reconditioned Equipment. SPDs and surge arresters\nshall not be reconditioned.", "242.3 Other Articles. Equipment shall be protected against\novervoltage in accordance with the article in this Code that\ncovers the type of equipment or location specified in Table", "242.9 Indicating. An SPD shall provide indication that it is\nfunctioning properly.", "242.12 Uses Not Permitted. An SPD device shall not be\ninstalled in the following:", "242.18 Type 4 and Other Component Type SPDs. Type 4\ncomponent assemblies and other component type SPDs shall\nonly be installed by the equipment manufacturer.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p58_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "captions_on_page": ["Table 242.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p58_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Type 2 SPDs shall\nbe connected anywhere on the load side of a service disconnect\novercurrent device required in 230.91 unless installed in\naccordance with 230.82(8). (B) Feeder-Supplied Building or Structure. Type 2 SPDs shall\nbe connected at the building or structure anywhere on the load\nside of the first overcurrent device at the building or structure. (C) Separately Derived System. The SPD shall be connected\non the load side of the first overcurrent device in a separately\nderived system. 242.16 Type 3 SPDs. Type 3 SPDs shall be permitted to be\ninstalled on the load side of branch-circuit overcurrent protec-\ntion up to the equipment served. If included in the manufac-\nturer's instructions, the Type 3 SPD connection shall be a\nminimum 10 m (30 ft) of conductor distance from the service\nor separately derived system disconnect. 242.18 Type 4 and Other Component Type SPDs. Type 4\ncomponent assemblies and other component type SPDs shall\nonly be installed by the equipment manufacturer. 242.20 Number Required. Where used at a point on a circuit,\nthe SPD shall be connected to each ungrounded conductor. 242.22 Location. SPDs shall be permitted to be located\nindoors or outdoors and shall be made inaccessible to unquali-\nfied persons unless listed for installation in accessible locations. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p58_table1", "chunk_type": "table", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.1 Scope. This article provides the general requirements,\ninstallation requirements, and connection requirements for\novervoltage protection and overvoltage protective devices.\nPart II covers surge-protective devices (SPDs) permanently\ninstalled on premises wiring systems of not more than\n1000 volts, nominal, while Part III covers surge arresters perma-\nnently installed on premises wiring systems over 1000 volts,\nnominal.", "242.2 Reconditioned Equipment. SPDs and surge arresters\nshall not be reconditioned.", "242.3 Other Articles. Equipment shall be protected against\novervoltage in accordance with the article in this Code that\ncovers the type of equipment or location specified in Table", "242.9 Indicating. An SPD shall provide indication that it is\nfunctioning properly.", "242.12 Uses Not Permitted. An SPD device shall not be\ninstalled in the following:", "242.18 Type 4 and Other Component Type SPDs. Type 4\ncomponent assemblies and other component type SPDs shall\nonly be installed by the equipment manufacturer.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 242.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code document.\n**Main components:** This excerpt defines requirements for overvoltage protection and surge-protective devices (SPDs) as per Article 242 of the National Electrical Code. It includes sections on installation, permitted uses, and location of SPDs.\n**Technical details:**\n*   Article 242: Overvoltage Protection\n*   SPD: Surge Protective Device\n*   Voltages: 1000 Volts or Less, over 1000 volts\n*   Sections: 242.1, 242.2, 242.3, 242.6, 242.8, 242.9, 242.12, 242.13, 242.14, 242.16, 242.18, 242.20, 242.22\n*   Table 242.3: Other Articles (Class I locations 501, Class II locations 502, Community antenna television and radio distribution systems 820, Critical operations power systems 708, Elevators, dumbwaiters, escalators, moving walks, platform lifts, and stairway chairlifts 620, Emergency systems 700, Equipment over 1000 volts, nominal 495, Fire pumps 695, Industrial machinery 670, Information technology equipment 645, Modular data centers 646, Outdoor overhead conductors over 1000 volts 395, Radio and television equipment 810, Receptacles, cord connectors, and attachment plugs (caps) 406, Wind electric systems 694)\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-133"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Class I locations", "501"], ["Class II locations", "502"], ["Community antenna television and radio", "820"], ["distribution systems", ""], ["Critical operations power systems", "708"], ["Elevators, dumbwaiters, escalators, moving", "620"], ["walks, platform lifts, and stairway chairlifts", ""], ["Emergency systems", "700"], ["Equipment over 1000 volts, nominal", "495"], ["Fire pumps", "695"], ["Industrial machinery", "670"], ["Information technology equipment", "645"], ["Modular data centers", "646"], ["Outdoor overhead conductors over 1000 volts", "395"], ["Radio and television equipment", "810"], ["Receptacles, cord connectors, and", "406"], ["attachment plugs (caps)", ""], ["Wind electric systems", "694"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 242-OVERVOLTAGE PROTECTION | 242.1 Scope. This article provides the general requirements,\ninstallation requirements, and connection requirements for\novervoltage protection and overvoltage protective devices.\nPart II covers surge-protective devices (SPDs) permanently\ninstalled on premises wiring systems of not more than\n1000 volts, nominal, while Part III covers surge arresters perma-\nnently installed on premises wiring systems over 1000 volts,\nnominal. | 242.2 Reconditioned Equipment. SPDs and surge arresters\nshall not be reconditioned. | 242.3 Other Articles. Equipment shall be protected against\novervoltage in accordance with the article in this Code that\ncovers the type of equipment or location specified in Table | 242.9 Indicating. An SPD shall provide indication that it is\nfunctioning properly. | 242.12 Uses Not Permitted. An SPD device shall not be\ninstalled in the following: | 242.18 Type 4 and Other Component Type SPDs. Type 4\ncomponent assemblies and other component type SPDs shall\nonly be installed by the equipment manufacturer. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 242.3 Other Articles\n\nEquipment | Article\nClass I locations | 501\nClass II locations | 502\nCommunity antenna television and radio | 820\ndistribution systems |\nCritical operations power systems | 708\nElevators, dumbwaiters, escalators, moving | 620\nwalks, platform lifts, and stairway chairlifts |\nEmergency systems | 700\nEquipment over 1000 volts, nominal | 495\nFire pumps | 695\nIndustrial machinery | 670\nInformation technology equipment | 645\nModular data centers | 646\nOutdoor overhead conductors over 1000 volts | 395\nRadio and television equipment | 810\nReceptacles, cord connectors, and | 406\nattachment plugs (caps) |\nWind electric systems | 694"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p58_fig1", "chunk_type": "figure", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.1 Scope. This article provides the general requirements,\ninstallation requirements, and connection requirements for\novervoltage protection and overvoltage protective devices.\nPart II covers surge-protective devices (SPDs) permanently\ninstalled on premises wiring systems of not more than\n1000 volts, nominal, while Part III covers surge arresters perma-\nnently installed on premises wiring systems over 1000 volts,\nnominal.", "242.2 Reconditioned Equipment. SPDs and surge arresters\nshall not be reconditioned.", "242.3 Other Articles. Equipment shall be protected against\novervoltage in accordance with the article in this Code that\ncovers the type of equipment or location specified in Table", "242.9 Indicating. An SPD shall provide indication that it is\nfunctioning properly.", "242.12 Uses Not Permitted. An SPD device shall not be\ninstalled in the following:", "242.18 Type 4 and Other Component Type SPDs. Type 4\ncomponent assemblies and other component type SPDs shall\nonly be installed by the equipment manufacturer.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 242.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p58_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p58_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 242-OVERVOLTAGE PROTECTION | 242.1 Scope. This article provides the general requirements,\ninstallation requirements, and connection requirements for\novervoltage protection and overvoltage protective devices.\nPart II covers surge-protective devices (SPDs) permanently\ninstalled on premises wiring systems of not more than\n1000 volts, nominal, while Part III covers surge arresters perma-\nnently installed on premises wiring systems over 1000 volts,\nnominal. | 242.2 Reconditioned Equipment. SPDs and surge arresters\nshall not be reconditioned. | 242.3 Other Articles. Equipment shall be protected against\novervoltage in accordance with the article in this Code that\ncovers the type of equipment or location specified in Table | 242.9 Indicating. An SPD shall provide indication that it is\nfunctioning properly. | 242.12 Uses Not Permitted. An SPD device shall not be\ninstalled in the following: | 242.18 Type 4 and Other Component Type SPDs. Type 4\ncomponent assemblies and other component type SPDs shall\nonly be installed by the equipment manufacturer. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** This excerpt defines requirements for overvoltage protection and surge-protective devices (SPDs) as per Article 242 of the National Electrical Code. It includes sections on installation, permitted uses, and location of SPDs.\n**Technical details:**\n*   Article 242: Overvoltage Protection\n*   SPD: Surge Protective Device\n*   Voltages: 1000 Volts or Less, over 1000 volts\n*   Sections: 242.1, 242.2, 242.3, 242.6, 242.8, 242.9, 242.12, 242.13, 242.14, 242.16, 242.18, 242.20, 242.22\n*   Table 242.3: Other Articles (Class I locations 501, Class II locations 502, Community antenna television and radio distribution systems 820, Critical operations power systems 708, Elevators, dumbwaiters, escalators, moving walks, platform lifts, and stairway chairlifts 620, Emergency systems 700, Equipment over 1000 volts, nominal 495, Fire pumps 695, Industrial machinery 670, Information technology equipment 645, Modular data centers 646, Outdoor overhead conductors over 1000 volts 395, Radio and television equipment 810, Receptacles, cord connectors, and attachment plugs (caps) 406, Wind electric systems 694)\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-133"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p59_narr1", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 242.50 Connection. The arrester shall be connected to one of\nthe following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.24 Routing of Conductors. The conductors used to\nconnect the SPD to the line or bus and to ground shall not be\nany longer than necessary and shall avoid unnecessary bends.\n242.28 Conductor Size. SPD line conductors and conductors\nto ground shall not be smaller than 14 AWG copper or 12 AWG\naluminum.", "242.32 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, SPD grounding\nconnections shall be made as specified in Article 250, Part III.\nGrounding electrode conductors installed in metal enclosures\nshall comply with 250.64(E).", "242.46 Location. Surge arresters shall be permitted to be loca-\nted indoors or outdoors. Surge arresters shall be made inacces-\nsible to unqualified persons unless listed for installation in\naccessible locations.", "242.48 Routing of Surge Arrester Equipment Grounding\nConductors. The conductor used to connect the surge arrester\nto line, bus, or equipment and to an equipment grounding\nconductor or grounding electrode connection point as provi-\nded in 242.50 shall not be any longer than necessary and shall\navoid unnecessary bends.", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "242.24\n ARTICLE 242-OVERVOLTAGE PROTECTION\n 242.24 Routing of Conductors. The conductors used to\nconnect the SPD to the line or bus and to ground shall not be\nany longer than necessary and shall avoid unnecessary bends. 242.28 Conductor Size. SPD line conductors and conductors\nto ground shall not be smaller than 14 AWG copper or 12 AWG\naluminum. 242.30 Connection Between Conductors. An SPD shall be\npermitted to be connected between any two conductors\nungrounded conductor(s), grounded conductor, equipment\ngrounding conductor, or grounding electrode conductor. The\ngrounded conductor and the equipment grounding conductor\nshall be interconnected only by the normal operation of the\nSPD during a surge. 242.32 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, SPD grounding\nconnections shall be made as specified in Article 250, Part III. Grounding electrode conductors installed in metal enclosures\nshall comply with 250.64(E). Part III. Surge Arresters, Over 1000 Volts\n 242.40 Uses Not Permitted. A surge arrester shall not be\ninstalled where the rating of the surge arrester is less than the\nmaximum continuous phase-to-ground voltage at the power\nfrequency available at the point of application. 242.42 Surge Arrester Rating. The duty cycle rating of a surge\narrester shall be not less than 125 percent of the maximum\ncontinuous operating voltage available at the point of applica-\n tion. For solidly grounded systems, the maximum continuous\noperating voltage shall be the phase-to-ground voltage of the\nsystem. For impedance or ungrounded systems, the maximum\ncontinuous operating voltage shall be the phase-to-phase volt-\nage of the system. Informational Note No. 1: See IEEE C62.11-2020, Standard for\nMetal-Oxide Surge Arresters for Alternating-Current Power Circuits (>1\nkV), and IEEE C62.22-2009, Guide for the Application of Metal-Oxide\nSurge Arresters for Alternating-Current Systems, for further informa-\ntion on surge arresters. Informational Note No. 2: The selection of a properly rated\nmetal oxide arrester is based on considerations of maximum\ncontinuous operating voltage and the magnitude and duration\nof overvoltages at the arrester location as affected by phase-to-\nground faults, system grounding techniques, switching surges,\nand other causes. See the manufacturer's application rules for\nselection of the specific arrester to be used at a particular loca-\ntion. 242.44 Number Required. Where used at a point on a circuit,\na surge arrester shall be connected to each ungrounded\nconductor. A single installation of such surge arresters shall be\npermitted to protect a number of interconnected circuits if no\ncircuit is exposed to surges while disconnected from the surge\n arresters. 242.46 Location. Surge arresters shall be permitted to be loca-\nted indoors or outdoors. Surge arresters shall be made inacces-\nsible to unqualified persons unless listed for installation in\naccessible locations."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p59_narr2", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 242.50 Connection. The arrester shall be connected to one of\nthe following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.24 Routing of Conductors. The conductors used to\nconnect the SPD to the line or bus and to ground shall not be\nany longer than necessary and shall avoid unnecessary bends.\n242.28 Conductor Size. SPD line conductors and conductors\nto ground shall not be smaller than 14 AWG copper or 12 AWG\naluminum.", "242.32 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, SPD grounding\nconnections shall be made as specified in Article 250, Part III.\nGrounding electrode conductors installed in metal enclosures\nshall comply with 250.64(E).", "242.46 Location. Surge arresters shall be permitted to be loca-\nted indoors or outdoors. Surge arresters shall be made inacces-\nsible to unqualified persons unless listed for installation in\naccessible locations.", "242.48 Routing of Surge Arrester Equipment Grounding\nConductors. The conductor used to connect the surge arrester\nto line, bus, or equipment and to an equipment grounding\nconductor or grounding electrode connection point as provi-\nded in 242.50 shall not be any longer than necessary and shall\navoid unnecessary bends.", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "242.48 Routing of Surge Arrester Equipment Grounding\nConductors. The conductor used to connect the surge arrester\nto line, bus, or equipment and to an equipment grounding\nconductor or grounding electrode connection point as provi-\nded in 242.50 shall not be any longer than necessary and shall\navoid unnecessary bends. 242.50 Connection. The arrester shall be connected to one of\nthe following:\n (1)\n (2)\n Grounded service conductor\nGrounding electrode conductor\n (3)\n Grounding electrode for the service\n (4) Equipment grounding terminal in the service equipment\n242.52 Surge-Arrester Conductors. The conductor between\nthe surge arrester and the line, and the surge arrester and the\ngrounding connection, shall not be smaller than 6 AWG\ncopper or aluminum. 242.54 Interconnections. The surge arrester protecting a\ntransformer that supplies a secondary distribution system shall\nbe interconnected as specified in 242.54 (A), (B), or (C). (A) Metal Interconnections. A metal interconnection shall be\nmade to the secondary grounded circuit conductor or the\nsecondary circuit grounding electrode conductor, if, in addi-\ntion to the direct grounding connection at the surge arrester,\nthe connection complies with 242.54(A) (1) or (A) (2). (1) Additional Grounding Connection. The grounded conduc-\ntor of the secondary has a grounding connection elsewhere to\na continuous metal underground water piping system. In urban\nwater-pipe areas where there are at least four water-pipe\nconnections on the neutral conductor and not fewer than four\nsuch connections in each mile of neutral conductor, the metal\ninterconnection shall be permitted to be made to the secon-\ndary neutral conductor with omission of the direct grounding\nconnection at the surge arrester. (2) Multigrounded Neutral System Connection. The grounded\nconductor of the secondary system is part of a multigrounded\nneutral system or static wire of which the primary neutral\nconductor or static wire has at least four grounding connec-\ntions in each 1.6 km (1 mile) of line in addition to a grounding\nconnection at each service. (B) Through Spark Gap or Device. Where the surge arrester\ngrounding electrode conductor is not connected as in\n242.54(A), or where the secondary is not grounded as in\n242.54(A) but is otherwise grounded as in 250.52, an intercon-\nnection shall be made through a spark gap or listed device as\nrequired by 242.54(B) (1) or (B) (2). (1) Ungrounded or Unigrounded Primary System. For\nungrounded or unigrounded primary systems, the spark gap or\na listed device shall have a 60-Hz breakdown voltage of at least\ntwice the primary circuit voltage but not necessarily more than\n10 kV, and there shall be at least one other ground on the\ngrounded conductor of the secondary that is not less than\n6.0 m (20 ft) distant from the surge-arrester grounding elec-\ntrode. (2) Multigrounded Neutral Primary System."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p59_narr3", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 242.50 Connection. The arrester shall be connected to one of\nthe following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.24 Routing of Conductors. The conductors used to\nconnect the SPD to the line or bus and to ground shall not be\nany longer than necessary and shall avoid unnecessary bends.\n242.28 Conductor Size. SPD line conductors and conductors\nto ground shall not be smaller than 14 AWG copper or 12 AWG\naluminum.", "242.32 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, SPD grounding\nconnections shall be made as specified in Article 250, Part III.\nGrounding electrode conductors installed in metal enclosures\nshall comply with 250.64(E).", "242.46 Location. Surge arresters shall be permitted to be loca-\nted indoors or outdoors. Surge arresters shall be made inacces-\nsible to unqualified persons unless listed for installation in\naccessible locations.", "242.48 Routing of Surge Arrester Equipment Grounding\nConductors. The conductor used to connect the surge arrester\nto line, bus, or equipment and to an equipment grounding\nconductor or grounding electrode connection point as provi-\nded in 242.50 shall not be any longer than necessary and shall\navoid unnecessary bends.", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For multigroun-\nded neutral primary systems, the spark gap or listed device shall\nhave a 60-Hz breakdown of not more than 3 kV, and there shall\nbe at least one other ground on the grounded conductor of the\nsecondary that is not less than 6.0 m (20 ft) distant from the\nsurge-arrester grounding electrode. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p59_fig1", "chunk_type": "figure", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 242.50 Connection. The arrester shall be connected to one of\nthe following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "headings_on_page": ["ARTICLE 242-OVERVOLTAGE PROTECTION", "242.24 Routing of Conductors. The conductors used to\nconnect the SPD to the line or bus and to ground shall not be\nany longer than necessary and shall avoid unnecessary bends.\n242.28 Conductor Size. SPD line conductors and conductors\nto ground shall not be smaller than 14 AWG copper or 12 AWG\naluminum.", "242.32 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, SPD grounding\nconnections shall be made as specified in Article 250, Part III.\nGrounding electrode conductors installed in metal enclosures\nshall comply with 250.64(E).", "242.46 Location. Surge arresters shall be permitted to be loca-\nted indoors or outdoors. Surge arresters shall be made inacces-\nsible to unqualified persons unless listed for installation in\naccessible locations.", "242.48 Routing of Surge Arrester Equipment Grounding\nConductors. The conductor used to connect the surge arrester\nto line, bus, or equipment and to an equipment grounding\nconductor or grounding electrode connection point as provi-\nded in 242.50 shall not be any longer than necessary and shall\navoid unnecessary bends.", "242.50 Connection. The arrester shall be connected to one of\nthe following:"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p59_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 242.50 Connection. The arrester shall be connected to one of\nthe following:\nHeadings: ARTICLE 242-OVERVOLTAGE PROTECTION | 242.24 Routing of Conductors. The conductors used to\nconnect the SPD to the line or bus and to ground shall not be\nany longer than necessary and shall avoid unnecessary bends.\n242.28 Conductor Size. SPD line conductors and conductors\nto ground shall not be smaller than 14 AWG copper or 12 AWG\naluminum. | 242.32 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, SPD grounding\nconnections shall be made as specified in Article 250, Part III.\nGrounding electrode conductors installed in metal enclosures\nshall comply with 250.64(E). | 242.46 Location. Surge arresters shall be permitted to be loca-\nted indoors or outdoors. Surge arresters shall be made inacces-\nsible to unqualified persons unless listed for installation in\naccessible locations. | 242.48 Routing of Surge Arrester Equipment Grounding\nConductors. The conductor used to connect the surge arrester\nto line, bus, or equipment and to an equipment grounding\nconductor or grounding electrode connection point as provi-\nded in 242.50 shall not be any longer than necessary and shall\navoid unnecessary bends. | 242.50 Connection. The arrester shall be connected to one of\nthe following:\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 242 related to overvoltage protection and surge arresters. It details conductor routing, size, connections, grounding requirements, and location considerations for surge arresters.\n\n**Technical details:**\n*   Article 242 - Overvoltage Protection\n*   242.24 Routing of Conductors\n*   242.28 Conductor Size: 14 AWG copper, 12 AWG aluminum\n*   242.30 Connection Between Conductors\n*   242.32 Grounding Electrode Conductor Connections and Enclosures\n*   Part III. Surge Arresters, Over 1000 Volts\n*   242.40 Uses Not Permitted\n*   242.42 Surge Arrester Rating\n*   IEEE C62.11-2020, IEEE C62.22-2009\n*   242.44 Number Required\n*   242.46 Location\n*   242.48 Routing of Surge Arrester Equipment Grounding Conductors\n*   242.50 Connection: Grounded service conductor, Grounding electrode conductor, Equipment grounding terminal\n*   242.52 Surge-Arrester Conductors: 6 AWG copper or aluminum\n*   242.54 Interconnections\n*   (A) Metal Interconnections\n*   (1) Additional Grounding Connection\n*   (2) Multigrounded Neutral System Connection: 1.6 km (1 mile)\n*   (B) Through Spark Gap or Device\n*   (1) Ungrounded or Unigrounded Primary System: 60-Hz breakdown voltage, 10 kV, 6.0 m (20 ft)\n*   (2) Multigrounded Neutral Primary System: 3 kV, 6.0 m (20 ft)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p60_narr1", "chunk_type": "narrative", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["242.56 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, surge-arrester\ngrounding electrode conductor connections shall be made as\nspecified in Article 250, Parts III and X. Grounding electrode\nconductors installed in metal enclosures shall comply with\n250.64(E).", "ARTICLE 245", "245.1 Scope. This article covers overcurrent protection\nrequirements for systems over 1000 volts ac, 1500 volts dc,\nnominal.", "245.2 Reconditioned Equipment.", "245.21 Circuit-Interrupting Devices.", "DANGER DISCONNECT CIRCUIT BEFORE REPLACING\nFUSES.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p60_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC 245.21\n (C) By Special Permission. An interconnection of the surge-\narrester ground and the secondary neutral conductor, other\nthan as provided in 242.54(A) or (B), shall be permitted to be\nmade only by special permission. 242.56 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, surge-arrester\ngrounding electrode conductor connections shall be made as\nspecified in Article 250, Parts III and X. Grounding electrode\nconductors installed in metal enclosures shall comply with\n250.64(E). ARTICLE 245\n Overcurrent Protection for Systems Rated\nOver 1000 Volts ac, 1500 Volts dc\n 245.1 Scope. This article covers overcurrent protection\nrequirements for systems over 1000 volts ac, 1500 volts dc,\nnominal. 245.2 Reconditioned Equipment. (A) Reconditioned Equipment Permitted. The following\nreconditioned equipment shall be permitted:\n (1) Medium- and high-voltage circuit breakers\n (2) Electromechanical protective relays and current trans-\n formers\n (B) Reconditioned Equipment Not Permitted. Medium-\nvoltage fuseholders and medium-voltage nonrenewable fuses\nshall not be permitted. 245.21 Circuit-Interrupting Devices. (A) Circuit Breakers. (1) Location. (a) Circuit breakers installed indoors shall be mounted\neither in metal-enclosed units or fire-resistant cell-mounted\nunits, or they shall be permitted to be open-mounted in loca-\ntions accessible to qualified persons only. (b) Circuit breakers used to control oil-filled transform-\ners in a vault shall either be located outside the transformer\nvault or be capable of operation from outside the vault. (c) Oil circuit breakers shall be arranged or located so\nthat adjacent readily combustible structures or materials are\nsafeguarded in an approved manner. (2) Operating Characteristics. Circuit breakers shall have the\nfollowing equipment or operating characteristics:\n (1) An accessible mechanical or other identified means for\nmanual tripping, independent of control power\n (2)\n Be release free (trip free)\n (3) If capable of being opened or closed manually while\nenergized, main contacts that operate independently of\nthe speed of the manual operation\n (4) A mechanical position indicator at the circuit breaker to\nshow the open or closed position of the main contacts\n(5) A means of indicating the open and closed position of\nthe breaker at the point(s) from which they may be oper-\n ated\n (3) Nameplate. A circuit breaker shall have a permanent and\nlegible nameplate showing the manufacturer's name or trade-\nmark, manufacturer's type or identification number, continu-\nous current rating, interrupting rating in megavolt-amperes\n(MVA) or amperes, and maximum voltage rating. Modification\nof a circuit breaker affecting its rating (s) shall be accompanied\nby an appropriate change of nameplate information. (1)\n (4) Rating."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p60_narr2", "chunk_type": "narrative", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["242.56 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, surge-arrester\ngrounding electrode conductor connections shall be made as\nspecified in Article 250, Parts III and X. Grounding electrode\nconductors installed in metal enclosures shall comply with\n250.64(E).", "ARTICLE 245", "245.1 Scope. This article covers overcurrent protection\nrequirements for systems over 1000 volts ac, 1500 volts dc,\nnominal.", "245.2 Reconditioned Equipment.", "245.21 Circuit-Interrupting Devices.", "DANGER DISCONNECT CIRCUIT BEFORE REPLACING\nFUSES.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p60_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Circuit breakers shall have the following ratings:\nThe continuous current rating of a circuit breaker shall\nnot be less than the maximum continuous current\nthrough the circuit breaker. (2)\n The interrupting rating of a circuit breaker shall not be\nless than the available fault current the circuit breaker\nwill be required to interrupt, including contributions\nfrom all connected sources of energy. (3) The closing rating of a circuit breaker shall not be less\nthan the maximum asymmetrical fault current into which\nthe circuit breaker can be closed. (4) The momentary rating of a circuit breaker shall not be\nless than the maximum asymmetrical fault current at the\npoint of installation. (5) The rated maximum voltage of a circuit breaker shall not\nbe less than the maximum circuit voltage. (5) Retrofit Trip Units. Retrofit trip units shall be listed for\nuse with the specific circuit breaker with which it is installed. (B) Power Fuses and Fuseholders. (1) Use. Where fuses are used to protect conductors and\nequipment, a fuse shall be placed in each ungrounded conduc-\ntor. Two power fuses shall be permitted to be used in parallel to\nprotect the same load if both fuses have identical ratings and\nboth fuses are installed in an identified common mounting\nwith electrical connections that divide the current equally. Power fuses of the vented type shall not be used indoors,\nunderground, or in metal enclosures unless identified for the\n use. (2) Interrupting Rating. The interrupting rating of power\nfuses shall not be less than the available fault current the fuse is\nrequired to interrupt, including contributions from all connec-\nted sources of energy. (3) Voltage Rating. The maximum voltage rating of power\nfuses shall not be less than the maximum circuit voltage. Fuses\nhaving a minimum recommended operating voltage shall not\nbe applied below this voltage. (4) Identification of Fuse Mountings and Fuse Units. Fuse\nmountings and fuse units shall have permanent and legible\nnameplates showing the manufacturer's type or designation,\ncontinuous current rating, interrupting current rating, and\nmaximum voltage rating. (5) Fuses. Fuses that expel flame in opening the circuit shall\nbe designed or arranged so that they function properly without\nhazard to persons or property. (6) Fuseholders, Fuseholders shall be designed or installed so\nthat they are de-energized while a fuse is being replaced. A\nfield-applied permanent and legible sign, in accordance with\n110.21 (B), shall be installed immediately adjacent to the fuse-\nholders and shall be worded as follows:\n DANGER DISCONNECT CIRCUIT BEFORE REPLACING\nFUSES. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p60_fig1", "chunk_type": "figure", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["242.56 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, surge-arrester\ngrounding electrode conductor connections shall be made as\nspecified in Article 250, Parts III and X. Grounding electrode\nconductors installed in metal enclosures shall comply with\n250.64(E).", "ARTICLE 245", "245.1 Scope. This article covers overcurrent protection\nrequirements for systems over 1000 volts ac, 1500 volts dc,\nnominal.", "245.2 Reconditioned Equipment.", "245.21 Circuit-Interrupting Devices.", "DANGER DISCONNECT CIRCUIT BEFORE REPLACING\nFUSES.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p60_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 242.56 Grounding Electrode Conductor Connections and\nEnclosures. Except as indicated in this article, surge-arrester\ngrounding electrode conductor connections shall be made as\nspecified in Article 250, Parts III and X. Grounding electrode\nconductors installed in metal enclosures shall comply with\n250.64(E). | ARTICLE 245 | 245.1 Scope. This article covers overcurrent protection\nrequirements for systems over 1000 volts ac, 1500 volts dc,\nnominal. | 245.2 Reconditioned Equipment. | 245.21 Circuit-Interrupting Devices. | DANGER DISCONNECT CIRCUIT BEFORE REPLACING\nFUSES. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering overcurrent protection for systems rated over 1000 volts AC, 1500 volts DC. It details requirements for circuit-interrupting devices, specifically circuit breakers and power fuses.\n\n**Technical details:**\n*   Article 245: Overcurrent Protection for Systems Rated Over 1000 Volts ac, 1500 Volts dc\n*   Sections: 245.1 Scope, 245.2 Reconditioned Equipment, 245.21 Circuit-Interrupting Devices\n*   Topics: Circuit Breakers (location, operating characteristics, nameplate, rating, retrofit trip units), Power Fuses and Fuseholders (use, interrupting rating, voltage rating, identification, fuses, fuseholders)\n*   Keywords: overcurrent protection, circuit breakers, power fuses, voltage rating, current rating, interrupting rating, reconditioned equipment, fuseholders, NEC, National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p61_narr1", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "headings_on_page": ["245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC\n Exception: Fuses and fuseholders designed to permit fuse replacement by\nqualified persons using identified equipment without de-energizing the\nfuseholder shall be permitted. (7) High-Voltage Fuses. Switchgear and substations that use\nhigh-voltage fuses shall be provided with a gang-operated\ndisconnecting switch. Isolation of the fuses from the circuit\nshall be provided by either connecting a switch between the\nsource and the fuses or providing roll-out switch and fuse-type\nconstruction. The switch shall be of the load-interrupter type,\nunless mechanically or electrically interlocked with a load-\ninterrupting device arranged to reduce the load to the inter-\nrupting capability of the switch. Exception: More than one switch shall be permitted as the disconnecting\nmeans for one set of fuses where the switches are installed to provide\nconnection to more than one set of supply conductors. The switches shall\nbe mechanically or electrically interlocked to permit access to the fuses\nonly when all switches are open. A conspicuous sign shall be placed at\nthe fuses identifying the presence of more than one source. (C) Distribution Cutouts and Fuse Links-Expulsion Type. (1) Installation. Cutouts shall be located so that they may be\nreadily and safely operated and re-fused, and so that the\nexhaust of the fuses does not endanger persons. Distribution\ncutouts shall not be used indoors, underground, or in metal\nenclosures. (2) Operation. Where fused cutouts are not suitable to inter-\nrupt the circuit manually while carrying full load, an approved\nmeans shall be installed to interrupt the entire load. Unless the\nfused cutouts are interlocked with the switch to prevent open-\ning of the cutouts under load, a conspicuous sign shall be\nplaced at such cutouts identifying that they shall not be oper-\nated under load. (3) Interrupting Rating. The interrupting rating of distribu-\ntion cutouts shall not be less than the available fault current\nthe cutout is required to interrupt, including contributions\nfrom all connected sources of energy. (4) Voltage Rating. The maximum voltage rating of cutouts\nshall not be less than the maximum circuit voltage. (5) Identification. Distribution cutouts shall have on their\nbody, door, or fuse tube a permanent and legible nameplate or\nidentification showing the manufacturer's type or designation,\ncontinuous current rating, maximum voltage rating, and inter-\nrupting rating. (6) Fuse Links. Fuse links shall have a permanent and legible\nidentification showing continuous current rating and type. (7) Structure Mounted Outdoors. The height of cutouts\nmounted outdoors on structures shall provide safe clearance\nbetween lowest energized parts (open or closed position) and\nstanding surfaces, in accordance with 110.34(E). (D) Oil-Filled Cutouts. (1) Continuous Current Rating."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p61_narr2", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "headings_on_page": ["245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The continuous current\nrating of oil-filled cutouts shall not be less than the maximum\ncontinuous current through the cutout. (2) Interrupting Rating. The interrupting rating of oil-filled\ncutouts shall not be less than the available fault current the oil-\nfilled cutout is required to interrupt, including contributions\nfrom all connected sources of energy. (3) Voltage Rating. The maximum voltage rating of oil-filled\ncutouts shall not be less than the maximum circuit voltage. (4) Fault Closing Rating. Oil-filled cutouts shall have a fault\nclosing rating not less than the maximum asymmetrical fault\ncurrent that can occur at the cutout location, unless suitable\ninterlocks or operating procedures preclude the possibility of\nclosing into a fault. (5) Identification. Oil-filled cutouts shall have a permanent\nand legible nameplate showing the rated continuous current,\nrated maximum voltage, and rated interrupting current. (6) Fuse Links. Fuse links shall have a permanent and legible\nidentification showing the rated continuous current. (7) Location. Cutouts shall be located so that they are readily\nand safely accessible for re-fusing, with the top of the cutout\nnot over 1.5 m (5 ft) above the floor or platform. (8) Enclosure. Suitable barriers or enclosures shall be provi-\nded to prevent contact with nonshielded cables or energized\nparts of oil-filled cutouts. (E) Load Interrupters. Load-interrupter switches shall be\npermitted if suitable fuses or circuit breakers are used in\nconjunction with these devices to interrupt available fault\ncurrents. Where these devices are used in combination, they\nshall be coordinated electrically so that they will safely with-\nstand the effects of closing, carrying, or interrupting all possi-\nble currents up to the assigned maximum short-circuit rating. Where more than one switch is installed with interconnected\nload terminals to provide for alternate connection to different\nsupply conductors, each switch shall be provided with a warn-\ning sign identifying the presence of more than one source. Each warning sign or label shall comply with 110.21. (1) Continuous Current Rating. The continuous current\nrating of interrupter switches shall equal or exceed the maxi-\nmum continuous current at the point of installation. (2) Voltage Rating. The maximum voltage rating of inter-\nrupter switches shall equal or exceed the maximum circuit volt-\n age. (3) Identification. Interrupter switches shall have a permanent\nand legible nameplate, including the following information:\nmanufacturer's type or designation, continuous current rating,\ninterrupting current rating, fault closing rating, maximum volt-\nage rating. (4) Switching of Conductors. The switching mechanism shall\nbe arranged to be operated from a location where the operator\nis not exposed to energized parts and shall be arranged to\nopen all ungrounded conductors of the circuit simultaneously\nwith one operation. Switches shall be arranged to be locked in\nthe open position."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p61_narr3", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "headings_on_page": ["245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Metal-enclosed switches shall be operable\nfrom outside the enclosure. (5) Stored Energy for Opening. The stored-energy operator\nshall be permitted to be left in the uncharged position after the\nswitch has been closed if a single movement of the operating\nhandle charges the operator and opens the switch. (6) Supply Terminals. The supply terminals of fused inter-\nrupter switches shall be installed at the top of the switch enclo-\nsure, or, if the terminals are located elsewhere, the equipment\nshall have barriers installed to prevent persons from acciden-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p61_fig1", "chunk_type": "figure", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "headings_on_page": ["245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p61_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC\nHeadings: 245.21 ARTICLE 245-OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 245, which pertains to overcurrent protection for systems rated over 1000 volts AC and 1500 volts DC. It details requirements for high-voltage fuses, distribution cutouts, oil-filled cutouts, and load interrupters.\n\n**Technical details:**\n*   Article: 245\n*   Voltage Ratings: 1000 Volts AC, 1500 Volts DC\n*   Components: High-Voltage Fuses, Distribution Cutouts, Fuse Links, Oil-Filled Cutouts, Load Interrupters\n*   Keywords: Overcurrent Protection, Switchgear, Substations, Disconnecting Switch, Interrupting Rating, Voltage Rating, Continuous Current Rating, Fault Closing Rating, Nameplate, Enclosure, Supply Terminals\n*   Standard: NEC 2023"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p62_narr1", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "245.26 Feeders and Branch Circuits.", "245.27 Additional Requirements for Feeders.", "250.1 Scope. This article covers general requirements for\ngrounding and bonding of electrical installations and the\nfollowing specific requirements:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n tally contacting energized parts or dropping tools or fuses into\nenergized parts. 245.26 Feeders and Branch Circuits. (A) Location and Type of Protection. Feeder and branch-\ncircuit conductors shall have overcurrent protection in each\nungrounded conductor located at the point where the conduc-\ntor receives its supply or at an alternative location in the circuit\nwhen designed under engineering supervision that includes\nbut is not limited to considering the appropriate fault studies\nand time-current coordination analysis of the protective devi-\nces and the conductor damage curves. The overcurrent protec-\ntion shall be permitted to be provided by either 250.184(B) or\n(A)(2). (1) Overcurrent Relays and Current Transformers. Circuit\nbreakers used for overcurrent protection of 3-phase circuits\nshall have a minimum of three overcurrent relay elements\noperated from three current transformers. The separate over-\ncurrent relay elements (or protective functions) shall be\npermitted to be part of a single electronic protective relay unit. On 3-phase, 3-wire circuits, an overcurrent relay element in\nthe residual circuit of the current transformers shall be permit-\nted to replace one of the phase relay elements. An overcurrent relay element, operated from a current\ntransformer that links all phases of a 3-phase, 3-wire circuit,\nshall be permitted to replace the residual relay element and\none of the phase-conductor current transformers. Where the\nneutral conductor is not regrounded on the load side of the\ncircuit as permitted in 250.184(B), the current transformer\nshall be permitted to link all 3-phase conductors and the\ngrounded circuit conductor (neutral). (2) Fuses. A fuse shall be connected in series with each\nungrounded conductor. (B) Protective Devices. The protective device(s) shall be capa-\nble of detecting and interrupting all values of current that can\noccur at their location in excess of their trip-setting or melting\npoint. (C) Conductor Protection. The operating time of the protec-\ntive device, the available short-circuit current, and the conduc-\ntor used shall be coordinated to prevent damaging or\ndangerous temperatures in conductors or conductor insulation\nunder short-circuit conditions. 245.27 Additional Requirements for Feeders. (A) Rating or Setting of Overcurrent Protective Devices. The\ncontinuous ampere rating of a fuse shall not exceed three\ntimes the ampacity of the conductors. The long-time trip\nelement setting of a breaker or the minimum trip setting of an\nelectronically actuated fuse shall not exceed six times the\nampacity of the conductor. For fire pumps, conductors shall be\npermitted to be protected for overcurrent in accordance with\n695.4(B)(2). (B) Feeder Taps. Conductors tapped to a feeder shall be\npermitted to be protected by the feeder overcurrent device\nwhere that overcurrent device also protects the tap conductor. Part I. General\n ARTICLE 250\nGrounding and Bonding\n 250.1\n 250.1 Scope."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p62_narr2", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "245.26 Feeders and Branch Circuits.", "245.27 Additional Requirements for Feeders.", "250.1 Scope. This article covers general requirements for\ngrounding and bonding of electrical installations and the\nfollowing specific requirements:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "This article covers general requirements for\ngrounding and bonding of electrical installations and the\nfollowing specific requirements:\n (1) Systems, circuits, and equipment required, permitted, or\nnot permitted to be grounded\n (2)\n (3)\n Circuit conductor to be grounded on grounded systems\nLocation of grounding connections\n (4)\n Types and sizes of grounding and bonding conductors\nand electrodes\n (5)\n Methods of grounding and bonding\n (6)\n Conditions under which isolation, insulation, or guards\n are permitted to be substituted for grounding\n Informational Note: See Informational Note Figure 250.1 for\ninformation on the organization of this article covering ground-\ning and bonding requirements. Part I General\n Part II System\ngrounding\n Part VIII Direct-current\nsystems\n Part X Grounding of\nsystems and circuits of\nover 1000 volts\n Part III Grounding electrode\nsystem and grounding\nelectrode conductor\n Part IV Enclosure,\nraceway, and service\ncable connections\n Part VI Equipment\ngrounding and equipment\ngrounding conductors\n Part VII Methods of equipment\ngrounding conductor\n connections\n Part V Bonding\n Part IX Instruments,\nmeters, and relays\n 2023 Edition NATIONAL ELECTRICAL CODE\n Informational Note Figure 250.1\n Grounding and Bonding. Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p62_fig1", "chunk_type": "figure", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "245.26 Feeders and Branch Circuits.", "245.27 Additional Requirements for Feeders.", "250.1 Scope. This article covers general requirements for\ngrounding and bonding of electrical installations and the\nfollowing specific requirements:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p62_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 245.26 Feeders and Branch Circuits. | 245.27 Additional Requirements for Feeders. | 250.1 Scope. This article covers general requirements for\ngrounding and bonding of electrical installations and the\nfollowing specific requirements: | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** Flowchart illustrating the organization of Article 250 of the National Electrical Code, covering grounding and bonding requirements. The diagram shows the relationship between general requirements and specific parts of the article.\n\n**Technical details:**\n*   Article: 250\n*   Title: Grounding and Bonding\n*   Sections: Part I General, Part II System grounding, Part VIII Direct-current systems, Part X Grounding of systems and circuits of over 1000 volts, Part III Grounding electrode system and grounding electrode conductor, Part IV Enclosure, raceway, and service cable connections, Part VI Equipment grounding and equipment grounding conductors, Part VII Methods of equipment grounding conductor connections, Part V Bonding, Part IX Instruments, meters, and relays\n*   Informational Note Figure 250.1 Grounding and Bonding.\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   Page Number: 70-137"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p63_narr1", "chunk_type": "narrative", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.6 Objectionable Current.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.4 General Requirements for Grounding and Bonding.\nThe following general requirements identify what grounding\nand bonding of electrical systems are required to accomplish.\nThe prescriptive methods contained in this article shall be\nfollowed to comply with the performance requirements of this\nsection.", "250.6 Objectionable Current."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p63_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.4\n ARTICLE 250-GROUNDING AND BONDING\n 250.4 General Requirements for Grounding and Bonding. The following general requirements identify what grounding\nand bonding of electrical systems are required to accomplish. The prescriptive methods contained in this article shall be\nfollowed to comply with the performance requirements of this\nsection. (A) Grounded Systems. (1) Electrical System Grounding. Electrical systems that are\ngrounded shall be connected to earth in a manner that will\nlimit the voltage imposed by lightning, line surges, or uninten-\ntional contact with higher-voltage lines and that will stabilize\nthe voltage to earth during normal operation. Informational Note No. 1: An important consideration for limit-\ning the imposed voltage is the routing of bonding and ground-\ning electrode conductors so that they are not any longer than\nnecessary to complete the connection without disturbing the\npermanent parts of the installation and so that unnecessary\nbends and loops are avoided. Informational Note No. 2: See NFPA 780-2020, Standard for the\nInstallation of Lightning Protection Systems, for information on\ninstallation of grounding and bonding for lightning protection\nsystems. (2) Grounding of Electrical Equipment. Normally non-\ncurrent-carrying conductive materials enclosing electrical\nconductors or equipment, or forming part of such equipment,\nshall be connected to earth so as to limit the voltage to ground\non these materials. (3) Bonding of Electrical Equipment. Normally non-current-\ncarrying conductive materials enclosing electrical conductors\nor equipment, or forming part of such equipment, shall be\nconnected together and to the electrical supply source in a\nmanner that establishes an effective ground-fault current path. (4) Bonding of Electrically Conductive Materials and Other\nEquipment. Normally non-current-carrying electrically conduc-\ntive materials that are likely to become energized shall be\nconnected together and to the electrical supply source in a\nmanner that establishes an effective ground-fault current path. (5) Effective Ground-Fault Current Path. Electrical equip-\nment and wiring and other electrically conductive material\nlikely to become energized shall be installed in a manner that\ncreates a low-impedance circuit facilitating the operation of the\novercurrent device or ground detector for impedance groun-\nded systems. It shall be capable of safely carrying the maximum\nground-fault current likely to be imposed on it from any point\non the wiring system where a ground fault occurs to the electri-\ncal supply source. The earth shall not be considered as an\neffective ground-fault current path. (B) Ungrounded Systems. (1) Grounding Electrical Equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p63_narr2", "chunk_type": "narrative", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.6 Objectionable Current.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.4 General Requirements for Grounding and Bonding.\nThe following general requirements identify what grounding\nand bonding of electrical systems are required to accomplish.\nThe prescriptive methods contained in this article shall be\nfollowed to comply with the performance requirements of this\nsection.", "250.6 Objectionable Current."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p63_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Non-current-carrying\nconductive materials enclosing electrical conductors or equip-\nment, or forming part of such equipment, shall be connected\nto earth in a manner that will limit the voltage imposed by\nlightning or unintentional contact with higher-voltage lines\nand limit the voltage to ground on these materials. Informational Note: See NFPA 780-2020, Standard for the Installa-\ntion of Lightning Protection Systems, for information on installation\nof grounding and bonding for lightning protection systems. (2) Bonding of Electrical Equipment. Non-current-carrying\nconductive materials enclosing electrical conductors or equip-\n ment, or forming part of such equipment, shall be connected\ntogether and to the supply system grounded equipment in a\nmanner that creates a low-impedance path for ground-fault\ncurrent that is capable of carrying the maximum fault current\nlikely to be imposed on it. (3) Bonding of Electrically Conductive Materials and Other\nEquipment. Electrically conductive materials that are likely to\nbecome energized shall be connected together and to the\nsupply system grounded equipment in a manner that creates a\nlow-impedance path for ground-fault current that is capable of\ncarrying the maximum fault current likely to be imposed on it. (4) Path for Fault Current. Electrical equipment, wiring, and\nother electrically conductive material likely to become ener-\ngized shall be installed in a manner that creates a low-\nimpedance circuit from any point on the wiring system to the\nelectrical supply source to facilitate the operation of overcur-\nrent devices should a second ground fault from a different\nphase occur on the wiring system. The earth shall not be\nconsidered as an effective fault-current path. 250.6 Objectionable Current. (A) Arrangement to Prevent Objectionable Current. The\ngrounding and bonding of electrical systems, circuit conduc-\ntors, surge arresters, surge-protective devices, and conductive\nnormally non-current-carrying metal parts of equipment shall\nbe installed and arranged in a manner that will prevent objec-\ntionable current. (B) Alterations to Stop Objectionable Current. If the use of\nmultiple grounding or bonding connections results in objec-\ntionable current and the requirements of 250.4(A) (5) or (B)\n(4) are met, one or more of the following alterations shall be\npermitted:\n (1) Discontinue one or more but not all of such grounding\nor bonding connections. (2) Change the locations of the grounding or bonding\nconnections. (3) Interrupt the continuity of the conductor or conductive\npath causing the objectionable current. (4)\n Take other remedial and approved action. (C) Currents Not Classified as Objectionable Currents. Currents resulting from abnormal conditions such as ground\nfaults, and from currents resulting from required grounding\nand bonding connections shall not be classified as objectiona-\nble current for the purposes specified in 250.6(A) and (B). (D) Limitations to Permissible Alterations."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p63_narr3", "chunk_type": "narrative", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.6 Objectionable Current.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.4 General Requirements for Grounding and Bonding.\nThe following general requirements identify what grounding\nand bonding of electrical systems are required to accomplish.\nThe prescriptive methods contained in this article shall be\nfollowed to comply with the performance requirements of this\nsection.", "250.6 Objectionable Current."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p63_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "This section shall\nnot be considered as permitting electronic equipment to be\noperated on ac systems or branch circuits that are not connec-\nted to an equipment grounding conductor as required by this\narticle. Currents that introduce electromagnetic interference\nor data errors in electronic equipment shall not be considered\nthe objectionable currents addressed in this section. (E) Isolation of Objectionable Direct-Current from Cathodic\nProtection Systems. If isolation of objectionable direct\ncurrents from a cathodic protection system is required, a listed\nisolator device shall be permitted in the equipment grounding\nconductor path to provide an effective return path for ac\nground-fault current while blocking the flow of direct currents. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p63_fig1", "chunk_type": "figure", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.6 Objectionable Current.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.6 Objectionable Current."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.4 General Requirements for Grounding and Bonding.\nThe following general requirements identify what grounding\nand bonding of electrical systems are required to accomplish.\nThe prescriptive methods contained in this article shall be\nfollowed to comply with the performance requirements of this\nsection.", "250.6 Objectionable Current."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p63_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.6 Objectionable Current.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.4 General Requirements for Grounding and Bonding.\nThe following general requirements identify what grounding\nand bonding of electrical systems are required to accomplish.\nThe prescriptive methods contained in this article shall be\nfollowed to comply with the performance requirements of this\nsection. | 250.6 Objectionable Current.\n\nAI caption: **Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, specifically Article 250, which covers grounding and bonding requirements for electrical systems.\n\n**Technical details:**\n*   Article: 250\n*   Title: Grounding and Bonding\n*   Sections: 250.4, 250.6\n*   Topics: Grounded Systems, Ungrounded Systems, Objectionable Current\n*   Keywords: Electrical System Grounding, Electrical Equipment, Ground-Fault Current Path, Cathodic Protection Systems\n*   Standard: NFPA 780-2020\n*   Edition: 2023\n*   Page: 70-138"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p64_narr1", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.8 Connection of Grounding and Bonding Equipment.", "250.10 Protection of Ground Clamps and Fittings. Ground\nclamps or other fittings exposed to physical damage shall be\nenclosed in metal, wood, or equivalent protective covering.\n250.12 Clean Surfaces. Nonconductive coatings (such as\npaint, lacquer, and enamel) on equipment to be grounded or\nbonded shall be removed from threads and other contact surfa-\nces to ensure electrical continuity or shall be connected by\nmeans of fittings designed to make such removal unnecessary.", "250.21 Alternating-Current Systems of 50 Volts to 1000 Volts\nNot Required to Be Grounded.", "250.24 Grounding of Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n 250.24\n 250.8 Connection of Grounding and Bonding Equipment. (A) Permitted Methods. Equipment grounding conductors,\ngrounding electrode conductors, and bonding jumpers shall be\nconnected by one or more of the following means:\n (1) Listed pressure connectors\n (2)\n (3)\n Terminal bars\n Pressure connectors listed as grounding and bonding\nequipment\n (4) Exothermic welding process\n (5) Machine screw-type fasteners that engage not less than\ntwo threads or are secured with a nut\n (6) Thread-forming machine screws that engage not less than\ntwo threads in the enclosure\n (7) Connections that are part of a listed assembly\n(8) Other listed means\n (B) Methods Not Permitted. Connection devices or fittings\nthat depend solely on solder shall not be used. 250.10 Protection of Ground Clamps and Fittings. Ground\nclamps or other fittings exposed to physical damage shall be\nenclosed in metal, wood, or equivalent protective covering. 250.12 Clean Surfaces. Nonconductive coatings (such as\npaint, lacquer, and enamel) on equipment to be grounded or\nbonded shall be removed from threads and other contact surfa-\nces to ensure electrical continuity or shall be connected by\nmeans of fittings designed to make such removal unnecessary. Part II. System Grounding\n 250.20 Alternating-Current Systems to Be Grounded. Alternating-current systems shall be grounded in accordance\nwith 250.20(A), (B), (C), or (D), unless prohibited elsewhere\nin this Code. Other systems shall be permitted to be grounded. If such systems are grounded, they shall comply with the appli-\ncable provisions of this article. Informational Note No. 1: An example of a system permitted to\nbe grounded is a corner-grounded delta transformer connec-\ntion. Informational Note No. 2: See 503.155, 517.61, 517.160, 668.10,\nand 680.23 (A) (2) for examples of circuits prohibited to be\ngrounded. (A) Alternating-Current Systems of Less Than 50 Volts. Alternating-current systems of less than 50 volts shall be groun-\nded under any of the following conditions:\n (1) If supplied by transformers, if the transformer supply\nsystem exceeds 150 volts to ground\n (2) If supplied by transformers, if the transformer supply\nsystem is ungrounded\n (3) If installed outside as overhead conductors\n (B) Alternating-Current Systems of 50 Volts to 1000 Volts."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p64_narr2", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.8 Connection of Grounding and Bonding Equipment.", "250.10 Protection of Ground Clamps and Fittings. Ground\nclamps or other fittings exposed to physical damage shall be\nenclosed in metal, wood, or equivalent protective covering.\n250.12 Clean Surfaces. Nonconductive coatings (such as\npaint, lacquer, and enamel) on equipment to be grounded or\nbonded shall be removed from threads and other contact surfa-\nces to ensure electrical continuity or shall be connected by\nmeans of fittings designed to make such removal unnecessary.", "250.21 Alternating-Current Systems of 50 Volts to 1000 Volts\nNot Required to Be Grounded.", "250.24 Grounding of Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Alternating-current systems of 50 volts to 1000 volts that supply\npremises wiring and premises wiring systems shall be grounded\nunder any of the following conditions:\n (1) If the system can be grounded so that the maximum volt-\nage to ground on the ungrounded conductors does not\nexceed 150 volts\n (2) If the system is 3-phase, 4-wire, wye connected in which\nthe neutral conductor is used as a circuit conductor\n (3) If the system is 3-phase, 4-wire, delta connected in which\nthe midpoint of one phase winding is used as a circuit\nconductor\n Informational Note: See NFPA 70E-2021, Standard for Electrical\nSafety in the Workplace, Annex O, for information on impedance\ngrounding to reduce arc-flash hazards. (C) Alternating-Current Systems of over 1000 Volts. Alternating-current systems supplying mobile or portable\nequipment shall be grounded in accordance with 250.188. If\nsupplying other than mobile or portable equipment, such\nsystems shall be permitted to be grounded. (D) Impedance Grounded Systems. Impedance grounded\nsystems shall be grounded in accordance with 250.36 or\n250.187, as applicable. 250.21 Alternating-Current Systems of 50 Volts to 1000 Volts\nNot Required to Be Grounded. (A) General. The following ac systems of 50 volts to 1000 volts\nshall be permitted to be grounded but shall not be required to\nbe grounded:\n (1)\n Electrical systems used exclusively to supply industrial\nelectric furnaces used for applications such as melting,\nrefining, or tempering\n (2) Separately derived systems used exclusively for rectifiers\nthat supply only adjustable-speed industrial drives\n (3) Separately derived systems supplied by transformers that\nhave a primary voltage rating of 1000 volts or less if all the\nfollowing conditions are met:\n a. The system is used exclusively for control circuits. b. The conditions of maintenance and supervision\nensure that only qualified persons service the installa-\ntion. c. Continuity of control power is required. (4) Other systems that are not required to be grounded in\naccordance with 250.20(B)\n (B) Ground Detectors. Ground detectors shall be installed in\naccordance with the following:\n (1) Ungrounded ac systems as permitted in 250.21 (A) (1)\nthrough (A) (4) operating at not less than 120 volts and at\n1000 volts or less shall have ground detectors installed on\nthe system. (2) The ground detection sensing equipment shall be\nconnected as close as practicable to where the system\nreceives its supply. Volts\n (C) Marking. Ungrounded systems shall be legibly marked\n\"Caution: Ungrounded System Operating\nBetween Conductors\" at the source or first disconnecting\nmeans of the system. The marking shall be of sufficient durabil-\nity to withstand the environment involved. 250.24 Grounding of Service-Supplied Alternating-Current\nSystems. (A) System Grounding Connections."}
