{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p64_narr3", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.8 Connection of Grounding and Bonding Equipment.", "250.10 Protection of Ground Clamps and Fittings. Ground\nclamps or other fittings exposed to physical damage shall be\nenclosed in metal, wood, or equivalent protective covering.\n250.12 Clean Surfaces. Nonconductive coatings (such as\npaint, lacquer, and enamel) on equipment to be grounded or\nbonded shall be removed from threads and other contact surfa-\nces to ensure electrical continuity or shall be connected by\nmeans of fittings designed to make such removal unnecessary.", "250.21 Alternating-Current Systems of 50 Volts to 1000 Volts\nNot Required to Be Grounded.", "250.24 Grounding of Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A premises wiring system\nsupplied by a grounded ac service shall have a grounding elec-\ntrode conductor connected to the grounded service conductor,\nat each service, in accordance with 250.24(A) (1) through\n(A) (4). (1) General. The grounding electrode conductor connection\nshall be made at any accessible point from the load end of the\noverhead service conductors, service drop, underground serv-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p64_fig1", "chunk_type": "figure", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.8 Connection of Grounding and Bonding Equipment.", "250.10 Protection of Ground Clamps and Fittings. Ground\nclamps or other fittings exposed to physical damage shall be\nenclosed in metal, wood, or equivalent protective covering.\n250.12 Clean Surfaces. Nonconductive coatings (such as\npaint, lacquer, and enamel) on equipment to be grounded or\nbonded shall be removed from threads and other contact surfa-\nces to ensure electrical continuity or shall be connected by\nmeans of fittings designed to make such removal unnecessary.", "250.21 Alternating-Current Systems of 50 Volts to 1000 Volts\nNot Required to Be Grounded.", "250.24 Grounding of Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p64_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.8 Connection of Grounding and Bonding Equipment. | 250.10 Protection of Ground Clamps and Fittings. Ground\nclamps or other fittings exposed to physical damage shall be\nenclosed in metal, wood, or equivalent protective covering.\n250.12 Clean Surfaces. Nonconductive coatings (such as\npaint, lacquer, and enamel) on equipment to be grounded or\nbonded shall be removed from threads and other contact surfa-\nces to ensure electrical continuity or shall be connected by\nmeans of fittings designed to make such removal unnecessary. | 250.21 Alternating-Current Systems of 50 Volts to 1000 Volts\nNot Required to Be Grounded. | 250.24 Grounding of Service-Supplied Alternating-Current\nSystems. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 250, which covers grounding and bonding requirements for electrical systems. It details permitted methods for connecting grounding and bonding equipment, protection of ground clamps and fittings, and grounding requirements for alternating-current systems of various voltage levels.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.8 Connection of Grounding and Bonding Equipment\n    *   (A) Permitted Methods: Listed pressure connectors, terminal bars, pressure connectors, exothermic welding process, machine screw-type fasteners, thread-forming machine screws, connections that are part of a listed assembly, other listed means.\n    *   (B) Methods Not Permitted: Connection devices or fittings that depend solely on solder shall not be used.\n*   250.10 Protection of Ground Clamps and Fittings\n*   250.12 Clean Surfaces\n*   Part II. System Grounding\n*   250.20 Alternating-Current Systems to Be Grounded\n*   (A) Alternating-Current Systems of Less Than 50 Volts\n*   (B) Alternating-Current Systems of 50 Volts to 1000 Volts\n*   (C) Alternating-Current Systems of over 1000 Volts\n*   (D) Impedance Grounded Systems\n*   250.21 Alternating-Current Systems of 50 Volts to 1000 Volts Not Required to Be Grounded\n    *   (A) General\n    *   (B) Ground Detectors\n    *   (C) Marking: \"Caution: Ungrounded System Operating Volts Between Conductors\"\n*   250.24 Grounding of Service-Supplied Alternating-Current Systems\n    *   (A) System Grounding Connections\n    *   (1) General\n*   NFPA 70E-2021\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-139"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p65_narr1", "chunk_type": "narrative", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p65_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.24\n ARTICLE 250-GROUNDING AND BONDING\n ice conductors, or service lateral to the terminal or bus to\nwhich the grounded service conductor is connected at the serv-\nice disconnecting means. Informational Note: See Article 100 for definitions of Service\nConductors, Overhead; Service Conductors, Underground; Service Drop;\nand Service Lateral. (2) Outdoor Transformer. If the transformer supplying the\nservice is located outside the building, at least one additional\ngrounding connection shall be made from the grounded serv-\nice conductor to a grounding electrode, either at the trans-\nformer or elsewhere outside the building. Exception: The additional grounding electrode conductor connection\nshall not be made on impedance grounded systems. Impedance groun-\nded systems shall meet the requirements of 250.36 or 250.187, as appli-\n cable. (3) Dual-Fed Services. For services that are dual fed (double\nended) in a common enclosure or grouped together in sepa-\nrate enclosures and employing a secondary tie, a single ground-\ning electrode conductor connection to the tie point of the\ngrounded conductor(s) from each power source shall be\npermitted. (4) Main Bonding Jumper as Wire or Busbar. If the main\nbonding jumper specified in 250.28 is a wire or busbar and is\ninstalled from the grounded conductor terminal bar or bus to\nthe equipment grounding terminal bar or bus in the service\nequipment, the grounding electrode conductor shall be\npermitted to be connected to the equipment grounding termi-\nnal, bar, or bus to which the main bonding jumper is connec-\n ted. (B) Load-Side Grounding Connections. A grounded conduc-\ntor shall not be connected to normally non-current-carrying\nmetal parts of equipment, to equipment grounding conduc-\ntor(s), or be reconnected to ground on the load side of the\nservice disconnecting means except as otherwise permitted in\nthis article. Informational Note: See 250.30 for separately derived systems,\n250.32 for connections at separate buildings or structures, and\n250.142 for use of the grounded circuit conductor for ground-\ning equipment. (C) Main Bonding Jumper. For a grounded system, an\nunspliced main bonding jumper shall be used to connect the\nequipment grounding conductor(s) and the service-disconnect\nenclosure to the grounded conductor within the enclosure for\neach service disconnect in accordance with 250.28. Exception No. 1: If more than one service disconnecting means is loca-\nted in an assembly listed for use as service equipment, an unspliced\nmain bonding jumper shall bond the grounded conductor(s) to the\nassembly enclosure. Exception No. 2: Impedance grounded systems shall be permitted to be\nconnected in accordance with 250.36 and 250.187. (D) Grounded Conductor Brought to Service Equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p65_narr2", "chunk_type": "narrative", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p65_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If\nan ac system operating at 1000 volts or less is grounded at any\npoint, the grounded conductor(s) shall be routed with the\nungrounded conductors to each service disconnecting means\nand shall be connected to each disconnecting means grounded\nconductor(s) terminal or bus. A main bonding jumper shall\nconnect the grounded conductor(s) to each service disconnect-\ning means enclosure. The grounded conductor(s) shall be\n installed in accordance with 250.24(C) (1) and 250.24(D) (1)\nthrough (D) (4). Exception: If two or more service disconnecting means are located in a\nsingle assembly listed for use as service equipment, it shall be permitted\nto connect the grounded conductor(s) to the assembly common grounded\nconductor(s) terminal or bus. The assembly shall include a main bond-\ning jumper for connecting the grounded conductor(s) to the assembly\nenclosure. (1) Sizing for a Single Raceway or Cable. The grounded\nconductor shall not be smaller than specified in Table\n250.102(C)(1). (2) Conductors Connected in Parallel in Two or More Race-\nways or Cables. If the ungrounded service-entrance conduc-\ntors are connected in parallel in two or more raceways or\ncables, the grounded conductors shall also be installed in each\nraceway or cable and shall be connected in parallel. The size of\neach grounded conductor(s) in each raceway or cable shall not\nbe smaller than 1/0 AWG and shall be sized in accordance with\n250.24(D) (2) (a) or (D) (2) (b) in accordance with 250.24(D)\n(1). (a)\n Shall be based on the largest ungrounded conductor\nin each raceway or cable. (b)\n Shall be based on the sum of the circular mil areas of\nthe largest ungrounded conductors from each set connected in\nparallel in each raceway or cable. Informational Note: See 310.10(G) for grounded conductors\nconnected in parallel. (3) Delta-Connected Service. The grounded conductor of a 3-\nphase, 3-wire delta service shall have an ampacity not less than\nthat of the ungrounded conductors. (4) Impedance Grounded Service. The impedance grounding\nconductor on an impedance grounded system shall be connec-\nted in accordance with 250.36 or 250.187, as applicable. (E) Grounding Electrode Conductor. A grounding electrode\nconductor shall be used to connect the equipment grounding\nconductors, the service-equipment enclosures, and, if the\nsystem is grounded, the grounded service conductor to the\ngrounding electrode (s) required by Part III of this article. This\nconductor shall be sized in accordance with 250.66. Impedance grounded system connections shall be made in\naccordance with 250.36 or 250.187, as applicable. (F) Ungrounded System Grounding Connections. A premises\nwiring system that is supplied by an ac service that is ungroun-\nded shall have, at each service, a grounding electrode conduc-\ntor connected to the grounding electrode(s) required by\nPart III of this article."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p65_narr3", "chunk_type": "narrative", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p65_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The grounding electrode conductor shall\nbe connected to a metal enclosure of the service conductors at\nany accessible point from the load end of the overhead service\nconductors, service drop, underground service conductors, or\nservice lateral to the service disconnecting means. 250.25 Grounding of Systems Permitted to Be Connected on\nthe Supply Side of the Service Disconnect. The grounding of\nsystems connected on the supply side of the service disconnect,\nin accordance with 230.82, that are in enclosures separate from\nthe service equipment enclosure shall comply with 250.25(A)\nor (B). (A) Grounded System. If the utility supply system is grounded,\nthe grounding of systems permitted to be connected on the\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p65_fig1", "chunk_type": "figure", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p65_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 250, focusing on grounding and bonding requirements for electrical systems. It covers topics such as grounding conductors, bonding jumpers, and grounding electrode conductors.\n\n**Technical details:**\n*   Article: 250\n*   Sections: 250.24, 250.25\n*   Topics: Grounding and Bonding\n*   Keywords: Grounded conductor, Grounding electrode conductor, Main bonding jumper, Service equipment, Outdoor transformer, Dual-fed services, Impedance grounded service, Ungrounded system grounding connections, Delta-connected service, Raceway, Cable, AWG, National Electrical Code, NEC, NFPA.\n*   References: 250.28, 250.30, 250.32, 250.36, 250.66, 250.102(C)(1), 250.142, 250.187, 230.82, 310.10(G)\n*   Edition: 2023"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p66_narr1", "chunk_type": "narrative", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.26 Conductor to Be Grounded Alternating-Current\nSystems. If an ac premises wiring system is grounded, the\nconductor to be grounded shall be one of the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p66_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n supply side of the service disconnect and are installed in one or\nmore separate enclosures from the service equipment enclo-\nsure shall comply with the requirements of 250.24(A) through\n(D). (B) Ungrounded Systems. If the utility supply system is\nungrounded, the grounding of systems permitted to be connec-\nted on the supply side of the service disconnect and are instal-\nled in one or more separate enclosures from the service\nequipment enclosure shall comply with the requirements of\n250.24(F). 250.26 Conductor to Be Grounded Alternating-Current\nSystems. If an ac premises wiring system is grounded, the\nconductor to be grounded shall be one of the following:\n (1) Single-phase, 2-wire - one conductor\n (2) Single-phase, 3-wire- the neutral conductor\n (3) Multiphase systems having one wire common to all phases\n-the neutral conductor\n (4) Multiphase systems if one phase is grounded\nphase conductor\n that\n (5) Multiphase systems in which one phase is used as in (2)\n the neutral conductor\n 250.28 Main Bonding Jumper and System Bonding Jumper. For a grounded system, main bonding jumpers and system\nbonding jumpers shall be installed as follows:\n (A) Material. Main bonding jumpers and system bonding\njumpers shall be of copper, aluminum, copper-clad aluminum,\nor other corrosion-resistant material. A main bonding jumper\nand a system bonding jumper shall be a wire, bus, screw, or\nsimilar suitable conductor. (B) Construction. If a main bonding jumper or a system bond-\ning jumper is a screw only, the screw shall be identified with a\ngreen finish that shall be visible with the screw installed. (C) Attachment. Main bonding jumpers and system bonding\njumpers shall be connected by one or more of the methods in\n250.8 that is suitable for the material of the bonding jumper\nand enclosure. (D) Size. Main bonding jumpers and system bonding jumpers\nshall be sized in accordance with 250.28 (D) (1) through\n(D) (3). (1) General. Main bonding jumpers and system bonding\njumpers shall not be smaller than specified in Table 250.102(C)\n(1). (2) Main Bonding Jumper for Service with More Than One\nEnclosure. If a service consists of more than a single enclosure\nas permitted in 230.71 (B), the main bonding jumper for each\nenclosure shall be sized in accordance with 250.28 (D) (1) based\non the largest ungrounded service conductor serving that\nenclosure. (3) Separately Derived System with More Than One Enclosure. If a separately derived system supplies more than a single enclo-\nsure, the system bonding jumper for each enclosure shall be\nsized in accordance with 250.28(D) (1) based on the largest\nungrounded feeder conductor serving that enclosure, or a\nsingle system bonding jumper shall be installed at the source\nand sized in accordance with 250.28 (D) (1) based on the equiv-\nalent size of the largest supply conductor determined by the\nlargest sum of the areas of the corresponding conductors of\neach set."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p66_narr2", "chunk_type": "narrative", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.26 Conductor to Be Grounded Alternating-Current\nSystems. If an ac premises wiring system is grounded, the\nconductor to be grounded shall be one of the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p66_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.30\n 250.30 Grounding Separately Derived Alternating-Current\nSystems. In addition to complying with 250.30 (A) for groun-\nded systems, or as provided in 250.30 (B) for ungrounded\nsystems, separately derived systems shall comply with 250.20,\n250.21, or 250.26, as applicable. Multiple power sources of the\nsame type that are connected in parallel to form one system\nthat supplies premises wiring shall be treated as a single sepa-\nrately derived system and shall be installed in accordance with\n250.30. Informational Note No. 1: An alternate ac power source, such as\nan on-site generator, is not a separately derived system if the\ngrounded conductor is solidly interconnected to a service-\nsupplied system grounded conductor. An example of such a\nsituation is if the alternate source transfer equipment does not\ninclude a switching action in the grounded conductor and\nallows it to remain solidly connected to the service-supplied\ngrounded conductor when the alternate source is operational\nand supplying the load served. Informational Note No. 2: See 445.13 for the minimum size of\nconductors that carry fault current. (A) Grounded Systems. A separately derived ac system that is\ngrounded shall comply with 250.30 (A) (1) through (A) (8). Except as otherwise permitted in this article, a grounded\nconductor shall not be connected to normally non-current-\ncarrying metal parts of equipment, be connected to equipment\ngrounding conductors, or be reconnected to ground on the\nload side of the system bonding jumper. Informational Note: See 250.32 for connections at separate\nbuildings or structures and 250.142 for use of the grounded\ncircuit conductor for grounding equipment. Exception: Impedance grounded system grounding connections shall be\nmade in accordance with 250.36 or 250.187, as applicable. (1) System Bonding Jumper. An unspliced system bonding\njumper shall comply with 250.28(A) through (D). This connec-\ntion shall be made at any single point on the separately derived\nsystem from the source to the first system disconnecting means\nor overcurrent device, or it shall be made at the source of a\nseparately derived system that has no disconnecting means or\novercurrent devices, in accordance with 250.30 (A) (1) (a) or\n(A)(1)(b). The system bonding jumper shall remain within the\nenclosure where it originates. If the source is located outside\nthe building or structure supplied, a system bonding jumper\nshall be installed at the grounding electrode connection in\ncompliance with 250.30 (C). Exception No. 1: For systems installed in accordance with 450.6, a\nsingle system bonding jumper connection to the tie point of the groun-\nded circuit conductors from each power source shall be permitted. Exception No. 2: If a building or structure is supplied by a feeder from\nan outdoor separately derived system, a system bonding jumper at both\nthe source and the first disconnecting means shall be permitted if doing\nso does not establish a parallel path for the grounded conductor."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p66_narr3", "chunk_type": "narrative", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.26 Conductor to Be Grounded Alternating-Current\nSystems. If an ac premises wiring system is grounded, the\nconductor to be grounded shall be one of the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p66_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If a\ngrounded conductor is used in this manner, it shall not be smaller than\nthe size specified for the system bonding jumper but shall not be required\nto be larger than the ungrounded conductor(s). For the purposes of this\nexception, connection through the earth shall not be considered as\nproviding a parallel path. Exception No. 3: The size of the system bonding jumper for a system\nthat supplies a Class 1, Class 2, or Class 3 circuit, and is derived from\na transformer rated not more than 1000 volt-amperes, shall not be\nsmaller than the derived ungrounded conductors and shall not be\nsmaller than 14 AWG copper or 12 AWG aluminum. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p66_fig1", "chunk_type": "figure", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.26 Conductor to Be Grounded Alternating-Current\nSystems. If an ac premises wiring system is grounded, the\nconductor to be grounded shall be one of the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p66_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.26 Conductor to Be Grounded Alternating-Current\nSystems. If an ac premises wiring system is grounded, the\nconductor to be grounded shall be one of the following: | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) related to grounding and bonding requirements for electrical systems. It covers topics such as ungrounded systems, conductors to be grounded, main bonding jumpers, system bonding jumpers, and separately derived alternating-current systems.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.24(A) through (D), 250.24(F)\n*   250.26 Conductor to Be Grounded - Alternating-Current Systems\n*   250.28 Main Bonding Jumper and System Bonding Jumper\n*   250.30 Grounding Separately Derived Alternating-Current Systems\n*   250.20, 250.21, 250.26\n*   250.30(A) (1) through (A) (8)\n*   250.28(A) through (D)\n*   250.30(A) (1) (a) or (A) (1) (b)\n*   250.30(C)\n*   450.6\n*   250.36 or 250.187\n*   445.13\n*   250.32, 250.142\n*   Table 250.102(C)(1)\n*   230.71(B)\n*   2023 Edition National Electrical Code\n*   70-141\n*   14 AWG copper, 12 AWG aluminum"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p67_narr1", "chunk_type": "narrative", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p67_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.30\n ARTICLE 250-GROUNDING AND BONDING\n (a) Installed at the Source. The system bonding jumper\nshall connect the grounded conductor to the supply-side bond-\ning jumper and the normally non-current-carrying metal enclo-\n sure. (b) Installed at the First Disconnecting Means. The system\nbonding jumper shall connect the grounded conductor to the\nsupply-side bonding jumper, the disconnecting means enclo-\nsure, and the equipment grounding conductor(s). Exception: Separately derived systems consisting of multiple sources of\nthe same type that are connected in parallel shall be permitted to have\nthe system bonding jumper installed at the paralleling switchgear,\nswitchboard, or other paralleling connection point instead of at the\ndisconnecting means located at each separate source. (2) Supply-Side Bonding Jumper. If the source of a separately\nderived system and the first disconnecting means are located in\nseparate enclosures, a supply-side bonding jumper shall be\ninstalled with the circuit conductors from the source enclosure\nto the first disconnecting means enclosure. A supply-side bond-\ning jumper shall not be required to be larger than the derived\nungrounded conductors. The supply-side bonding jumper shall\nbe permitted to be of nonflexible metal raceway type or of the\nwire or bus type as follows:\n (1) A supply-side bonding jumper of the wire type shall\ncomply with 250.102(C), based on the size of the derived\nungrounded conductors. (2) A supply-side bonding jumper of the bus type shall have a\ncross-sectional area not smaller than a supply-side bond-\ning jumper of the wire type as determined in 250.102 (C). Exception: A supply-side bonding jumper shall not be required between\nenclosures for installations made in compliance with 250.30(A)(1),\nException No. 2. (3) Grounded Conductor. If a grounded conductor is installed\nand the system bonding jumper connection is not located at\nthe source, 250.30 (A) (3) (a) through (A) (3) (d) shall apply. The grounded conductor shall not be required to be larger\nthan the derived ungrounded conductors. (a) Sizing for a Single Raceway. The grounded conductor\nshall not be smaller than specified in Table 250.102(C)(1). (b) Conductors Connected in Parallel in Two or More Raceways\nor Cables. If the ungrounded conductors are connected in paral-\nlel in two or more raceways or cables, the grounded conductors\nshall also be installed in each raceway or cable and shall be\nconnected in parallel. The size of the grounded conductor(s)\nin each raceway or cable shall be based on the largest derived\nungrounded conductor in each raceway or cable, or the sum of\nthe circular mil areas of the largest derived ungrounded\nconductors from each set connected in parallel in each raceway\nor cable, in accordance with 250.30 (A) (3) (a), but not smaller\nthan 1/0 AWG. Informational Note: See 310.10(G) for grounded conductors\nconnected in parallel. (c) Delta-Connected System."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p67_narr2", "chunk_type": "narrative", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p67_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The grounded conductor of a\n3-phase, 3-wire delta system shall have an ampacity not less than\nthat of the ungrounded conductors. (d) Impedance Grounded System. The impedance ground-\ning conductor of an impedance grounded system shall be\ninstalled in accordance with 250.36 or 250.187, as applicable. (4) Grounding Electrode. The building or structure ground-\ning electrode system shall be used as the grounding electrode\n for the separately derived system. If located outdoors, the\ngrounding electrode shall be in accordance with 250.30(C). Exception: If a separately derived system originates in equipment that is\nlisted and identified as suitable for use as service equipment, the\ngrounding electrode used for the service or feeder equipment shall be\npermitted to be used as the grounding electrode for the separately derived\nsystem. Informational Note No. 1: See 250.104(D) for bonding require-\nments for interior metal water piping in the area served by sepa-\nrately derived systems. Informational Note No. 2: See 250.50 and 250.58 for require-\nments for bonding all electrodes together if located at the same\nbuilding or structure. (5) Grounding Electrode Conductor, Single Separately Derived\nSystem. A grounding electrode conductor for a single sepa-\nrately derived system shall be sized in accordance with 250.66\nfor the derived ungrounded conductors. It shall be used to\nconnect the grounded conductor of the derived system to the\ngrounding electrode in accordance with 250.30 (A) (4), or as\npermitted in 250.68(C) (1) and (C) (2). This connection shall\nbe made at the same point on the separately derived system\nwhere the system bonding jumper is connected. Exception No. 1: If the system bonding jumper specified in 250.30(A)\n(1) is a wire or busbar, it shall be permitted to connect the grounding\nelectrode conductor to the equipment grounding terminal, bar, or bus if\nthe equipment grounding terminal, bar, or bus is of sufficient size for\nthe separately derived system. Exception No. 2: If the source of a separately derived system is located\nwithin equipment listed and identified as suitable for use as service\nequipment, the grounding electrode conductor from the service or feeder\nequipment to the grounding electrode shall be permitted as the ground-\ning electrode conductor for the separately derived system, if the ground-\ning electrode conductor is of sufficient size for the separately derived\nsystem. If the equipment grounding bus internal to the equipment is not\nsmaller than the required grounding electrode conductor for the sepa-\nrately derived system, the grounding electrode connection for the sepa-\nrately derived system shall be permitted to be made to the bus. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p67_narr3", "chunk_type": "narrative", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p67_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "3: A grounding electrode conductor shall not be required\nfor a system that supplies a Class 1, Class 2, or Class 3 circuit and is\nderived from a transformer rated not more than 1000 volt-amperes,\nprovided the grounded conductor is bonded to the transformer frame or\nenclosure by a jumper sized in accordance with 250.30(A)(1), Excep-\ntion No. 3, and the transformer frame or enclosure is grounded by one\nof the means specified in 250.134. (6) Grounding Electrode Conductor, Multiple Separately\nDerived Systems. A common grounding electrode conductor\nfor multiple separately derived systems shall be permitted. If\ninstalled, the common grounding electrode conductor shall be\nused to connect the grounded conductor of each separately\nderived system to the grounding electrode as specified in\n250.30(A) (4). A grounding electrode conductor tap shall then\nbe installed from each separately derived system to the\ncommon grounding electrode conductor. Each tap conductor\nshall connect the grounded conductor of the separately\nderived system to the common grounding electrode conductor. This connection shall be made at the same point on the sepa-\nrately derived system where the system bonding jumper is\nconnected. Exception No. 1: If the system bonding jumper specified in 250.30(A)\n(1) is a wire or busbar, it shall be permitted to connect the grounding\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p67_fig1", "chunk_type": "figure", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p67_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 250, focusing on grounding and bonding requirements for separately derived systems. It details the installation and sizing of system bonding jumpers, grounded conductors, and grounding electrode conductors.\n\n**Technical details:**\n*   Article: 250 - Grounding and Bonding\n*   Sections: 250.30(a), 250.30(b), 250.30(2), 250.30(3), 250.30(4), 250.30(5), 250.30(6)\n*   Keywords: System bonding jumper, supply-side bonding jumper, grounded conductor, grounding electrode, separately derived system, impedance grounded system, conductors connected in parallel, 1/0 AWG, 250.102(C), 250.66, 250.36, 250.187, 250.68(C)(1), 250.68(C)(2), 250.134, 310.10(G), 250.104(D), 250.50, 250.58\n*   Standards: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p68_narr1", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n electrode conductor tap to the equipment grounding terminal, bar, or\nbus, provided the equipment grounding terminal, bar, or bus is of suffi-\ncient size for the separately derived system. Exception No. 2: A grounding electrode conductor shall not be required\nfor a system that supplies a Class 1, Class 2, or Class 3 circuit and is\nderived from a transformer rated not more than 1000 volt-amperes,\nprovided the system grounded conductor is bonded to the transformer\nframe or enclosure by a jumper sized in accordance with 250.30(A)(1),\nException No. 3, and the transformer frame or enclosure is grounded by\none of the means specified in 250.134. Exception No. 3: If the source of a separately derived system is located\nwithin equipment listed and identified as suitable for use as service\nequipment, the grounding electrode conductor from the service or feeder\nequipment to the grounding electrode shall be permitted as the ground-\ning electrode conductor for the separately derived system, if the ground-\ning electrode conductor is of sufficient size for the separately derived\nsystem. If the equipment grounding bus internal to the equipment is not\nsmaller than the required grounding electrode conductor for the sepa-\nrately derived system, the grounding electrode connection for the sepa-\nrately derived system shall be permitted to be made to the bus. (a) Common Grounding Electrode Conductor. The common\ngrounding electrode conductor shall be permitted to be one of\nthe following:\n (1) A conductor of the wire type not smaller than 3/0 AWG\ncopper or 250 kcmil aluminum\n(2)\n A metal water pipe in accordance with 250.68 (C) (1)\n(3) The metal structural frame of the building or structure in\naccordance with 250.68 (C) (2) or is connected to the\ngrounding electrode system by a conductor not smaller\nthan 3/0 AWG copper or 250 kcmil aluminum\n(b) Tap Conductor Size. Each tap conductor shall be sized\nin accordance with 250.66 based on the derived ungrounded\nconductors of the separately derived system it serves. Exception to (a)(1) and (b): If the only electrodes that are present are of\nthe types in 250.66(A), (B), or (C), the size of the common grounding\nelectrode conductor shall not be required to be larger than the largest\nconductor required by 250.66(A), (B), or (C) for the type of electrode\nthat is present. (c) Connections. All tap connections to the common\ngrounding electrode conductor shall be made at an accessible\nlocation by one of the following methods:\n (1) A connector listed as grounding and bonding equipment. (2) Listed connections to aluminum or copper busbars not\n smaller than 6 mm thick x 50 mm wide (4 in. thick x 2 in. wide) and of a length to accommodate the number of\nterminations necessary for the installation. If aluminum\nbusbars are used, the installation shall also be in accord-\nance with 250.64 (A). (3) The exothermic welding process."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p68_narr2", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Tap conductors shall be connected to the common ground-\ning electrode conductor in such a manner that the common\ngrounding electrode conductor remains without a splice or\njoint. (7) Installation. The installation of all grounding electrode\nconductors shall comply with 250.64(A), (B), (C), and (E). (8) Bonding. Structural steel and metal piping shall be\nconnected to the grounded conductor of a separately derived\nsystem in accordance with 250.104(D). 250.32\n (B) Ungrounded Systems. The equipment of an ungrounded\nseparately derived system shall be grounded and bonded as\nspecified in 250.30 (B) (1) through (B) (3). (1) Grounding Electrode Conductor. A grounding electrode\nconductor, sized in accordance with 250.66 for the largest\nderived ungrounded conductor(s) or set of derived ungroun-\nded conductors, shall be used to connect the metal enclosures\nof the derived system to the grounding electrode as specified in\n250.30 (A) (5) or (A) (6), as applicable. This connection shall be\nmade at any point on the separately derived system from the\nsource to the first system disconnecting means. If the source is\nlocated outside the building or structure supplied, a grounding\nelectrode connection shall be made in compliance with\n250.30(C). (2) Grounding Electrode. Except as permitted by 250.34 for\nportable and vehicle-mounted generators, the grounding elec-\ntrode shall comply with 250.30 (A) (4). (3) Bonding Path and Conductor. A supply-side bonding\njumper shall be installed from the source of a separately\nderived system to the first disconnecting means in compliance\nwith 250.30 (A)(2). (C) Outdoor Source. If the source of the separately derived\nsystem is located outside the building or structure supplied, a\ngrounding electrode connection shall be made at the source\nlocation to one or more grounding electrodes in accordance\nwith 250.50. In addition, the installation shall be in accordance\nwith 250.30 (A) for grounded systems or with 250.30 (B) for\nungrounded systems. Exception: The grounding electrode conductor connection for impedance\ngrounded systems shall be in accordance with 250.36 or 250.187, as\napplicable. 250.32 Buildings or Structures Supplied by a Feeder(s) or\nBranch Circuit(s). (A) Grounding Electrode System and Grounding Electrode\nConductor. A building(s) or structure(s) supplied by a\nfeeder(s) or branch circuit(s) shall have a grounding electrode\nsystem and grounding electrode conductor installed in accord-\nance with Part III of Article 250. Exception: A grounding electrode system and grounding electrode\nconductor shall not be required if only a single branch circuit, includ-\ning a multiwire branch circuit, supplies the building or structure and\nthe branch circuit includes an equipment grounding conductor for\ngrounding the normally non-current-carrying metal parts of equipment. (B) Grounded Systems. (1) Supplied by a Feeder or Branch Circuit."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p68_narr3", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "An equipment\ngrounding conductor, as described in 250.118, shall be run\nwith the supply conductors and be connected to the building\nor structure disconnecting means and to the grounding elec-\ntrode(s). The equipment grounding conductor shall be used\nfor grounding or bonding of equipment, structures, or frames\nrequired to be grounded or bonded. The equipment ground-\ning conductor shall be sized in accordance with 250.122. Any\ninstalled grounded conductor shall not be connected to the\nequipment grounding conductor or to the grounding elec-\ntrode(s). Exception No. 1: For installations made in compliance with previous\neditions of this Code that permitted such connection, the grounded\nconductor run with the supply to the building or structure shall be\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p68_fig1", "chunk_type": "figure", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p68_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) related to grounding and bonding requirements for separately derived systems, buildings, and structures.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   Sections: 250.30, 250.32\n*   Keywords: Grounding electrode conductor, ungrounded systems, grounded systems, feeder, branch circuit, bonding, tap conductor size, common grounding electrode conductor\n*   Standards: 250.66, 250.68, 250.64, 250.104, 250.118, 250.122\n*   Measurements: 3/0 AWG, 250 kcmil, 6 mm, 50 mm, \u00bc in, 2 in\n*   Edition: 2023 National Electrical Code\n*   Page Number: 70-143"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p69_narr1", "chunk_type": "narrative", "page_numbers": [69], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.34 Portable, Vehicle-Mounted,\nGenerators.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p69_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.32\n ARTICLE 250-GROUNDING AND BONDING\n permitted to serve as the ground-fault return path if all of the following\nrequirements continue to be met:\n (1) An equipment grounding conductor is not run with the supply to\nthe building or structure. (2) There are no continuous metallic paths bonded to the grounding\nsystem in each building or structure involved. (3) Ground-fault protection of equipment has not been installed on\nthe supply side of the feeder(s). If the grounded conductor is used for grounding in accordance with\nthe provision of this exception, the size of the grounded conductor shall\nnot be smaller than the larger of either of the following:\n (1)\n (2)\n The calculated neutral load in accordance with 220.61\nThe minimum equipment grounding conductor sized in accord-\nance with 250.122\n Exception No. 2: If system bonding jumpers are installed in accordance\nwith 250.30(A)(1), Exception No. 2, the feeder grounded circuit\nconductor at the building or structure served shall be connected to the\nequipment grounding conductors, grounding electrode conductor, and\nthe enclosure for the first disconnecting means. (2) Supplied by Separately Derived System. (a)\n With Overcurrent Protection. If overcurrent protection is\nprovided where the conductors originate, the installation shall\ncomply with 250.32 (B) (1). (b) Without Overcurrent Protection. If overcurrent protec-\ntion is not provided where the conductors originate, the instal-\nlation shall comply with 250.30 (A). If installed, the supply-side\nbonding jumper shall be connected to the building or struc-\nture disconnecting means and to the grounding electrode(s). (C) Ungrounded Systems. (1) Supplied by a Feeder or Branch Circuit. An equipment\ngrounding conductor, as described in 250.118, shall be instal-\nled with the supply conductors and be connected to the build-\ning or structure disconnecting means and to the grounding\nelectrode(s). The grounding electrode (s) shall also be connec-\nted to the building or structure disconnecting means. (2) Supplied by a Separately Derived System. (a) With Overcurrent Protection. If overcurrent protection is\nprovided where the conductors originate, the installation shall\ncomply with 250.32 (C) (1). (b) Without Overcurrent Protection. If overcurrent protec-\ntion is not provided where the conductors originate, the instal-\nlation shall comply with 250.30(B). If installed, the supply-side\nbonding jumper shall be connected to the building or struc-\nture disconnecting means and to the grounding electrode(s). (D) Disconnecting Means Located in Separate Building or\nStructure on the Same Premises. If one or more disconnecting\nmeans supply one or more additional buildings or structures\nunder single management, and where these disconnecting\nmeans are located remote from those buildings or structures in\naccordance with 225.31 (B), Exception No. 1 and No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p69_narr2", "chunk_type": "narrative", "page_numbers": [69], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.34 Portable, Vehicle-Mounted,\nGenerators.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p69_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2,\n700.12(D) (4), 701.12 (D) (3), or 702.12, all of the following\nconditions shall be met:\n (1) The connection of the grounded conductor to the\ngrounding electrode, to normally non-current-carrying\nmetal parts of equipment, or to the equipment ground-\ning conductor at a separate building or structure shall not\nbe made. (2) An equipment grounding conductor for grounding and\nbonding any normally non-current-carrying metal parts of\n equipment, interior metal piping systems, and building or\nstructural metal frames is run with the circuit conductors\nto a separate building or structure and connected to exist-\ning grounding electrode(s) required in Part III of this\narticle, or, if there are no existing electrodes, the ground-\ning electrode(s) required in Part III of this article shall be\ninstalled if a separate building or structure is supplied by\nmore than one branch circuit. (3) The connection between the equipment grounding\nconductor and the grounding electrode at a separate\nbuilding or structure shall be made in a junction box,\npanelboard, or similar enclosure located immediately\ninside or outside the separate building or structure. (E) Grounding Electrode Conductor. The size of the ground-\ning electrode conductor to the grounding electrode(s) shall\nnot be smaller than given in 250.66, based on the largest\nungrounded supply conductor. The installation shall comply\n with Part III of this article. 250.34 Portable, Vehicle-Mounted,\nGenerators. and\n Trailer-Mounted\n (A) Portable Generators. The frame of a portable generator\nshall not be required to be connected to a grounding electrode\nas defined in 250.52 for a system supplied by the generator\nunder both of the following conditions:\n (2)\n (1) The generator supplies only equipment mounted on the\ngenerator, cord-and-plug-connected equipment through\nreceptacles mounted on the generator, or both. The normally non-current-carrying metal parts of equip-\nment and the equipment grounding conductor terminals\nof the receptacles are connected to the generator frame. (B) Vehicle-Mounted and Trailer-Mounted Generators. The\nframe of a vehicle or trailer shall not be required to be connec-\nted to a grounding electrode as defined in 250.52 for a system\nsupplied by a generator located on this vehicle or trailer under\nall of the following conditions:\n (1) The frame of the generator is bonded to the vehicle or\ntrailer frame. (2) The generator supplies only equipment located on the\nvehicle or trailer; cord-and-plug-connected equipment\nthrough receptacles mounted on the vehicle; or both\nequipment located on the vehicle or trailer and cord-and-\nplug-connected equipment through receptacles mounted\non the vehicle, trailer, or on the generator. (3) The normally non-current-carrying metal parts of equip-\nment and the equipment grounding conductor terminals\nof the receptacles are connected to the generator frame. (C) Grounded Conductor Bonding."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p69_narr3", "chunk_type": "narrative", "page_numbers": [69], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.34 Portable, Vehicle-Mounted,\nGenerators.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p69_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A conductor that is\nrequired to be grounded by 250.26 shall be connected to the\ngenerator frame if the generator is a component of a separately\nderived system. Informational Note: See 250.30 for grounding portable genera-\ntors supplying fixed wiring systems. 250.35 Permanently Installed Generators. A conductor that\nprovides an effective ground-fault current path shall be instal-\nled with the supply conductors from a permanently installed\ngenerator(s) to the first disconnecting mean(s) in accordance\nwith 250.35(A) or (B). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p69_fig1", "chunk_type": "figure", "page_numbers": [69], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.34 Portable, Vehicle-Mounted,\nGenerators.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.34 Portable, Vehicle-Mounted,\nGenerators."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p69_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.34 Portable, Vehicle-Mounted,\nGenerators.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.34 Portable, Vehicle-Mounted,\nGenerators.\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing grounding and bonding requirements for electrical systems, specifically focusing on separately derived systems, ungrounded systems, and generators.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.32: Grounding requirements for buildings and structures.\n*   250.34: Portable, Vehicle-Mounted, and Trailer-Mounted Generators.\n*   250.35: Permanently Installed Generators.\n*   Keywords: Equipment grounding conductor, grounding electrode conductor, separately derived system, overcurrent protection, ungrounded systems, disconnecting means, portable generators, vehicle-mounted generators, trailer-mounted generators, grounded conductor bonding.\n*   References to other sections: 220.61, 250.122, 250.30(A)(1), 250.118, 225.31(B), 700.12(D)(4), 701.12(D)(3), 702.12, 250.66, 250.52, 250.26, 250.35(A), 250.35(B).\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p70_narr1", "chunk_type": "narrative", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p70_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n (A) Separately Derived System. If the generator is installed as\na separately derived system, the requirements in 250.30 shall\napply. (B) Nonseparately Derived System. If the generator is instal-\nled as a nonseparately derived system, and overcurrent protec-\ntion is not integral with the generator assembly, a supply-side\nbonding jumper shall be installed between the generator\nequipment grounding terminal and the equipment grounding\nterminal, bar, or bus of the disconnecting mean(s). It shall be\nsized in accordance with 250.102 (C) based on the size of the\nconductors supplied by the generator. 250.36 Impedance Grounded Systems - 480 Volts to\n1000 Volts. Impedance grounded systems in which a ground-\ning impedance device, typically a resistor, limits the ground-\nfault current shall be permitted for 3-phase ac systems of\n480 volts to 1000 volts if all the following conditions are met:\n(1) The conditions of maintenance and supervision ensure\nthat only qualified persons service the installation. (2) Ground detectors are installed on the system. (3) Line-to-neutral loads are not served. Impedance grounded systems shall comply with 250.36(A)\nthrough (G). Informational Note: See NFPA 70E-2021, Standard for Electrical\nSafety in the Workplace, Annex O, for information on impedance\ngrounding to reduce arc-flash hazards. (A) Location. The grounding impedance device shall be\ninstalled between the grounding electrode conductor and the\nimpedance grounding conductor connected to the system\nneutral point. If a neutral point is not available, the grounding\nimpedance shall be installed between the grounding electrode\nconductor and the impedance grounding conductor connec-\nted to the neutral point derived from a grounding transformer. (B) Impedance Grounding Conductor Insulation and Ampac-\nity. The impedance grounding conductor from the neutral\npoint of the transformer or generator to its connection point\nto the grounding impedance shall be fully insulated. The impedance grounding conductor shall have an ampacity\nof not less than the maximum current rating of the grounding\nimpedance but in no case shall the impedance grounding\nconductor be smaller than 8 AWG copper or 6 AWG aluminum\nor copper-clad aluminum. (C) System Grounding Connection. The system shall not be\nconnected to ground except through the grounding impe-\ndance device. Informational Note: The impedance is normally selected to limit\nthe ground-fault current to a value slightly greater than or equal\nto the capacitive charging current of the system. This value of\nimpedance will also limit transient overvoltages to safe values. For guidance, refer to criteria for limiting transient overvoltages\nin IEEE 3003.1-2019, Recommended Practice for System Grounding of\nIndustrial and Commercial Power Systems. (D) Impedance Grounding Conductor Routing. The impe-\ndance grounding conductor shall be permitted to be installed\nin a separate raceway from the ungrounded conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p70_narr2", "chunk_type": "narrative", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p70_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "It shall\nnot be required to run this conductor with the phase conduc-\ntors to the first system disconnecting means or overcurrent\ndevice. (E) Impedance Bonding Jumper. The impedance bonding\njumper (the connection between the equipment grounding\n 250.52\n conductors and the grounding impedance device) shall be an\nunspliced conductor run from the first system disconnecting\nmeans or overcurrent device to the grounded side of the\ngrounding impedance device. (F) Grounding Electrode Conductor Connection Location. For services or separately derived systems, the grounding elec-\ntrode conductor shall be connected at any point from the\ngrounded side of the grounding impedance device to the\nequipment grounding connection at the service equipment or\nthe first system disconnecting means of a separately derived\nsystem. (G) Impedance Bonding Jumper Size. The impedance bond-\ning jumper shall be sized in accordance with either of the\nfollowing:\n (1) If the grounding electrode conductor connection is made\nat the grounding impedance device, the equipment\nbonding jumper shall be sized in accordance with 250.66,\nbased on the size of the service entrance conductors for a\nservice or the derived phase conductors for a separately\nderived system. (2)\n If the grounding electrode conductor is connected at the\nfirst system disconnecting means or overcurrent device,\nthe impedance bonding jumper shall be sized the same as\nthe impedance grounding conductor in 250.36(B). Part III. Grounding Electrode System and Grounding Elec-\ntrode Conductor\n 250.50 Grounding Electrode System. All grounding electrodes\nas described in 250.52(A) (1) through (A) (7) that are present\nat each building or structure served shall be bonded together\nto form the grounding electrode system. If none of these\ngrounding electrodes exist, one or more of the grounding elec-\ntrodes specified in 250.52(A) (4) through (A) (8) shall be\ninstalled and used. Exception: Concrete-encased electrodes of existing buildings or structures\nshall not be required to be part of the grounding electrode system if the\nrebar is not accessible for use without disturbing the concrete. 250.52 Grounding Electrodes. (A) Electrodes Permitted for Grounding. (1) Metal Underground Water Pipe. A metal underground\nwater pipe in direct contact with the earth for 3.0 m (10 ft) or\nmore (including any metal well casing bonded to the pipe) and\nelectrically continuous (or made electrically continuous by\nbonding around insulating joints or insulating pipe) to the\npoints of connection of the grounding electrode conductor\nand the bonding conductor(s) or jumper(s), if installed. (2) Metal In-ground Support Structure(s). One or more metal\nin-ground support structure(s) in direct contact with the earth\nvertically for 3.0 m (10 ft) or more, with or without concrete\nencasement. If multiple metal in-ground support structures are\npresent at a building or a structure, it shall be permissible to\nbond only one into the grounding electrode system."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p70_narr3", "chunk_type": "narrative", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p70_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: Metal in-ground support structures include,\nbut are not limited to, pilings, casings, and other structural\n metal. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p70_fig1", "chunk_type": "figure", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p70_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 250, focusing on grounding and bonding requirements, specifically for separately and non-separately derived systems, impedance grounded systems, grounding electrode systems, and grounding electrodes.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.36 Impedance Grounded Systems - 480 Volts to 1000 Volts\n*   NFPA 70E-2021, Standard for Electrical Safety in the Workplace\n*   IEEE 3003.1-2019, Recommended Practice for System Grounding of Industrial and Commercial Power Systems\n*   250.50 Grounding Electrode System\n*   250.52 Grounding Electrodes\n*   AWG copper, AWG aluminum\n*   Metal Underground Water Pipe: 3.0 m (10 ft)\n*   Metal In-ground Support Structure(s): 3.0 m (10 ft)\n*   2023 Edition NATIONAL ELECTRICAL CODE"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p71_narr1", "chunk_type": "narrative", "page_numbers": [71], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.53 Grounding Electrode System Installation.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.53 Grounding Electrode System Installation."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p71_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.52\n ARTICLE 250-GROUNDING AND BONDING\n (3) Concrete-Encased Electrode. A concrete-encased electrode\nshall consist of at least 6.0 m (20 ft) of either of the following:\n(1) One or more bare or zinc galvanized or other electrically\nconductive coated rebar of not less than 13 mm (\u00bd in.) in\ndiameter, installed in one continuous 6.0 m (20 ft)\nlength, or if in multiple pieces, the rebar shall be connec-\nted together by steel tie wires, exothermic welding, weld-\ning, or other effective means to create a 6.0 m (20 ft) or\ngreater length\n (2)\n Bare copper conductor not smaller than 4 AWG\n Metal components shall be encased by at least 50 mm (2 in.)\nof concrete and shall be located horizontally within that\nportion of a concrete foundation or footing that is in direct\ncontact with the earth or within vertical foundations or struc-\ntural components or members that are in direct contact with\nthe earth. If multiple concrete-encased electrodes are present\nat a building or structure, it shall be permissible to bond only\none into the grounding electrode system. Informational Note: Concrete installed with insulation, vapor\nbarriers, films, or similar items separating the concrete from the\nearth is not considered to be in \"direct contact\" with the earth. (4) Ground Ring. A ground ring encircling the building or\nstructure, in direct contact with the earth, consisting of at least\n6.0 m (20 ft) of bare copper conductor not smaller than\n2 AWG. (5) Rod and Pipe Electrodes. Rod and pipe electrodes shall\nnot be less than 2.44 m (8 ft) in length and consist of the\nfollowing materials. (1) Grounding electrodes of pipe or conduit shall not be\nsmaller than metric designator 21 (trade size 3/4) and,\nwhere of steel, shall have the outer surface galvanized or\notherwise metal-coated for corrosion protection. (2) Rod-type grounding electrodes of stainless steel and\ncopper or zinc-coated steel shall be at least 15.87 mm (%\nin.) in diameter, unless listed. (6) Other Listed Electrodes. Other listed grounding electro-\ndes shall be permitted. (7) Plate Electrodes. Each plate electrode shall expose not less\nthan 0.186 m\u00b2 (2 ft) of surface to exterior soil. Electrodes of\nbare or electrically conductive coated iron or steel plates shall\nbe at least 6.4 mm (4 in.) in thickness. Solid, uncoated electro-\ndes of nonferrous metal shall be at least 1.5 mm (0.06 in.) in\nthickness. (8) Other Local Metal Underground Systems or Structures. Other local metal underground systems or structures such as\npiping systems, underground tanks, and underground metal\nwell casings that are not bonded to a metal water pipe. (B) Not Permitted for Use as Grounding Electrodes. The\nfollowing systems and materials shall not be used as grounding\nelectrodes:\n (1) Metal underground gas piping systems\nAluminum\n (2)\n (3) The structures and structural rebar described in\n680.26(B) (1) and (B) (2)\n Informational Note: See 250.104(B) for bonding requirements\nof gas piping. 250.53 Grounding Electrode System Installation."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p71_narr2", "chunk_type": "narrative", "page_numbers": [71], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.53 Grounding Electrode System Installation.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.53 Grounding Electrode System Installation."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p71_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(A) Rod, Pipe, and Plate Electrodes. Rod, pipe, and plate elec-\ntrodes shall be free from nonconductive coatings such as paint\nor enamel. Rod, pipe, and plate electrodes shall meet the\nrequirements of 250.53 (A) (1) through (A) (3). (1) Below Permanent Moisture Level. If practicable, rod, pipe,\nand plate electrodes shall be embedded below permanent\n moisture level. (2) Supplemental Electrode Required. A single rod, pipe, or\nplate electrode shall be supplemented by an additional elec-\ntrode of a type specified in 250.52(A) (2) through (A) (8). The\nsupplemental electrode shall be permitted to be bonded to one\nof the following:\n (1) Rod, pipe, or plate electrode\n (2)\n Grounding electrode conductor\n (3) Grounded service-entrance conductor\n(4) Nonflexible grounded service raceway\n(5) Any grounded service enclosure\n Exception: If a single rod, pipe, or plate grounding electrode has a\nresistance to earth of 25 ohms or less, the supplemental electrode shall\nnot be required. (3) Supplemental Electrode. If multiple rod, pipe, or plate\nelectrodes are installed to meet the requirements of this\nsection, they shall not be less than 1.8 m (6 ft) apart. Informational Note: The paralleling efficiency of rods is\nincreased by spacing them twice the length of the longest rod. (4) Rod and Pipe Electrodes. The electrode shall be installed\nsuch that at least 2.44 m (8 ft) of length is in contact with the\nsoil. It shall be driven to a depth of not less than 2.44 m (8 ft)\nexcept that, where rock bottom is encountered, the electrode\nshall be driven at an oblique angle not to exceed 45 degrees\nfrom the vertical or, where rock bottom is encountered at an\nangle up to 45 degrees, the electrode shall be permitted to be\nburied in a trench that is at least 750 mm (30 in.) deep. The\nupper end of the electrode shall be flush with or below ground\nlevel unless the aboveground end and the grounding electrode\nconductor attachment are protected against physical damage as\nspecified in 250.10. (5) Plate Electrode. Plate electrodes shall be installed not less\nthan 750 mm (30 in.) below the surface of the earth. (B) Electrode Spacing. If more than one of the electrodes of\nthe type specified in 250.52(A) (5) or (A) (7) are used, each\nelectrode of one grounding system (including that used for\nstrike termination devices) shall not be less than 1.83 m (6 ft)\nfrom any other electrode of another grounding system. (C) Bonding Jumper. The bonding jumper(s) used to connect\nthe grounding electrodes together to form the grounding elec-\ntrode system shall be installed in accordance with 250.64(A),\n(B), and (E), shall be sized in accordance with 250.66, and\nshall be connected in the manner specified in 250.70. Rebar\nshall not be used as a conductor to interconnect the electrodes\nof grounding electrode systems. (D) Metal Underground Water Pipe. If used as a grounding\nelectrode, metal underground water pipe shall meet the\nrequirements of 250.53 (D) (1) and (D) (2)."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p71_narr3", "chunk_type": "narrative", "page_numbers": [71], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.53 Grounding Electrode System Installation.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.53 Grounding Electrode System Installation."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p71_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p71_fig1", "chunk_type": "figure", "page_numbers": [71], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.53 Grounding Electrode System Installation.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.53 Grounding Electrode System Installation."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.53 Grounding Electrode System Installation."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p71_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.53 Grounding Electrode System Installation.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.53 Grounding Electrode System Installation.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt describes grounding and bonding requirements for electrical systems, focusing on electrode types, installation methods, and restrictions.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   Sections: 250.52, 250.53\n*   Electrode types: Concrete-encased, Ground Ring, Rod and Pipe, Plate\n*   Conductor sizes: 4 AWG, 2 AWG\n*   Measurements: 6.0 m (20 ft), 2.44 m (8 ft), 15.87 mm (5/8 in.), 0.186 m\u00b2 (2 ft\u00b2), 6.4 mm (1/4 in.), 1.5 mm (0.06 in.), 750 mm (30 in.), 1.8 m (6 ft), 1.83 m (6 ft)\n*   Materials: Bare copper, Zinc galvanized, Stainless steel, Nonferrous metal\n*   Restrictions: Metal underground gas piping systems, Aluminum\n*   Keywords: Grounding electrode system, Bonding jumper, Supplemental electrode, Electrode spacing, Metal underground water pipe\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p72_narr1", "chunk_type": "narrative", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.60 Use of Strike Termination Devices. Conductors and\ndriven pipes, rods, or plate electrodes used for grounding\nstrike termination devices shall not be used in lieu of the\ngrounding electrodes required by 250.50 for grounding wiring\nsystems and equipment. This provision shall not prohibit the\nrequired bonding together of grounding electrodes of differ-\nent systems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p72_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n (1) Continuity. Continuity of the grounding path or the bond-\ning connection to interior piping shall not rely on water meters\nor filtering devices and similar equipment. (2) Supplemental Electrode Required. A metal underground\nwater pipe shall be supplemented by an additional electrode of\na type specified in 250.52(A) (2) through (A) (8). If the supple-\nmental electrode is of the rod, pipe, or plate type, it shall\ncomply with 250.53(A). The supplemental electrode shall be\nbonded to one of the following:\n (1)\n Grounding electrode conductor\n (2) Grounded service-entrance conductor\n (3)\n Nonflexible grounded service raceway\n(4) Any grounded service enclosure\n(5) As provided by 250.32(B)\n Exception: The supplemental electrode shall be permitted to be bonded to\nthe interior metal water piping as specified in 250.68(C)(1). (E) Supplemental Grounding Electrode Bonding Jumper Size. If the supplemental electrode is a rod, pipe, or plate electrode,\nthat portion of the bonding jumper that is the sole connection\nto the supplemental grounding electrode shall not be required\nto be larger than 6 AWG copper wire or 4 AWG aluminum or\ncopper-clad aluminum wire. (F) Ground Ring. The ground ring shall be installed not less\nthan 750 mm (30 in.) below the surface of the earth. 250.54 Auxiliary Grounding Electrodes. One or more ground-\ning electrodes shall be permitted to be connected to the equip-\nment grounding conductors specified in 250.118 and shall not\nbe required to comply with the electrode bonding require-\nments of 250.50 or 250.53(C) or the resistance requirements of\n250.53(A) (2) Exception, but the earth shall not be used as an\neffective ground-fault current path as specified in 250.4(A) (5)\nand (B) (4). 250.58 Common Grounding Electrode. If an ac system is\nconnected to a grounding electrode in or at a building or struc-\nture, the same electrode shall be used to ground conductor\nenclosures and equipment in or on that building or structure. If separate services, feeders, or branch circuits supply a build-\ning and are required to be connected to a grounding elec-\ntrode(s), the same grounding electrode(s) shall be used. 250.60 Use of Strike Termination Devices. Conductors and\ndriven pipes, rods, or plate electrodes used for grounding\nstrike termination devices shall not be used in lieu of the\ngrounding electrodes required by 250.50 for grounding wiring\nsystems and equipment. This provision shall not prohibit the\nrequired bonding together of grounding electrodes of differ-\nent systems. Informational Note No. 1: See 250.106 for the bonding require-\nment of the lightning protection system components to the\nbuilding or structure grounding electrode system. Informational Note No. 2: Bonding together of all separate\ngrounding electrodes will limit voltage differences between\nthem and between their associated wiring systems. 250.62 Grounding Electrode Conductor Material."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p72_narr2", "chunk_type": "narrative", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.60 Use of Strike Termination Devices. Conductors and\ndriven pipes, rods, or plate electrodes used for grounding\nstrike termination devices shall not be used in lieu of the\ngrounding electrodes required by 250.50 for grounding wiring\nsystems and equipment. This provision shall not prohibit the\nrequired bonding together of grounding electrodes of differ-\nent systems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p72_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The\ngrounding electrode conductor shall be of copper, aluminum,\ncopper-clad aluminum, or the items as permitted in 250.68(C). The material selected shall be resistant to any corrosive condi-\ntion existing at the installation or shall be protected against\ncorrosion. Conductors of the wire type shall be solid or stran-\nded, insulated, covered, or bare. 250.64\n 250.64 Grounding Electrode Conductor Installation. Ground-\ning electrode conductors at the service, at each building or\nstructure where supplied by a feeder(s) or branch circuit(s), or\nat a separately derived system shall be installed as specified in\n250.64(A) through (G). (A) Aluminum or Copper-Clad Aluminum Conductors. Grounding electrode conductors of bare, covered, or insulated\naluminum or copper-clad aluminum shall comply with the\nfollowing:\n (1) Bare or covered conductors without an extruded poly-\nmeric covering shall not be installed where subject to\ncorrosive conditions or be installed in direct contact with\nconcrete. (2)\n Terminations made within outdoor enclosures that are\nlisted and identified for the environment shall be permit-\nted within 450 mm (18 in.) of the bottom of the enclo-\n sure. (3) Aluminum or copper-clad aluminum conductors external\nto buildings or equipment enclosures shall not be termi-\nnated within 450 mm (18 in.) of the earth. (B) Securing and Protection Against Physical Damage. If\nexposed, a grounding electrode conductor or its enclosure\nshall be securely fastened to the surface on which it is carried. Grounding electrode conductors shall be permitted to be\ninstalled on or through framing members. (1) Not Exposed to Physical Damage. A 6 AWG or larger\ncopper, copper-clad aluminum, or aluminum grounding elec-\ntrode conductor not exposed to physical damage shall be\npermitted to be run along the surface of the building construc-\ntion without metal covering or protection. (2) Exposed to Physical Damage. A 6 AWG or larger copper,\ncopper-clad aluminum, or aluminum grounding electrode\nconductor exposed to physical damage shall be protected in\nrigid metal conduit (RMC), intermediate metal conduit (IMC),\nSchedule 80 rigid polyvinyl chloride conduit (PVC), reinforced\nthermosetting resin conduit Type XW (RTRC-XW), electrical\nmetallic tubing (EMT), or cable armor. (3) Smaller Than 6 AWG. Grounding electrode conductors\nsmaller than 6 AWG shall be protected in RMC, IMC, Sched-\nule 80 PVC, RTRC-XW, EMT, or cable armor. (4) In Contact with the Earth. Grounding electrode conduc-\ntors and grounding electrode bonding jumpers in contact with\nthe earth shall not be required to comply with 300.5 or 305.15,\nbut shall be buried or otherwise protected if subject to physical\ndamage. (C) Continuous. Except as provided in 250.30 (A) (5) and\n(A) (6), 250.30 (B) (1), and 250.68(C), grounding electrode\nconductor(s) shall be installed in one continuous length with-\nout a splice or joint."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p72_narr3", "chunk_type": "narrative", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.60 Use of Strike Termination Devices. Conductors and\ndriven pipes, rods, or plate electrodes used for grounding\nstrike termination devices shall not be used in lieu of the\ngrounding electrodes required by 250.50 for grounding wiring\nsystems and equipment. This provision shall not prohibit the\nrequired bonding together of grounding electrodes of differ-\nent systems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p72_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If necessary, splices or connections shall be\nmade as permitted in the following:\n (1) Splicing of the wire-type grounding electrode conductor\nshall be permitted only by irreversible compression-type\nconnectors listed as grounding and bonding equipment\nor by the exothermic welding process. (2) Sections of busbars shall be permitted to be connected\ntogether to form a grounding electrode conductor. (3) Bolted, riveted, or welded connections of structural metal\nframes of buildings or structures. (4) Threaded, welded, brazed, soldered or bolted-flange\nconnections of metal water piping. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p72_fig1", "chunk_type": "figure", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.60 Use of Strike Termination Devices. Conductors and\ndriven pipes, rods, or plate electrodes used for grounding\nstrike termination devices shall not be used in lieu of the\ngrounding electrodes required by 250.50 for grounding wiring\nsystems and equipment. This provision shall not prohibit the\nrequired bonding together of grounding electrodes of differ-\nent systems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p72_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.60 Use of Strike Termination Devices. Conductors and\ndriven pipes, rods, or plate electrodes used for grounding\nstrike termination devices shall not be used in lieu of the\ngrounding electrodes required by 250.50 for grounding wiring\nsystems and equipment. This provision shall not prohibit the\nrequired bonding together of grounding electrodes of differ-\nent systems. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) related to grounding and bonding, specifically Article 250.\n\n**Technical details:**\n*   Article 250: Grounding and Bonding\n*   Sections: 250.50, 250.52, 250.53, 250.54, 250.58, 250.60, 250.62, 250.64\n*   Topics: Grounding electrode conductor installation, supplemental electrode requirements, grounding electrode conductor material, securing and protection against physical damage.\n*   Conductor types: Aluminum, copper, copper-clad aluminum.\n*   AWG sizes: 6 AWG, 4 AWG\n*   Conduit types: RMC (rigid metal conduit), IMC (intermediate metal conduit), PVC (polyvinyl chloride conduit), RTRC-XW (reinforced thermosetting resin conduit Type XW), EMT (electrical metallic tubing)\n*   Measurements: 750 mm (30 in.), 450 mm (18 in.)\n*   Standard: National Electrical Code, 2023 Edition\n*   Page Number: 70-147"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p73_narr1", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.64\n ARTICLE 250-GROUNDING AND BONDING\n (D) Building or Structure with Multiple Disconnecting Means\nin Separate Enclosures. If a building or structure is supplied by\na service or feeder with two or more disconnecting means in\nseparate enclosures, the grounding electrode connections shall\nbe made in accordance with 250.64(D) (1), (D) (2), or (D) (3). (1) Common Grounding Electrode Conductor and Taps. A\ncommon grounding electrode conductor and grounding elec-\ntrode conductor taps shall be installed. The common ground-\ning electrode conductor shall be sized in accordance with\n250.66, based on the sum of the circular mil area of the largest\nungrounded conductor(s) of each set of conductors that\nsupplies the disconnecting means. If the service-entrance\nconductors connect directly to the overhead service conduc-\ntors, service drop, underground service conductors, or service\nlateral, the common grounding electrode conductor shall be\nsized in accordance with Table 250.66, note 1. A grounding electrode conductor tap shall extend to the\ninside of each disconnecting means enclosure. The grounding\nelectrode conductor taps shall be sized in accordance with\n250.66 for the largest service-entrance or feeder conductor\nserving the individual enclosure. The tap conductors shall be\nconnected to the common grounding electrode conductor by\none of the following methods in such a manner that the\ncommon grounding electrode conductor remains without a\nsplice or joint:\n (1)\n Exothermic welding. (2) Connectors listed as grounding and bonding equipment. (3)\n Connections to an aluminum or copper busbar not less\nthan 6 mm thick x 50 mm wide (4 in. thick x 2 in. wide)\nand of a length to accommodate the number of termina-\ntions necessary for the installation. The busbar shall be\nsecurely fastened and shall be installed in an accessible\nlocation. Connections shall be made by a listed connector\nor by the exothermic welding process. If aluminum\nbusbars are used, the installation shall comply with\n250.64(A). (2) Individual Grounding Electrode Conductors. A grounding\nelectrode conductor shall be connected between the ground-\ning electrode system and one or more of the following, as appli-\ncable:\n (1) Grounded conductor in each service equipment discon-\nnecting means enclosure\n (2) Equipment grounding conductor installed with the\nfeeder(s) or branch circuit(s) for other than services\n(3) Supply-side bonding jumper\n Each grounding electrode conductor shall be sized in\naccordance with 250.66 based on the service-entrance or feeder\nconductor(s) supplying the individual disconnecting means. (3) Common Location."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p73_narr2", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A grounding electrode conductor\nshall be connected in a wireway or other accessible enclosure\non the supply side of the disconnecting means to one or more\nof the following, as applicable:\n (1)\n Grounded service conductor(s)\n (2) Equipment grounding conductor installed with the\nfeeder\n (3) Supply-side bonding jumper\n The connection shall be made with exothermic welding or a\nconnector listed as grounding and bonding equipment. The\ngrounding electrode conductor shall be sized in accordance\n with 250.66 based on the service-entrance or feeder conduc-\ntor(s) at the common location where the connection is made. (E) Raceways, Cable Armor, and Enclosures for Grounding\nElectrode Conductors. (1) General. Ferrous metal raceways, enclosures, and cable\narmor for grounding electrode conductors shall be electrically\ncontinuous from the point of attachment to cabinets or equip-\nment to the grounding electrode and shall be securely fastened\nto the ground clamp or fitting. Ferrous metal raceways, enclo-\nsures, and cable armor shall be bonded at each end of the race-\nway or enclosure to the grounding electrode or grounding\nelectrode conductor to create an electrically parallel path. Nonferrous metal raceways, enclosures, and cable armor shall\nnot be required to be electrically continuous. (2) Methods. Bonding shall be in compliance with 250.92(B)\nand ensured by one of the methods in 250.92(B) (2) through\n(B) (4). (3) Size. The bonding jumper for a grounding electrode\nconductor(s), raceway(s), enclosure(s), or cable armor shall be\nthe same size as, or larger than, the largest enclosed grounding\nelectrode conductor. (4) Wiring Methods. If a raceway is used as protection for a\ngrounding electrode conductor, the installation shall comply\nwith the requirements of the applicable raceway article. (F) Installation to Electrode(s). Grounding electrode conduc-\ntor(s) and bonding jumpers interconnecting grounding elec-\ntrodes shall be installed in accordance with one of the\nfollowing. The grounding electrode conductor shall be sized\nfor the largest grounding electrode conductor required among\nall the electrodes connected to it. (1) The grounding electrode conductor shall be permitted to\nbe run to any convenient grounding electrode available\nin the grounding electrode system where the other elec-\ntrode (s), if any, is connected by bonding jumpers that are\ninstalled in accordance with 250.53(C). (2) Grounding electrode conductor(s) shall be permitted to\nbe run to one or more grounding electrode(s) individu-\nally. (3) Bonding jumper(s) from grounding electrode(s) shall be\npermitted to be connected to an aluminum or copper\nbusbar not less than 6 mm thick x 50 mm wide (\u00bd in. thick x 2 in wide.) and of sufficient length to accommo-\ndate the number of terminations necessary for the instal-\nlation. The busbar shall be securely fastened and shall be\ninstalled in an accessible location. Connections shall be\nmade by a listed connector or by the exothermic welding\nprocess."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p73_narr3", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The grounding electrode conductor shall be\npermitted to be run to the busbar. Where aluminum\nbusbars are used, the installation shall comply with\n250.64(A). (G) Enclosures with Ventilation Openings. Grounding elec-\ntrode conductors shall not be installed through a ventilation\nopening of an enclosure. 250.66 Size of Alternating-Current Grounding Electrode\nConductor. The size of the grounding electrode conductor\nand bonding jumper(s) for connection of grounding electro-\ndes shall not be smaller than given in Table 250.66, except as\npermitted in 250.66(A) through (C). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p73_fig1", "chunk_type": "figure", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p73_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains text describing the requirements for grounding and bonding in electrical systems, specifically addressing grounding electrode conductors, raceways, cable armor, enclosures, and installation methods.\n\n**Technical details:**\n*   Article: 250.64\n*   Title: ARTICLE 250 - GROUNDING AND BONDING\n*   Topics:\n    *   Building or Structure with Multiple Disconnecting Means in Separate Enclosures\n    *   Common Grounding Electrode Conductor and Taps\n    *   Individual Grounding Electrode Conductors\n    *   Common Location\n    *   Raceways, Cable Armor, and Enclosures for Grounding Electrode Conductors\n    *   Installation to Electrode(s)\n    *   Enclosures with Ventilation Openings\n    *   250.66 Size of Alternating-Current Grounding Electrode Conductor\n*   Measurements: 6 mm thick x 50 mm wide (\u00bc in. thick x 2 in. wide)\n*   References: 250.64(D) (1), (D) (2), or (D) (3), Table 250.66, note 1, 250.64(A), 250.92(B), 250.92(B) (2) through (B) (4), 250.53(C), 250.66(A) through (C)\n*   Keywords: grounding electrode conductor, bonding jumper, raceway, enclosure, cable armor, exothermic welding, service entrance, feeder conductor, disconnecting means, National Electrical Code, NEC, NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p74_table1", "chunk_type": "table", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2 or smaller", "1 or 1/0", "2. If there are no service-entrance conductors, the grounding electrode\nconductor size shall be determined by the equivalent size of the largest\nservice-entrance conductor required for the load to be served.\n3. See installation restrictions in 250.64.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 250.66 Grounding Electrode Conductor for Alternating-"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing grounding electrode conductor sizes for alternating current systems based on the size of the largest ungrounded conductor.\n\n**Technical details:**\n*   Table 250.66 Grounding Electrode Conductor for Alternating-Current Systems\n*   Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)\n*   Size of Grounding Electrode Conductor (AWG/kcmil)\n*   Copper, Aluminum or Copper-Clad Aluminum\n*   Conductor sizes: 2 or smaller, 1/0 or smaller, 1 or 1/0, 2/0 or 3/0, Over 3/0 through 350, Over 250 through 500, Over 350 through 600, Over 500 through 900, Over 600 through 1100, Over 900 through 1750, Over 1100, Over 1750\n*   Electrode conductor sizes: 8, 6, 4, 2, 1/0, 3/0, 2/0, 4/0, 3/0, 250\n*   Notes: Service-entrance conductors, grounding electrode conductor size.\n*   Sections: 250.68, 250.52, 250.64\n*   AWG, kcmil"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 250-GROUNDING AND BONDING", "250.68"], ["Table 250.66 Grounding Electrode Conductor for Alternating-", "(A) Accessibility. All mechanical elements used to terminate a"], ["Current Systems", "grounding electrode conductor or bonding jumper to a"], ["grounding electrode shall be accessible."], ["Size of Largest Ungrounded", "Exception No. 1: An encased or buried connection to a concrete-encased,"], ["Conductor or Equivalent Area for", "Size of Grounding", "driven, or buried grounding electrode shall not be required to be accessi-"], ["Parallel Conductors", "Electrode Conductor", "ble."], ["(AWG/kcmil)", "(AWG/kcmil)"], ["Aluminum or", "Aluminum or", "Exception No. 2: Exothermic or irreversible compression connections"], ["Copper-Clad", "Copper-Clad", "used at terminations, together with the mechanical means used to"], ["Copper", "Aluminum", "Copper", "Aluminum", "attach such terminations to fireproofed structural metal whether or not"], ["the mechanical means is reversible, shall not be required to be accessible."], ["2 or smaller", "1/0 or smaller", "8", "6", "(B) Effective Grounding Path. The connection of a grounding"], ["1 or 1/0", "2/0 or 3/0", "6", "4", "electrode conductor or bonding jumper to a grounding elec-"], ["2/0 or 3/0", "4/0 or 250", "4", "2", "trode shall be made in a manner that will ensure an effective"], ["grounding path. Where necessary to ensure the grounding"], ["Over 3/0", "Over 250", "2", "1/0", "path for a metal piping system used as a grounding electrode,"], ["through 350", "through 500", "bonding shall be provided around insulated joints and around"], ["Over 350", "Over 500", "1/0", "3/0", "any equipment likely to be disconnected for repairs or replace-"], ["through 600", "through 900", "ment. Bonding jumpers shall be of sufficient length to permit"], ["removal of such equipment while retaining the integrity of the"], ["Over 600", "Over 900", "2/0", "4/0", "grounding path."], ["through 1100", "through 1750", "(C) Grounding Electrode Conductor Connections. Grounding"], ["Over 1100", "Over 1750", "3/0", "250", "electrode conductors and bonding jumpers shall be permitted"], ["Notes:", "to be connected at the following locations and used to extend"], ["1. If multiple sets of service-entrance conductors connect directly to a", "the connection to an electrode(s):"], ["service drop, set of overhead service conductors, set of underground", "(1)", "Interior metal water piping that is electrically continuous"], ["service conductors, or service lateral, the equivalent size of the largest", "with a metal underground water pipe electrode and is"], ["service-entrance conductor shall be determined by the largest sum of", "located not more than 1.52 m (5 ft) from the point of"], ["the areas of the corresponding conductors of each set.", "entrance to the building, as measured along the water"], ["2. If there are no service-entrance conductors, the grounding electrode", "piping, shall be permitted to extend the connection to an"], ["conductor size shall be determined by the equivalent size of the largest", "electrode (s). Interior metal water piping located more"], ["service-entrance conductor required for the load to be served.", "than 1.52 m (5 ft) from the point of entrance to the"], ["3. See installation restrictions in 250.64.", "building, as measured along the water piping, shall not be"], ["used as a conductor to interconnect electrodes of the"], ["(A) Connections to a Rod, Pipe, or Plate Electrode(s). If the", "grounding electrode system."], ["grounding electrode conductor or bonding jumper connected", "Exception: In industrial, commercial, and institutional buildings or"], ["to a single or multiple rod, pipe, or plate electrode(s), or any", "structures, if conditions of maintenance and supervision ensure that"], ["combination thereof, as described in 250.52(A) (5) or (A)(7),", "only qualified persons service the installation, interior metal water"], ["does not extend on to other types of electrodes that require a", "piping located more than 1.52 m (5 ft) from the point of entrance to the"], ["larger size conductor, the grounding electrode conductor shall", "building, as measured along the water piping, shall be permitted as a"], ["not be required to be larger than 6 AWG copper wire or 4 AWG", "bonding conductor to interconnect electrodes that are part of the ground-"], ["aluminum or copper-clad aluminum wire.", "ing electrode system, or as a grounding electrode conductor, if the entire"], ["(B) Connections to Concrete-Encased Electrodes. If the", "length, other than short sections passing perpendicularly through walls,"], ["grounding electrode conductor or bonding jumper connected", "floors, or ceilings, of the interior metal water pipe that is being used for"], ["to a single or multiple concrete-encased electrode(s), as", "the conductor is exposed."], ["described in 250.52(A) (3), does not extend on to other types", "(2)", "The metal structural frame of a building shall be permit-"], ["of electrodes that require a larger size of conductor, the", "ted to be used as a conductor to interconnect electrodes"], ["grounding electrode conductor shall not be required to be", "that are part of the grounding electrode system, or as a"], ["larger than 4 AWG copper wire.", "grounding electrode conductor. Hold-down bolts secur-"], ["(C) Connections to Ground Rings. If the grounding electrode", "ing the structural steel column that are connected to a"], ["conductor or bonding jumper connected to a ground ring, as", "concrete-encased electrode complying with 250.52(A) (3)"], ["described in 250.52 (A) (4), does not extend on to other types", "and located in the support footing or foundation shall be"], ["of electrodes that require a larger size of conductor, the", "permitted to connect the metal structural frame of a"], ["grounding electrode conductor shall not be required to be", "building or structure to the concrete-encased grounding"], ["larger than the conductor used for the ground ring.", "electrode. The hold-down bolts shall be connected to the"], ["concrete-encased electrode by welding, exothermic weld-"], ["250.68 Grounding Electrode Conductor and Bonding Jumper", "ing, steel tie wires, or other approved means."], ["Connection to Grounding Electrodes. The connection of a", "(3)", "A rebar-type concrete-encased electrode installed in"], ["grounding electrode conductor at the service, at each building", "accordance with 250.52(A) (3) with an additional rebar"], ["or structure where supplied by a feeder(s) or branch circuit(s),", "section extended from its location within the concrete"], ["or at a separately derived system and associated bonding", "foundation or footing to an accessible location that is not"], ["jumper(s) shall be made as specified 250.68 (A) through (C).", "subject to corrosion shall be permitted for connection of"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-149"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)", "Size of Grounding Electrode Conductor (AWG/kcmil)"], ["Aluminum or", "Aluminum or"], ["Copper-Clad Aluminum Copper", "Copper-Clad Aluminum Copper"], ["1/0 or smaller 2 or smaller", "8 6"], ["1 or 1/0 2/0 or 3/0", "4 6"], ["4/0 or 250 2/0 or 3/0", "4 2"], ["Over 3/0 through 350 Over 250 through 500", "1/0 2"], ["Over 350 through 600 Over 500 through 900", "1/0 3/0"], ["Over 600 through 1100 Over 900 through 1750", "2/0 4/0"], ["Over 1750 Over 1100", "3/0 250"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 250-grounding and bonding with columns including: ARTICLE 250-GROUNDING AND BONDING.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 2 or smaller | 1 or 1/0 | 2. If there are no service-entrance conductors, the grounding electrode\nconductor size shall be determined by the equivalent size of the largest\nservice-entrance conductor required for the load to be served.\n3. See installation restrictions in 250.64. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 250.66 Grounding Electrode Conductor for Alternating-\n\nARTICLE 250-GROUNDING AND BONDING | 250.68 | | |\nTable 250.66 Grounding Electrode Conductor for Alternating- | (A) Accessibility. All mechanical elements used to terminate a | | |\nCurrent Systems | grounding electrode conductor or bonding jumper to a | | |\ngrounding electrode shall be accessible. | | | |\nSize of Largest Ungrounded | Exception No. 1: An encased or buried connection to a concrete-encased, | | |\nConductor or Equivalent Area for | Size of Grounding | driven, or buried grounding electrode shall not be required to be accessi- | |\nParallel Conductors | Electrode Conductor | ble. | |\n(AWG/kcmil) | (AWG/kcmil) | | |\nAluminum or | Aluminum or | Exception No. 2: Exothermic or irreversible compression connections | |\nCopper-Clad | Copper-Clad | used at terminations, together with the mechanical means used to | |\nCopper | Aluminum | Copper | Aluminum | attach such terminations to fireproofed structural metal whether or not\nthe mechanical means is reversible, shall not be required to be accessible. | | | |\n2 or smaller | 1/0 or smaller | 8 | 6 | (B) Effective Grounding Path. The connection of a grounding\n1 or 1/0 | 2/0 or 3/0 | 6 | 4 | electrode conductor or bonding jumper to a grounding elec-\n2/0 or 3/0 | 4/0 or 250 | 4 | 2 | trode shall be made in a manner that will ensure an effective\ngrounding path. Where necessary to ensure the grounding | | | |\nOver 3/0 | Over 250 | 2 | 1/0 | path for a metal piping system used as a grounding electrode,\nthrough 350 | through 500 | bonding shall be provided around insulated joints and around | |\nOver 350 | Over 500 | 1/0 | 3/0 | any equipment likely to be disconnected for repairs or replace-\nthrough 600 | through 900 | ment. Bonding jumpers shall be of sufficient length to permit | |\nremoval of such equipment while retaining the integrity of the | | | |\nOver 600 | Over 900 | 2/0 | 4/0 | grounding path.\nthrough 1100 | through 1750 | (C) Grounding Electrode Conductor Connections. Grounding | |\nOver 1100 | Over 1750 | 3/0 | 250 | electrode conductors and bonding jumpers shall be permitted\nNotes: | to be connected at the following locations and used to extend | | |\n1. If multiple sets of service-entrance conductors connect directly to a | the connection to an electrode(s): | | |\nservice drop, set of overhead service conductors, set of underground | (1) | Interior metal water piping that is electrically continuous | |\nservice conductors, or service lateral, the equivalent size of the largest | with a metal underground water pipe electrode and is | | |\nservice-entrance conductor shall be determined by the largest sum of | located not more than 1.52 m (5 ft) from the point of | | |\nthe areas of the corresponding conductors of each set. | entrance to the building, as measured along the water | | |\n2. If there are no service-entrance conductors, the grounding electrode | piping, shall be permitted to extend the connection to an | | |\nconductor size shall be determined by the equivalent size of the largest | electrode (s). Interior metal water piping located more | | |\nservice-entrance conductor required for the load to be served. | than 1.52 m (5 ft) from the point of entrance to the | | |\n3. See installation restrictions in 250.64. | building, as measured along the water piping, shall not be | | |\nused as a conductor to interconnect electrodes of the | | | |\n(A) Connections to a Rod, Pipe, or Plate Electrode(s). If the | grounding electrode system. | | |\ngrounding electrode conductor or bonding jumper connected | Exception: In industrial, commercial, and institutional buildings or | | |\nto a single or multiple rod, pipe, or plate electrode(s), or any | structures, if conditions of maintenance and supervision ensure that | | |\ncombination thereof, as described in 250.52(A) (5) or (A)(7), | only qualified persons service the installation, interior metal water | | |\ndoes not extend on to other types of electrodes that require a | piping located more than 1.52 m (5 ft) from the point of entrance to the | | |\nlarger size conductor, the grounding electrode conductor shall | building, as measured along the water piping, shall be permitted as a | | |\nnot be required to be larger than 6 AWG copper wire or 4 AWG | bonding conductor to interconnect electrodes that are part of the ground- | | |\naluminum or copper-clad aluminum wire. | ing electrode system, or as a grounding electrode conductor, if the entire | | |\n(B) Connections to Concrete-Encased Electrodes. If the | length, other than short sections passing perpendicularly through walls, | | |\ngrounding electrode conductor or bonding jumper connected | floors, or ceilings, of the interior metal water pipe that is being used for | | |\nto a single or multiple concrete-encased electrode(s), as | the conductor is exposed. | | |\ndescribed in 250.52(A) (3), does not extend on to other types | (2) | The metal structural frame of a building shall be permit- | |\nof electrodes that require a larger size of conductor, the | ted to be used as a conductor to interconnect electrodes | | |\ngrounding electrode conductor shall not be required to be | that are part of the grounding electrode system, or as a | | |\nlarger than 4 AWG copper wire. | grounding electrode conductor. Hold-down bolts secur- | | |\n(C) Connections to Ground Rings. If the grounding electrode | ing the structural steel column that are connected to a | | |\nconductor or bonding jumper connected to a ground ring, as | concrete-encased electrode complying with 250.52(A) (3) | | |\ndescribed in 250.52 (A) (4), does not extend on to other types | and located in the support footing or foundation shall be | | |\nof electrodes that require a larger size of conductor, the | permitted to connect the metal structural frame of a | | |\ngrounding electrode conductor shall not be required to be | building or structure to the concrete-encased grounding | | |\nlarger than the conductor used for the ground ring. | electrode. The hold-down bolts shall be connected to the | | |\nconcrete-encased electrode by welding, exothermic weld- | | | |\n250.68 Grounding Electrode Conductor and Bonding Jumper | ing, steel tie wires, or other approved means. | | |\nConnection to Grounding Electrodes. The connection of a | (3) | A rebar-type concrete-encased electrode installed in | |\ngrounding electrode conductor at the service, at each building | accordance with 250.52(A) (3) with an additional rebar | | |\nor structure where supplied by a feeder(s) or branch circuit(s), | section extended from its location within the concrete | | |\nor at a separately derived system and associated bonding | foundation or footing to an accessible location that is not | | |\njumper(s) shall be made as specified 250.68 (A) through (C). | subject to corrosion shall be permitted for connection of | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-149 | | |\nCopyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p74_table2", "chunk_type": "table", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2 or smaller", "1 or 1/0", "2. If there are no service-entrance conductors, the grounding electrode\nconductor size shall be determined by the equivalent size of the largest\nservice-entrance conductor required for the load to be served.\n3. See installation restrictions in 250.64.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 250.66 Grounding Electrode Conductor for Alternating-"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing grounding electrode conductor sizes for alternating current systems based on the size of the largest ungrounded conductor.\n\n**Technical details:**\n*   Table 250.66 Grounding Electrode Conductor for Alternating-Current Systems\n*   Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)\n*   Size of Grounding Electrode Conductor (AWG/kcmil)\n*   Copper, Aluminum or Copper-Clad Aluminum\n*   Conductor sizes: 2 or smaller, 1/0 or smaller, 1 or 1/0, 2/0 or 3/0, Over 3/0 through 350, Over 250 through 500, Over 350 through 600, Over 500 through 900, Over 600 through 1100, Over 900 through 1750, Over 1100, Over 1750\n*   Electrode conductor sizes: 8, 6, 4, 2, 1/0, 3/0, 2/0, 4/0, 3/0, 250\n*   Notes: Service-entrance conductors, grounding electrode conductor size.\n*   Sections: 250.68, 250.52, 250.64\n*   AWG, kcmil"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 250-GROUNDING AND BONDING", "250.68"], ["Table 250.66 Grounding Electrode Conductor for Alternating-", "(A) Accessibility. All mechanical elements used to terminate a"], ["Current Systems", "grounding electrode conductor or bonding jumper to a"], ["grounding electrode shall be accessible."], ["Size of Largest Ungrounded", "Exception No. 1: An encased or buried connection to a concrete-encased,"], ["Conductor or Equivalent Area for", "Size of Grounding", "driven, or buried grounding electrode shall not be required to be accessi-"], ["Parallel Conductors", "Electrode Conductor", "ble."], ["(AWG/kcmil)", "(AWG/kcmil)"], ["Aluminum or", "Aluminum or", "Exception No. 2: Exothermic or irreversible compression connections"], ["Copper-Clad", "Copper-Clad", "used at terminations, together with the mechanical means used to"], ["Copper", "Aluminum", "Copper", "Aluminum", "attach such terminations to fireproofed structural metal whether or not"], ["the mechanical means is reversible, shall not be required to be accessible."], ["2 or smaller", "1/0 or smaller", "8", "6", "(B) Effective Grounding Path. The connection of a grounding"], ["1 or 1/0", "2/0 or 3/0", "6", "4", "electrode conductor or bonding jumper to a grounding elec-"], ["2/0 or 3/0", "4/0 or 250", "4", "2", "trode shall be made in a manner that will ensure an effective"], ["grounding path. Where necessary to ensure the grounding"], ["Over 3/0", "Over 250", "2", "1/0", "path for a metal piping system used as a grounding electrode,"], ["through 350", "through 500", "bonding shall be provided around insulated joints and around"], ["Over 350", "Over 500", "1/0", "3/0", "any equipment likely to be disconnected for repairs or replace-"], ["through 600", "through 900", "ment. Bonding jumpers shall be of sufficient length to permit"], ["removal of such equipment while retaining the integrity of the"], ["Over 600", "Over 900", "2/0", "4/0", "grounding path."], ["through 1100", "through 1750", "(C) Grounding Electrode Conductor Connections. Grounding"], ["Over 1100", "Over 1750", "3/0", "250", "electrode conductors and bonding jumpers shall be permitted"], ["Notes:", "to be connected at the following locations and used to extend"], ["1. If multiple sets of service-entrance conductors connect directly to a", "the connection to an electrode(s):"], ["service drop, set of overhead service conductors, set of underground", "(1)", "Interior metal water piping that is electrically continuous"], ["service conductors, or service lateral, the equivalent size of the largest", "with a metal underground water pipe electrode and is"], ["service-entrance conductor shall be determined by the largest sum of", "located not more than 1.52 m (5 ft) from the point of"], ["the areas of the corresponding conductors of each set.", "entrance to the building, as measured along the water"], ["2. If there are no service-entrance conductors, the grounding electrode", "piping, shall be permitted to extend the connection to an"], ["conductor size shall be determined by the equivalent size of the largest", "electrode (s). Interior metal water piping located more"], ["service-entrance conductor required for the load to be served.", "than 1.52 m (5 ft) from the point of entrance to the"], ["3. See installation restrictions in 250.64.", "building, as measured along the water piping, shall not be"], ["used as a conductor to interconnect electrodes of the"], ["(A) Connections to a Rod, Pipe, or Plate Electrode(s). If the", "grounding electrode system."], ["grounding electrode conductor or bonding jumper connected", "Exception: In industrial, commercial, and institutional buildings or"], ["to a single or multiple rod, pipe, or plate electrode(s), or any", "structures, if conditions of maintenance and supervision ensure that"], ["combination thereof, as described in 250.52(A) (5) or (A)(7),", "only qualified persons service the installation, interior metal water"], ["does not extend on to other types of electrodes that require a", "piping located more than 1.52 m (5 ft) from the point of entrance to the"], ["larger size conductor, the grounding electrode conductor shall", "building, as measured along the water piping, shall be permitted as a"], ["not be required to be larger than 6 AWG copper wire or 4 AWG", "bonding conductor to interconnect electrodes that are part of the ground-"], ["aluminum or copper-clad aluminum wire.", "ing electrode system, or as a grounding electrode conductor, if the entire"], ["(B) Connections to Concrete-Encased Electrodes. If the", "length, other than short sections passing perpendicularly through walls,"], ["grounding electrode conductor or bonding jumper connected", "floors, or ceilings, of the interior metal water pipe that is being used for"], ["to a single or multiple concrete-encased electrode(s), as", "the conductor is exposed."], ["described in 250.52(A) (3), does not extend on to other types", "(2)", "The metal structural frame of a building shall be permit-"], ["of electrodes that require a larger size of conductor, the", "ted to be used as a conductor to interconnect electrodes"], ["grounding electrode conductor shall not be required to be", "that are part of the grounding electrode system, or as a"], ["larger than 4 AWG copper wire.", "grounding electrode conductor. Hold-down bolts secur-"], ["(C) Connections to Ground Rings. If the grounding electrode", "ing the structural steel column that are connected to a"], ["conductor or bonding jumper connected to a ground ring, as", "concrete-encased electrode complying with 250.52(A) (3)"], ["described in 250.52 (A) (4), does not extend on to other types", "and located in the support footing or foundation shall be"], ["of electrodes that require a larger size of conductor, the", "permitted to connect the metal structural frame of a"], ["grounding electrode conductor shall not be required to be", "building or structure to the concrete-encased grounding"], ["larger than the conductor used for the ground ring.", "electrode. The hold-down bolts shall be connected to the"], ["concrete-encased electrode by welding, exothermic weld-"], ["250.68 Grounding Electrode Conductor and Bonding Jumper", "ing, steel tie wires, or other approved means."], ["Connection to Grounding Electrodes. The connection of a", "(3)", "A rebar-type concrete-encased electrode installed in"], ["grounding electrode conductor at the service, at each building", "accordance with 250.52(A) (3) with an additional rebar"], ["or structure where supplied by a feeder(s) or branch circuit(s),", "section extended from its location within the concrete"], ["or at a separately derived system and associated bonding", "foundation or footing to an accessible location that is not"], ["jumper(s) shall be made as specified 250.68 (A) through (C).", "subject to corrosion shall be permitted for connection of"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-149"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)", "Size of Grounding Electrode Conductor (AWG/kcmil)"], ["Aluminum or", "Aluminum or"], ["Copper-Clad Aluminum Copper", "Copper-Clad Aluminum Copper"], ["1/0 or smaller 2 or smaller", "8 6"], ["1 or 1/0 2/0 or 3/0", "4 6"], ["4/0 or 250 2/0 or 3/0", "4 2"], ["Over 3/0 through 350 Over 250 through 500", "1/0 2"], ["Over 350 through 600 Over 500 through 900", "1/0 3/0"], ["Over 600 through 1100 Over 900 through 1750", "2/0 4/0"], ["Over 1750 Over 1100", "3/0 250"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists size of largest ungrounded conductor or equivalent area for parallel conductors (awg/kcmil) with columns including: Size of Grounding Electrode Conductor (AWG/kcmil).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 2 or smaller | 1 or 1/0 | 2. If there are no service-entrance conductors, the grounding electrode\nconductor size shall be determined by the equivalent size of the largest\nservice-entrance conductor required for the load to be served.\n3. See installation restrictions in 250.64. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 250.66 Grounding Electrode Conductor for Alternating-\n\nSize of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil) | Size of Grounding Electrode Conductor (AWG/kcmil)\nAluminum or | Aluminum or\nCopper-Clad Aluminum Copper | Copper-Clad Aluminum Copper\n1/0 or smaller 2 or smaller | 8 6\n1 or 1/0 2/0 or 3/0 | 4 6\n4/0 or 250 2/0 or 3/0 | 4 2\nOver 3/0 through 350 Over 250 through 500 | 1/0 2\nOver 350 through 600 Over 500 through 900 | 1/0 3/0\nOver 600 through 1100 Over 900 through 1750 | 2/0 4/0\nOver 1750 Over 1100 | 3/0 250"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p74_fig1", "chunk_type": "figure", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2 or smaller", "1 or 1/0", "2. If there are no service-entrance conductors, the grounding electrode\nconductor size shall be determined by the equivalent size of the largest\nservice-entrance conductor required for the load to be served.\n3. See installation restrictions in 250.64.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 250.66 Grounding Electrode Conductor for Alternating-"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p74_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p74_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 66, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 250-GROUNDING AND BONDING", "summary": "Table of article 250-grounding and bonding: ARTICLE 250-GROUNDING AND BONDING"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p74_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 10, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)", "summary": "Table of size of largest ungrounded conductor or equivalent area for parallel conductors (awg/kcmil): Size of Grounding Electrode Conductor (AWG/kcmil)"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 2 or smaller | 1 or 1/0 | 2. If there are no service-entrance conductors, the grounding electrode\nconductor size shall be determined by the equivalent size of the largest\nservice-entrance conductor required for the load to be served.\n3. See installation restrictions in 250.64. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table showing grounding electrode conductor sizes for alternating current systems based on the size of the largest ungrounded conductor.\n\n**Technical details:**\n*   Table 250.66 Grounding Electrode Conductor for Alternating-Current Systems\n*   Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)\n*   Size of Grounding Electrode Conductor (AWG/kcmil)\n*   Copper, Aluminum or Copper-Clad Aluminum\n*   Conductor sizes: 2 or smaller, 1/0 or smaller, 1 or 1/0, 2/0 or 3/0, Over 3/0 through 350, Over 250 through 500, Over 350 through 600, Over 500 through 900, Over 600 through 1100, Over 900 through 1750, Over 1100, Over 1750\n*   Electrode conductor sizes: 8, 6, 4, 2, 1/0, 3/0, 2/0, 4/0, 3/0, 250\n*   Notes: Service-entrance conductors, grounding electrode conductor size.\n*   Sections: 250.68, 250.52, 250.64\n*   AWG, kcmil"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p75_narr1", "chunk_type": "narrative", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.92 Services.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.84 Underground Service Cable or Raceway.", "250.86 Other Conductor Enclosures and Raceways. Except as\npermitted by 250.112(1), metal enclosures and raceways for\nother than service conductors shall be connected to the equip-\nment grounding conductor.", "250.90 General. Bonding shall be provided if necessary to\nensure electrical continuity and the capacity to conduct safely\nany fault current likely to be imposed.", "250.92 Services."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p75_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.70\n ARTICLE 250-GROUNDING AND BONDING\n grounding electrode conductors and bonding jumpers in\naccordance with the following:\n a. The additional rebar section shall be continuous with\nthe grounding electrode rebar or shall be connected\nto the grounding electrode rebar and connected\ntogether by steel tie wires, exothermic welding, weld-\ning, or other effective means. b. The rebar extension shall not be exposed to contact\nwith the earth without corrosion protection. c. Rebar shall not be used as a conductor to intercon-\nnect the electrodes of grounding electrode systems. 250.70 Methods of Grounding and Bonding Conductor\nConnection to Electrodes. (A) General. The grounding or bonding conductor shall be\nconnected to the grounding electrode by exothermic welding,\nlisted lugs, listed pressure connectors, listed clamps, or other\nlisted means. Connections depending on solder shall not be\nused. Ground clamps shall be listed for the materials of the\ngrounding electrode and the grounding electrode conductor\nand, if used on pipe, rod, or other buried electrodes, shall also\nbe listed for direct soil burial or concrete encasement. Not\nmore than one conductor shall be connected to the grounding\nelectrode by a single clamp or fitting unless the clamp or fitting\nis listed for multiple conductors. (B) Indoor Communications Systems. For indoor communica-\ntions purposes only, a listed sheet metal strap-type ground\nclamp having a rigid metal base that seats on the electrode and\nhaving a strap of such material and dimensions that it is not\nlikely to stretch during or after installation shall be permitted. Informational Note: Listed ground clamps that are identified for\ndirect burial are also suitable for concrete encasement. Part IV. Enclosure, Raceway, and Service Cable Connections\n250.80 Service Raceways and Enclosures. Metal enclosures\nand raceways for service conductors and equipment shall be\nconnected to the grounded conductor if the electrical system is\ngrounded or to the grounding electrode conductor for electri-\ncal systems that are not grounded. Exception: Metal components that are installed in a run of under-\nground nonmetallic raceway(s) and are isolated from possible contact by\na minimum cover of 450 mm (18 in.) to all parts of the metal compo-\nnents shall not be required to be connected to the grounded conductor,\nsupply-side bonding jumper, or grounding electrode conductor. 250.84 Underground Service Cable or Raceway. (A) Underground Service Cable. The sheath or armor of a\ncontinuous underground metal-sheathed or armored service\ncable system that is connected to the grounded conductor on\nthe supply side shall not be required to be connected to the\ngrounded conductor at the building or structure. The sheath\nor armor shall be permitted to be insulated from the interior\nmetal raceway or piping. (B) Underground Service Raceway Containing Cable."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p75_narr2", "chunk_type": "narrative", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.92 Services.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.84 Underground Service Cable or Raceway.", "250.86 Other Conductor Enclosures and Raceways. Except as\npermitted by 250.112(1), metal enclosures and raceways for\nother than service conductors shall be connected to the equip-\nment grounding conductor.", "250.90 General. Bonding shall be provided if necessary to\nensure electrical continuity and the capacity to conduct safely\nany fault current likely to be imposed.", "250.92 Services."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p75_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "An\nunderground metal service raceway that contains a metal-\nsheathed or armored cable connected to the grounded\nconductor shall not be required to be connected to the groun-\nded conductor at the building or structure. The sheath or\narmor shall be permitted to be insulated from the interior\nmetal raceway or piping. 250.86 Other Conductor Enclosures and Raceways. Except as\npermitted by 250.112(1), metal enclosures and raceways for\nother than service conductors shall be connected to the equip-\nment grounding conductor. Exception No. 1: Metal enclosures and raceways for conductors added\nto existing installations of open wire, knob-and-tube wiring, and\nnonmetallic-sheathed cable shall not be required to be connected to the\nequipment grounding conductor if these enclosures or wiring methods\ncomply with all the following:\n (1)\n (2)\n (3)\n Do not provide an equipment ground\n Are in runs of less than 7.5 m (25 ft)\n Are free from probable contact with ground, grounded metal,\nmetal lath, or other conductive material\n (4) Are guarded against contact by persons\n Exception No. 2: Short sections of metal enclosures or raceways used to\nprovide support or protection of cable assemblies from physical damage\nshall not be required to be connected to the equipment grounding\n conductor. Exception No. 3: Metal components shall not be required to be connec-\nted to the equipment grounding conductor or supply-side bonding\njumper if either of the following conditions exist:\n (1) The metal components are installed in a run of nonmetallic race-\nway(s) and isolated from possible contact by a minimum cover of\n450 mm (18 in.) to any part of the metal components. (2)\n The metal components are part of an installation of nonmetallic\nraceway(s) and are isolated from possible contact to any part of\nthe metal components by being encased in not less than 50 mm\n(2 in.) of concrete. Part V. Bonding\n 250.90 General. Bonding shall be provided if necessary to\nensure electrical continuity and the capacity to conduct safely\nany fault current likely to be imposed. 250.92 Services. (A) Bonding of Equipment for Services. The normally non-\ncurrent-carrying metal parts of equipment indicated in the\nfollowing shall be bonded together:\n (1) All raceways, cable trays, cablebus framework, auxiliary\ngutters, or service cable armor or sheath that enclose,\ncontain, or support service conductors, except as permit-\nted in 250.80\n (2) All enclosures containing service conductors, including\nmeter fittings, boxes, or the like, interposed in the service\nraceway or armor\n (B) Method of Bonding at the Service. Bonding jumpers\nmeeting the requirements of this article shall be used around\nimpaired connections, such as reducing washers or oversized,\nconcentric, or eccentric knockouts. Standard locknuts or bush-\nings shall not be the only means for the bonding required by\nthis section but shall be permitted to be installed to make a\nmechanical connection of the raceway(s)."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p75_narr3", "chunk_type": "narrative", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.92 Services.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.84 Underground Service Cable or Raceway.", "250.86 Other Conductor Enclosures and Raceways. Except as\npermitted by 250.112(1), metal enclosures and raceways for\nother than service conductors shall be connected to the equip-\nment grounding conductor.", "250.90 General. Bonding shall be provided if necessary to\nensure electrical continuity and the capacity to conduct safely\nany fault current likely to be imposed.", "250.92 Services."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p75_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Electrical continuity at service equipment, service raceways,\nand service conductor enclosures shall be ensured by one or\nmore of the following methods:\n (1) Bonding equipment to the grounded service conductor\nby an applicable method in 250.8 (A)\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p75_fig1", "chunk_type": "figure", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.92 Services.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.92 Services."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.84 Underground Service Cable or Raceway.", "250.86 Other Conductor Enclosures and Raceways. Except as\npermitted by 250.112(1), metal enclosures and raceways for\nother than service conductors shall be connected to the equip-\nment grounding conductor.", "250.90 General. Bonding shall be provided if necessary to\nensure electrical continuity and the capacity to conduct safely\nany fault current likely to be imposed.", "250.92 Services."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p75_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.92 Services.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.84 Underground Service Cable or Raceway. | 250.86 Other Conductor Enclosures and Raceways. Except as\npermitted by 250.112(1), metal enclosures and raceways for\nother than service conductors shall be connected to the equip-\nment grounding conductor. | 250.90 General. Bonding shall be provided if necessary to\nensure electrical continuity and the capacity to conduct safely\nany fault current likely to be imposed. | 250.92 Services.\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** Text describing grounding and bonding requirements for electrical systems, including methods for connecting grounding conductors, and bonding of service raceways and enclosures.\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   Sections: 250.70, 250.80, 250.84, 250.86, 250.90, 250.92\n*   Keywords: grounding electrode conductors, bonding jumpers, exothermic welding, service raceways, enclosures, underground service cable, equipment grounding conductor, bonding of equipment for services, metal enclosures, nonmetallic raceway, cable trays, cablebus framework, auxiliary gutters, service cable armor, sheath.\n*   Measurements: 450 mm (18 in.), 7.5 m (25 ft), 50 mm (2 in.)\n*   Code: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p76_narr1", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.96 Bonding Other Enclosures.", "250.97 Bonding for Over 250 Volts to Ground. For circuits of\nover 250 volts to ground, the electrical continuity of metal race-\nways and cables with metal sheaths that contain any conductor\nother than service conductors shall be ensured by one or more\nof the methods specified for services in 250.92(B), except for\n(B)(1).", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n (2) Connections made up wrenchtight using threaded\ncouplings, threaded entries, or listed threaded hubs on\nenclosures\n (3) Threadless couplings and connectors if made up tight for\nmetal raceways and metal-clad cables\n (4) Other listed devices, such as bonding-type locknuts, bush-\nings, or bushings with bonding jumpers\n 250.94 Bonding for Communications Systems. Communica-\ntions system bonding conductor terminations shall be connec-\nted in accordance with 250.94(A) or (B). (A) The Intersystem Bonding Termination Device. An intersys-\ntem bonding termination (IBT) for connecting intersystem\nbonding conductors shall be provided external to enclosures at\nthe service equipment or metering equipment enclosure and at\nthe disconnecting means for any buildings or structures that\nare supplied by a feeder or branch circuit. If an IBT is used, it\nshall comply with the following:\n (1) Be accessible for connection and inspection\n (2) Consist of a set of terminals with the capacity for connec-\ntion of not less than three intersystem bonding conduc-\n (3)\n tors\n Not interfere with opening the enclosure for a service,\nbuilding or structure disconnecting means, or metering\nequipment\n (4) Be securely mounted as follows:\n a. At the service equipment, to a metal enclosure for the\nservice equipment, to a metal meter enclosure, or to\nan exposed nonflexible metal service raceway, or be\nconnected to the metal enclosure for the grounding\nelectrode conductor with a minimum 6 AWG copper\nconductor\n b. At the disconnecting means for a building or struc-\nture that is supplied by a feeder or branch circuit, be\nelectrically connected to the metal enclosure for the\nbuilding or structure disconnecting means, or be\nconnected to the metal enclosure for the grounding\nelectrode conductor with a minimum 6 AWG copper\n conductor\n (5) Be listed as grounding and bonding equipment\nException: In existing buildings or structures, if any of the intersystem\nbonding and grounding electrode conductors required by 770.100(B)\n(2), 800.100(B)(2), 810.21(F)(2), and 820.100 exist, installation of\nan IBT shall not be required. An accessible means external to enclosures\nfor connecting intersystem bonding and grounding electrode conductors\nshall be permitted at the service equipment and at the disconnecting\nmeans for any buildings or structures that are supplied by a feeder or\nbranch circuit by at least one of the following means:\n (1) Exposed nonflexible metal raceways\n (2)\n An exposed grounding electrode conductor\n (3) Approved means for the external connection of a copper or other\ncorrosion-resistant bonding or grounding electrode conductor to\nthe grounded raceway or equipment\n Informational Note: See 770.100, 800.100, 810.21, and 820.100\nfor intersystem bonding and grounding requirements for\nconductive optical fiber cables, communications circuits, radio\nand television equipment, CATV circuits, and network-powered\nbroadband communications systems, respectively."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p76_narr2", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.96 Bonding Other Enclosures.", "250.97 Bonding for Over 250 Volts to Ground. For circuits of\nover 250 volts to ground, the electrical continuity of metal race-\nways and cables with metal sheaths that contain any conductor\nother than service conductors shall be ensured by one or more\nof the methods specified for services in 250.92(B), except for\n(B)(1).", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(B) Other Means. Connections to an aluminum or copper\nbusbar not less than 6 mm thick x 50 mm wide (1/4 in. thick x\n2 in. wide) and of a length to accommodate at least three\nterminations for communication systems in addition to other\n 250.97\n connections. The busbar shall be securely fastened and shall be\ninstalled in an accessible location. Connections shall be made\nby a listed connector. If aluminum busbars are used, the instal-\nlation shall also comply with 250.64(A). The busbar shall be\nconnected to the grounding electrode system by a conductor\nthat is the larger of the following:\n (1) The largest grounding electrode conductor that is\nconnected to the busbar\n (2) As required or permitted in 250.94(A)\n Exception to (A) and (B): Means for connecting intersystem bonding\nconductors are not required if communications systems are not likely to\nbe used in or on the building or structure. Informational Note: The use of an IBT can reduce electrical\nnoise on communication systems. 250.96 Bonding Other Enclosures. (A) General. Metal raceways, cable trays, cable armor, cable\nsheath, enclosures, frames, fittings, and other metal non-\ncurrent-carrying parts that are to serve as equipment ground-\ning conductors, with or without the use of wire-type\nsupplementary equipment grounding conductors, shall be\nbonded if necessary to ensure electrical continuity and the\ncapacity to conduct fault current likely to be imposed on them. Any nonconductive paint, enamel, or similar coating shall be\nremoved at threads, contact points, and contact surfaces or\nshall be connected by means of fittings designed so as to make\nsuch removal unnecessary. (B) Isolated Grounding Circuits. If installed for the reduction\nof electromagnetic interference on the grounding circuit, an\nequipment enclosure supplied by a branch circuit shall be\npermitted to be isolated from a raceway containing circuits\nsupplying only that equipment by one or more listed nonmetal-\nlic raceway fittings located at the point of attachment of the\nraceway to the equipment enclosure. The metal raceway shall\ncomply with this article and shall be supplemented by an inter-\nnal insulated equipment grounding conductor installed in\naccordance with 250.146(D) to ground the equipment enclo-\n sure. Informational Note: Use of an isolated equipment grounding\nconductor does not relieve the requirement for grounding the\nraceway system. 250.97 Bonding for Over 250 Volts to Ground. For circuits of\nover 250 volts to ground, the electrical continuity of metal race-\nways and cables with metal sheaths that contain any conductor\nother than service conductors shall be ensured by one or more\nof the methods specified for services in 250.92(B), except for\n(B)(1)."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p76_narr3", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.96 Bonding Other Enclosures.", "250.97 Bonding for Over 250 Volts to Ground. For circuits of\nover 250 volts to ground, the electrical continuity of metal race-\nways and cables with metal sheaths that contain any conductor\nother than service conductors shall be ensured by one or more\nof the methods specified for services in 250.92(B), except for\n(B)(1).", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: If oversized, concentric, or eccentric knockouts are not\nencountered, or if a box or enclosure with concentric or eccentric knock-\nouts is listed to provide a reliable bonding connection, the following\nmethods shall be permitted:\n (1)\n (2)\n Threadless couplings and connectors for cables with metal\nsheaths\n Two locknuts, on rigid metal conduit or intermediate metal\nconduit, one inside and one outside of boxes and cabinets\n (3) Fittings with shoulders that seat tightly against the box or cabi-\nnet, such as electrical metallic tubing connectors, flexible metal\nconduit connectors, and cable connectors, with one locknut on\nthe inside of boxes and cabinets\n (4) Listed fittings\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p76_fig1", "chunk_type": "figure", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.96 Bonding Other Enclosures.", "250.97 Bonding for Over 250 Volts to Ground. For circuits of\nover 250 volts to ground, the electrical continuity of metal race-\nways and cables with metal sheaths that contain any conductor\nother than service conductors shall be ensured by one or more\nof the methods specified for services in 250.92(B), except for\n(B)(1).", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p76_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.96 Bonding Other Enclosures. | 250.97 Bonding for Over 250 Volts to Ground. For circuits of\nover 250 volts to ground, the electrical continuity of metal race-\nways and cables with metal sheaths that contain any conductor\nother than service conductors shall be ensured by one or more\nof the methods specified for services in 250.92(B), except for\n(B)(1). | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing grounding and bonding requirements for electrical systems, including intersystem bonding termination devices, other enclosures, and circuits over 250 volts to ground.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.94 Bonding for Communications Systems\n*   Intersystem Bonding Termination Device (IBT)\n*   6 AWG copper conductor\n*   250.96 Bonding Other Enclosures\n*   Metal raceways, cable trays, cable armor, cable sheath, enclosures, frames, fittings\n*   250.97 Bonding for Over 250 Volts to Ground\n*   250.92(B)\n*   Threadless couplings and connectors\n*   Rigid metal conduit\n*   Intermediate metal conduit\n*   National Electrical Code\n*   2023 Edition\n*   70-151"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p77_narr1", "chunk_type": "narrative", "page_numbers": [77], "section_path": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "section_path_str": "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.", "local_headings": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means.", "250.102 Grounded Conductor, Bonding Conductors, and\nJumpers.", "2 or smaller", "1 or 1/0\n2/0 or 3/0", "1. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum, the grounded conductor or bonding jumper shall have an\narea not less than 12% percent of the area of the largest ungrounded\nsupply conductor or equivalent area for parallel supply conductors.\nThe grounded conductor or bonding jumper shall not be required to\nbe larger than the largest ungrounded conductor or set of ungrounded\nconductors.", "2. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum and if the ungrounded supply conductors and the bonding\njumper are of different materials (copper, aluminum, or copper-clad\naluminum), the minimum size of the grounded conductor or bonding\njumper shall be based on the assumed use of ungrounded supply\nconductors of the same material as the grounded conductor or\nbonding jumper that has an ampacity equivalent to that of the installed\nungrounded supply conductors.", "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p77_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 59, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "250.100 Bonding in Hazardous (Classified) Locations. Regard-", "summary": "Table of 250.100 bonding in hazardous (classified) locations. regard-: 250.100 Bonding in Hazardous (Classified) Locations. Regard-, Size of Largest Ungrounded"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p77_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)", "summary": "Table of size of largest ungrounded conductor or equivalent area for parallel conductors (awg/kcmil): Size of Grounded Conductor or Bonding Jumper (AWG/kcmil)"}], "captions_on_page": ["Table 250.102(C)(1) Grounded Conductor, Main Bonding\nJumper, System Bonding Jumper, and Supply-Side Bonding\nJumper for Alternating-Current Systems"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p77_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.98\n ARTICLE 250-GROUNDING AND BONDING\n 250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means.\n Table 250.102(C)(1) Grounded Conductor, Main Bonding\nJumper, System Bonding Jumper, and Supply-Side Bonding\nJumper for Alternating-Current Systems"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p77_table1", "chunk_type": "table", "page_numbers": [77], "section_path": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "section_path_str": "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.", "local_headings": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means.", "250.102 Grounded Conductor, Bonding Conductors, and\nJumpers.", "2 or smaller", "1 or 1/0\n2/0 or 3/0", "1. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum, the grounded conductor or bonding jumper shall have an\narea not less than 12% percent of the area of the largest ungrounded\nsupply conductor or equivalent area for parallel supply conductors.\nThe grounded conductor or bonding jumper shall not be required to\nbe larger than the largest ungrounded conductor or set of ungrounded\nconductors.", "2. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum and if the ungrounded supply conductors and the bonding\njumper are of different materials (copper, aluminum, or copper-clad\naluminum), the minimum size of the grounded conductor or bonding\njumper shall be based on the assumed use of ungrounded supply\nconductors of the same material as the grounded conductor or\nbonding jumper that has an ampacity equivalent to that of the installed\nungrounded supply conductors.", "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "captions_on_page": ["Table 250.102(C)(1) Grounded Conductor, Main Bonding\nJumper, System Bonding Jumper, and Supply-Side Bonding\nJumper for Alternating-Current Systems"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing the size of grounded conductor or bonding jumper based on the size of the largest ungrounded conductor or equivalent area for parallel conductors.\n\n**Technical details:** Table 250.102(C)(1), Grounded Conductor, Main Bonding Jumper, System Bonding Jumper, Supply-Side Bonding Jumper, Alternating-Current Systems, AWG, kcmil, Copper, Aluminum, Copper-Clad Aluminum, Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors, Size of Grounded Conductor or Bonding Jumper, 2 or smaller, 1 or 1/0, 2/0 or 3/0, Over 3/0 through 350, Over 350 through 600, Over 600 through 1100, Over 1100, 1/0 or smaller, 2/0 or 3/0, 4/0 or 250, Over 250 through 500, Over 500 through 900, Over 900 through 1750, Over 1750, Notes 1 and 2, National Electrical Code 2023 Edition, 250.102, 250.98, 250.100"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["250.100 Bonding in Hazardous (Classified) Locations. Regard-", "Size of Largest Ungrounded"], ["less of the voltage of the electrical system, the electrical", "Conductor or Equivalent Area", "Size of Grounded Conductor"], ["continuity of normally non-current-carrying metal parts of elec-", "for Parallel Conductors", "or Bonding Jumper"], ["trical equipment, raceways, metal-clad cable, and metal enclo-", "(AWG/kcmil)", "(AWG/kcmil)"], ["sures containing electrical equipment in any hazardous", "Aluminum or", "Aluminum or"], ["(classified) location, as defined in 500.5, 505.5, and 506.5, shall", "Copper-Clad", "Copper-Clad"], ["be ensured by any of the bonding methods specified in", "Copper", "Aluminum", "Copper", "Aluminum"], ["250.92(B) (2) through (B) (4). One or more of these bonding", "2 or smaller", "1/0 or smaller", "8", "6"], ["methods shall be used whether or not equipment grounding"], ["conductors of the wire type are installed in the raceway or in a", "1 or 1/0", "2/0 or 3/0", "6", "4"], ["multiconductor cable assembly.", "2/0 or 3/0", "4/0 or 250", "4", "2"], ["Informational Note: See 501.30, 502.30, 503.30, 505.30, or", "Over 3/0", "Over 250", "2", "1/0"], ["506.30 for specific bonding requirements.", "through 350", "through 500"], ["250.102 Grounded Conductor, Bonding Conductors, and", "Over 350", "Over 500", "1/0", "3/0"], ["Jumpers.", "through 600", "through 900"], ["(A) Material. Bonding jumpers shall be of copper, aluminum,", "Over 600", "Over 900", "2/0", "4/0"], ["copper-clad aluminum, or other corrosion-resistant material. A", "through", "through"], ["bonding jumper shall be a wire, bus, screw, or similar suitable", "1100", "1750"], ["conductor."], ["(B) Attachment. Bonding jumpers shall be attached in the", "Over 1100", "Over 1750", "See Notes 1 and 2."], ["manner specified in 250.8 for circuits and equipment and in", "Notes:"], ["250.70 for grounding electrodes.", "1. If the circular mil area of ungrounded supply conductors that are"], ["(C) Size-Supply-Side Bonding Jumper.", "connected in parallel is larger than 1100 kcmil copper or 1750 kcmil"], ["aluminum, the grounded conductor or bonding jumper shall have an"], ["(1) Size for Supply Conductors in a Single Raceway or Cable.", "area not less than 12% percent of the area of the largest ungrounded"], ["The supply-side bonding jumper shall not be smaller than", "supply conductor or equivalent area for parallel supply conductors."], ["specified in Table 250.102 (C) (1).", "The grounded conductor or bonding jumper shall not be required to"], ["be larger than the largest ungrounded conductor or set of ungrounded"], ["(2) Size for Parallel Conductor Installations in Two or More", "conductors."], ["Raceways or Cables. If the ungrounded supply conductors are", "2. If the circular mil area of ungrounded supply conductors that are"], ["connected in parallel in two or more raceways or cables, the", "connected in parallel is larger than 1100 kcmil copper or 1750 kcmil"], ["supply-side bonding jumper shall be sized in accordance with", "aluminum and if the ungrounded supply conductors and the bonding"], ["either of the following:", "jumper are of different materials (copper, aluminum, or copper-clad"], ["(1) An individual bonding jumper for each raceway or cable", "aluminum), the minimum size of the grounded conductor or bonding"], ["shall be selected from Table 250.102 (C) (1) based on the", "jumper shall be based on the assumed use of ungrounded supply"], ["size of the largest ungrounded supply conductor in each", "conductors of the same material as the grounded conductor or"], ["raceway or cable.", "bonding jumper that has an ampacity equivalent to that of the installed"], ["(2) A single bonding jumper installed for bonding two or", "ungrounded supply conductors."], ["more raceways or cables shall be sized in accordance with", "3. If there are no service-entrance conductors, the supply conductor"], ["Table 250.102 (C) (1) based on the sum of the circular mil", "size shall be determined by the equivalent size of the largest service-"], ["areas of the largest ungrounded conductors from each set", "entrance conductor required for the load to be served."], ["connected in parallel in each raceway or cable. The size"], ["of the grounded conductor(s) in each raceway or cable", "load side of an overcurrent device(s) shall be sized in accord-"], ["shall be based on the largest ungrounded conductor in", "ance with 250.122."], ["each raceway or cable, or the sum of the circular mil"], ["areas of the largest ungrounded conductors from each set", "A single common continuous equipment bonding jumper"], ["connected in parallel in each raceway or cable.", "shall be permitted to connect two or more raceways or cables if"], ["Informational Note No. 1: The term supply conductors includes", "the bonding jumper is sized in accordance with 250.122 for the"], ["ungrounded conductors that do not have overcurrent protec-", "largest overcurrent device supplying circuits therein."], ["tion on their supply side and terminate at service equipment or", "(E) Installation. Bonding jumpers or conductors and equip-"], ["the first disconnecting means of a separately derived system.", "ment bonding jumpers shall be permitted to be installed inside"], ["Informational Note No. 2: See Chapter 9, Table 8, for the circu-", "or outside of a raceway or an enclosure."], ["lar mil area of conductors 18 AWG through 4/0 AWG.", "(1) Inside a Raceway or an Enclosure. If installed inside a race-"], ["(D) Size - Equipment Bonding Jumper on Load Side of an", "way, equipment bonding jumpers and bonding jumpers or"], ["Overcurrent Device. The equipment bonding jumper on the", "conductors shall comply with the requirements of 250.119 and"], ["250.148."], ["70-152", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)", "Size of Grounded Conductor or Bonding Jumper (AWG/kcmil)"], ["Aluminum or Copper-Clad Aluminum Copper", "Aluminum or Copper-Clad Aluminum Copper"], ["1/0 or smaller 2 or smaller", "8 6"], ["1/0 1 or 2/0 or 3/(", "6 4"], ["2/0 or 3/0 4/0 or 250", "4 2"], ["Over 3/0 through 350 Over 250 through 500", "1/0 2"], ["Over 500 through 900 Over 350 through 600", "1/0 3/0"], ["Over 900 through 1750 Over 600 through 1100", "2/0 4/0"], ["Over 1750 Over 1100", "See Notes 1 and 2."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists 250.100 bonding in hazardous (classified) locations. regard- with columns including: 250.100 Bonding in Hazardous (Classified) Locations. Regard-, Size of Largest Ungrounded.", "text": "Section: 3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means. | 250.102 Grounded Conductor, Bonding Conductors, and\nJumpers. | 2 or smaller | 1 or 1/0\n2/0 or 3/0 | 1. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum, the grounded conductor or bonding jumper shall have an\narea not less than 12% percent of the area of the largest ungrounded\nsupply conductor or equivalent area for parallel supply conductors.\nThe grounded conductor or bonding jumper shall not be required to\nbe larger than the largest ungrounded conductor or set of ungrounded\nconductors. | 2. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum and if the ungrounded supply conductors and the bonding\njumper are of different materials (copper, aluminum, or copper-clad\naluminum), the minimum size of the grounded conductor or bonding\njumper shall be based on the assumed use of ungrounded supply\nconductors of the same material as the grounded conductor or\nbonding jumper that has an ampacity equivalent to that of the installed\nungrounded supply conductors. | 3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.\nCaptions: Table 250.102(C)(1) Grounded Conductor, Main Bonding\nJumper, System Bonding Jumper, and Supply-Side Bonding\nJumper for Alternating-Current Systems\n\n250.100 Bonding in Hazardous (Classified) Locations. Regard- | Size of Largest Ungrounded | | |\nless of the voltage of the electrical system, the electrical | Conductor or Equivalent Area | Size of Grounded Conductor | |\ncontinuity of normally non-current-carrying metal parts of elec- | for Parallel Conductors | or Bonding Jumper | |\ntrical equipment, raceways, metal-clad cable, and metal enclo- | (AWG/kcmil) | (AWG/kcmil) | |\nsures containing electrical equipment in any hazardous | Aluminum or | Aluminum or | |\n(classified) location, as defined in 500.5, 505.5, and 506.5, shall | Copper-Clad | Copper-Clad | |\nbe ensured by any of the bonding methods specified in | Copper | Aluminum | Copper | Aluminum\n250.92(B) (2) through (B) (4). One or more of these bonding | 2 or smaller | 1/0 or smaller | 8 | 6\nmethods shall be used whether or not equipment grounding | | | |\nconductors of the wire type are installed in the raceway or in a | 1 or 1/0 | 2/0 or 3/0 | 6 | 4\nmulticonductor cable assembly. | 2/0 or 3/0 | 4/0 or 250 | 4 | 2\nInformational Note: See 501.30, 502.30, 503.30, 505.30, or | Over 3/0 | Over 250 | 2 | 1/0\n506.30 for specific bonding requirements. | through 350 | through 500 | |\n250.102 Grounded Conductor, Bonding Conductors, and | Over 350 | Over 500 | 1/0 | 3/0\nJumpers. | through 600 | through 900 | |\n(A) Material. Bonding jumpers shall be of copper, aluminum, | Over 600 | Over 900 | 2/0 | 4/0\ncopper-clad aluminum, or other corrosion-resistant material. A | through | through | |\nbonding jumper shall be a wire, bus, screw, or similar suitable | 1100 | 1750 | |\nconductor. | | | |\n(B) Attachment. Bonding jumpers shall be attached in the | Over 1100 | Over 1750 | See Notes 1 and 2. |\nmanner specified in 250.8 for circuits and equipment and in | Notes: | | |\n250.70 for grounding electrodes. | 1. If the circular mil area of ungrounded supply conductors that are | | |\n(C) Size-Supply-Side Bonding Jumper. | connected in parallel is larger than 1100 kcmil copper or 1750 kcmil | | |\naluminum, the grounded conductor or bonding jumper shall have an | | | |\n(1) Size for Supply Conductors in a Single Raceway or Cable. | area not less than 12% percent of the area of the largest ungrounded | | |\nThe supply-side bonding jumper shall not be smaller than | supply conductor or equivalent area for parallel supply conductors. | | |\nspecified in Table 250.102 (C) (1). | The grounded conductor or bonding jumper shall not be required to | | |\nbe larger than the largest ungrounded conductor or set of ungrounded | | | |\n(2) Size for Parallel Conductor Installations in Two or More | conductors. | | |\nRaceways or Cables. If the ungrounded supply conductors are | 2. If the circular mil area of ungrounded supply conductors that are | | |\nconnected in parallel in two or more raceways or cables, the | connected in parallel is larger than 1100 kcmil copper or 1750 kcmil | | |\nsupply-side bonding jumper shall be sized in accordance with | aluminum and if the ungrounded supply conductors and the bonding | | |\neither of the following: | jumper are of different materials (copper, aluminum, or copper-clad | | |\n(1) An individual bonding jumper for each raceway or cable | aluminum), the minimum size of the grounded conductor or bonding | | |\nshall be selected from Table 250.102 (C) (1) based on the | jumper shall be based on the assumed use of ungrounded supply | | |\nsize of the largest ungrounded supply conductor in each | conductors of the same material as the grounded conductor or | | |\nraceway or cable. | bonding jumper that has an ampacity equivalent to that of the installed | | |\n(2) A single bonding jumper installed for bonding two or | ungrounded supply conductors. | | |\nmore raceways or cables shall be sized in accordance with | 3. If there are no service-entrance conductors, the supply conductor | | |\nTable 250.102 (C) (1) based on the sum of the circular mil | size shall be determined by the equivalent size of the largest service- | | |\nareas of the largest ungrounded conductors from each set | entrance conductor required for the load to be served. | | |\nconnected in parallel in each raceway or cable. The size | | | |\nof the grounded conductor(s) in each raceway or cable | load side of an overcurrent device(s) shall be sized in accord- | | |\nshall be based on the largest ungrounded conductor in | ance with 250.122. | | |\neach raceway or cable, or the sum of the circular mil | | | |\nareas of the largest ungrounded conductors from each set | A single common continuous equipment bonding jumper | | |\nconnected in parallel in each raceway or cable. | shall be permitted to connect two or more raceways or cables if | | |\nInformational Note No. 1: The term supply conductors includes | the bonding jumper is sized in accordance with 250.122 for the | | |\nungrounded conductors that do not have overcurrent protec- | largest overcurrent device supplying circuits therein. | | |\ntion on their supply side and terminate at service equipment or | (E) Installation. Bonding jumpers or conductors and equip- | | |\nthe first disconnecting means of a separately derived system. | ment bonding jumpers shall be permitted to be installed inside | | |\nInformational Note No. 2: See Chapter 9, Table 8, for the circu- | or outside of a raceway or an enclosure. | | |\nlar mil area of conductors 18 AWG through 4/0 AWG. | (1) Inside a Raceway or an Enclosure. If installed inside a race- | | |\n(D) Size - Equipment Bonding Jumper on Load Side of an | way, equipment bonding jumpers and bonding jumpers or | | |\nOvercurrent Device. The equipment bonding jumper on the | conductors shall comply with the requirements of 250.119 and | | |\n250.148. | | | |\n70-152 | NATIONAL ELECTRICAL CODE 2023 Edition | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p77_table2", "chunk_type": "table", "page_numbers": [77], "section_path": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "section_path_str": "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.", "local_headings": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means.", "250.102 Grounded Conductor, Bonding Conductors, and\nJumpers.", "2 or smaller", "1 or 1/0\n2/0 or 3/0", "1. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum, the grounded conductor or bonding jumper shall have an\narea not less than 12% percent of the area of the largest ungrounded\nsupply conductor or equivalent area for parallel supply conductors.\nThe grounded conductor or bonding jumper shall not be required to\nbe larger than the largest ungrounded conductor or set of ungrounded\nconductors.", "2. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum and if the ungrounded supply conductors and the bonding\njumper are of different materials (copper, aluminum, or copper-clad\naluminum), the minimum size of the grounded conductor or bonding\njumper shall be based on the assumed use of ungrounded supply\nconductors of the same material as the grounded conductor or\nbonding jumper that has an ampacity equivalent to that of the installed\nungrounded supply conductors.", "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "captions_on_page": ["Table 250.102(C)(1) Grounded Conductor, Main Bonding\nJumper, System Bonding Jumper, and Supply-Side Bonding\nJumper for Alternating-Current Systems"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing the size of grounded conductor or bonding jumper based on the size of the largest ungrounded conductor or equivalent area for parallel conductors.\n\n**Technical details:** Table 250.102(C)(1), Grounded Conductor, Main Bonding Jumper, System Bonding Jumper, Supply-Side Bonding Jumper, Alternating-Current Systems, AWG, kcmil, Copper, Aluminum, Copper-Clad Aluminum, Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors, Size of Grounded Conductor or Bonding Jumper, 2 or smaller, 1 or 1/0, 2/0 or 3/0, Over 3/0 through 350, Over 350 through 600, Over 600 through 1100, Over 1100, 1/0 or smaller, 2/0 or 3/0, 4/0 or 250, Over 250 through 500, Over 500 through 900, Over 900 through 1750, Over 1750, Notes 1 and 2, National Electrical Code 2023 Edition, 250.102, 250.98, 250.100"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["250.100 Bonding in Hazardous (Classified) Locations. Regard-", "Size of Largest Ungrounded"], ["less of the voltage of the electrical system, the electrical", "Conductor or Equivalent Area", "Size of Grounded Conductor"], ["continuity of normally non-current-carrying metal parts of elec-", "for Parallel Conductors", "or Bonding Jumper"], ["trical equipment, raceways, metal-clad cable, and metal enclo-", "(AWG/kcmil)", "(AWG/kcmil)"], ["sures containing electrical equipment in any hazardous", "Aluminum or", "Aluminum or"], ["(classified) location, as defined in 500.5, 505.5, and 506.5, shall", "Copper-Clad", "Copper-Clad"], ["be ensured by any of the bonding methods specified in", "Copper", "Aluminum", "Copper", "Aluminum"], ["250.92(B) (2) through (B) (4). One or more of these bonding", "2 or smaller", "1/0 or smaller", "8", "6"], ["methods shall be used whether or not equipment grounding"], ["conductors of the wire type are installed in the raceway or in a", "1 or 1/0", "2/0 or 3/0", "6", "4"], ["multiconductor cable assembly.", "2/0 or 3/0", "4/0 or 250", "4", "2"], ["Informational Note: See 501.30, 502.30, 503.30, 505.30, or", "Over 3/0", "Over 250", "2", "1/0"], ["506.30 for specific bonding requirements.", "through 350", "through 500"], ["250.102 Grounded Conductor, Bonding Conductors, and", "Over 350", "Over 500", "1/0", "3/0"], ["Jumpers.", "through 600", "through 900"], ["(A) Material. Bonding jumpers shall be of copper, aluminum,", "Over 600", "Over 900", "2/0", "4/0"], ["copper-clad aluminum, or other corrosion-resistant material. A", "through", "through"], ["bonding jumper shall be a wire, bus, screw, or similar suitable", "1100", "1750"], ["conductor."], ["(B) Attachment. Bonding jumpers shall be attached in the", "Over 1100", "Over 1750", "See Notes 1 and 2."], ["manner specified in 250.8 for circuits and equipment and in", "Notes:"], ["250.70 for grounding electrodes.", "1. If the circular mil area of ungrounded supply conductors that are"], ["(C) Size-Supply-Side Bonding Jumper.", "connected in parallel is larger than 1100 kcmil copper or 1750 kcmil"], ["aluminum, the grounded conductor or bonding jumper shall have an"], ["(1) Size for Supply Conductors in a Single Raceway or Cable.", "area not less than 12% percent of the area of the largest ungrounded"], ["The supply-side bonding jumper shall not be smaller than", "supply conductor or equivalent area for parallel supply conductors."], ["specified in Table 250.102 (C) (1).", "The grounded conductor or bonding jumper shall not be required to"], ["be larger than the largest ungrounded conductor or set of ungrounded"], ["(2) Size for Parallel Conductor Installations in Two or More", "conductors."], ["Raceways or Cables. If the ungrounded supply conductors are", "2. If the circular mil area of ungrounded supply conductors that are"], ["connected in parallel in two or more raceways or cables, the", "connected in parallel is larger than 1100 kcmil copper or 1750 kcmil"], ["supply-side bonding jumper shall be sized in accordance with", "aluminum and if the ungrounded supply conductors and the bonding"], ["either of the following:", "jumper are of different materials (copper, aluminum, or copper-clad"], ["(1) An individual bonding jumper for each raceway or cable", "aluminum), the minimum size of the grounded conductor or bonding"], ["shall be selected from Table 250.102 (C) (1) based on the", "jumper shall be based on the assumed use of ungrounded supply"], ["size of the largest ungrounded supply conductor in each", "conductors of the same material as the grounded conductor or"], ["raceway or cable.", "bonding jumper that has an ampacity equivalent to that of the installed"], ["(2) A single bonding jumper installed for bonding two or", "ungrounded supply conductors."], ["more raceways or cables shall be sized in accordance with", "3. If there are no service-entrance conductors, the supply conductor"], ["Table 250.102 (C) (1) based on the sum of the circular mil", "size shall be determined by the equivalent size of the largest service-"], ["areas of the largest ungrounded conductors from each set", "entrance conductor required for the load to be served."], ["connected in parallel in each raceway or cable. The size"], ["of the grounded conductor(s) in each raceway or cable", "load side of an overcurrent device(s) shall be sized in accord-"], ["shall be based on the largest ungrounded conductor in", "ance with 250.122."], ["each raceway or cable, or the sum of the circular mil"], ["areas of the largest ungrounded conductors from each set", "A single common continuous equipment bonding jumper"], ["connected in parallel in each raceway or cable.", "shall be permitted to connect two or more raceways or cables if"], ["Informational Note No. 1: The term supply conductors includes", "the bonding jumper is sized in accordance with 250.122 for the"], ["ungrounded conductors that do not have overcurrent protec-", "largest overcurrent device supplying circuits therein."], ["tion on their supply side and terminate at service equipment or", "(E) Installation. Bonding jumpers or conductors and equip-"], ["the first disconnecting means of a separately derived system.", "ment bonding jumpers shall be permitted to be installed inside"], ["Informational Note No. 2: See Chapter 9, Table 8, for the circu-", "or outside of a raceway or an enclosure."], ["lar mil area of conductors 18 AWG through 4/0 AWG.", "(1) Inside a Raceway or an Enclosure. If installed inside a race-"], ["(D) Size - Equipment Bonding Jumper on Load Side of an", "way, equipment bonding jumpers and bonding jumpers or"], ["Overcurrent Device. The equipment bonding jumper on the", "conductors shall comply with the requirements of 250.119 and"], ["250.148."], ["70-152", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)", "Size of Grounded Conductor or Bonding Jumper (AWG/kcmil)"], ["Aluminum or Copper-Clad Aluminum Copper", "Aluminum or Copper-Clad Aluminum Copper"], ["1/0 or smaller 2 or smaller", "8 6"], ["1/0 1 or 2/0 or 3/(", "6 4"], ["2/0 or 3/0 4/0 or 250", "4 2"], ["Over 3/0 through 350 Over 250 through 500", "1/0 2"], ["Over 500 through 900 Over 350 through 600", "1/0 3/0"], ["Over 900 through 1750 Over 600 through 1100", "2/0 4/0"], ["Over 1750 Over 1100", "See Notes 1 and 2."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists size of largest ungrounded conductor or equivalent area for parallel conductors (awg/kcmil) with columns including: Size of Grounded Conductor or Bonding Jumper (AWG/kcmil).", "text": "Section: 3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means. | 250.102 Grounded Conductor, Bonding Conductors, and\nJumpers. | 2 or smaller | 1 or 1/0\n2/0 or 3/0 | 1. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum, the grounded conductor or bonding jumper shall have an\narea not less than 12% percent of the area of the largest ungrounded\nsupply conductor or equivalent area for parallel supply conductors.\nThe grounded conductor or bonding jumper shall not be required to\nbe larger than the largest ungrounded conductor or set of ungrounded\nconductors. | 2. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum and if the ungrounded supply conductors and the bonding\njumper are of different materials (copper, aluminum, or copper-clad\naluminum), the minimum size of the grounded conductor or bonding\njumper shall be based on the assumed use of ungrounded supply\nconductors of the same material as the grounded conductor or\nbonding jumper that has an ampacity equivalent to that of the installed\nungrounded supply conductors. | 3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.\nCaptions: Table 250.102(C)(1) Grounded Conductor, Main Bonding\nJumper, System Bonding Jumper, and Supply-Side Bonding\nJumper for Alternating-Current Systems\n\nSize of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil) | Size of Grounded Conductor or Bonding Jumper (AWG/kcmil)\nAluminum or Copper-Clad Aluminum Copper | Aluminum or Copper-Clad Aluminum Copper\n1/0 or smaller 2 or smaller | 8 6\n1/0 1 or 2/0 or 3/( | 6 4\n2/0 or 3/0 4/0 or 250 | 4 2\nOver 3/0 through 350 Over 250 through 500 | 1/0 2\nOver 500 through 900 Over 350 through 600 | 1/0 3/0\nOver 900 through 1750 Over 600 through 1100 | 2/0 4/0\nOver 1750 Over 1100 | See Notes 1 and 2."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p77_fig1", "chunk_type": "figure", "page_numbers": [77], "section_path": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "section_path_str": "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.", "local_headings": ["3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means.", "250.102 Grounded Conductor, Bonding Conductors, and\nJumpers.", "2 or smaller", "1 or 1/0\n2/0 or 3/0", "1. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum, the grounded conductor or bonding jumper shall have an\narea not less than 12% percent of the area of the largest ungrounded\nsupply conductor or equivalent area for parallel supply conductors.\nThe grounded conductor or bonding jumper shall not be required to\nbe larger than the largest ungrounded conductor or set of ungrounded\nconductors.", "2. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum and if the ungrounded supply conductors and the bonding\njumper are of different materials (copper, aluminum, or copper-clad\naluminum), the minimum size of the grounded conductor or bonding\njumper shall be based on the assumed use of ungrounded supply\nconductors of the same material as the grounded conductor or\nbonding jumper that has an ampacity equivalent to that of the installed\nungrounded supply conductors.", "3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served."], "captions_on_page": ["Table 250.102(C)(1) Grounded Conductor, Main Bonding\nJumper, System Bonding Jumper, and Supply-Side Bonding\nJumper for Alternating-Current Systems"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p77_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p77_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 59, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "250.100 Bonding in Hazardous (Classified) Locations. Regard-", "summary": "Table of 250.100 bonding in hazardous (classified) locations. regard-: 250.100 Bonding in Hazardous (Classified) Locations. Regard-, Size of Largest Ungrounded"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p77_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)", "summary": "Table of size of largest ungrounded conductor or equivalent area for parallel conductors (awg/kcmil): Size of Grounded Conductor or Bonding Jumper (AWG/kcmil)"}], "text": "Section: 3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.98 Bonding Loosely Jointed Metal Raceways. Expansion,\nexpansion-deflection, or deflection fittings and telescoping\nsections of metal raceways shall be made electrically continuous\nby equipment bonding jumpers or other means. | 250.102 Grounded Conductor, Bonding Conductors, and\nJumpers. | 2 or smaller | 1 or 1/0\n2/0 or 3/0 | 1. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum, the grounded conductor or bonding jumper shall have an\narea not less than 12% percent of the area of the largest ungrounded\nsupply conductor or equivalent area for parallel supply conductors.\nThe grounded conductor or bonding jumper shall not be required to\nbe larger than the largest ungrounded conductor or set of ungrounded\nconductors. | 2. If the circular mil area of ungrounded supply conductors that are\nconnected in parallel is larger than 1100 kcmil copper or 1750 kcmil\naluminum and if the ungrounded supply conductors and the bonding\njumper are of different materials (copper, aluminum, or copper-clad\naluminum), the minimum size of the grounded conductor or bonding\njumper shall be based on the assumed use of ungrounded supply\nconductors of the same material as the grounded conductor or\nbonding jumper that has an ampacity equivalent to that of the installed\nungrounded supply conductors. | 3. If there are no service-entrance conductors, the supply conductor\nsize shall be determined by the equivalent size of the largest service-\nentrance conductor required for the load to be served.\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table showing the size of grounded conductor or bonding jumper based on the size of the largest ungrounded conductor or equivalent area for parallel conductors.\n\n**Technical details:** Table 250.102(C)(1), Grounded Conductor, Main Bonding Jumper, System Bonding Jumper, Supply-Side Bonding Jumper, Alternating-Current Systems, AWG, kcmil, Copper, Aluminum, Copper-Clad Aluminum, Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors, Size of Grounded Conductor or Bonding Jumper, 2 or smaller, 1 or 1/0, 2/0 or 3/0, Over 3/0 through 350, Over 350 through 600, Over 600 through 1100, Over 1100, 1/0 or smaller, 2/0 or 3/0, 4/0 or 250, Over 250 through 500, Over 500 through 900, Over 900 through 1750, Over 1750, Notes 1 and 2, National Electrical Code 2023 Edition, 250.102, 250.98, 250.100"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p78_narr1", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.104 Bonding of Piping Systems and Exposed Structural", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n (2) Outside a Raceway or an Enclosure. If installed on the\noutside, the length of the bonding jumper or conductor or\nequipment bonding jumper shall not exceed 1.8 m (6 ft) and\nshall be routed with the raceway or enclosure. Exception: An equipment bonding jumper or supply-side bonding\njumper longer than 1.8 m (6 ft) shall be permitted at outside pole loca-\ntions for the purpose of bonding or grounding isolated sections of metal\nraceways or elbows installed in exposed risers of metal conduit or other\nmetal raceway, and for bonding grounding electrodes, and shall not be\nrequired to be routed with a raceway or enclosure. (3) Protection. Bonding jumpers or conductors and equip-\nment bonding jumpers shall be installed in accordance with\n250.64(A) and (B). 250.104 Bonding of Piping Systems and Exposed Structural\n Metal. (A) Metal Water Piping. The metal water piping system shall\nbe bonded as required in 250.104(A) (1), (A) (2), or (A) (3). (1) General. Metal water piping system(s) installed in or\nattached to a building or structure shall be bonded to any of\nthe following:\n Grounded conductor at the service\n (1)\n Service equipment enclosure\n (2)\n (3)\n (4)\n Grounding electrode conductor, if of sufficient size\nOne or more grounding electrodes used, if the ground-\ning electrode conductor or bonding jumper to the\ngrounding electrode is of sufficient size\n The bonding jumper(s) shall be installed in accordance with\n250.64(A), (B), and (E). The points of attachment of the bond-\ning jumper(s) shall be accessible. The bonding jumper(s) shall\nbe sized in accordance with Table 250.102 (C) (1) except that it\nshall not be required to be larger than 3/0 copper or 250 kcmil\naluminum or copper-clad aluminum and except as permitted\nin 250.104(A) (2) and (A) (3). (2) Buildings of Multiple Occupancy. In buildings of multiple\noccupancy where the metal water piping system(s) installed in\nor attached to a building or structure for the individual occu-\npancies is metallically isolated from all other occupancies by\nuse of nonmetallic water piping, the metal water piping\nsystem(s) for each occupancy shall be permitted to be bonded\nto the equipment grounding terminal of the switchgear, switch-\nboard, or panelboard enclosure (other than service equip-\nment) supplying that occupancy. The bonding jumper shall be\nsized in accordance with 250.102(D). (3) Buildings or Structures Supplied by a Feeder(s) or Branch\nCircuit(s). The metal water piping system(s) installed in or\nattached to a building or structure shall be bonded to any of\nthe following:\n (1)\n Building or structure disconnecting means enclosure\nwhere located at the building or structure\n (2) Equipment grounding conductor run with the supply\nconductors\n (3) One or more grounding electrodes used\n The bonding jumper(s) shall be sized in accordance with\n250.102(D)."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p78_narr2", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.104 Bonding of Piping Systems and Exposed Structural", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The bonding jumper shall not be required to be\nlarger than the largest ungrounded feeder or branch-circuit\nconductor supplying the building or structure. (B) Other Metal Piping. If installed in or attached to a build-\ning or structure, a metal piping system (s), including gas piping,\n 250.104\n that is likely to become energized shall be bonded to any of the\nfollowing:\n (2)\n (1) Equipment grounding conductor for the circuit that is\nlikely to energize the piping system\nService equipment enclosure\n Grounded conductor at the service\n (3)\n (4)\n (5)\n Grounding electrode conductor, if of sufficient size\nOne or more grounding electrodes used, if the ground-\ning electrode conductor or bonding jumper to the\ngrounding electrode is of sufficient size\n The bonding conductor(s) or jumper(s) shall be sized in\naccordance with Table 250.122, and equipment grounding\nconductors shall be sized in accordance with Table 250.122\nusing the rating of the circuit that is likely to energize the\npiping system(s). The points of attachment of the bonding\njumper(s) shall be accessible. Informational Note No. 1: Bonding all piping and metal air\nducts within the premises will provide additional safety. Informational Note No. 2: See NFPA 54, National Fuel Gas Code,\nand NFPA 780, Standard for the Installation of Lightning Protection\nSystems, for information on gas piping systems. (C) Structural Metal. Exposed structural metal that is inter-\nconnected to form a metal building frame, is not intentionally\ngrounded or bonded, and is likely to become energized shall\nbe bonded to any of the following:\n (1) Service equipment enclosure\n(2) Grounded conductor at the service\n (3)\n Disconnecting means for buildings or structures supplied\nby a feeder or branch circuit\n (4) Grounding electrode conductor, if not smaller than a\nconductor sized in accordance with Table 250.102 (C) (1)\n(5) One or more grounding electrodes used, if the ground-\ning electrode conductor or bonding jumper to the\ngrounding electrode is not smaller than a conductor\nsized in accordance with Table 250.102 (C) (1)\n The bonding conductor (s) or jumper(s) shall be sized in\naccordance with Table 250.102(C) (1), except that it shall not\nbe required to be larger than 3/0 AWG copper or 250 kcmil\naluminum or copper-clad aluminum, and installed in accord-\nance with 250.64(A), (B), and (E). The points of attachment of\nthe bonding jumper(s) shall be accessible unless installed in\ncompliance with 250.68(A), Exception No. 2. (D) Separately Derived Systems. Metal water piping systems\nand structural metal that is interconnected to form a building\nframe shall be bonded to separately derived systems in accord-\nance with 250.104(D) (1) through (D) (3). (1) Metal Water Piping System(s). The grounded conductor of\neach separately derived system shall be bonded to the nearest\naccessible point of the metal water piping system(s) in the area\nserved by each separately derived system."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p78_narr3", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.104 Bonding of Piping Systems and Exposed Structural", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "This connection shall\nbe made at the same point on the separately derived system\nwhere the grounding electrode conductor is connected. Each\nbonding jumper shall be sized in accordance with Table\n250.102 (C) (1) based on the largest ungrounded conductor of\nthe separately derived system except that it shall not be\nrequired to be larger than 3/0 AWG copper or 250 kcmil\naluminum or copper-clad aluminum. Exception No. 1: A separate bonding jumper to the metal water piping\nsystem shall not be required if the metal water piping system is used as\nthe grounding electrode or grounding electrode conductor for the sepa-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p78_fig1", "chunk_type": "figure", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.104 Bonding of Piping Systems and Exposed Structural", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p78_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.104 Bonding of Piping Systems and Exposed Structural | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical standard\n\n**Main components:** This document excerpt describes grounding and bonding requirements for metal water piping systems, structural metal, and other metal piping, referencing specific sections of the standard for sizing and installation.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.104 Bonding of Piping Systems and Exposed Structural Metal\n*   Metal Water Piping\n*   Other Metal Piping\n*   Structural Metal\n*   Separately Derived Systems\n*   Bonding jumper size: Table 250.102(C)(1), Table 250.122\n*   Conductor sizes: 3/0 AWG copper, 250 kcmil aluminum or copper-clad aluminum\n*   NFPA 54, NFPA 780\n*   2023 Edition National Electrical Code\n*   70-153"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p79_narr1", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.106 Lightning Protection Systems. The lightning protec-\ntion system ground terminals shall be bonded to the building\nor structure grounding electrode system.", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.104\n ARTICLE 250-GROUNDING AND BONDING\n rately derived system and the connection to the water piping system is in\nthe area served by the separately derived system. Exception No. 2: A separate bonding jumper to the metal water piping\nsystem shall not be required if the metal in-ground support structure is\nused as a grounding electrode or the metal frame of a building or struc-\nture is used as the grounding electrode conductor for a separately\nderived system and is bonded to the metal water piping system in the\narea served by the separately derived system. (2) Structural Metal. If exposed structural metal that is inter-\nconnected to form the building frame exists in the area served\nby the separately derived system, it shall be bonded to the\ngrounded conductor of each separately derived system. This\nconnection shall be made at the same point on the separately\nderived system where the grounding electrode conductor is\nconnected. Each bonding jumper shall be sized in accordance\nwith Table 250.102 (C) (1) based on the largest ungrounded\nconductor of the separately derived system except that it shall\nnot be required to be larger than 3/0 AWG copper or 250\nkcmil aluminum or copper-clad aluminum. Exception No. 1: A separate bonding jumper to the building structural\nmetal shall not be required if the metal in-ground support structure is\nused as a grounding electrode or the metal frame of a building or struc-\nture is used as the grounding electrode conductor for the separately\nderived system. Exception No. 2: A separate bonding jumper to the building structural\nmetal shall not be required if the water piping system of a building or\nstructure is used as the grounding electrode or grounding electrode\nconductor for a separately derived system and is bonded to the building\nstructural metal in the area served by the separately derived system. (3) Common Grounding Electrode Conductor. If a common\ngrounding electrode conductor is installed for multiple sepa-\nrately derived systems as permitted by 250.30 (A)(6), and\nexposed structural metal that is interconnected to form the\nbuilding frame or interior metal water piping exists in the area\nserved by the separately derived system, the metal water piping\nand the structural metal member shall be bonded to the\ncommon grounding electrode conductor in the area served by\nthe separately derived system. Exception: A separate bonding jumper from each derived system to\nmetal water piping and to structural metal members shall not be\nrequired if the metal water piping and the structural metal members in\nthe area served by the separately derived system are bonded to the\ncommon grounding electrode conductor. 250.106 Lightning Protection Systems. The lightning protec-\ntion system ground terminals shall be bonded to the building\nor structure grounding electrode system. Informational Note No. 1: See 250.60 for use of strike termina-\ntion devices. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p79_narr2", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.106 Lightning Protection Systems. The lightning protec-\ntion system ground terminals shall be bonded to the building\nor structure grounding electrode system.", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: See NFPA 780, Standard for the Installa-\ntion of Lightning Protection Systems, which contains detailed infor-\nmation on grounding, bonding, and sideflash distance from\nlightning protection systems. Part VI. Equipment Grounding and Equipment Grounding\nConductors\n 250.109 Metal Enclosures. Metal enclosures shall be permitted\nto be used to connect bonding jumpers or equipment ground-\ning conductors, or both, together to become a part of an effec-\n tive ground-fault current path. If installed, metal covers, plaster\nrings, extension rings, and metal fittings shall be attached to\nthese metal enclosures to ensure an effective ground-fault\ncurrent path or shall be connected with bonding jumpers or\nequipment grounding conductors, or both. Informational Note: See 250.97 for bonding requirements for\nover 250 volts to ground. 250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:\n (1) If within 2.5 m (8 ft) vertically or 1.5 m (5 ft) horizontally\nof ground or grounded metal objects and subject to\ncontact by persons\n (2)\n (3)\n (4)\n(5)\n If located in a wet or damp location and not isolated\nIf in electrical contact with metal\n If in a hazardous (classified) location\n If supplied by a wiring method that provides an equip-\nment grounding conductor, except as permitted by\n250.86, Exception No. 2, for short sections of metal enclo-\n sures\n (6) If equipment operates with any terminal at over 150 volts\nto ground\n Exception No. 1: If exempted by special permission, the metal frame of\nelectrically heated appliances that have the frame permanently and\neffectively insulated from ground shall not be required to be grounded. Exception No. 2: Distribution apparatus, such as transformer and\ncapacitor cases, mounted on wooden poles at a height exceeding 2.5 m\n(8 ft) above ground or grade level shall not be required to be grounded. Exception No. 3: Listed equipment protected by a system of double insu-\nlation, or its equivalent, shall not be required to be connected to the\nequipment grounding conductor. If such a system is employed, the\nequipment shall be distinctively marked. 250.112 Specific Equipment Fastened in Place (Fixed) or\nConnected by Permanent Wiring Methods. Except as permit-\nted in 250.112(F) and (I), exposed, normally non-current-\ncarrying metal parts of equipment described in 250.112(A)\nthrough (K), and normally non-current-carrying metal parts of\nequipment and enclosures described in 250.112(L) and (M),\nshall be connected to an equipment grounding conductor,\nregardless of voltage. (A) Switchgear and Switchboard Frames and Structures."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p79_narr3", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.106 Lightning Protection Systems. The lightning protec-\ntion system ground terminals shall be bonded to the building\nor structure grounding electrode system.", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Switchgear or switchboard frames and structures supporting\nswitching equipment, except frames of 2-wire dc switchgear or\nswitchboards if effectively insulated from ground. (B) Pipe Organs. Generator and motor frames in an electri-\ncally operated pipe organ, unless effectively insulated from\nground and the motor driving it. (C) Motor Frames. Motor frames, as provided by 430.242. (D) Enclosures for Motor Controllers. Enclosures for motor\ncontrollers unless attached to ungrounded portable equip-\n ment. (E) Elevators and Cranes. Electrical equipment for elevators\nand cranes. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p79_fig1", "chunk_type": "figure", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.106 Lightning Protection Systems. The lightning protec-\ntion system ground terminals shall be bonded to the building\nor structure grounding electrode system.", "250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p79_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.106 Lightning Protection Systems. The lightning protec-\ntion system ground terminals shall be bonded to the building\nor structure grounding electrode system. | 250.110 Equipment Fastened in Place (Fixed) or Connected by\nPermanent Wiring Methods. Exposed, normally non-current-\ncarrying metal parts of fixed equipment supplied by or enclos-\ning conductors or components that are likely to become\nenergized shall be connected to an equipment grounding\nconductor under any of the following conditions:\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering grounding and bonding requirements for electrical systems and equipment.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.104: Grounding of Separately Derived Systems\n*   250.106: Lightning Protection Systems\n*   Part VI. Equipment Grounding and Equipment Grounding Conductors\n*   250.109: Metal Enclosures\n*   250.110: Equipment Fastened in Place (Fixed) or Connected by Permanent Wiring Methods\n*   250.112: Specific Equipment Fastened in Place (Fixed) or Connected by Permanent Wiring Methods\n*   (A) Switchgear and Switchboard Frames and Structures\n*   (B) Pipe Organs\n*   (C) Motor Frames\n*   (D) Enclosures for Motor Controllers\n*   (E) Elevators and Cranes\n*   3/0 AWG copper\n*   250 kcmil aluminum or copper-clad aluminum\n*   NFPA 780\n*   430.242\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p80_narr1", "chunk_type": "narrative", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.114 Equipment Connected by Cord and Plug. Exposed,\nnormally non-current-carrying metal parts of cord-and-plug-\nconnected equipment shall be connected to the equipment\ngrounding conductor under any of the following conditions:", "250.116 Nonelectrical Equipment. The metal parts of the\nfollowing nonelectrical equipment described in this section\nshall be connected to the equipment grounding conductor:\n(1) Frames and tracks of electrically operated cranes and\nhoists", "250.118 Types of Equipment Grounding Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p80_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n (F) Garages, Theaters, and Motion Picture Studios. Electrical\nequipment in commercial garages, theaters, and motion\npicture studios, except pendant lampholders supplied by\ncircuits not over 150 volts to ground. (G) Electric Signs. Electric signs, outline lighting, and associ-\nated equipment as provided in 600.7. (H) Motion Picture Projection Equipment. Motion picture\nprojection equipment. (I) Remote-Control, Signaling, and Fire Alarm Circuits. Equip-\nment supplied by Class 1 circuits shall be grounded unless\noperating at less than 50 volts. Equipment supplied by Class 1\npower-limited circuits, by Class 2 and Class 3 remote-control\nand signaling circuits, and by fire alarm circuits shall be groun-\nded if system grounding is required by Part II or Part VIII of\n this article. (J) Luminaires. Luminaires as provided in Part V of Arti-\ncle 410. (K) Skid-Mounted Equipment. Permanently mounted electri-\ncal equipment and skids shall be connected to the equipment\ngrounding conductor. Wire-type equipment grounding\nconductors shall be sized as required by 250.122. (L) Motor-Operated Water Pumps. Motor-operated water\npumps, including the submersible type. (M) Metal Well Casings. If a submersible pump is used in a\nmetal well casing, the well casing shall be connected to the\npump circuit equipment grounding conductor. 250.114 Equipment Connected by Cord and Plug. Exposed,\nnormally non-current-carrying metal parts of cord-and-plug-\nconnected equipment shall be connected to the equipment\ngrounding conductor under any of the following conditions:\n Exception: Listed tools, listed appliances, and listed equipment covered\nin 250.114, list items 2 through 4, shall not be required to be connected\nto an equipment grounding conductor if protected by a system of double\ninsulation or its equivalent. Double-insulated equipment shall be\ndistinctively marked. (1) In hazardous (classified) locations\n (2) If operated at over 150 volts to ground\n Exception No. 1 to (2): Motors, if guarded, shall not be required to be\nconnected to an equipment grounding conductor. Exception No. 2 to (2): Metal frames of electrically heated appliances,\nexempted by special permission, shall not be required to be connected to\nan equipment grounding conductor, in which case the frames shall be\npermanently and effectively insulated from ground. (3) In residential occupancies:\n a. Refrigerators, freezers, icemakers, and air condition-\n ers\n b. Clothes-washing, clothes-drying, and dish-washing\nmachines; ranges; kitchen waste disposers; informa-\ntion technology equipment; sump pumps; and electri-\ncal aquarium equipment\n c. Hand-held motor-operated tools, stationary and fixed\nmotor-operated tools, and light industrial motor-\noperated tools\n d. Motor-operated appliances of the following types:\nhedge clippers, lawn mowers, snow blowers, and wet\nscrubbers\n e. Portable handlamps\n (4) In other than residential occupancies:\n 250.118\n a."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p80_narr2", "chunk_type": "narrative", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.114 Equipment Connected by Cord and Plug. Exposed,\nnormally non-current-carrying metal parts of cord-and-plug-\nconnected equipment shall be connected to the equipment\ngrounding conductor under any of the following conditions:", "250.116 Nonelectrical Equipment. The metal parts of the\nfollowing nonelectrical equipment described in this section\nshall be connected to the equipment grounding conductor:\n(1) Frames and tracks of electrically operated cranes and\nhoists", "250.118 Types of Equipment Grounding Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p80_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Refrigerators, freezers, icemakers, and air condition-\n ers\n b. Clothes-washing, clothes-drying, and dish-washing\nmachines; information technology equipment; sump\npumps; and electrical aquarium equipment\n c. Hand-held motor-operated tools, stationary and fixed\nmotor-operated tools, and light industrial motor-\noperated tools\n d. Motor-operated appliances of the following types:\nhedge clippers, lawn mowers, snow blowers, and wet\nscrubbers\n e. Portable handlamps\n f. Cord-and-plug-connected appliances used in damp or\nwet locations or by persons standing on the ground,\nstanding on metal floors, or working inside of metal\ntanks or boilers\n g. Tools likely to be used in wet or conductive locations\nException: Tools and portable handlamps and portable luminaires\nlikely to be used in wet or conductive locations shall not be required\nto be connected to an equipment grounding conductor if supplied\nthrough an isolating transformer with an ungrounded secondary of\nnot over 50 volts. 250.116 Nonelectrical Equipment. The metal parts of the\nfollowing nonelectrical equipment described in this section\nshall be connected to the equipment grounding conductor:\n(1) Frames and tracks of electrically operated cranes and\nhoists\n (2) Frames of nonelectrically driven elevator cars to which\nelectrical conductors are attached\n (3) Hand-operated metal shifting ropes or cables of electric\nelevators\n Informational Note: If extensive metal in or on buildings or\nstructures may become energized and is subject to personal\ncontact, adequate bonding and grounding will provide addi-\ntional safety. 250.118 Types of Equipment Grounding Conductors. (A) Permitted. Each equipment grounding conductor run\nwith or enclosing the circuit conductors shall be one or more\nor a combination of the following:\n (1) A copper, aluminum, or copper-clad aluminum conduc-\ntor. This conductor shall be solid or stranded; insulated,\ncovered, or bare; and in the form of a wire or a busbar of\nany shape. Intermediate metal conduit. (2)\n Rigid metal conduit. (3)\n (4) Electrical metallic tubing. (5) Listed flexible metal conduit meeting all the following\nconditions:\n a. The conduit is terminated in listed fittings. b. The circuit conductors contained in the conduit are\nprotected by overcurrent devices rated at 20 amperes\nor less. c. The size of the conduit does not exceed metric desig-\nnator 35 (trade size 14). d. The combined length of flexible metal conduit, flexi-\nble metallic tubing, and liquidtight flexible metal\nconduit in the same effective ground-fault current\npath does not exceed 1.8 m (6 ft). 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p80_fig1", "chunk_type": "figure", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.114 Equipment Connected by Cord and Plug. Exposed,\nnormally non-current-carrying metal parts of cord-and-plug-\nconnected equipment shall be connected to the equipment\ngrounding conductor under any of the following conditions:", "250.116 Nonelectrical Equipment. The metal parts of the\nfollowing nonelectrical equipment described in this section\nshall be connected to the equipment grounding conductor:\n(1) Frames and tracks of electrically operated cranes and\nhoists", "250.118 Types of Equipment Grounding Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p80_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.114 Equipment Connected by Cord and Plug. Exposed,\nnormally non-current-carrying metal parts of cord-and-plug-\nconnected equipment shall be connected to the equipment\ngrounding conductor under any of the following conditions: | 250.116 Nonelectrical Equipment. The metal parts of the\nfollowing nonelectrical equipment described in this section\nshall be connected to the equipment grounding conductor:\n(1) Frames and tracks of electrically operated cranes and\nhoists | 250.118 Types of Equipment Grounding Conductors. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from Article 250 of the National Electrical Code (NEC) related to grounding and bonding requirements for electrical equipment. It specifies conditions under which equipment must be grounded, types of equipment grounding conductors, and exceptions to these rules.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.114 Equipment Connected by Cord and Plug\n*   250.116 Nonelectrical Equipment\n*   250.118 Types of Equipment Grounding Conductors\n*   Equipment grounding conductor types: copper, aluminum, rigid metal conduit, intermediate metal conduit, electrical metallic tubing, flexible metal conduit\n*   Voltage limits: 150 volts, 50 volts\n*   Current limit: 20 amperes\n*   Distance limit: 1.8 m (6 ft)\n*   Equipment examples: Refrigerators, freezers, icemakers, air conditioners, clothes-washing machines, dish-washing machines, motor-operated tools, cranes, hoists, elevators\n*   2023 Edition National Electrical Code\n*   70-155"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p81_narr1", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.118\n ARTICLE 250-GROUNDING AND BONDING\n e. If flexibility is necessary to minimize the transmission\nof vibration from equipment or to provide flexibility\nfor equipment that requires movement after installa-\ntion, a wire-type equipment grounding conductor or\na bonding jumper in accordance with 250.102(E) (2)\nshall be installed. f. If flexible metal conduit is constructed of stainless\nsteel, a wire-type equipment grounding conductor or\nbonding jumper in accordance with 250.102 (E) (2)\nshall be installed. (6) Listed liquidtight flexible metal conduit meeting all the\nfollowing conditions:\n a. The conduit is terminated in listed fittings. b. For metric designators 12 through 16 (trade sizes\n% through ), the circuit conductors contained in\nthe conduit are protected by overcurrent devices\nrated at 20 amperes or less. c. For metric designators 21 through 35 (trade sizes\n4 through 14), the circuit conductors contained in\nthe conduit are protected by overcurrent devices\nrated not more than 60 amperes and there is no flex-\nible metal conduit, flexible metallic tubing, or liquid-\ntight flexible metal conduit in metric designators 12\nthrough 16 (trade sizes through \u00bd) in the effective\nground-fault current path. d. The combined length of flexible metal conduit, flexi-\nble metallic tubing, and liquidtight flexible metal\nconduit in the same effective ground-fault current\npath does not exceed 1.8 m (6 ft). e. If flexibility is necessary to minimize the transmission\nof vibration from equipment or to provide flexibility\nfor equipment that requires movement after installa-\ntion, a wire-type equipment grounding conductor or\na bonding jumper in accordance with 250.102(E) (2)\nshall be installed. f. If liquidtight flexible metal conduit contains a stain-\nless steel core, a wire-type equipment grounding\nconductor or a bonding jumper in accordance with\n250.102(E) (2) shall be installed. (7) Flexible metallic tubing if the tubing is terminated in\nlisted fittings and meeting the following conditions:\n a. The circuit conductors contained in the tubing are\nprotected by overcurrent devices rated at 20 amperes\nor less. b. The combined length of flexible metal conduit, flexi-\nble metallic tubing, and liquidtight flexible metal\nconduit in the same effective ground-fault current\npath does not exceed 1.8 m (6 ft). (8) Armor of Type AC cable as provided in 320.108. (9) The copper sheath of mineral-insulated, metal-sheathed\ncable Type MI. (10) Type MC cable that provides an effective ground-fault\ncurrent path in accordance with one or more of the\nfollowing:\n a. It contains an insulated or uninsulated equipment\ngrounding conductor in compliance with\n 250.118(1). b. The combined metallic sheath and uninsulated\nequipment grounding/bonding conductor of inter-\nlocked metal tape-type MC cable that is listed and\nidentified as an equipment grounding conductor\nc."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p81_narr2", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The metallic sheath or the combined metallic sheath\nand equipment grounding conductors of the smooth\n or corrugated tube-type MC cable that is listed and\nidentified as an equipment grounding conductor\nCable trays as permitted in 392.10 and 392.60. Cablebus framework as permitted in 370.60 (1). (13) Other listed electrically continuous metal raceways and\nlisted auxiliary gutters. (11)\n(12)\n (14) Surface metal raceways listed for grounding. Informational Note: See Article 100 for a definition of effective\nground-fault current path. (B) Not Permitted. The following shall not be used as equip-\nment grounding conductors. (1) Grounding electrode conductors\n Exception: A wire-type equipment grounding conductor installed in\ncompliance with 250.6(A) and the applicable requirements for both the\nequipment grounding conductor and the grounding electrode conductor\nin Parts II, III, and VI of this article shall be permitted to serve as both\nan equipment grounding conductor and a grounding electrode conduc-\n tor. (2) Structural metal frame of a building or structure\n250.119 Identification of Wire-Type Equipment Grounding\nConductors. (A) General. Unless required elsewhere in this Code, equip-\nment grounding conductors shall be permitted to be bare,\ncovered, or insulated. Individually covered or insulated equip-\nment grounding conductors of the wire type shall have a\ncontinuous outer finish that is either green or green with one\nor more yellow stripes except as permitted in this section. Conductors with insulation or individual covering that is green,\ngreen with one or more yellow stripes, or otherwise identified\nas permitted by this section shall not be used for ungrounded\nor grounded circuit conductors. Exception No. 1: Power-limited Class 2 or Class 3 cables, power-limited\nfire alarm cables, or communications cables containing only circuits\noperating at less than 50 volts ac or 60 volts dc if connected to equip-\nment not required to be grounded shall be permitted to use a conductor\nwith\ngreen insulation or green with one or more yellow stripes for other\nthan equipment grounding purposes. Exception No. 2: Flexible cords having an integral insulation and\njacket without an equipment grounding conductor shall be permitted to\nhave a continuous outer finish that is green. Informational Note: An example of a flexible cord with integral-\ntype insulation is Type SPT-2, 2 conductor. Exception No. 3: Conductors with green insulation shall be permitted to\nbe used as ungrounded signal conductors where installed between the\noutput terminations of traffic signal control and traffic signal indicat-\ning heads. Signaling circuits installed in accordance with this exception\nshall include an equipment grounding conductor in accordance with\n250.118. Wire-type equipment grounding conductors shall be bare or\nhave insulation or covering that is green with one or more yellow\nstripes. (B) Conductors 4 AWG and Larger."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p81_narr3", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Equipment grounding\nconductors 4 AWG and larger shall comply with the following:\n(1) At the time of installation, if the insulation does not\ncomply with 250.119(A), it shall be permanently identi-\nfied as an equipment grounding conductor at each end\nand at every point where the conductor is accessible. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p81_fig1", "chunk_type": "figure", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p81_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, specifically Article 250, addressing grounding and bonding requirements for electrical systems.\n\n**Technical details:**\n*   Article: 250\n*   Sections: 250.118, 250.119\n*   Topics: Grounding and Bonding, Equipment Grounding Conductors, Wire-Type Equipment Grounding Conductors, Flexible Metal Conduit, Type MC Cable, Grounding Electrode Conductors, Conductors 4 AWG and Larger\n*   Standards: 320.108, 370.60(1), 392.10, 392.60\n*   Measurements: 1.8 m (6 ft)\n*   Cable Types: Type AC, Type MI, Type MC, SPT-2\n*   Voltages: 50 volts ac, 60 volts dc\n*   Amperage: 20 amperes, 60 amperes\n*   Conductor Size: 4 AWG\n*   Keywords: Ground-fault current path, overcurrent devices, listed fittings, metric designators, trade sizes, stainless steel core, flexible metallic tubing, cable trays, cablebus framework, metal raceways, auxiliary gutters, surface metal raceways, green insulation, yellow stripes."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p82_narr1", "chunk_type": "narrative", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p82_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n Exception: Conductors 4 AWG and larger shall not be required to be\nmarked in conduit bodies that contain no splices or unused hubs. (2) Identification shall encircle the conductor and shall be\naccomplished by one of the following:\n a. Stripping the insulation or covering from the entire\nexposed length\n b. Coloring the insulation or covering green at the\ntermination\n c. Marking the insulation or covering with green tape or\ngreen adhesive labels at the termination\n (C) Multiconductor Cable. One or more insulated conductors\nin a multiconductor cable, at the time of installation, shall be\npermitted to be permanently identified as equipment ground-\ning conductors at each end and at every point where the\nconductors are accessible by one of the following means:\n (1) Stripping the insulation from the entire exposed length. (2) Coloring the exposed insulation green. (3) Marking the exposed insulation with green tape or green\nadhesive labels. Identification shall encircle the conduc-\ntor. (D) Flexible Cord. Equipment grounding conductors in flexi-\nble cords shall be insulated and shall have a continuous outer\nfinish that is either green or green with one or more yellow\nstripes. 250.120 Equipment Grounding Conductor Installation. An\nequipment grounding conductor shall be installed in accord-\nance with 250.120(A), (B), and (C). (A) Raceway, Cable Trays, Cable Armor, Cablebus, or Cable\nSheaths. If it consists of a raceway, cable tray, cable armor,\ncablebus framework, or cable sheath or if it is a wire within a\nraceway or cable, it shall be installed in accordance with the\napplicable provisions in this Code using fittings for joints and\nterminations approved for use with the type of raceway or cable\nused. All connections, joints, and fittings shall be made tight\nusing suitable tools. Informational Note: See the UL Guide Information for Electri-\ncal Circuit Integrity Systems (FHIT) for equipment grounding\nconductors installed in a raceway that are part of a listed electri-\ncal circuit protective system or a listed fire-resistive cable system. (B) Aluminum and Copper-Clad Aluminum Conductors. Equipment grounding conductors of bare, covered, or insula-\nted aluminum or copper-clad aluminum shall comply with the\nfollowing:\n (1) Unless part of an applicable cable wiring method, bare or\ncovered conductors shall not be installed if subject to\ncorrosive conditions or be installed in direct contact with\nconcrete, masonry, or the earth. (2)\n Terminations made within outdoor enclosures that are\nlisted and identified for the environment shall be permit-\nted within 450 mm (18 in.) of the bottom of the enclo-\n sure. (3) Aluminum or copper-clad aluminum conductors external\nto buildings or enclosures shall not be terminated within\n450 mm (18 in.) of the earth, unless terminated within a\nlisted wire connector system. (C) Equipment Grounding Conductors Smaller Than 6 AWG."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p82_narr2", "chunk_type": "narrative", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p82_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If not routed with circuit conductors as permitted in\n250.130(C) and 250.134, Exception No. 2, equipment ground-\ning conductors smaller than 6 AWG shall be protected from\n 250.122\n physical damage by an identified raceway or cable armor unless\ninstalled within hollow spaces of the framing members of build-\nings or structures and if not subject to physical damage. 250.122 Size of Equipment Grounding Conductors. (A) General. Copper, aluminum, or copper-clad aluminum\nequipment grounding conductors of the wire type shall not be\nsmaller than shown in Table 250.122. The equipment ground-\ning conductor shall not be required to be larger than the\ncircuit conductors supplying the equipment. If a cable tray, a\nraceway, or a cable armor or sheath is used as the equipment\ngrounding conductor, as provided in 250.118 and 250.134(1),\nit shall comply with 250.4(A) (5) or (B) (4). Equipment grounding conductors shall be permitted to be\nsectioned within a multiconductor cable, provided the\ncombined circular mil area complies with. Table 250.122. are\n (B) Increased in Size. If ungrounded conductors\nincreased in size for any reason other than as required in\n310.15(B) or 310.15(C), wire-type equipment grounding\nconductors, if installed, shall be increased in size proportion-\nately to the increase in circular mil area of the ungrounded\nconductors. Exception: Equipment grounding conductors shall be permitted to be\nsized by a qualified person to provide an effective ground fault current\npath in accordance with 250.4(A)(5) or (B)(4)\n (C) Multiple Circuits. A single equipment grounding conduc-\ntor shall be permitted to be installed for multiple circuits that\nare installed in the same raceway, cable, trench, or cable tray. It\nshall be sized from Table 250.122 for the largest overcurrent\ndevice protecting circuit conductors in the raceway, cable,\ntrench, or cable tray. Equipment grounding conductors\ninstalled in cable trays shall meet the minimum requirements\nof 392.10 (B) (1) (c). (D) Motor Circuits. Equipment grounding conductors for\nmotor circuits shall be sized in accordance with 250.122(D) (1)\nor (D) (2). (1) General. The equipment grounding conductor size shall\nnot be smaller than determined by 250.122(A) based on the\nrating of the branch-circuit short-circuit and ground-fault\nprotective device. (2) Instantaneous-Trip Circuit Breaker and Motor Short-Circuit\nProtector. If the overcurrent device is an instantaneous-trip\ncircuit breaker or a motor short-circuit protector, the equip-\nment grounding conductor shall be sized not smaller than that\ngiven by 250.122(A) using the maximum permitted rating of a\ndual element time-delay fuse selected for branch-circuit short-\ncircuit and ground-fault protection in accordance with\n430.52(C) (1), Exception No. 1. (E) Flexible Cord and Fixture Wire."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p82_narr3", "chunk_type": "narrative", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p82_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The equipment ground-\ning conductor in a flexible cord with the largest circuit conduc-\ntor 10 AWG or smaller, and the equipment grounding\nconductor used with fixture wires of any size in accordance\nwith 240.5, shall not be smaller than 18 AWG copper and shall\nnot be smaller than the circuit conductors. The equipment\ngrounding conductor in a flexible cord with a circuit conduc-\ntor larger than 10 AWG shall be sized in accordance with Table\n250.122. (F) Conductors in Parallel. For circuits of parallel conductors\nas permitted in 310.10(G), the equipment grounding conduc-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p82_fig1", "chunk_type": "figure", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p82_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** Text describing regulations for grounding and bonding electrical conductors.\n**Technical details:**\n- Article 250 - Grounding and Bonding\n- Sections: 250.120, 250.122\n- Keywords: Conductors, grounding, bonding, equipment grounding conductor, multiconductor cable, flexible cord, raceway, cable trays, cable armor, cablebus, cable sheaths, aluminum conductors, copper-clad aluminum conductors, motor circuits, flexible cord and fixture wire, conductors in parallel.\n- Measurements: 450 mm (18 in.)\n- Wire sizes: 4 AWG, 6 AWG, 10 AWG, 18 AWG\n- Tables: Table 250.122\n- References: 250.118, 250.130(C), 250.134, 310.10(G), 310.15(B), 310.15(C), 392.10(B)(1)(c), 430.52(C)(1)\n- Document: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p83_narr1", "chunk_type": "narrative", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.124 Equipment Grounding Conductor Continuity.", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p83_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Cable Trays.", "summary": "Table of cable trays.: Cable Trays., Rating or Setting of, Size (AWG or kcmil)"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p83_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 23, "bbox": [], "header_preview_text": "Rating or Setting of Automatic Overcurrent | Size (AWG or kcmil)", "caption": "", "kind": "table_ref", "title": "Rating or Setting of Automatic Overcurrent", "summary": "Table of rating or setting of automatic overcurrent: Rating or Setting of Automatic Overcurrent, Size (AWG or kcmil)"}], "captions_on_page": ["Table 250.122 Minimum Size Equipment Grounding\nConductors for Grounding Raceway and Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p83_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.122\n ARTICLE 250-GROUNDING AND BONDING\n tor shall be installed in accordance with 250.122(F) (1) or\n(F)(2).\n (1) Conductor Installations in Raceways, Auxiliary Gutters, or\n Table 250.122 Minimum Size Equipment Grounding\nConductors for Grounding Raceway and Equipment"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p83_table1", "chunk_type": "table", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.124 Equipment Grounding Conductor Continuity.", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "captions_on_page": ["Table 250.122 Minimum Size Equipment Grounding\nConductors for Grounding Raceway and Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table specifies the minimum size of equipment grounding conductors for grounding raceways and equipment, based on the rating or setting of the automatic overcurrent device in the circuit.\n\n**Technical details:**\n*   Table Title: Table 250.122 Minimum Size Equipment Grounding Conductors for Grounding Raceway and Equipment\n*   Columns: Rating or Setting of Automatic Overcurrent Device in Circuit Ahead of Equipment, Conduit, etc., Not Exceeding (Amperes); Size (AWG or kcmil); Copper; Aluminum or Copper-Clad Aluminum\n*   Amperage Values (Examples): 15, 20, 60, 100, 200, 300, 400, 500, 600, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000\n*   Copper Sizes (Examples): 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 350, 400, 500, 700, 800\n*   Aluminum Sizes (Examples): 12, 10, 8, 6, 4, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 350, 400, 600, 750, 1250\n*   Notes: Mentions compliance with 250.4(A)(5) or (B)(4), and installation restrictions in 250.120.\n*   Keywords: Equipment Grounding Conductor, Grounding Raceway, Overcurrent Device, AWG, kcmil, Copper, Aluminum, NEC, National Electrical Code, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Cable Trays.", "Rating or Setting of", "Size (AWG or kcmil)"], ["(a) Single Raceway or Cable Tray, Auxiliary Gutter, or Cable", "Automatic Overcurrent"], ["Tray. If circuit conductors are connected in parallel in the same", "Device in Circuit Ahead"], ["raceway, auxiliary gutter, or cable tray, a single wire-type", "of Equipment, Conduit,", "Aluminum or"], ["conductor shall be permitted as the equipment grounding", "etc., Not Exceeding", "Copper-Clad"], ["conductor. The wire-type equipment grounding conductor", "(Amperes)", "Copper", "Aluminum*"], ["shall be sized in accordance with 250.122 based on the overcur-", "15", "14", "12"], ["rent protective device for the feeder or branch circuit.", "20", "12", "10"], ["(b) Multiple Raceways. If conductors are installed in multi-", "60", "10", "208", "8"], ["ple raceways and are connected in parallel, a wire-type equip-", "100", "6"], ["ment grounding conductor, if used, shall be installed in each", "200"], ["raceway and shall be connected in parallel. The equipment", "300", "646", "421"], ["grounding conductor installed in each raceway shall be sized in", "400", "or", "3"], ["accordance with 250.122 based on the rating of the overcurrent"], ["protective device for the feeder or branch circuit.", "500", "2", "1/0"], ["(c) Wire-Type Equipment Grounding Conductors in Cable", "600", "1", "2/0"], ["Trays. Wire-type equipment grounding conductors installed in", "800", "1/0", "3/0"], ["cable trays shall meet the minimum requirements of 392.10(B)", "1000", "2/0", "4/0"], ["(1) (c).", "1200", "3/0", "250"], ["(d) Metal Raceways, Auxiliary Gutters, or Cable Trays. Metal", "1600", "4/0", "350"], ["raceways or auxiliary gutters in accordance with 250.118 or"], ["cable trays complying with 392.60 (B) shall be permitted as the", "2000", "250", "400"], ["equipment grounding conductor.", "2500", "350", "600"], ["(2) Multiconductor Cables.", "3000", "400", "600"], ["(a) Except as provided in 250.122(F) (2) (c) for raceway", "4000", "500", "750"], ["or cable tray installations, the equipment grounding conductor", "5000", "700", "1250"], ["in each multiconductor cable shall be sized in accordance with", "6000", "800", "1250"], ["250.122 based on the overcurrent protective device for the", "Note: Where necessary to comply with 250.4(A) (5) or (B) (4), the"], ["feeder or branch circuit.", "equipment grounding conductor shall be sized larger than given in this"], ["(b) If circuit conductors of multiconductor cables are", "table."], ["connected in parallel, the equipment grounding conductor(s)", "*See installation restrictions in 250.120."], ["in each cable shall be connected in parallel."], ["(c) If multiconductor cables are paralleled in the same"], ["raceway, auxiliary gutter, or cable tray, a single equipment", "system unless the opening of the cutout or switch disconnects"], ["grounding conductor that is sized in accordance with 250.122", "all sources of energy."], ["shall be permitted in combination with the equipment ground-", "250.126 Identification of Wiring Device Terminals. The termi-"], ["ing conductors provided within the multiconductor cables and", "nal for the connection of the equipment grounding conductor"], ["shall all be connected together.", "shall be identified by one of the following:"], ["(d) Equipment grounding conductors installed in cable"], ["trays shall meet the minimum requirements of 392.10(B)", "(1) A green, not readily removable terminal screw with a"], ["(1)(c). Cable trays complying with 392.60 (B), metal raceways in", "hexagonal head."], ["accordance with 250.118, or auxiliary gutters shall be permitted", "(2)", "A green, hexagonal, not readily removable terminal nut."], ["as the equipment grounding conductor.", "(3)", "A green pressure wire connector. If the terminal for the"], ["(G) Feeder Taps. Equipment grounding conductors installed", "equipment grounding conductor is not visible, the"], ["with feeder taps shall not be smaller than shown in Table", "conductor entrance hole shall be marked with the word"], ["250.122 based on the rating of the overcurrent device ahead of", "green or ground, the letters G or GR, a grounding symbol,"], ["the feeder on the supply side ahead of the tap but shall not be", "or otherwise identified by a distinctive green color. If the"], ["required to be larger than the tap conductors.", "terminal for the equipment grounding conductor is read-"], ["ily removable, the area adjacent to the terminal shall be"], ["250.124 Equipment Grounding Conductor Continuity.", "similarly marked."], ["(A) Separable Connections. Separable connections such as", "Informational Note: See Informational Note Figure 250.126."], ["those provided in drawout equipment or attachment plugs and"], ["mating connectors and receptacles shall provide for first-make,"], ["last-break of the equipment grounding conductor. First-make,"], ["last-break shall not be required if interlocked equipment,"], ["plugs, receptacles, and connectors preclude energization with-"], ["out grounding continuity."], ["(B) Switches. No automatic cutout or switch shall be placed in", "Informational Note Figure 250.126", "One Example of a"], ["the equipment grounding conductor of a premises wiring", "Symbol Used to Identify the Grounding Termination Point for"], ["an Equipment Grounding Conductor."], ["70-158", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", ""], ["", ""], ["Device in Circuit Ahead of Equipment, Conduit,", "Aluminum or"], ["etc., Not Exceeding (Amperes)", "Copper-Clad Aluminum* Copper"], ["15", "12 14"], ["20", "12 10"], ["60", "10 8"], ["100", "8 6"], ["200", "4 6"], ["300", "4 2"], ["400", "3 1"], ["500", "1/( 2"], ["600", "2/( 1"], ["800", "1/0 3/("], ["1000", "2/0 4/0"], ["1200", "3/0 250"], ["1600", "4/0 350"], ["2000", "250 400"], ["2500", "350 600"], ["3000", "400 600"], ["4000", "500 750"], ["5000", "1250 700"], ["6000", "1250 800"]], "headers": [["Rating or Setting of Automatic Overcurrent", "Size (AWG or kcmil)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists cable trays. with columns including: Cable Trays., Rating or Setting of, Size (AWG or kcmil).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.124 Equipment Grounding Conductor Continuity. | 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:\nCaptions: Table 250.122 Minimum Size Equipment Grounding\nConductors for Grounding Raceway and Equipment\n\nCable Trays. | Rating or Setting of | Size (AWG or kcmil) | |\n(a) Single Raceway or Cable Tray, Auxiliary Gutter, or Cable | Automatic Overcurrent | | |\nTray. If circuit conductors are connected in parallel in the same | Device in Circuit Ahead | | |\nraceway, auxiliary gutter, or cable tray, a single wire-type | of Equipment, Conduit, | Aluminum or | |\nconductor shall be permitted as the equipment grounding | etc., Not Exceeding | Copper-Clad | |\nconductor. The wire-type equipment grounding conductor | (Amperes) | Copper | Aluminum* |\nshall be sized in accordance with 250.122 based on the overcur- | 15 | 14 | 12 |\nrent protective device for the feeder or branch circuit. | 20 | 12 | 10 |\n(b) Multiple Raceways. If conductors are installed in multi- | 60 | 10 | 208 | 8\nple raceways and are connected in parallel, a wire-type equip- | 100 | 6 | |\nment grounding conductor, if used, shall be installed in each | 200 | | |\nraceway and shall be connected in parallel. The equipment | 300 | 646 | 421 |\ngrounding conductor installed in each raceway shall be sized in | 400 | or | 3 |\naccordance with 250.122 based on the rating of the overcurrent | | | |\nprotective device for the feeder or branch circuit. | 500 | 2 | 1/0 |\n(c) Wire-Type Equipment Grounding Conductors in Cable | 600 | 1 | 2/0 |\nTrays. Wire-type equipment grounding conductors installed in | 800 | 1/0 | 3/0 |\ncable trays shall meet the minimum requirements of 392.10(B) | 1000 | 2/0 | 4/0 |\n(1) (c). | 1200 | 3/0 | 250 |\n(d) Metal Raceways, Auxiliary Gutters, or Cable Trays. Metal | 1600 | 4/0 | 350 |\nraceways or auxiliary gutters in accordance with 250.118 or | | | |\ncable trays complying with 392.60 (B) shall be permitted as the | 2000 | 250 | 400 |\nequipment grounding conductor. | 2500 | 350 | 600 |\n(2) Multiconductor Cables. | 3000 | 400 | 600 |\n(a) Except as provided in 250.122(F) (2) (c) for raceway | 4000 | 500 | 750 |\nor cable tray installations, the equipment grounding conductor | 5000 | 700 | 1250 |\nin each multiconductor cable shall be sized in accordance with | 6000 | 800 | 1250 |\n250.122 based on the overcurrent protective device for the | Note: Where necessary to comply with 250.4(A) (5) or (B) (4), the | | |\nfeeder or branch circuit. | equipment grounding conductor shall be sized larger than given in this | | |\n(b) If circuit conductors of multiconductor cables are | table. | | |\nconnected in parallel, the equipment grounding conductor(s) | *See installation restrictions in 250.120. | | |\nin each cable shall be connected in parallel. | | | |\n(c) If multiconductor cables are paralleled in the same | | | |\nraceway, auxiliary gutter, or cable tray, a single equipment | system unless the opening of the cutout or switch disconnects | | |\ngrounding conductor that is sized in accordance with 250.122 | all sources of energy. | | |\nshall be permitted in combination with the equipment ground- | 250.126 Identification of Wiring Device Terminals. The termi- | | |\ning conductors provided within the multiconductor cables and | nal for the connection of the equipment grounding conductor | | |\nshall all be connected together. | shall be identified by one of the following: | | |\n(d) Equipment grounding conductors installed in cable | | | |\ntrays shall meet the minimum requirements of 392.10(B) | (1) A green, not readily removable terminal screw with a | | |\n(1)(c). Cable trays complying with 392.60 (B), metal raceways in | hexagonal head. | | |\naccordance with 250.118, or auxiliary gutters shall be permitted | (2) | A green, hexagonal, not readily removable terminal nut. | |\nas the equipment grounding conductor. | (3) | A green pressure wire connector. If the terminal for the | |\n(G) Feeder Taps. Equipment grounding conductors installed | equipment grounding conductor is not visible, the | | |\nwith feeder taps shall not be smaller than shown in Table | conductor entrance hole shall be marked with the word | | |\n250.122 based on the rating of the overcurrent device ahead of | green or ground, the letters G or GR, a grounding symbol, | | |\nthe feeder on the supply side ahead of the tap but shall not be | or otherwise identified by a distinctive green color. If the | | |\nrequired to be larger than the tap conductors. | terminal for the equipment grounding conductor is read- | | |\nily removable, the area adjacent to the terminal shall be | | | |\n250.124 Equipment Grounding Conductor Continuity. | similarly marked. | | |\n(A) Separable Connections. Separable connections such as | Informational Note: See Informational Note Figure 250.126. | | |\nthose provided in drawout equipment or attachment plugs and | | | |\nmating connectors and receptacles shall provide for first-make, | | | |\nlast-break of the equipment grounding conductor. First-make, | | | |\nlast-break shall not be required if interlocked equipment, | | | |\nplugs, receptacles, and connectors preclude energization with- | | | |\nout grounding continuity. | | | |\n(B) Switches. No automatic cutout or switch shall be placed in | Informational Note Figure 250.126 | One Example of a | |\nthe equipment grounding conductor of a premises wiring | Symbol Used to Identify the Grounding Termination Point for | | |\nan Equipment Grounding Conductor. | | | |\n70-158 | NATIONAL ELECTRICAL CODE 2023 Edition | | |\nCopyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p83_table2", "chunk_type": "table", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.124 Equipment Grounding Conductor Continuity.", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "captions_on_page": ["Table 250.122 Minimum Size Equipment Grounding\nConductors for Grounding Raceway and Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table specifies the minimum size of equipment grounding conductors for grounding raceways and equipment, based on the rating or setting of the automatic overcurrent device in the circuit.\n\n**Technical details:**\n*   Table Title: Table 250.122 Minimum Size Equipment Grounding Conductors for Grounding Raceway and Equipment\n*   Columns: Rating or Setting of Automatic Overcurrent Device in Circuit Ahead of Equipment, Conduit, etc., Not Exceeding (Amperes); Size (AWG or kcmil); Copper; Aluminum or Copper-Clad Aluminum\n*   Amperage Values (Examples): 15, 20, 60, 100, 200, 300, 400, 500, 600, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000\n*   Copper Sizes (Examples): 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 350, 400, 500, 700, 800\n*   Aluminum Sizes (Examples): 12, 10, 8, 6, 4, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 350, 400, 600, 750, 1250\n*   Notes: Mentions compliance with 250.4(A)(5) or (B)(4), and installation restrictions in 250.120.\n*   Keywords: Equipment Grounding Conductor, Grounding Raceway, Overcurrent Device, AWG, kcmil, Copper, Aluminum, NEC, National Electrical Code, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Cable Trays.", "Rating or Setting of", "Size (AWG or kcmil)"], ["(a) Single Raceway or Cable Tray, Auxiliary Gutter, or Cable", "Automatic Overcurrent"], ["Tray. If circuit conductors are connected in parallel in the same", "Device in Circuit Ahead"], ["raceway, auxiliary gutter, or cable tray, a single wire-type", "of Equipment, Conduit,", "Aluminum or"], ["conductor shall be permitted as the equipment grounding", "etc., Not Exceeding", "Copper-Clad"], ["conductor. The wire-type equipment grounding conductor", "(Amperes)", "Copper", "Aluminum*"], ["shall be sized in accordance with 250.122 based on the overcur-", "15", "14", "12"], ["rent protective device for the feeder or branch circuit.", "20", "12", "10"], ["(b) Multiple Raceways. If conductors are installed in multi-", "60", "10", "208", "8"], ["ple raceways and are connected in parallel, a wire-type equip-", "100", "6"], ["ment grounding conductor, if used, shall be installed in each", "200"], ["raceway and shall be connected in parallel. The equipment", "300", "646", "421"], ["grounding conductor installed in each raceway shall be sized in", "400", "or", "3"], ["accordance with 250.122 based on the rating of the overcurrent"], ["protective device for the feeder or branch circuit.", "500", "2", "1/0"], ["(c) Wire-Type Equipment Grounding Conductors in Cable", "600", "1", "2/0"], ["Trays. Wire-type equipment grounding conductors installed in", "800", "1/0", "3/0"], ["cable trays shall meet the minimum requirements of 392.10(B)", "1000", "2/0", "4/0"], ["(1) (c).", "1200", "3/0", "250"], ["(d) Metal Raceways, Auxiliary Gutters, or Cable Trays. Metal", "1600", "4/0", "350"], ["raceways or auxiliary gutters in accordance with 250.118 or"], ["cable trays complying with 392.60 (B) shall be permitted as the", "2000", "250", "400"], ["equipment grounding conductor.", "2500", "350", "600"], ["(2) Multiconductor Cables.", "3000", "400", "600"], ["(a) Except as provided in 250.122(F) (2) (c) for raceway", "4000", "500", "750"], ["or cable tray installations, the equipment grounding conductor", "5000", "700", "1250"], ["in each multiconductor cable shall be sized in accordance with", "6000", "800", "1250"], ["250.122 based on the overcurrent protective device for the", "Note: Where necessary to comply with 250.4(A) (5) or (B) (4), the"], ["feeder or branch circuit.", "equipment grounding conductor shall be sized larger than given in this"], ["(b) If circuit conductors of multiconductor cables are", "table."], ["connected in parallel, the equipment grounding conductor(s)", "*See installation restrictions in 250.120."], ["in each cable shall be connected in parallel."], ["(c) If multiconductor cables are paralleled in the same"], ["raceway, auxiliary gutter, or cable tray, a single equipment", "system unless the opening of the cutout or switch disconnects"], ["grounding conductor that is sized in accordance with 250.122", "all sources of energy."], ["shall be permitted in combination with the equipment ground-", "250.126 Identification of Wiring Device Terminals. The termi-"], ["ing conductors provided within the multiconductor cables and", "nal for the connection of the equipment grounding conductor"], ["shall all be connected together.", "shall be identified by one of the following:"], ["(d) Equipment grounding conductors installed in cable"], ["trays shall meet the minimum requirements of 392.10(B)", "(1) A green, not readily removable terminal screw with a"], ["(1)(c). Cable trays complying with 392.60 (B), metal raceways in", "hexagonal head."], ["accordance with 250.118, or auxiliary gutters shall be permitted", "(2)", "A green, hexagonal, not readily removable terminal nut."], ["as the equipment grounding conductor.", "(3)", "A green pressure wire connector. If the terminal for the"], ["(G) Feeder Taps. Equipment grounding conductors installed", "equipment grounding conductor is not visible, the"], ["with feeder taps shall not be smaller than shown in Table", "conductor entrance hole shall be marked with the word"], ["250.122 based on the rating of the overcurrent device ahead of", "green or ground, the letters G or GR, a grounding symbol,"], ["the feeder on the supply side ahead of the tap but shall not be", "or otherwise identified by a distinctive green color. If the"], ["required to be larger than the tap conductors.", "terminal for the equipment grounding conductor is read-"], ["ily removable, the area adjacent to the terminal shall be"], ["250.124 Equipment Grounding Conductor Continuity.", "similarly marked."], ["(A) Separable Connections. Separable connections such as", "Informational Note: See Informational Note Figure 250.126."], ["those provided in drawout equipment or attachment plugs and"], ["mating connectors and receptacles shall provide for first-make,"], ["last-break of the equipment grounding conductor. First-make,"], ["last-break shall not be required if interlocked equipment,"], ["plugs, receptacles, and connectors preclude energization with-"], ["out grounding continuity."], ["(B) Switches. No automatic cutout or switch shall be placed in", "Informational Note Figure 250.126", "One Example of a"], ["the equipment grounding conductor of a premises wiring", "Symbol Used to Identify the Grounding Termination Point for"], ["an Equipment Grounding Conductor."], ["70-158", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", ""], ["", ""], ["Device in Circuit Ahead of Equipment, Conduit,", "Aluminum or"], ["etc., Not Exceeding (Amperes)", "Copper-Clad Aluminum* Copper"], ["15", "12 14"], ["20", "12 10"], ["60", "10 8"], ["100", "8 6"], ["200", "4 6"], ["300", "4 2"], ["400", "3 1"], ["500", "1/( 2"], ["600", "2/( 1"], ["800", "1/0 3/("], ["1000", "2/0 4/0"], ["1200", "3/0 250"], ["1600", "4/0 350"], ["2000", "250 400"], ["2500", "350 600"], ["3000", "400 600"], ["4000", "500 750"], ["5000", "1250 700"], ["6000", "1250 800"]], "headers": [["Rating or Setting of Automatic Overcurrent", "Size (AWG or kcmil)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists rating or setting of automatic overcurrent with columns including: Rating or Setting of Automatic Overcurrent, Size (AWG or kcmil).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.124 Equipment Grounding Conductor Continuity. | 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:\nCaptions: Table 250.122 Minimum Size Equipment Grounding\nConductors for Grounding Raceway and Equipment\n\nRating or Setting of Automatic Overcurrent | Size (AWG or kcmil)\nDevice in Circuit Ahead of Equipment, Conduit, | Aluminum or\netc., Not Exceeding (Amperes) | Copper-Clad Aluminum* Copper\n15 | 12 14\n20 | 12 10\n60 | 10 8\n100 | 8 6\n200 | 4 6\n300 | 4 2\n400 | 3 1\n500 | 1/( 2\n600 | 2/( 1\n800 | 1/0 3/(\n1000 | 2/0 4/0\n1200 | 3/0 250\n1600 | 4/0 350\n2000 | 250 400\n2500 | 350 600\n3000 | 400 600\n4000 | 500 750\n5000 | 1250 700\n6000 | 1250 800"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p83_fig1", "chunk_type": "figure", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.124 Equipment Grounding Conductor Continuity.", "250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:"], "captions_on_page": ["Table 250.122 Minimum Size Equipment Grounding\nConductors for Grounding Raceway and Equipment"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p83_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 2_p83_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Cable Trays.", "summary": "Table of cable trays.: Cable Trays., Rating or Setting of, Size (AWG or kcmil)"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 2_p83_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 23, "bbox": [], "header_preview_text": "Rating or Setting of Automatic Overcurrent | Size (AWG or kcmil)", "caption": "", "kind": "table_ref", "title": "Rating or Setting of Automatic Overcurrent", "summary": "Table of rating or setting of automatic overcurrent: Rating or Setting of Automatic Overcurrent, Size (AWG or kcmil)"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.124 Equipment Grounding Conductor Continuity. | 250.126 Identification of Wiring Device Terminals. The termi-\nnal for the connection of the equipment grounding conductor\nshall be identified by one of the following:\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table specifies the minimum size of equipment grounding conductors for grounding raceways and equipment, based on the rating or setting of the automatic overcurrent device in the circuit.\n\n**Technical details:**\n*   Table Title: Table 250.122 Minimum Size Equipment Grounding Conductors for Grounding Raceway and Equipment\n*   Columns: Rating or Setting of Automatic Overcurrent Device in Circuit Ahead of Equipment, Conduit, etc., Not Exceeding (Amperes); Size (AWG or kcmil); Copper; Aluminum or Copper-Clad Aluminum\n*   Amperage Values (Examples): 15, 20, 60, 100, 200, 300, 400, 500, 600, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000\n*   Copper Sizes (Examples): 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 350, 400, 500, 700, 800\n*   Aluminum Sizes (Examples): 12, 10, 8, 6, 4, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 350, 400, 600, 750, 1250\n*   Notes: Mentions compliance with 250.4(A)(5) or (B)(4), and installation restrictions in 250.120.\n*   Keywords: Equipment Grounding Conductor, Grounding Raceway, Overcurrent Device, AWG, kcmil, Copper, Aluminum, NEC, National Electrical Code, 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p84_narr1", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.132 Short Sections of Raceway or Cable Armor. Isolated\nsections of metal raceway or cable armor, if required to be\nconnected to an equipment grounding conductor, shall be\nconnected in accordance with 250.134.", "250.134 Equipment Fastened in Place or Connected by Perma-\nnent Wiring Methods (Fixed). Unless connected to the groun-\nded circuit conductor as permitted by 250.32, 250.140, and\n250.142, non-current-carrying metal parts of equipment, race-\nways, and other enclosures, if grounded, shall be connected to\nan equipment grounding conductor by one of the following\nmethods:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n Part VII. Methods of Equipment Grounding Conductor\n Connections\n 250.130 Equipment Grounding Conductor Connections. Equipment grounding conductor connections at the source of\nseparately derived systems shall be made in accordance with\n250.30 (A) (1). Equipment grounding conductor connections at\nservice equipment shall be made as indicated in 250.130(A) or\n(B). For replacement of non-grounding-type receptacles with\ngrounding-type receptacles, or snap switches without an equip-\nment grounding terminal with snap switches with an equip-\nment grounding terminal, and for branch-circuit extensions\nonly in existing installations that do not have an equipment\ngrounding conductor in the branch circuit, connections shall\nbe permitted as indicated in 250.130(C). (A) For Grounded Systems. The connection shall be made by\nbonding the equipment grounding conductor to the grounded\nservice conductor and the grounding electrode conductor. (B) For Ungrounded Systems. The connection shall be made\nby bonding the equipment grounding conductor to the\ngrounding electrode conductor. (C) Replacement of Nongrounding Receptacle or Snap Switch\nand Branch Circuit Extensions. The equipment grounding\nconductor that is connected to a grounding-type receptacle, a\nsnap switch with an equipment grounding terminal, or a\nbranch-circuit extension shall be permitted to be connected to\nany of the following:\n (1) Any accessible point on the grounding electrode system\nas described in 250.50\n (2) Any accessible point on the grounding electrode conduc-\n tor\n (3) The equipment grounding terminal bar within the enclo-\nsure where the branch circuit for the receptacle or\nbranch circuit originates\n (4) An equipment grounding conductor that is part of\nanother branch circuit that originates from the enclosure\nwhere the branch circuit for the receptacle, snap switch,\nor branch circuit originates\n (5) For grounded systems, the grounded service conductor\nwithin the service equipment enclosure\n (6) For ungrounded systems, the grounding terminal bar\nwithin the service equipment enclosure\n Informational Note No. 1: See 406.4(D) for the use of a ground-\nfault circuit-interrupting type of receptacle. Informational Note No. 2: See 404.9(B) for requirements\nregarding grounding of snap switches. 250.132 Short Sections of Raceway or Cable Armor. Isolated\nsections of metal raceway or cable armor, if required to be\nconnected to an equipment grounding conductor, shall be\nconnected in accordance with 250.134. 250.134 Equipment Fastened in Place or Connected by Perma-\nnent Wiring Methods (Fixed)."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p84_narr2", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.132 Short Sections of Raceway or Cable Armor. Isolated\nsections of metal raceway or cable armor, if required to be\nconnected to an equipment grounding conductor, shall be\nconnected in accordance with 250.134.", "250.134 Equipment Fastened in Place or Connected by Perma-\nnent Wiring Methods (Fixed). Unless connected to the groun-\nded circuit conductor as permitted by 250.32, 250.140, and\n250.142, non-current-carrying metal parts of equipment, race-\nways, and other enclosures, if grounded, shall be connected to\nan equipment grounding conductor by one of the following\nmethods:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Unless connected to the groun-\nded circuit conductor as permitted by 250.32, 250.140, and\n250.142, non-current-carrying metal parts of equipment, race-\nways, and other enclosures, if grounded, shall be connected to\nan equipment grounding conductor by one of the following\nmethods:\n (1) By connecting to any of the equipment grounding\nconductors permitted by 250.118(2) through (14)\n 250.140\n (2) By connecting to an equipment grounding conductor of\nthe wire type that is contained within the same raceway,\ncontained within the same cable, or otherwise run with\nthe circuit conductors\n Exception No. 1: As provided in 250.130(C), the equipment grounding\nconductor shall be permitted to be run separately from the circuit\nconductors. Exception No. 2: For de circuits, the equipment grounding conductor\nshall be permitted to be run separately from the circuit conductors\n Informational Note No. 1: See 250.102 and 250.168 for equip-\nment bonding jumper requirements. Informational Note No. 2: See 400.10 for use of flexible cords\nand flexible cables for fixed equipment. 250.136 Equipment Secured to a Metal Rack or Structure. If a\nmetal rack or structure is connected to an equipment ground-\ning conductor in accordance with 250.134, it shall be permitted\nto serve as the equipment grounding conductor for electrical\nequipment secured to and in electrical contact with the metal\nrack or structure. 250.138 Cord-and-Plug-Connected Equipment. Non-current-\ncarrying metal parts of cord-and-plug-connected equipment, if\nrequired to be connected to an equipment grounding conduc-\ntor, shall be connected by one of the methods in 250.138(A) or\n(B). (A) By Means of an Equipment Grounding Conductor. By\nmeans of an equipment grounding conductor run with the\npower supply conductors in a cable assembly or flexible cord\nproperly terminated in a grounding-type attachment plug with\none fixed grounding contact. Exception: The grounding contacting pole of grounding-type plug-in\nground-fault circuit interrupters shall be permitted to be of the movable,\nself-restoring type on circuits operating at not over 150 volts between\nany two conductors or over 150 volts between any conductor and\nground. (B) By Means of a Separate Flexible Wire or Strap. By means\nof a separate flexible wire or strap, insulated or bare, connec-\nted to an equipment grounding conductor, and protected as\nwell as practicable against physical damage, if part of equip-\n ment. 250.140 Frames of Ranges and Clothes Dryers. Frames of elec-\ntric ranges, wall-mounted ovens, counter-mounted cooking\nunits, clothes dryers, and outlet or junction boxes that are part\nof the circuit shall be connected to the equipment grounding\nconductor in accordance with 250.140(A) or the grounded\nconductor in accordance with 250.140(B). (A) Equipment Grounding Conductor Connections. The\ncircuit supplying the appliance shall include an equipment\ngrounding conductor."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p84_narr3", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.132 Short Sections of Raceway or Cable Armor. Isolated\nsections of metal raceway or cable armor, if required to be\nconnected to an equipment grounding conductor, shall be\nconnected in accordance with 250.134.", "250.134 Equipment Fastened in Place or Connected by Perma-\nnent Wiring Methods (Fixed). Unless connected to the groun-\nded circuit conductor as permitted by 250.32, 250.140, and\n250.142, non-current-carrying metal parts of equipment, race-\nways, and other enclosures, if grounded, shall be connected to\nan equipment grounding conductor by one of the following\nmethods:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The frame of the appliance shall be\nconnected to the equipment grounding conductor in the\nmanner specified by 250.134 or 250.138. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p84_fig1", "chunk_type": "figure", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.132 Short Sections of Raceway or Cable Armor. Isolated\nsections of metal raceway or cable armor, if required to be\nconnected to an equipment grounding conductor, shall be\nconnected in accordance with 250.134.", "250.134 Equipment Fastened in Place or Connected by Perma-\nnent Wiring Methods (Fixed). Unless connected to the groun-\nded circuit conductor as permitted by 250.32, 250.140, and\n250.142, non-current-carrying metal parts of equipment, race-\nways, and other enclosures, if grounded, shall be connected to\nan equipment grounding conductor by one of the following\nmethods:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p84_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.132 Short Sections of Raceway or Cable Armor. Isolated\nsections of metal raceway or cable armor, if required to be\nconnected to an equipment grounding conductor, shall be\nconnected in accordance with 250.134. | 250.134 Equipment Fastened in Place or Connected by Perma-\nnent Wiring Methods (Fixed). Unless connected to the groun-\nded circuit conductor as permitted by 250.32, 250.140, and\n250.142, non-current-carrying metal parts of equipment, race-\nways, and other enclosures, if grounded, shall be connected to\nan equipment grounding conductor by one of the following\nmethods: | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 250, specifically addressing grounding and bonding methods for equipment grounding conductors. It outlines requirements for various scenarios, including grounded and ungrounded systems, receptacle replacements, metal racks, cord-and-plug-connected equipment, and appliances like ranges and clothes dryers.\n\n**Technical details:**\n*   Article: 250 - Grounding and Bonding\n*   Part VII: Methods of Equipment Grounding Conductor Connections\n*   Sections: 250.130, 250.132, 250.134, 250.136, 250.138, 250.140\n*   Keywords: Equipment grounding conductor, grounded systems, ungrounded systems, receptacle, snap switch, raceway, cable armor, metal rack, cord-and-plug-connected equipment, ranges, clothes dryers, National Electrical Code, NEC.\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE\n*   Copyright NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p85_narr1", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.140\n ARTICLE 250-GROUNDING AND BONDING\n (B) Grounded Conductor Connections. For existing branch-\ncircuit installations only, if an equipment grounding conductor\nis not present in the outlet or junction box the frame of the\nappliance shall be permitted to be connected to the grounded\nconductor if all the conditions in the following list items (1),\n(2), and (3) are met and the grounded conductor complies\nwith either list item (4) or (5):\n (1) The supply circuit is 120/240-volt, single-phase, 3-wire; or\n208Y/120-volt derived from a 3-phase, 4-wire, wye-\nconnected system. (2) The grounded conductor is not smaller than 10 AWG\ncopper or 8 AWG aluminum or copper-clad aluminum. (3) Grounding contacts of receptacles furnished as part of\nthe equipment are bonded to the equipment. (4) The grounded conductor is insulated, or the grounded\nconductor is uninsulated and part of a Type SE service-\nentrance cable and the branch circuit originates at the\nservice equipment. (5) The grounded conductor is part of a Type SE service-\nentrance cable that originates in equipment other than a\nservice. The grounded conductor shall be insulated or\nfield covered within the supply enclosure with listed insu-\nlating material, such as tape or sleeving to prevent contact\nof the uninsulated conductor with any normally non-\ncurrent-carrying metal parts. 250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment. (A) Supply-Side Equipment. A grounded circuit conductor\nshall be permitted to be connected to non-current-carrying\nmetal parts of equipment, raceways, and other enclosures at\nany of the following locations:\n (1) On the supply side or within the enclosure of the ac serv-\nice disconnecting means\n (2) On the supply side or within the enclosure of the main\ndisconnecting means for separate buildings as provided\nin 250.32 (B) (1) Exception No. 1\n (3) On the supply side or within the enclosure of the main\ndisconnecting means or overcurrent devices of a sepa-\nrately derived system where permitted by 250.30 (A) (1)\n(B) Load-Side Equipment. Except as permitted in 250.30(A)\n(1), 250.32 (B) (1), Exception No. 1, and Part X of Article 250, a\ngrounded circuit conductor shall not be connected to non-\ncurrent-carrying metal parts of equipment on the load side of\nthe service disconnecting means or on the load side of a sepa-\nrately derived system disconnecting means or the overcurrent\ndevices for a separately derived system not having a main\ndisconnecting means. Exception No. 1: The frames of ranges, wall-mounted ovens, counter-\nmounted cooking units, and clothes dryers under the conditions permit-\nted for existing installations by 250.140 shall be permitted to be\nconnected to the grounded circuit conductor. Exception No. 2: It shall be permissible to connect meter enclosures to\nthe grounded circuit conductor on the load side of the service disconnect\nif all of the following conditions apply:\n (1) Ground-fault protection of equipment is not installed."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p85_narr2", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(2) All meter enclosures are located immediately adjacent to the serv-\nice disconnecting means. (3) The size of the grounded circuit conductor is not smaller than the\nsize specified in Table 250.122 for equipment grounding conduc-\n tors. Exception No. 3: Electrode-type boilers operating at over 1000 volts\nshall be grounded as required in 495.72(E)(1) and 495.74. 250.144 Multiple Circuit Connections. If equipment is\nrequired to be grounded and is supplied by more than one\ncircuit containing an equipment grounding conductor, a\nmeans to terminate each equipment grounding conductor\nmeeting the requirements of 250.8 shall be provided as speci-\nfied in 250.134 and 250.138. 250.146 Connecting Receptacle Grounding Terminal to an\nEquipment Grounding Conductor. An equipment bonding\njumper shall be used to connect the grounding terminal of a\ngrounding-type receptacle to a metal box that is connected to\nan equipment grounding conductor, except as permitted in\n250.146(A) through (D). The equipment bonding jumper shall\nbe sized in accordance with Table 250.122. (A) Surface-Mounted Box. If a metal box is mounted on the\nsurface, the direct metal-to-metal contact between the device\nyoke or strap to the box shall be permitted to provide the\nrequired effective ground-fault current path. At least one of the\ninsulating washers shall be removed from receptacles that do\nnot have a contact yoke or device to ensure direct metal-to-\nmetal contact. Direct metal-to-metal contact for providing\ncontinuity applies to cover-mounted receptacles if the box and\ncover combination are listed as providing continuity between\nthe box and the receptacle. A listed exposed work cover shall\nbe permitted to be the grounding and bonding means under\nboth of the following conditions:\n (1) The device is attached to the cover with at least two\nfasteners that are permanent (such as a rivet) or have a\nthread-locking or screw- or nut-locking means. (2) The cover mounting holes are located on a flat nonraised\nportion of the cover. (B) Contact Devices or Yokes. Contact devices or yokes\ndesigned and listed as self-grounding shall be permitted in\nconjunction with the supporting screws to establish equipment\nbonding between the device yoke and flush-type boxes. (C) Floor Boxes. Floor boxes designed for and listed as\nproviding continuity between the box and the device shall be\npermitted. (D) Isolated Ground Receptacles. If installed for the reduc-\ntion of electromagnetic interference on the equipment\ngrounding conductor, a receptacle in which the grounding\nterminal is purposely insulated from the receptacle mounting\nmeans shall be permitted. The receptacle grounding terminal\nshall be connected to an insulated equipment grounding\nconductor run with the circuit conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p85_narr3", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "This equipment\ngrounding conductor shall be permitted to pass through one\nor more panelboards without a connection to the panelboard\ngrounding terminal bar as permitted in 408.40, Exception, so\nas to terminate within the same building or structure directly at\nan equipment grounding conductor terminal of the applicable\nderived system or service. If installed in accordance with this\nsection, this equipment grounding conductor shall also be\npermitted to pass through boxes, wireways, or other enclosures\nwithout being connected to such enclosures. Informational Note: Use of an isolated equipment grounding\nconductor does not relieve the requirement for connecting the\nraceway system and outlet box to an equipment grounding\nconductor. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p85_fig1", "chunk_type": "figure", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p85_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.142 Use of Grounded Circuit Conductor for Grounding\nEquipment.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, detailing grounding and bonding requirements for electrical systems and equipment.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.140 Grounded Conductor Connections\n*   250.142 Use of Grounded Circuit Conductor for Grounding Equipment\n*   250.144 Multiple Circuit Connections\n*   250.146 Connecting Receptacle Grounding Terminal to an Equipment Grounding Conductor\n*   AWG (American Wire Gauge)\n*   Voltage: 120/240-volt, 208Y/120-volt\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p86_narr1", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.160 General. Direct-current systems shall comply with\nPart VIII and other sections of Article 250 not specifically inten-\nded for ac systems.", "250.164 Point of Connection for Direct-Current Systems.", "250.167 Direct-Current Ground-Fault Detection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n 250.167\n 250.148 Continuity of Equipment Grounding Conductors and\nAttachment in Boxes. If circuit conductors are spliced within a\nbox or terminated on equipment within or supported by a box,\nthe installation shall comply with 250.148 (A) through (D). Exception: The equipment grounding conductor permitted in\n250.146(D) shall not be required to be connected to the other equipment\ngrounding conductors or to the box. (A) Connections and Splices. All equipment grounding\nconductors that are spliced or terminated within the box shall\nbe connected together. Connections and splices shall be made\nin accordance with 110.14(B) and 250.8 except that insulation\nshall not be required. (B) Equipment Grounding Conductor Continuity. The\narrangement of grounding connections shall be such that the\ndisconnection or the removal of a luminaire, receptacle, or\nother device fed from the box does not interrupt the electrical\ncontinuity of the equipment grounding conductor(s) provid-\ning an effective ground-fault current path. (C) Metal Boxes. A connection used for no other purpose\nshall be made between the metal box and the equipment\ngrounding conductor(s). The equipment bonding jumper or\nequipment grounding conductor shall be sized from Table\n250.122 based on the largest overcurrent device protecting\ncircuit conductors in the box. (D) Nonmetallic Boxes. One or more equipment grounding\nconductors brought into a nonmetallic outlet box shall be\narranged to provide a connection to any fitting or device in\nthat box requiring connection to an equipment grounding\nconductor. Part VIII. Direct-Current Systems\n 250.160 General. Direct-current systems shall comply with\nPart VIII and other sections of Article 250 not specifically inten-\nded for ac systems. 250.162 Direct-Current Circuits and Systems to Be Grounded. Direct-current circuits and systems shall be grounded as provi-\nded for in 250.162(A) and (B). (A) Two-Wire, Direct-Current Systems. A 2-wire, dc system\nsupplying premises wiring and operating at greater than\n60 volts but not greater than 300 volts shall be grounded. Exception No. 1: A system equipped with a ground detector and supply-\ning only industrial equipment in limited areas shall not be required to\nbe grounded if installed immediately adjacent to, or integral with, the\nsource of supply. Exception No. 2: A rectifier-derived de system supplied from an ac\nsystem complying with 250.20 shall not be required to be grounded. Exception No. 3: Direct-current fire alarm circuits having a maximum\ncurrent of 0.030 ampere as specified in Article 760, Part III, shall not\nbe required to be grounded. (B) Three-Wire, Direct-Current Systems. The neutral conduc-\ntor of all 3-wire, dc systems supplying premises wiring shall be\ngrounded. 250.164 Point of Connection for Direct-Current Systems. (A) Off-Premises Source."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p86_narr2", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.160 General. Direct-current systems shall comply with\nPart VIII and other sections of Article 250 not specifically inten-\nded for ac systems.", "250.164 Point of Connection for Direct-Current Systems.", "250.167 Direct-Current Ground-Fault Detection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Direct-current systems to be groun-\nded and supplied from an off-premises source shall have the\n grounding connection made at one or more supply stations. A\ngrounding connection shall not be made at individual services\nor at any point on the premises wiring. (B) On-Premises Source. If the dc system source is located on\nthe premises, a grounding connection shall be made at one of\nthe following:\n (1) The source\n (2)\n The first system disconnection means or overcurrent\ndevice\n (3) By other means that accomplish system protection and\nthat use equipment listed and identified for the use\n250.166 Size of the Direct-Current Grounding Electrode\nConductor. The size of the grounding electrode conductor for\na dc system shall be as specified in 250.166(A) and (B), except\nas permitted by 250.166(C) through (E). The grounding elec-\ntrode conductor for a dc system shall meet the sizing require-\nments in this section but shall not be required to be larger than\n3/0 copper or 250 kcmil aluminum or copper-clad aluminum. (A) Not Smaller Than the Neutral Conductor. If the dc system\nconsists of a 3-wire balancer set or a balancer winding with\novercurrent protection as provided in 445.12(D), the ground-\ning electrode conductor shall not be smaller than the neutral\nconductor and not smaller than 8 AWG copper or 6 AWG\naluminum or copper-clad aluminum. (B) Not Smaller Than the Largest Conductor. If the dc system\nis other than as in 250.166 (A), the grounding electrode\nconductor shall not be smaller than the largest conductor\nsupplied by the system and not smaller than 8 AWG copper or\n6 AWG aluminum or copper-clad aluminum. (C) Connected to Rod, Pipe, or Plate Electrodes. If connected\nto rod, pipe, or plate electrodes as in 250.52(A) (5) or (A) (7),\nthat portion of the grounding electrode conductor that is the\nsole connection to the grounding electrode shall not be\nrequired to be larger than 6 AWG copper wire or 4 AWG alumi-\nnum or copper-clad aluminum wire. (D) Connected to a Concrete-Encased Electrode. If connected\nto a concrete-encased electrode as in 250.52(A) (3), that\nportion of the grounding electrode conductor that is the sole\nconnection to the grounding electrode shall not be required to\nbe larger than 4 AWG copper wire. (E) Connected to a Ground Ring. If connected to a ground\nring as in 250.52(A) (4), that portion of the grounding elec-\ntrode conductor that is the sole connection to the grounding\nelectrode shall not be required to be larger than the conductor\nused for the ground ring. 250.167 Direct-Current Ground-Fault Detection. (A) Ungrounded Systems. Ground-fault detection systems\nshall be required for ungrounded systems. (B) Grounded Systems. Ground-fault detection shall\npermitted for grounded systems. be\n (C) Marking. Direct-current systems shall be legibly marked to\nindicate the grounding type at the dc source or the first discon-\nnecting means of the system. The marking shall be of sufficient\ndurability to withstand the environment involved."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p86_narr3", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.160 General. Direct-current systems shall comply with\nPart VIII and other sections of Article 250 not specifically inten-\nded for ac systems.", "250.164 Point of Connection for Direct-Current Systems.", "250.167 Direct-Current Ground-Fault Detection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: See NFPA 70E-2018, Standard for Electrical\nSafety in the Workplace, which identifies four dc grounding types\nin detail. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p86_fig1", "chunk_type": "figure", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.160 General. Direct-current systems shall comply with\nPart VIII and other sections of Article 250 not specifically inten-\nded for ac systems.", "250.164 Point of Connection for Direct-Current Systems.", "250.167 Direct-Current Ground-Fault Detection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p86_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.160 General. Direct-current systems shall comply with\nPart VIII and other sections of Article 250 not specifically inten-\nded for ac systems. | 250.164 Point of Connection for Direct-Current Systems. | 250.167 Direct-Current Ground-Fault Detection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 250, focusing on grounding and bonding requirements, particularly for direct-current (DC) systems. It details conductor sizing, connection points, and ground-fault detection.\n\n**Technical details:**\n*   Article: 250 - Grounding and Bonding\n*   Sections: 250.148, 250.160, 250.162, 250.164, 250.166, 250.167\n*   Topics: Equipment grounding conductors, direct-current systems, grounding electrode conductor size, ground-fault detection\n*   Conductor materials: Copper, aluminum, copper-clad aluminum\n*   AWG sizes: 8 AWG, 6 AWG, 4 AWG\n*   kcmil size: 250 kcmil\n*   Overcurrent protection\n*   Voltage: 60 volts, 300 volts\n*   NFPA 70E-2018 reference\n*   Edition: 2023 National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p87_narr1", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.170 Instrument Transformer Circuits. Secondary circuits\nof current and potential instrument transformers shall be\ngrounded if the primary windings are connected to circuits of\n300 volts or more to ground and, if installed on or in switch-\ngear and on switchboards, shall be grounded irrespective of\nvoltage.", "250.172 Instrument Transformer Cases. Cases or frames of\ninstrument transformers shall be connected to the equipment\ngrounding conductor if accessible to other than qualified\npersons.", "250.178 Instrument Equipment Grounding Conductor. The\nequipment grounding conductor for secondary circuits of\ninstrument transformers and for instrument cases shall not be", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.168\n ARTICLE 250-GROUNDING AND BONDING\n 250.168 Direct-Current System Bonding Jumper. For direct-\ncurrent systems that are to be grounded, an unspliced bonding\njumper shall be used to connect the equipment grounding\nconductor(s) to the grounded conductor at the source or to\nthe first system disconnecting means where the system is groun-\nded. The size of the bonding jumper shall not be smaller than\nthe system grounding electrode conductor specified in 250.166\nand shall comply with 250.28(A), (B), and (C). 250.169 Ungrounded Direct-Current Separately Derived\nSystems. Except as otherwise permitted in 250.34 for portable\nand vehicle-mounted generators, an ungrounded dc separately\nderived system supplied from a stand-alone power source (such\nas an engine-generator set) shall have a grounding electrode\nconductor connected to an electrode that complies with\nPart III of this article to provide for grounding of metal enclo-\nsures, raceways, cables, and exposed non-current-carrying\nmetal parts of equipment. The grounding electrode conductor\nconnection shall be to the metal enclosure at any point on the\nseparately derived system from the source to the first system\ndisconnecting means or overcurrent device, or it shall be made\nat the source of a separately derived system that has no discon-\nnecting means or overcurrent devices. The size of the grounding electrode conductor shall be in\naccordance with 250.166. Part IX. Instruments, Meters, and Relays\n 250.170 Instrument Transformer Circuits. Secondary circuits\nof current and potential instrument transformers shall be\ngrounded if the primary windings are connected to circuits of\n300 volts or more to ground and, if installed on or in switch-\ngear and on switchboards, shall be grounded irrespective of\nvoltage. Exception No. 1: Circuits where the primary windings are connected to\ncircuits of 1000 volts or less with no live parts or wiring exposed or\naccessible to other than qualified persons. Exception No. 2: Current transformer secondaries connected in a three-\nphase delta configuration shall not be required to be grounded. 250.172 Instrument Transformer Cases. Cases or frames of\ninstrument transformers shall be connected to the equipment\ngrounding conductor if accessible to other than qualified\npersons. Exception: Cases or frames of current transformers, the primaries of\nwhich are not over 150 volts to ground and that are used exclusively to\nsupply current to meters. 250.174 Cases of Instruments, Meters, and Relays Operating\nat 1000 Volts or Less. Instruments, meters, and relays operat-\ning with windings or working parts at 1000 volts or less shall be\nconnected to the equipment grounding conductor as specified\nin 250.174(A), (B), or (C). (A) Not on Switchgear or Switchboards."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p87_narr2", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.170 Instrument Transformer Circuits. Secondary circuits\nof current and potential instrument transformers shall be\ngrounded if the primary windings are connected to circuits of\n300 volts or more to ground and, if installed on or in switch-\ngear and on switchboards, shall be grounded irrespective of\nvoltage.", "250.172 Instrument Transformer Cases. Cases or frames of\ninstrument transformers shall be connected to the equipment\ngrounding conductor if accessible to other than qualified\npersons.", "250.178 Instrument Equipment Grounding Conductor. The\nequipment grounding conductor for secondary circuits of\ninstrument transformers and for instrument cases shall not be", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Instruments, meters,\nand relays not located on switchgear or switchboards operating\nwith windings or working parts at 300 volts or more to ground,\nand accessible to other than qualified persons, shall have the\ncases and other exposed metal parts connected to the equip-\nment grounding conductor. (B) On Switchgear or Dead-Front Switchboards. Instruments,\nmeters, and relays (whether operated from current and poten-\ntial transformers or connected directly in the circuit) on switch-\n gear or switchboards having no live parts on the front of the\npanels shall have the cases connected to the equipment\ngrounding conductor. (C) On Live-Front Switchboards. Instruments, meters, and\nrelays (whether operated from current and potential trans-\nformers or connected directly in the circuit) on switchboards\nhaving exposed live parts on the front of panels shall not have\ntheir cases connected to the equipment grounding conductor. Mats of insulating rubber or other approved means of floor\ninsulation shall be provided for the operator where the voltage\nto ground exceeds 150 volts. 250.176 Cases of Instruments, Meters, and Relays - Operat-\ning at Over 1000 Volts. If instruments, meters, and relays have\ncurrent-carrying parts of over 1000 volts to ground, they shall\nbe isolated by elevation or protected by a barrier(s), grounded\nmetal, or insulating covers or guards. Their cases shall not be\nconnected to the equipment grounding conductor. Exception: Cases of electrostatic ground detectors shall be permitted to be\nconnected to an equipment grounding conductor if the internal ground\nsegments of the instrument are connected to the instrument case and\ngrounded and the ground detector is isolated by elevation. 250.178 Instrument Equipment Grounding Conductor. The\nequipment grounding conductor for secondary circuits of\ninstrument transformers and for instrument cases shall not be\n smaller than 12 AWG copper or 10 AWG aluminum or copper-\nclad aluminum. Cases of instrument transformers, instruments,\nmeters, and relays that are mounted directly on grounded\nmetal surfaces of enclosures or grounded metal of switchgear\nor switchboard panels shall not be required to be connected to\nan additional equipment grounding conductor. Part X. Grounding of Systems and Circuits of over 1000 Volts\n250.180 General. If systems over 1000 volts are grounded, they\nshall comply with all applicable requirements of 250.1 through\n250.178 and with 250.182 through 250.194, which supplement\nand modify the preceding sections. 250.182 Derived Neutral Systems. A system neutral point\nderived from a grounding transformer shall be permitted to be\nused for grounding systems over 1 kV. 250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral. (A) Neutral Conductor. (1) Insulation Level. The minimum insulation level for\nneutral conductors of solidly grounded systems shall be\n600 volts. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p87_narr3", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.170 Instrument Transformer Circuits. Secondary circuits\nof current and potential instrument transformers shall be\ngrounded if the primary windings are connected to circuits of\n300 volts or more to ground and, if installed on or in switch-\ngear and on switchboards, shall be grounded irrespective of\nvoltage.", "250.172 Instrument Transformer Cases. Cases or frames of\ninstrument transformers shall be connected to the equipment\ngrounding conductor if accessible to other than qualified\npersons.", "250.178 Instrument Equipment Grounding Conductor. The\nequipment grounding conductor for secondary circuits of\ninstrument transformers and for instrument cases shall not be", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "1: For multigrounded neutral systems as permitted in\n250.184(C), bare copper conductors shall be permitted to be used for the\nneutral conductor of the following:\n (1)\n Service-entrance conductors\n (2)\n Service laterals or underground service conductors\n (3) Direct-buried portions of feeders\n Exception No. 2: Bare conductors shall be permitted for the neutral\nconductor of overhead portions installed outdoors. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p87_fig1", "chunk_type": "figure", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.170 Instrument Transformer Circuits. Secondary circuits\nof current and potential instrument transformers shall be\ngrounded if the primary windings are connected to circuits of\n300 volts or more to ground and, if installed on or in switch-\ngear and on switchboards, shall be grounded irrespective of\nvoltage.", "250.172 Instrument Transformer Cases. Cases or frames of\ninstrument transformers shall be connected to the equipment\ngrounding conductor if accessible to other than qualified\npersons.", "250.178 Instrument Equipment Grounding Conductor. The\nequipment grounding conductor for secondary circuits of\ninstrument transformers and for instrument cases shall not be", "250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p87_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.170 Instrument Transformer Circuits. Secondary circuits\nof current and potential instrument transformers shall be\ngrounded if the primary windings are connected to circuits of\n300 volts or more to ground and, if installed on or in switch-\ngear and on switchboards, shall be grounded irrespective of\nvoltage. | 250.172 Instrument Transformer Cases. Cases or frames of\ninstrument transformers shall be connected to the equipment\ngrounding conductor if accessible to other than qualified\npersons. | 250.178 Instrument Equipment Grounding Conductor. The\nequipment grounding conductor for secondary circuits of\ninstrument transformers and for instrument cases shall not be | 250.184 Solidly Grounded Neutral Systems. Solidly grounded\nneutral systems shall be permitted to be either single point\ngrounded or multigrounded neutral.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) regarding grounding and bonding requirements for direct-current systems, instrument transformers, meters, relays, and systems over 1000 volts.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.168 Direct-Current System Bonding Jumper\n*   250.169 Ungrounded Direct-Current Separately Derived Systems\n*   Part IX. Instruments, Meters, and Relays\n*   250.170 Instrument Transformer Circuits\n*   250.172 Instrument Transformer Cases\n*   250.174 Cases of Instruments, Meters, and Relays Operating at 1000 Volts or Less\n*   250.176 Cases of Instruments, Meters, and Relays - Operating at Over 1000 Volts\n*   250.178 Instrument Equipment Grounding Conductor\n*   Part X. Grounding of Systems and Circuits of over 1000 Volts\n*   250.180 General\n*   250.182 Derived Neutral Systems\n*   250.184 Solidly Grounded Neutral Systems\n*   AWG (American Wire Gauge)\n*   kV (kilovolt)\n*   600 volts\n*   1000 volts\n*   12 AWG copper\n*   10 AWG aluminum\n*   2023 Edition\n*   Copyright \u00a9 NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p88_narr1", "chunk_type": "narrative", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.186 Grounding Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p88_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n Exception No. 3: The grounded neutral conductor shall be permitted to\nbe a bare conductor if isolated from phase conductors and protected from\nphysical damage. Informational Note: See 225.4 for conductor covering where\nwithin 3.0 m (10 ft) of any building or other structure. (2) Ampacity. The neutral conductor shall have an ampacity\nthat is not less than the load imposed and be not less than 33%\npercent of the ampacity of the phase conductors. Exception: In industrial and commercial premises under engineering\nsupervision, it shall be permissible to size the ampacity of the neutral\nconductor to not less than 20 percent of the ampacity of the phase\n conductor. (B) Single-Point Grounded Neutral System. If a single-point\ngrounded neutral system is used, the following shall apply:\n (1) A single-point grounded neutral system shall be permit-\nted to be supplied from one of the following:\n (2)\n a. A separately derived system\n b. A multigrounded neutral system with an equipment\ngrounding conductor connected to the multigroun-\nded neutral conductor at the source of the single-\npoint grounded neutral system\n A grounding electrode shall be provided for the system. (3) A grounding electrode conductor shall connect the\ngrounding electrode to the system neutral conductor. (4) A bonding jumper shall connect the equipment ground-\ning conductor to the grounding electrode conductor. (5) An equipment grounding conductor shall be provided to\neach building, structure, and equipment enclosure. (6) A neutral conductor shall only be required if phase-to-\nneutral loads are supplied. (7) The neutral conductor, if provided, shall be insulated and\nisolated from earth except at one location. (8) An equipment grounding conductor shall be run with the\nphase conductors and shall comply with all of the follow-\ning:\n a. Shall not carry continuous load\n b. Shall be bare, covered, or insulated\n c. Shall have ampacity for fault current duty\n (C) Multigrounded Neutral Systems. If a multigrounded\nneutral system is used, the following shall apply:\n (1) The neutral conductor of a solidly grounded neutral\nsystem shall be permitted to be grounded at more than\none point. Grounding shall be permitted at one or more\nof the following locations:\n a. Transformers supplying conductors to a building or\nother structure\n b. Underground circuits if the neutral conductor is\nexposed\n c. Overhead circuits installed outdoors\n (2) The multigrounded neutral conductor shall be grounded\nat each transformer and at other additional locations by\nconnection to a grounding electrode. (3) At least one grounding electrode shall be installed and\nconnected to the multigrounded neutral conductor every\n400 m (1300 ft). (4) The maximum distance between any two adjacent electro-\ndes shall not be more than 400 m (1300 ft). (5) In a multigrounded shielded cable system, the shielding\nshall be grounded at each cable joint that is exposed to\npersonnel contact."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p88_narr2", "chunk_type": "narrative", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.186 Grounding Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p88_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.186\n Exception: In a multipoint grounded system, a grounding electrode\nshall not be required to bond the neutral conductor in an uninterrupted\nconductor exceeding 400 m (1300 ft) if the only purpose for removing\nthe cable jacket is for bonding the neutral conductor to a grounding\nelectrode. 250.186 Grounding Service-Supplied Alternating-Current\nSystems. (A) Systems with a Grounded Conductor at the Service Point. If an ac system is grounded at any point and is provided with a\ngrounded conductor at the service point, a grounded conduc-\ntor(s) shall be installed and routed with the ungrounded\nconductors to each service disconnecting means and shall be\nconnected to each disconnecting means grounded conduc-\ntor(s) terminal or bus. A main bonding jumper shall connect\nthe grounded conductor(s) to each service disconnecting\nmeans enclosure. The grounded conductor(s) shall be instal-\nled in accordance with 250.186 (A) (1) through (A) (4). The size\nof the solidly grounded circuit conductor(s) shall be the larger\nof that determined by 250.184 or 250.186 (A) (1) or (A)(2). Exception: If two or more service disconnecting means are located in a\nsingle assembly listed for use as service equipment, it shall be permitted\nto connect the grounded conductor(s) to the assembly common grounded\nconductor(s) terminal or bus. The assembly shall include a main bond-\ning jumper for connecting the grounded conductor(s) to the assembly\nenclosure. (1) Sizing for a Single Raceway or Overhead Conductor. The\ngrounded conductor shall not be smaller than the required\ngrounding electrode conductor specified in Table 250.102(C)\n(1) but shall not be required to be larger than the largest\nungrounded service-entrance conductor(s). (2) Parallel Conductors in Two or More Raceways or Over-\nhead Conductors. If the ungrounded service-entrance conduc-\ntors are installed in parallel in two or more raceways or as\noverhead parallel conductors, the grounded conductors shall\nalso be installed in parallel. The size of the grounded conduc-\ntor in each raceway or overhead shall be based on the total\ncircular mil area of the parallel ungrounded conductors in the\nraceway or overhead, as indicated in 250.186 (A) (1), but not\nsmaller than 1/0 AWG. Informational Note: See 310.10 (G) for grounded conductors\nconnected in parallel. (3) Delta-Connected Service. The grounded conductor of a 3-\nphase, 3-wire delta service shall have an ampacity not less than\nthat of the ungrounded conductors. (4) Impedance Grounded Systems. Impedance grounded\nsystems shall be installed in accordance with 250.187. (B) Systems Without a Grounded Conductor at the Service\nPoint. If an ac system is grounded at any point and is not provi-\nded with a grounded conductor at the service point, a supply-\nside bonding jumper shall be installed and routed with the\nungrounded conductors to each service disconnecting means\nand shall be connected to each disconnecting means equip-\nment grounding conductor terminal or bus."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p88_narr3", "chunk_type": "narrative", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.186 Grounding Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p88_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The supply-side\nbonding jumper shall be installed in accordance with\n250.186(B) (1) through (B) (3). Exception: If two or more service disconnecting means are located in a\nsingle assembly listed for use as service equipment, it shall be permitted\nto connect the supply-side bonding jumper to the assembly common\nequipment grounding terminal or bus. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p88_fig1", "chunk_type": "figure", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.186 Grounding Service-Supplied Alternating-Current\nSystems.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p88_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.186 Grounding Service-Supplied Alternating-Current\nSystems. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing grounding and bonding requirements for electrical systems, including single-point grounded neutral systems, multigrounded neutral systems, and systems with/without a grounded conductor at the service point.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.186 Grounding Service-Supplied Alternating-Current Systems\n*   Single-Point Grounded Neutral System\n*   Multigrounded Neutral Systems\n*   Systems with a Grounded Conductor at the Service Point\n*   Systems Without a Grounded Conductor at the Service Point\n*   Delta-Connected Service\n*   Impedance Grounded Systems\n*   Measurements: 3.0 m (10 ft), 400 m (1300 ft)\n*   1/0 AWG\n*   Table 250.102(C)(1)\n*   310.10(G)\n*   250.187\n*   225.4\n*   250.184\n*   2023 Edition National Electrical Code\n*   70-163"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p89_narr1", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.190 Grounding of Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.190 Grounding of Equipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "250.186\n ARTICLE 250-GROUNDING AND BONDING\n (1) Sizing for a Single Raceway or Overhead Conductor. The\nsupply-side bonding jumper shall not be smaller than the\nrequired grounding electrode conductor specified in Table\n250.102 (C) (1) but shall not be required to be larger than the\nlargest ungrounded service-entrance conductor(s). (2) Parallel Conductors in Two or More Raceways or Over-\nhead Conductors. If the ungrounded service-entrance conduc-\ntors are installed in parallel in two or more raceways or\noverhead conductors, the supply-side bonding jumper shall\nalso be installed in parallel. The size of the supply-side bonding\njumper in each raceway or overhead shall be based on the total\ncircular mil area of the parallel ungrounded conductors in the\nraceway or overhead, as indicated in 250.186 (A) (1), but not\nsmaller than 1/0 AWG. (3) Impedance Grounded Systems. Impedance grounded\nsystems shall be installed in accordance with 250.187. 250.187 Impedance Grounded Systems. Impedance grounded\nsystems in which a grounding impedance device, typically a\nresistor, limits the ground-fault current shall be permitted if all\nof the following conditions are met:\n (1) The conditions of maintenance and supervision ensure\nthat only qualified persons service the installation. Ground detectors are installed on the system. (3) Line-to-neutral loads are not served. (2)\n Impedance grounded systems shall comply with 250.187(A)\nthrough (D). (A) Location. The grounding impedance device shall be\ninstalled between the grounding electrode conductor and the\nimpedance grounding conductor connected to the system\nneutral point. (B) Insulated. The impedance grounding conductor shall be\ninsulated for the maximum neutral voltage. Exception: A bare impedance grounding conductor shall be permitted if\nthe bare portion of the grounding impedance device and conductor are\nnot in a readily accessible location and securely separated from the\nungrounded conductors. Informational Note: The maximum neutral voltage in a 3-phase\nwye system is 57.7 percent of the phase-to-phase voltage. (C) System Neutral Point Connection. The system neutral\npoint shall not be connected to ground, except through the\ngrounding impedance device. (D) Equipment Grounding Conductors. Equipment ground-\ning conductors shall be permitted to be bare and shall be elec-\ntrically connected to the ground bus and grounding electrode\nconductor. 250.188 Grounding of Systems Supplying Portable or Mobile\nEquipment. Systems supplying portable or mobile equipment\nover 1000 volts, other than substations installed on a temporary\nbasis, shall comply with 250.188(A) through (F). (A) Portable or Mobile Equipment. Portable or mobile equip-\nment over 1000 volts shall be supplied from a system having its\nneutral conductor grounded through an impedance. If a delta-\nconnected system over 1000 volts is used to supply portable or\nmobile equipment, a system neutral point and associated\nneutral conductor shall be derived."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p89_narr2", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.190 Grounding of Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.190 Grounding of Equipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(B) Exposed Non-Current-Carrying Metal Parts. Exposed non-\ncurrent-carrying metal parts of portable or mobile equipment\n shall be connected by an equipment grounding conductor to\nthe point at which the system neutral impedance is grounded. (C) Ground-Fault Current. The voltage developed between\nthe portable or mobile equipment frame and ground by the\nflow of maximum ground-fault current shall not exceed\n100 volts. (D) Ground-Fault Detection and Relaying. Ground-fault detec-\ntion and relaying shall be provided to automatically de-energize\nany component of a system over 1000 volts that has developed a\nground fault. The continuity of the equipment grounding\nconductor shall be continuously monitored so as to automati-\ncally de-energize the circuit of the system over 1000 volts to the\nportable or mobile equipment upon loss of continuity of the\nequipment grounding conductor. (E) Isolation. The grounding electrode to which the portable\nor mobile equipment system neutral impedance is connected\nshall be isolated from and separated in the ground by at least\n6.0 m (20 ft) from any other system or equipment grounding\nelectrode, and there shall be no direct connection between the\ngrounding electrodes, such as buried pipe and fence, and so\nforth. (F) Trailing Cable and Couplers. Trailing cable and couplers\nof systems over 1000 volts for interconnection of portable or\nmobile equipment shall meet the requirements of Part III of\nArticle 400 for cables and 495.65 for couplers. 250.190 Grounding of Equipment. (A) Equipment Grounding. All non-current-carrying metal\nparts of fixed, portable, and mobile equipment and associated\nfences, housings, enclosures, and supporting structures shall be\ngrounded. Exception: If isolated from ground and located such that any person in\ncontact with ground cannot contact such metal parts when the equip-\nment is energized, the metal parts shall not be required to be grounded. Informational Note: See 250.110, Exception No. 2, for pole-\nmounted distribution apparatus. (B) Grounding Electrode Conductor. If a grounding electrode\nconductor connects non-current-carrying metal parts to\nground, the grounding electrode conductor shall be sized in\naccordance with Table 250.66, based on the size of the largest\nungrounded service, feeder, or branch-circuit conductors\nsupplying the equipment. The grounding electrode conductor\nshall not be smaller than 6 AWG copper or 4 AWG aluminum\nor copper-clad aluminum. (C) Equipment Grounding Conductor. Equipment grounding\nconductors shall comply with 250.190 (C) (1) through (C) (3). (1) General. Equipment grounding conductors that are not\nan integral part of a cable assembly shall not be smaller than\n6 AWG copper or 4 AWG aluminum or copper-clad aluminum. (2) Shielded Cables."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p89_narr3", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.190 Grounding of Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.190 Grounding of Equipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The metallic insulation shield encircling\nthe current-carrying conductors shall be permitted to be used\nas an equipment grounding conductor, if it is rated for clearing\ntime of ground-fault current protective device operation with-\nout damaging the metallic shield. The metallic tape insulation\nshield and drain wire insulation shield shall not be used as an\nequipment grounding conductor for solidly grounded systems. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p89_fig1", "chunk_type": "figure", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 250.190 Grounding of Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "250.190 Grounding of Equipment."], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.190 Grounding of Equipment."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p89_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 250.190 Grounding of Equipment.\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.190 Grounding of Equipment.\n\nAI caption: **Type of image:** Technical Document\n\n**Main components:** This document excerpt details grounding and bonding requirements for electrical systems, specifically focusing on impedance grounded systems, portable/mobile equipment, and general equipment grounding according to the National Electrical Code (NEC).\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.186 Sizing for a Single Raceway or Overhead Conductor\n*   250.187 Impedance Grounded Systems\n*   250.188 Grounding of Systems Supplying Portable or Mobile Equipment\n*   250.190 Grounding of Equipment\n*   AWG conductor sizes: 6 AWG copper, 4 AWG aluminum\n*   Ground-fault current limit: 100 volts\n*   Isolation distance: 6.0 m (20 ft)\n*   Reference to tables: Table 250.66, Table 250.102(C)(1)\n*   Reference to articles: Article 400, 495.65\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p90_narr1", "chunk_type": "narrative", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.191 Grounding System at Alternating-Current Substations.\nFor ac substations, the grounding system shall be in accordance\nwith Part III of this article.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p90_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 250-GROUNDING AND BONDING\n (3) Sizing. Equipment grounding conductors shall be sized in\naccordance with Table 250.122 based on the current rating of\nthe fuse or the overcurrent setting of the protective relay.\n Informational Note: The overcurrent rating for a circuit breaker\nis the combination of the current transformer ratio and the\ncurrent pickup setting of the protective relay.\n 250.191 Grounding System at Alternating-Current Substations.\nFor ac substations, the grounding system shall be in accordance\nwith Part III of this article.\n Informational Note: See IEEE 80, IEEE Guide for Safety in AC\nSubstation Grounding, for further information on outdoor ac\nsubstation grounding.\n 250.194 Grounding and Bonding of Fences and Other Metal\nStructures. Metal fences enclosing, and other metal structures\nin or surrounding, a substation with exposed electrical conduc-\ntors and equipment shall be grounded and bonded to limit\nstep, touch, and transfer voltages.\n (A) Metal Fences. If metal fences are located within 5 m\n(16 ft) of the exposed electrical conductors or equipment, the\nfence shall be bonded to the grounding electrode system with\nwire-type bonding jumpers as follows:\n (1) Bonding jumpers shall be installed at each fence corner\nand at maximum 50 m (160 ft) intervals along the fence.\n (2)\n 250.194\n If bare overhead conductors cross the fence, bonding\njumpers shall be installed on each side of the crossing.\n(3) Gates shall be bonded to the gate support post, and each\ngate support post shall be bonded to the grounding elec-\ntrode system.\n (4) Any gate or other opening in the fence shall be bonded\nacross the opening by a buried bonding jumper.\n (5) The grounding grid or grounding electrode systems shall\nbe extended to cover the swing of all gates.\n(6) The barbed wire strands above the fence shall be bonded\nto the grounding electrode system.\n Alternate designs performed under engineering supervision\nshall be permitted for grounding or bonding of metal fences.\nInformational Note No. 1: A nonconducting fence or section\nmay provide isolation for transfer of voltage to other areas.\nInformational Note No. 2: See IEEE 80, IEEE Guide for Safety In\nAC Substation Grounding, for design and installation of fence\ngrounding.\n (B) Metal Structures. All exposed conductive metal structures,\nincluding guy wires within 2.5 m (8 ft) vertically or 5 m (16 ft)\nhorizontally of exposed conductors or equipment and subject\nto contact by persons, shall be bonded to the grounding elec-\ntrode systems in the area.\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 2", "chunk_id": "National Electrical Code 2023 Chapter 2_p90_fig1", "chunk_type": "figure", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 250-GROUNDING AND BONDING", "250.191 Grounding System at Alternating-Current Substations.\nFor ac substations, the grounding system shall be in accordance\nwith Part III of this article.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 2_p90_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 250-GROUNDING AND BONDING | 250.191 Grounding System at Alternating-Current Substations.\nFor ac substations, the grounding system shall be in accordance\nwith Part III of this article. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) regarding grounding and bonding requirements for fences and metal structures around electrical substations.\n\n**Technical details:**\n*   Article 250 - Grounding and Bonding\n*   250.191 Grounding System at Alternating-Current Substations\n*   250.194 Grounding and Bonding of Fences and Other Metal Structures\n*   Metal fences within 5 m (16 ft) of exposed electrical conductors must be bonded to the grounding electrode system.\n*   Bonding jumpers at fence corners and at maximum 50 m (160 ft) intervals.\n*   Metal structures including guy wires within 2.5 m (8 ft) vertically or 5 m (16 ft) horizontally of exposed conductors must be bonded.\n*   IEEE 80, IEEE Guide for Safety in AC Substation Grounding\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-165"}
