{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p1_narr1", "chunk_type": "narrative", "page_numbers": [1], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.1 Scope. This article covers general requirements, appli-\ncations, and construction specifications for flexible cords and\nflexible cables.", "400.2 Other Articles. Flexible cords and flexible cables shall\ncomply with this article and with the applicable provisions of\nother articles of this Code.", "400.3 Suitability. Flexible cords and flexible cables and their\nassociated fittings shall be suitable for the conditions of use\nand location.", "400.4 Types. Flexible cords and flexible cables shall conform\nto the description in Table 400.4. The use of flexible cords and\nflexible cables other than those in Table 400.4 shall require\npermission by the authority having jurisdiction.", "400.5 Ampacities for Flexible Cords and Flexible Cables.", "400.6 Markings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p1_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES\n 400.6\n Chapter 4 Equipment for General Use\n ARTICLE 400\nFlexible Cords and Flexible Cables\n Part I. General\n 400.1 Scope. This article covers general requirements, appli-\ncations, and construction specifications for flexible cords and\nflexible cables. 400.2 Other Articles. Flexible cords and flexible cables shall\ncomply with this article and with the applicable provisions of\nother articles of this Code. 400.3 Suitability. Flexible cords and flexible cables and their\nassociated fittings shall be suitable for the conditions of use\nand location. 400.4 Types. Flexible cords and flexible cables shall conform\nto the description in Table 400.4. The use of flexible cords and\nflexible cables other than those in Table 400.4 shall require\npermission by the authority having jurisdiction. 400.5 Ampacities for Flexible Cords and Flexible Cables. (A) Ampacity Tables. Table 400.5(A) (1) provides the ampaci-\nties for flexible cords and flexible cables, and Table 400.5(A)\n(2) provides the ampacities for flexible cords and flexible\ncables with not more than three current-carrying conductors. These tables shall be used in conjunction with applicable end-\nuse product standards to ensure selection of the proper size\nand type. Where cords and cables are used in ambient tempera-\ntures other than 30\u00b0C (86\u00b0F), the temperature correction\nfactors from Table 310.15(B) (1) (1) that correspond to the\ntemperature rating of the cord or cable shall be applied to the\nampacity in Table 400.5(A) (1) and Table 400.5(A) (2). Cords\nand cables rated 105\u00b0C shall use correction factors in the 90\u00b0C\ncolumn of Table 310.15(B) (1) (1) for temperature correction. Where the number of current-carrying conductors exceeds\nthree, the ampacity of each conductor shall be reduced from\nthe three-conductor rating as shown in Table 400.5 (A) (3). Informational Note: See Informative Annex B, Table B.2(11),\nfor adjustment factors for more than three current-carrying\nconductors in a raceway or cable with load diversity. A neutral conductor that carries only the unbalanced\ncurrent from other conductors of the same circuit shall not be\nrequired to meet the requirements of a current-carrying\nconductor. In a 3-wire circuit consisting of two phase conductors and\nthe neutral conductor of a 4-wire, 3-phase, wye-connected\nsystem, a common conductor carries approximately the same\ncurrent as the line-to-neutral currents of the other conductors\nand shall be considered to be a current-carrying conductor. On a 4-wire, 3-phase, wye circuit where more than\n50 percent of the load consists of nonlinear loads, there are\nharmonic currents present in the neutral conductor and the\nneutral conductor shall be considered to be a current-carrying\nconductor. An equipment grounding conductor shall not be considered\na current-carrying conductor."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p1_narr2", "chunk_type": "narrative", "page_numbers": [1], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.1 Scope. This article covers general requirements, appli-\ncations, and construction specifications for flexible cords and\nflexible cables.", "400.2 Other Articles. Flexible cords and flexible cables shall\ncomply with this article and with the applicable provisions of\nother articles of this Code.", "400.3 Suitability. Flexible cords and flexible cables and their\nassociated fittings shall be suitable for the conditions of use\nand location.", "400.4 Types. Flexible cords and flexible cables shall conform\nto the description in Table 400.4. The use of flexible cords and\nflexible cables other than those in Table 400.4 shall require\npermission by the authority having jurisdiction.", "400.5 Ampacities for Flexible Cords and Flexible Cables.", "400.6 Markings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p1_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where a single conductor is used for both equipment\ngrounding and to carry unbalanced current from other\nconductors, as provided for in 250.140 for electric ranges and\nelectric clothes dryers, it shall not be considered as a current-\ncarrying conductor. (B) Ultimate Insulation Temperature. In no case shall conduc-\ntors be associated together in such a way with respect to the\nkind of circuit, the wiring method used, or the number of\nconductors such that the limiting temperature of the conduc-\ntors is exceeded. (C) Engineering Supervision. Under engineering supervision,\nconductor ampacities shall be permitted to be calculated in\naccordance with 310.14(B). 400.6 Markings. (A) Standard Markings. Flexible cords and flexible cables shall\nbe marked by means of a printed tag attached to the coil reel\nor carton. The tag shall contain the information required in\n310.8(A). Types S, SC, SCE, SCT, SE, SEO, SEOO, SJ, SJE,\nSJEO, SJEOO, SJO, SJT, SJTO, SJTOO, SO, SOO, ST, STO,\nSTOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW,\nSJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, and\nSTOOW flexible cords and G, G-GC, PPE, and W flexible\ncables shall be durably marked on the surface at intervals not\nexceeding 610 mm (24 in.) with the type designation, size, and\nnumber of conductors. Required markings on tags, cords, and\ncables shall also include the maximum operating temperature\nof the flexible cord or flexible cable. (B) Optional Markings. Flexible cords and cable types listed in\nTable 400.4 shall be permitted to be surface marked to indicate\nspecial characteristics of the cable materials. These markings\ninclude, but are not limited to, markings for limited smoke,\nsunlight resistance, and so forth. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p1_fig1", "chunk_type": "figure", "page_numbers": [1], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.1 Scope. This article covers general requirements, appli-\ncations, and construction specifications for flexible cords and\nflexible cables.", "400.2 Other Articles. Flexible cords and flexible cables shall\ncomply with this article and with the applicable provisions of\nother articles of this Code.", "400.3 Suitability. Flexible cords and flexible cables and their\nassociated fittings shall be suitable for the conditions of use\nand location.", "400.4 Types. Flexible cords and flexible cables shall conform\nto the description in Table 400.4. The use of flexible cords and\nflexible cables other than those in Table 400.4 shall require\npermission by the authority having jurisdiction.", "400.5 Ampacities for Flexible Cords and Flexible Cables.", "400.6 Markings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p1_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES | 400.1 Scope. This article covers general requirements, appli-\ncations, and construction specifications for flexible cords and\nflexible cables. | 400.2 Other Articles. Flexible cords and flexible cables shall\ncomply with this article and with the applicable provisions of\nother articles of this Code. | 400.3 Suitability. Flexible cords and flexible cables and their\nassociated fittings shall be suitable for the conditions of use\nand location. | 400.4 Types. Flexible cords and flexible cables shall conform\nto the description in Table 400.4. The use of flexible cords and\nflexible cables other than those in Table 400.4 shall require\npermission by the authority having jurisdiction. | 400.5 Ampacities for Flexible Cords and Flexible Cables. | 400.6 Markings. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering flexible cords and flexible cables.\n\n**Technical details:**\n*   Article 400: Flexible Cords and Flexible Cables\n*   Chapter 4: Equipment for General Use\n*   Sections: 400.1 Scope, 400.2 Other Articles, 400.3 Suitability, 400.4 Types, 400.5 Ampacities for Flexible Cords and Flexible Cables, 400.6 Markings\n*   Tables: 400.5(A)(1), 400.5(A)(2), 310.15(B)(1)(1), 400.5(A)(3), B.2(11), 400.4\n*   Temperature: 30\u00b0C (86\u00b0F), 105\u00b0C, 90\u00b0C\n*   Markings: S, SC, SCE, SCT, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, STOOW, G, G-GC, PPE, W\n*   Measurement: 610 mm (24 in.)\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   Page Number: 70-277"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p2_narr1", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["2 or more plus\nequipment"], "section_path_str": "2 or more plus\nequipment", "local_headings": ["2 or more plus\nequipment"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "C", "2 or more", "300 or", "2 or more", "EO 124", "300 or", "2 or more", "ETP 24", "300 or", "ETT 24", "EV 5,6", "2 or more plus", "EVJ 5.6", "EVE 5,6", "2 or more plus\nequipment"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p2_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 12, "num_rows": 41, "bbox": [], "header_preview_text": "Name | Letter | Voltage | kemil", "caption": "", "kind": "table_ref", "title": "Letter", "summary": "Table of letter: Name, Letter, Voltage, kemil, Conductors, Insulation, kcmil, mm, mils, tor, Covering, Use"}], "captions_on_page": ["Table 400.4 Flexible Cords and Flexible Cables"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "400.6\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n Table 400.4 Flexible Cords and Flexible Cables\n Nominal\nThickness\n Braid\n AWG\n Trade\n Type\n or\n Number\nof\n AWG\n or\n on Each\nConduc-\n Outer\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p2_table1", "chunk_type": "table", "page_numbers": [2], "section_path": ["2 or more plus\nequipment"], "section_path_str": "2 or more plus\nequipment", "local_headings": ["2 or more plus\nequipment"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "C", "2 or more", "300 or", "2 or more", "EO 124", "300 or", "2 or more", "ETP 24", "300 or", "ETT 24", "EV 5,6", "2 or more plus", "EVJ 5.6", "EVE 5,6", "2 or more plus\nequipment"], "captions_on_page": ["Table 400.4 Flexible Cords and Flexible Cables"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table describes flexible cords and flexible cables, specifying trade names, type letters, voltage ratings, conductor sizes, insulation types, and usage conditions. It includes details on nominal insulation thickness, braid materials, and outer coverings.\n\n**Technical details:**\n*   **Title:** Table 400.4 Flexible Cords and Flexible Cables\n*   **Columns:** Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, AWG or kcmil, Nominal Insulation Thickness (mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   **Cable Types:** Lamp cord, Elevator cable, Electric vehicle cable\n*   **Voltage Ratings:** 300, 600, 1000\n*   **AWG Sizes:** 18-16, 15-10, 20-2, 18-500, 18-12, 14-10, 8-2, 1-4/0, 250-500\n*   **Insulation Materials:** Thermoset, Thermoplastic, Thermoset with optional nylon, Thermoplastic elastomer with optional nylon\n*   **Outer Covering:** Cotton, Oil-resistant thermoset, Oil-resistant thermoplastic elastomer\n*   **Usage:** Dry locations, Unclassified locations, Hazardous (classified) locations, Wet locations, Hard usage, Extra-hard usage\n*   **Standards:** NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["thermoplastic", "portable", "usage"], ["Elevator cable", "E 1.2.3.4", "300 or", "600", "20-2", "2 or more", "Thermoset", "20-16", "0.51", "20", "30", "Cotton", "Three cotton;", "Elevator", "Unclassified locations"], ["15-12", "12-10", "0.76", "1.14", "45", "flame-", "outer one", "and", "lighting"], ["8-2", "1.52", "60", "and", "retardant", "control"], ["resistant", "moisture-"], ["20-16", "15-12", "0.51", "0.76", "20", "30", "Flexible", "nylon"], ["8-2", "12-10", "1.52", "1.14", "45", "60", "jacket"], ["Elevator", "cable", "EO 124", "300 or", "600", "20-2", "2 or more", "Thermoset", "20-16", "15-12", "0.51", "20", "30", "Cotton", "Three cotton;", "Elevator", "Unclassified locations"], ["12-10", "1.14", "0.76", "898", "45", "flame-", "outer one", "and", "lighting"], ["8-2", "1.52", "60", "and", "retardant.", "control"], ["resistant", "moisture-"], ["One cotton", "and a", "locations", "Hazardous (classified)"], ["jacket", "neoprene"], ["Elevator cable", "ETP 24", "300 or", "600", "Rayon", "Thermo-", "plastic", "Hazardous (classified) locations"], ["ETT 24", "300 or", "None", "One cotton or"], ["600", "and a", "equivalent"], ["plastic", "thermo-"], ["jacket"], ["cable", "Electric vehicle", "EV 5,6", "1000", "18-500", "2 or more plus", "Thermoset with", "optional nylon", "18-15", "0.76", "(0.51)", "30", "(20)", "Optional Oil-resistant", "thermoset", "Electric", "vehicle", "Wet locations Extra-", "hard"], ["grounding", "equipment", "charging"], ["conductor(s),", "14-10", "1.14", "45", "usage"], ["plus optional", "(0.76)", "(30)"], ["signal", "hybrid data,", "8-2", "1.52", "60"], ["communica-", "(1.14)", "(45)"], ["tions, and", "optical fiber", "1-4/0", "2.03", "80"], ["cables", "(1.52)", "(60)"], ["250-500", "2.41", "(1.90)", "95", "(75)"], ["EVJ 5.6", "300", "18-12", "18-12", "0.76", "(0.51)", "30", "(20)", "Hard"], ["usage"], ["EVE 5,6", "1000", "18-500", "2 or more plus", "Thermoplastic", "18-15", "0.76", "30", "Oil-resistant", "Extra-"], ["grounding", "equipment", "elastomer", "with optional", "(0.51)", "(20)", "plastic", "thermo-", "hard"], ["conductor(s),", "nylon", "14-10", "1.14", "45", "elastomer", "usage"], ["plus optional", "(0.76)", "(30)"], ["signal", "hybrid data,", "8-2", "1.52", "60"], ["communica-", "(1.14)", "(45)"], ["tions, and", "optical fiber", "1-4/0", "2.03", "80"], ["cables", "(1.52)", "(60)"], ["250-500", "2.41", "(1.90)", "95", "(75)"], ["\u2610 EVJE: 300 18-12 18-12 02751) 790) Handge"], ["(continues)"], ["70-278", "NATIONAL ELECTRICAL CODE 2023 Edition"]], "headers": [["Name", "Letter", "Voltage", "kemil", "Conductors", "Insulation", "kcmil", "mm", "mils", "tor", "Covering", "Use"], ["Lamp cord", "C", "300", "600", "18-16", "15-10", "2 or more", "Thermoset or", "18-16", "15-10", "0.76", "1.14", "30", "45", "Cotton", "None", "Pendant or", "Dry loca-", "tions", "Not hard"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists letter with columns including: Name, Letter, Voltage, kemil, Conductors, Insulation, kcmil, mm, mils, tor, Covering, Use.", "text": "Section: 2 or more plus\nequipment\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | AWG | C | 2 or more | 300 or | 2 or more | EO 124 | 300 or | 2 or more | ETP 24 | 300 or | ETT 24 | EV 5,6 | 2 or more plus | EVJ 5.6 | EVE 5,6 | 2 or more plus\nequipment\nCaptions: Table 400.4 Flexible Cords and Flexible Cables\n\nName | Letter | Voltage | kemil | Conductors | Insulation | kcmil | mm | mils | tor | Covering | Use | | | | | | | |\nLamp cord | C | 300 | 600 | 18-16 | 15-10 | 2 or more | Thermoset or | 18-16 | 15-10 | 0.76 | 1.14 | 30 | 45 | Cotton | None | Pendant or | Dry loca- | tions | Not hard\nthermoplastic | portable | usage | | | | | | | | | | | | | | | | |\nElevator cable | E 1.2.3.4 | 300 or | 600 | 20-2 | 2 or more | Thermoset | 20-16 | 0.51 | 20 | 30 | Cotton | Three cotton; | Elevator | Unclassified locations | | | | |\n15-12 | 12-10 | 0.76 | 1.14 | 45 | flame- | outer one | and | lighting | | | | | | | | | | |\n8-2 | 1.52 | 60 | and | retardant | control | | | | | | | | | | | | | |\nresistant | moisture- | | | | | | | | | | | | | | | | | |\n20-16 | 15-12 | 0.51 | 0.76 | 20 | 30 | Flexible | nylon | | | | | | | | | | | |\n8-2 | 12-10 | 1.52 | 1.14 | 45 | 60 | jacket | | | | | | | | | | | | |\nElevator | cable | EO 124 | 300 or | 600 | 20-2 | 2 or more | Thermoset | 20-16 | 15-12 | 0.51 | 20 | 30 | Cotton | Three cotton; | Elevator | Unclassified locations | | |\n12-10 | 1.14 | 0.76 | 898 | 45 | flame- | outer one | and | lighting | | | | | | | | | | |\n8-2 | 1.52 | 60 | and | retardant. | control | | | | | | | | | | | | | |\nresistant | moisture- | | | | | | | | | | | | | | | | | |\nOne cotton | and a | locations | Hazardous (classified) | | | | | | | | | | | | | | | |\njacket | neoprene | | | | | | | | | | | | | | | | | |\nElevator cable | ETP 24 | 300 or | 600 | Rayon | Thermo- | plastic | Hazardous (classified) locations | | | | | | | | | | | |\nETT 24 | 300 or | None | One cotton or | | | | | | | | | | | | | | | |\n600 | and a | equivalent | | | | | | | | | | | | | | | | |\nplastic | thermo- | | | | | | | | | | | | | | | | | |\njacket | | | | | | | | | | | | | | | | | | |\ncable | Electric vehicle | EV 5,6 | 1000 | 18-500 | 2 or more plus | Thermoset with | optional nylon | 18-15 | 0.76 | (0.51) | 30 | (20) | Optional Oil-resistant | thermoset | Electric | vehicle | Wet locations Extra- | hard |\ngrounding | equipment | charging | | | | | | | | | | | | | | | | |\nconductor(s), | 14-10 | 1.14 | 45 | usage | | | | | | | | | | | | | | |\nplus optional | (0.76) | (30) | | | | | | | | | | | | | | | | |\nsignal | hybrid data, | 8-2 | 1.52 | 60 | | | | | | | | | | | | | | |\ncommunica- | (1.14) | (45) | | | | | | | | | | | | | | | | |\ntions, and | optical fiber | 1-4/0 | 2.03 | 80 | | | | | | | | | | | | | | |\ncables | (1.52) | (60) | | | | | | | | | | | | | | | | |\n250-500 | 2.41 | (1.90) | 95 | (75) | | | | | | | | | | | | | | |\nEVJ 5.6 | 300 | 18-12 | 18-12 | 0.76 | (0.51) | 30 | (20) | Hard | | | | | | | | | | |\nusage | | | | | | | | | | | | | | | | | | |\nEVE 5,6 | 1000 | 18-500 | 2 or more plus | Thermoplastic | 18-15 | 0.76 | 30 | Oil-resistant | Extra- | | | | | | | | | |\ngrounding | equipment | elastomer | with optional | (0.51) | (20) | plastic | thermo- | hard | | | | | | | | | | |\nconductor(s), | nylon | 14-10 | 1.14 | 45 | elastomer | usage | | | | | | | | | | | | |\nplus optional | (0.76) | (30) | | | | | | | | | | | | | | | | |\nsignal | hybrid data, | 8-2 | 1.52 | 60 | | | | | | | | | | | | | | |\ncommunica- | (1.14) | (45) | | | | | | | | | | | | | | | | |\ntions, and | optical fiber | 1-4/0 | 2.03 | 80 | | | | | | | | | | | | | | |\ncables | (1.52) | (60) | | | | | | | | | | | | | | | | |\n250-500 | 2.41 | (1.90) | 95 | (75) | | | | | | | | | | | | | | |\n\u2610 EVJE: 300 18-12 18-12 02751) 790) Handge | | | | | | | | | | | | | | | | | | |\n(continues) | | | | | | | | | | | | | | | | | | |\n70-278 | NATIONAL ELECTRICAL CODE 2023 Edition | | | | | | | | | | | | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p2_fig1", "chunk_type": "figure", "page_numbers": [2], "section_path": ["2 or more plus\nequipment"], "section_path_str": "2 or more plus\nequipment", "local_headings": ["2 or more plus\nequipment"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "C", "2 or more", "300 or", "2 or more", "EO 124", "300 or", "2 or more", "ETP 24", "300 or", "ETT 24", "EV 5,6", "2 or more plus", "EVJ 5.6", "EVE 5,6", "2 or more plus\nequipment"], "captions_on_page": ["Table 400.4 Flexible Cords and Flexible Cables"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p2_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p2_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 12, "num_rows": 41, "bbox": [], "header_preview_text": "Name | Letter | Voltage | kemil", "caption": "", "kind": "table_ref", "title": "Letter", "summary": "Table of letter: Name, Letter, Voltage, kemil, Conductors, Insulation, kcmil, mm, mils, tor, Covering, Use"}], "text": "Section: 2 or more plus\nequipment\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | AWG | C | 2 or more | 300 or | 2 or more | EO 124 | 300 or | 2 or more | ETP 24 | 300 or | ETT 24 | EV 5,6 | 2 or more plus | EVJ 5.6 | EVE 5,6 | 2 or more plus\nequipment\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table describes flexible cords and flexible cables, specifying trade names, type letters, voltage ratings, conductor sizes, insulation types, and usage conditions. It includes details on nominal insulation thickness, braid materials, and outer coverings.\n\n**Technical details:**\n*   **Title:** Table 400.4 Flexible Cords and Flexible Cables\n*   **Columns:** Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, AWG or kcmil, Nominal Insulation Thickness (mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   **Cable Types:** Lamp cord, Elevator cable, Electric vehicle cable\n*   **Voltage Ratings:** 300, 600, 1000\n*   **AWG Sizes:** 18-16, 15-10, 20-2, 18-500, 18-12, 14-10, 8-2, 1-4/0, 250-500\n*   **Insulation Materials:** Thermoset, Thermoplastic, Thermoset with optional nylon, Thermoplastic elastomer with optional nylon\n*   **Outer Covering:** Cotton, Oil-resistant thermoset, Oil-resistant thermoplastic elastomer\n*   **Usage:** Dry locations, Unclassified locations, Hazardous (classified) locations, Wet locations, Hard usage, Extra-hard usage\n*   **Standards:** NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p3_narr1", "chunk_type": "narrative", "page_numbers": [3], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "2 or more plus", "EVIT 56", "G", "G-GC", "HPD", "HPN", "2 or 3", "HSJ", "30 None\n45", "HSJW", "HSJO", "HSJOW", "HSJOO", "HSJOOW 300", "NISP-1", "NISP-2", "2 or 3", "15 None", "NISPE-1", "NISPE-2", "NISPT-18", "NISPT-2", "PD", "2 or more", "30 Cotton", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p3_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 13, "num_rows": 15, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal Insulation Thickness", "summary": "Table of nominal insulation thickness: Nominal Insulation Thickness"}], "captions_on_page": ["Table 400.4"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p3_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Table 400.4\n Continued\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n Nominal\nInsulation\nThickness\n 400.6\n Braid\n Trade\nName\n \u0422\u0443\u0440\u0435\nLetter\nEVT 56\nor\n Voltage\n1000\n kemil\n of\nConductors\n or\n on Each\nConduc-\n Insulation\n kcmil\n mm\n mils\n tor\n Outer\nCovering\n Use\n 2 or more plus\n equipment\n with optional\n(0.51)\n(20)\n Optional Oil-resistant\n grounding\n conductor(s),\n nylon\n thermo-\n Electric\nvehicle\ncharging\n Wet\n Extra-\n Locations\n hard\n usage\n plus optional\n hybrid data,\n(0.76)\n (30)\n signal\n communica-\n (1.14)\n (45)\n tions, and\n optical fiber\n 1-4/0\n cables\n(1.52)\n (60)\n (1.90)\n (75)\n EVIT 56\n Hard\n (0.51)\n (20)\n usage\n G\n 2-6 plus\n Thermoset\n power\ncable\n equipment\n grounding\n 1-4/0\n Oil-resistant\nthermoset\n Portable and extra-hard usage\n conductor(s)\n G-GC\n 3-6 plus\n Thermoset\n equipment\n grounding\n 1-4/0\n Oil-resistant\nthermoset\n conductors\n and 1 ground\n check\n conductor\n Heater\n HPD\n Thermoset\n None\n Cotton or\n Dry loca\n cord\n rayon\n heaters\n tions\n Not hard\nusage\n Parallel\n Oil-resistant\n None\n heater\n thermoset\n Oil-resistant\nthermoset\n Damp\n Not hard\n locations\n usage\n cord\n Thermoset\n HSJ\n 2, 3, or 41\n Thermoset\n jacketed\n 30 None\n Cotton and\nthermoset\n heater\n Portable or\nportable\nheater\n Damp loca-\n Hard\n tions\n usage\n cords.\n HSJW\n Thermoset\n Cotton and\nthermoset\n Damp loca-\n tions\n HSJO\n Cotton and oil-\nresistant\nthermoset\n Damp and\n wet\n locations\n HSJOW\n HSJOO\n Oil-resistant\nthermoset\n HSJOOW 300\n Damp\n locations\n Damp and\n wet\nlocations\nDamp loca-\n Non-integral\nparallel\ncords\n NISP-1\n NISP-2\n Thermoset\n 15 None\n Thermoset\n Pendant or\nportable\n tions\n Not hard\nusage\n NISPE-1\n NISPE-2\n Twisted\nportable\ncord\n Thermoset or\nthermoplastic\n 30 Cotton\n Cotton or\n rayon\n Pendant or\nportable\n Dry loca\ntions\n Not hard\n usage\n (continues)\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p3_table1", "chunk_type": "table", "page_numbers": [3], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "2 or more plus", "EVIT 56", "G", "G-GC", "HPD", "HPN", "2 or 3", "HSJ", "30 None\n45", "HSJW", "HSJO", "HSJOW", "HSJOO", "HSJOOW 300", "NISP-1", "NISP-2", "2 or 3", "15 None", "NISPE-1", "NISPE-2", "NISPT-18", "NISPT-2", "PD", "2 or more", "30 Cotton", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.4"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** Table detailing flexible cords and flexible cables, including trade names, type letters, voltage, conductor numbers, insulation types, and usage conditions.\n**Technical details:**\n*   Table 400.4 Continued\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, Nominal Insulation Thickness (AWG or kcmil, mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   Examples: EVT, EVJT, G, G-GC, HPD, HPN, HSJ, HSJW, HSJO, HSJOW, HSJOO, HSJOOW, NISP-1, NISP-2, NISPE-1, NISPE-2, NISPT-1, NISPT-2, PD\n*   Voltage ranges: 300, 600, 1000, 2000\n*   AWG ranges: 18-500, 18-12, 12-500, 18-16, 15-12, 20-18, 18-16, 14-10\n*   Insulation types: Thermoplastic, Thermoset, Oil-resistant thermoset, Thermoplastic elastomer\n*   Outer covering: Oil-resistant thermoplastic, Oil-resistant thermoset, Cotton or rayon, Thermoset\n*   Usage: Electric vehicle charging, Wet Locations, Extra-hard usage, Hard usage, Portable and extra-hard usage, Portable heaters, Dry locations, Damp locations, Pendant or portable"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "", "", "Nominal Insulation Thickness", "", "", "", "", ""], ["", "", "", "AWG", "Number", "", "AWG", "", "Braid on Each", "", "", "", ""], ["Trade Name", "Type Letter EVT 5.6", "Voltage 1000", "\u043e\u0433 kemil 18-500", "of Conductors 2 or more plus equipment grounding conductor(s), plus optional hybrid data,", "Insulation Thermoplastic with optional nylon", "or kcmil 18-15 14-10", "mm 0.76 (0.51) 1.14 (0.76)", "Conduc- mils tor Optional 30 (20) 45 (30)", "Outer Covering Oil-resistant thermo- plastic", "Electric vehicle charging", "Use Wet Locations", "Extra- hard usage"], ["", "", "", "", "signal communica- tions, and optical fiber cables", "", "8-2 1-4/0", "1.52 (1.14) 2.03 (1.52)", "60 (45) 80 (60)", "", "", "", ""], ["", "", "", "", "", "", "250-500", "2.41 (1.90)", "95 (75)", "", "", "", ""], ["", "EVJT 56", "300", "18-12", "", "", "18-12", "0.76 (0.51)", "30 (20)", "", "", "", "Hard usage"], ["Portable power cable Heater cord", "G G-GC HPD", "2000", "2000", "300", "12-500", "12-500", "18-12", "2-6 plus equipment grounding conductor(s) 3-6 plus equipment grounding conductors and 1 ground check conductor 2, 3, or 4", "Thermoset Thermoset Thermoset", "12-2 1-4/0 250-500 12-2 1-4/0 250-500 18-16 15-12", "1.52", "2.03", "2.41", "1.52", "2.03", "2.41", "0.38", "0.76", "60 80 95 60 80 95 None 15 30", "Oil-resistant thermoset Oil-resistant thermoset Cotton or rayon", "Portable and Portable heaters", "extra-hard usage Dry loca- tions", "Not hard usage"], ["Parallel heater cord", "HPN", "300", "18-12", "2 or 3", "Oil-resistant thermoset", "18-16", "15", "14", "12", "1.14", "1.52", "2.41", "None 45 60 95", "Oil-resistant thermoset", "Portable", "Damp locations", "Not hard usage"], ["Thermoset jacketed heater cords", "HSJ HSJW HSJO HSJOW HSJOO HSJOOW", "300", "300", "300", "300", "300", "300", "18-12", "18-12", "18-12", "18-12", "18-12", "18-12", "2, 3, or 4", "Thermoset Thermoset Oil-resistant thermoset", "18-16", "15-12", "0.76", "1.14", "None 30 45", "Cotton and thermoset Cotton and thermoset Cotton and oil- resistant thermoset", "Portable or portable heater", "Damp loca tions Damp loca- tions Damp and wet locations Damp locations Damp and wet locations", "Hard usage"], ["Non-integral parallel cords", "NISP-1 NISP-2 NISPE-1", "300", "300", "300", "20-18", "18-16", "20-18", "2 or 3", "Thermoset Thermoplastic", "20-18", "18-16", "20-18", "0.38", "0.76", "0.38", "None 15 30 15", "Thermoset Thermo-", "Pendant or portable", "Damp loca- tions", "Not hard usage"], ["", "NISPE-28", "300", "18-16", "", "elastomer", "18-16", "0.76", "30", "plastic elastomer", "", "", ""], ["", "NISPT-18", "300", "20-18", "", "Thermoplastic", "20-18", "0.38", "15", "Thermo-", "", "", ""], ["", "NISPT-2", "300", "18-16", "", "", "18-16", "0.76", "30", "plastic", "", "", ""], ["Twisted portable cord", "PD", "300", "600", "18-16", "14-10", "2 or more", "Thermoset or thermoplastic", "18-16", "15-10", "0.76", "1.14", "30 Cotton 45", "Cotton or rayon", "Pendant or portable", "Dry loca- tions", "Not hard usage"], ["", "", "", "", "", "", "", "", "", "", "", "", "continues) ("]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists nominal insulation thickness with columns including: Nominal Insulation Thickness.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | 2 or more plus | EVIT 56 | G | G-GC | HPD | HPN | 2 or 3 | HSJ | 30 None\n45 | HSJW | HSJO | HSJOW | HSJOO | HSJOOW 300 | NISP-1 | NISP-2 | 2 or 3 | 15 None | NISPE-1 | NISPE-2 | NISPT-18 | NISPT-2 | PD | 2 or more | 30 Cotton | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.4\n\nTrade Name | Type Letter EVT 5.6 | Voltage 1000 | \u043e\u0433 kemil 18-500 | of Conductors 2 or more plus equipment grounding conductor(s), plus optional hybrid data, | Insulation Thermoplastic with optional nylon | or kcmil 18-15 14-10 | mm 0.76 (0.51) 1.14 (0.76) | Conduc- mils tor Optional 30 (20) 45 (30) | Outer Covering Oil-resistant thermo- plastic | Electric vehicle charging | Use Wet Locations | Extra- hard usage | | | | | | | | | | | |\n| | | | signal communica- tions, and optical fiber cables | | 8-2 1-4/0 | 1.52 (1.14) 2.03 (1.52) | 60 (45) 80 (60) | | | | | | | | | | | | | | | |\n| | | | | | 250-500 | 2.41 (1.90) | 95 (75) | | | | | | | | | | | | | | | |\n| EVJT 56 | 300 | 18-12 | | | 18-12 | 0.76 (0.51) | 30 (20) | | | | Hard usage | | | | | | | | | | | |\nPortable power cable Heater cord | G G-GC HPD | 2000 | 2000 | 300 | 12-500 | 12-500 | 18-12 | 2-6 plus equipment grounding conductor(s) 3-6 plus equipment grounding conductors and 1 ground check conductor 2, 3, or 4 | Thermoset Thermoset Thermoset | 12-2 1-4/0 250-500 12-2 1-4/0 250-500 18-16 15-12 | 1.52 | 2.03 | 2.41 | 1.52 | 2.03 | 2.41 | 0.38 | 0.76 | 60 80 95 60 80 95 None 15 30 | Oil-resistant thermoset Oil-resistant thermoset Cotton or rayon | Portable and Portable heaters | extra-hard usage Dry loca- tions | Not hard usage |\nParallel heater cord | HPN | 300 | 18-12 | 2 or 3 | Oil-resistant thermoset | 18-16 | 15 | 14 | 12 | 1.14 | 1.52 | 2.41 | None 45 60 95 | Oil-resistant thermoset | Portable | Damp locations | Not hard usage | | | | | | |\nThermoset jacketed heater cords | HSJ HSJW HSJO HSJOW HSJOO HSJOOW | 300 | 300 | 300 | 300 | 300 | 300 | 18-12 | 18-12 | 18-12 | 18-12 | 18-12 | 18-12 | 2, 3, or 4 | Thermoset Thermoset Oil-resistant thermoset | 18-16 | 15-12 | 0.76 | 1.14 | None 30 45 | Cotton and thermoset Cotton and thermoset Cotton and oil- resistant thermoset | Portable or portable heater | Damp loca tions Damp loca- tions Damp and wet locations Damp locations Damp and wet locations | Hard usage\nNon-integral parallel cords | NISP-1 NISP-2 NISPE-1 | 300 | 300 | 300 | 20-18 | 18-16 | 20-18 | 2 or 3 | Thermoset Thermoplastic | 20-18 | 18-16 | 20-18 | 0.38 | 0.76 | 0.38 | None 15 30 15 | Thermoset Thermo- | Pendant or portable | Damp loca- tions | Not hard usage | | | |\n| NISPE-28 | 300 | 18-16 | | elastomer | 18-16 | 0.76 | 30 | plastic elastomer | | | | | | | | | | | | | | |\n| NISPT-18 | 300 | 20-18 | | Thermoplastic | 20-18 | 0.38 | 15 | Thermo- | | | | | | | | | | | | | | |\n| NISPT-2 | 300 | 18-16 | | | 18-16 | 0.76 | 30 | plastic | | | | | | | | | | | | | | |\nTwisted portable cord | PD | 300 | 600 | 18-16 | 14-10 | 2 or more | Thermoset or thermoplastic | 18-16 | 15-10 | 0.76 | 1.14 | 30 Cotton 45 | Cotton or rayon | Pendant or portable | Dry loca- tions | Not hard usage | | | | | | | |\n| | | | | | | | | | | | continues) ( | | | | | | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p3_fig1", "chunk_type": "figure", "page_numbers": [3], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "2 or more plus", "EVIT 56", "G", "G-GC", "HPD", "HPN", "2 or 3", "HSJ", "30 None\n45", "HSJW", "HSJO", "HSJOW", "HSJOO", "HSJOOW 300", "NISP-1", "NISP-2", "2 or 3", "15 None", "NISPE-1", "NISPE-2", "NISPT-18", "NISPT-2", "PD", "2 or more", "30 Cotton", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.4"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p3_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p3_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 13, "num_rows": 15, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal Insulation Thickness", "summary": "Table of nominal insulation thickness: Nominal Insulation Thickness"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | 2 or more plus | EVIT 56 | G | G-GC | HPD | HPN | 2 or 3 | HSJ | 30 None\n45 | HSJW | HSJO | HSJOW | HSJOO | HSJOOW 300 | NISP-1 | NISP-2 | 2 or 3 | 15 None | NISPE-1 | NISPE-2 | NISPT-18 | NISPT-2 | PD | 2 or more | 30 Cotton | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n**Main components:** Table detailing flexible cords and flexible cables, including trade names, type letters, voltage, conductor numbers, insulation types, and usage conditions.\n**Technical details:**\n*   Table 400.4 Continued\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, Nominal Insulation Thickness (AWG or kcmil, mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   Examples: EVT, EVJT, G, G-GC, HPD, HPN, HSJ, HSJW, HSJO, HSJOW, HSJOO, HSJOOW, NISP-1, NISP-2, NISPE-1, NISPE-2, NISPT-1, NISPT-2, PD\n*   Voltage ranges: 300, 600, 1000, 2000\n*   AWG ranges: 18-500, 18-12, 12-500, 18-16, 15-12, 20-18, 18-16, 14-10\n*   Insulation types: Thermoplastic, Thermoset, Oil-resistant thermoset, Thermoplastic elastomer\n*   Outer covering: Oil-resistant thermoplastic, Oil-resistant thermoset, Cotton or rayon, Thermoset\n*   Usage: Electric vehicle charging, Wet Locations, Extra-hard usage, Hard usage, Portable and extra-hard usage, Portable heaters, Dry locations, Damp locations, Pendant or portable"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p4_narr1", "chunk_type": "narrative", "page_numbers": [4], "section_path": ["30 None"], "section_path_str": "30 None", "local_headings": ["30 None"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "PPE?", "ST", "2 or more", "SC2.10", "1 or more", "SCE7.10", "SCT.10", "2 or more", "SEW", "SEOT", "SEOWS", "SEOO", "SEOOW", "SJ", "30 None", "SJE", "SJEW", "SJEO", "SJEOW", "SJEOO", "SJEOOW", "SJO"], "tables_on_page": [], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p4_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "400.6\n Table 400.4 Continued\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n Nominal\nInsulation\nThickness\n Braid\n AWG\n Trade\nName\n Type\nLetter\n Voltage\n or\n kcmil\n Number\nof\nConductors\n AWG\n or\n on Each\nConduc-\n Outer\n Insulation\n kemil\n mm\n mils\n tor\n Covering\n Use\n Portable\n PPE?\n 2000\n 1-6 plus\n Thermoplastic\n 1.52\n power\ncable\n optional\n elastomer\n 1-4/0\n 2.03\n Oil-resistant\n thermo-\n Portable, extra-hard usage\n equipment\n 2.41\n plastic\n grounding\n elastomer\n conductor(s)\n Hard\n ST\n 2 or more\n Thermoset\n 0.76\n None\n Thermoset\n Pendant or\n service\n 1.14\n portable\n Damp loca-\ntions\n Extra-\n hard\n cord\n 1.52\n usage\n Flexible\n SC2.10\n 1 or more\n Thermoset\n 1.52\n Thermoset\n Portable, extra-hard usage\n stage and\n 1-4/0\n 2.03\n lighting power\n 2.41\n cable\n SCE7.10\n Thermoplastic\n Thermo-\n elastomer\n plastic\n elastomer\n SCT.10\n Thermoplastic\n Thermo-\nplastic\n Hard service cord SE\n 2 or more\n Thermoplastic\nelastomer\n 0.76\n None\n 1.14\n 1.52\n Thermo-\nplastic\nelastomer\n Pendant or\n Damp loca\n Extra-\n portable\n tions\n hard\n usage\n SEW\n Damp and\n wet\n locations\n SEOT\n SEOWS\n SEOO\n SEOOW\n Oil-resistant\nthermoplastic\n elastomer\n Oil-\n resistant\nthermo-\n Damp\n locations\n plastic\n elastomer\n Damp and\n wet\n locations\n Damp\n locations\n Damp and\n wet\n locations\n Junior hard\n SJ\n Thermoset\n service cord\n 0.76\n1.14\n 30 None\n Thermoset\n Pendant or\nportable\n Damp loca-\n Hard\n tions\n usage\n SJE\n Thermoplastic\n elastomer\n Thermo-\nplastic\nelastomer\n SJEW\n SJEO\n SJEOW\n SJEOO\n Oil-\n SJEOOW\n resistant\nthermoplastic\nelastomer\n Damp and\n Oil-\n resistant\nthermo-\n wet\n locations\n Damp\nlocations\n plastic\n SJO\n Thermoset\n Oil-\n elastomer\n Damp and\n wet\nlocations\n Damp\n locations\n Damp and\n wet\n locations\n Damp\n resistant\n locations\n thermoset\n (continues)\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p4_fig1", "chunk_type": "figure", "page_numbers": [4], "section_path": ["30 None"], "section_path_str": "30 None", "local_headings": ["30 None"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "PPE?", "ST", "2 or more", "SC2.10", "1 or more", "SCE7.10", "SCT.10", "2 or more", "SEW", "SEOT", "SEOWS", "SEOO", "SEOOW", "SJ", "30 None", "SJE", "SJEW", "SJEO", "SJEOW", "SJEOO", "SJEOOW", "SJO"], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p4_fig1"}], "tables_on_page": [], "text": "Section: 30 None\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | AWG | PPE? | ST | 2 or more | SC2.10 | 1 or more | SCE7.10 | SCT.10 | 2 or more | SEW | SEOT | SEOWS | SEOO | SEOOW | SJ | 30 None | SJE | SJEW | SJEO | SJEOW | SJEOO | SJEOOW | SJO\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table provides specifications for flexible cords and flexible cables, including trade names, type letters, voltage ratings, conductor sizes, insulation types, and usage conditions.\n\n**Technical details:**\n*   **Title:** Table 400.4 Continued, ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES\n*   **Columns:** Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, AWG or kcmil, Nominal Insulation Thickness (mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   **Keywords:** Portable power cable (PPE), Hard service cord (S, SE), Flexible stage and lighting power cable (SC, SCE, SCT), Junior hard service cord (SJ, SJE, SJEW, SJEO, SJEOO, SJO), Thermoplastic elastomer, Thermoset, Oil-resistant thermoplastic elastomer, Voltage ratings (2000, 600, 300), AWG sizes (12-500, 18-2, 8-250, 18-15, 14-9, 8-2, 18-10), Damp locations, Wet locations, Extra-hard usage, Hard usage, Pendant or portable.\n*   **Measurements:** Insulation thickness in mm (0.76, 1.14, 1.52, 2.03, 2.41) and mils (30, 45, 60, 80, 95)."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p5_narr1", "chunk_type": "narrative", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "SJOW", "SJOO", "SJOOW\u2079", "SJT", "SJTW", "SJTO", "SJTOW", "SJTOO", "SJTOOW", "2 or more", "30 None", "SOW7.9", "SOO", "SOOW2,9", "SP-1", "2 or 3", "30 None", "SP-2", "SP-3", "SPE-18", "2 or 3", "30 None None", "SPE-2\nSPE-38", "\u0f74\u0f0d\u0f46\u0f7a", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p5_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 14, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal", "summary": "Table of nominal: Nominal"}], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p5_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Table 400.4 Continued\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n AWG\n Trade\nName\n \u0422\u0443\u0440\u0435\n or\n Letter Voltage\n kemil\n Number\nof\nConductors\n AWG\nThickness\n Braid\n or\n on Each\nConduc-\n kcmil\n tor\n Outer\nCovering\n SJOO\n SJOOW\u2079\n SJT\n SJTW\n SJTO\n SJTOW\n SJTOO\n SJTOOW\n Oil-resistant\n thermoset\n Thermoplastic\n Oil-resistant\nthermoplastic\n Thermo-\n Oil-resistant\nthermo-\n Damp and\n wet\nlocations\n Damp\n locations\n Damp and\n wet\n locations\n Damp\n locations\n Damp and\n wet\n locations\n Damp\n locations\n Damp and\n wet\n locations\n Damp\nlocations\n Damp and\n wet\n 400.6\n Hard service cord SO\n 30 None\n Oil-resistant\nthermoset\n Pendant or\n locations\nDamp loca-\n Extra-\n portable\n tions\n hard\n usage\n SOW7.9\n Damp and\n wet\n locations\n SOO\n SOOW2,9\n Oil-resistant\n thermoset\n All thermoset\nparallel cord\n SP-1\n 30 None\n Pendant or\nportable\n SP-2\n Refrigera-\n tors,\n room air\n condi-\n tioners,\n and as\n Damp\nlocations\n Damp and\n wet\n locations\n Damp loca-\n tions\n Not hard\nusage\n permitted\n in\n 422.16(B)\n All elastomer\n(thermo-\n SPE-18\n Thermoplastic\nelastomer\n 30 None None\n plastic)\n Pendant or\nportable\n Damp loca-\n tions\n Not hard\nusage\n parallel cord\n SPE-2\nSPE-38\n \u0f74\u0f0d\u0f46\u0f7a\n Refrigera-\n tors,\n room air\n condi-\ntioners,\n and as\n permitted\n in\n 422.16(B)\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p5_table1", "chunk_type": "table", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "SJOW", "SJOO", "SJOOW\u2079", "SJT", "SJTW", "SJTO", "SJTOW", "SJTOO", "SJTOOW", "2 or more", "30 None", "SOW7.9", "SOO", "SOOW2,9", "SP-1", "2 or 3", "30 None", "SP-2", "SP-3", "SPE-18", "2 or 3", "30 None None", "SPE-2\nSPE-38", "\u0f74\u0f0d\u0f46\u0f7a", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** Table detailing specifications for flexible cords and cables, including trade names, type letters, voltage, conductor size, insulation type, and usage.\n**Technical details:**\n*   Table 400.4 Continued\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, Nominal Insulation Thickness (mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   Examples: SJOW, SJOO, SJT, SO, SOW, SOO, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3\n*   Voltage ratings: 300, 600\n*   AWG sizes: 20-18, 18-16, 18-10, 18-2, 18-15, 14-9, 8-2\n*   Insulation types: Oil-resistant thermoset, Thermoplastic, Thermoset, Thermoplastic elastomer\n*   Insulation thickness (mm): 0.76, 1.14, 1.52, 2.03, 2.41, 2.80\n*   Insulation thickness (mils): 30, 45, 60, 80, 95, 110\n*   Use: Damp and wet locations, Damp locations, Pendant or portable, Extra-hard usage, Not hard usage, Refrigerators, room air conditioners, and as permitted in 422.16(B)"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "", "", "Nominal", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "Insulation Thickness", "", "", "", "", "", ""], ["Trade Name", "Type Letter", "Voltage", "AWG or kcmil", "Number of Conductors", "Insulation", "AWG or kcmil", "mm", "mils", "Braid on Each Conduc- tor", "Outer Covering", "", "Use", ""], ["", "SJOW", "300", "", "", "", "", "", "", "", "", "", "Damp and wet locations", ""], ["", "SJOO SJOOW SJT |SITW^{9} SJTO", "300", "300", "300", "300", "300", "", "", "Oil-resistant thermoset Thermoplastic", "18-12", "10", "0.76", "1.14", "30", "45", "", "Thermo- plastic  Oil-resistant thermo-", "", "Damp locations Damp and wet locations Damp locations Damp and wet locations Damp locations", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "S/TOW^{9} SJTOO SITOOW^{9}", "300", "300", "300", "", "", "Oil-resistant thermoplastic", "", "", "", "", "plastic", "", "Damp and wet locations Damp locations Damp and wet locations", ""], ["Hard service cord", "1SO^{7} [SOw^{7,9}", "600", "18-2", "2 or more", "Thermoset", "18-15", "0.76", "30", "None", "Oil-resistant thermoset", "Pendant or portable", "Damp loca- tions", "Extra- hard usage"], ["", "", "600", "", "", "", "", "", "", "", "", "", "Damp and wet locations", ""], ["", "|S00^{7} S00W^{7,9}", "600", "600", "", "", "Oil-resistant thermoset", "14-9", "8-2", "1.14", "1.52", "45", "60", "", "", "", "Damp locations Damp and wet locations", ""], ["thermoset parallel cord", "SP-1 SP-2", "300", "300", "20-18", "18-16", "2 or 3", "Thermoset", "20-18", "18-16", "0.76", "1.14", "30", "45", "None", "None", "Pendant or portable", "Damp loca- tions", "Not hard usage"], ["", "SP-3", "300", "18-10", "", "", "18-16", "15-14", "1.52", "2.03", "60", "80", "", "", "Refrigera- tors,", "", ""], ["elastomer (thermo- plastic) parallel cord", "SPE-1^{s} SPF-9^{8} SPE-38", "300", "300", "300", "20-18", "18-16", "18-10", "2 or 3", "Thermoplastic elastomer", "12", "10", "20-18", "18-16", "18-16", "15-14", "12", "10", "2.41", "2.80", "0.76", "1.14", "1.52", "2.03", "2.41", "2.80", "95", "110", "30", "45", "60", "80", "95", "110", "None", "None", "room air condi- tioners, and as permitted in 422.16(B) or portable tors, room air condi- tioners, and as permitted in 422.16(B) Pendant Refrigera-", "Damp loca- tions", "Not hard usage"], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "(continues)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists nominal with columns including: Nominal.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | AWG | SJOW | SJOO | SJOOW\u2079 | SJT | SJTW | SJTO | SJTOW | SJTOO | SJTOOW | 2 or more | 30 None | SOW7.9 | SOO | SOOW2,9 | SP-1 | 2 or 3 | 30 None | SP-2 | SP-3 | SPE-18 | 2 or 3 | 30 None None | SPE-2\nSPE-38 | \u0f74\u0f0d\u0f46\u0f7a | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.4 Continued\n\nTrade Name | Type Letter | Voltage | AWG or kcmil | Number of Conductors | Insulation | AWG or kcmil | mm | mils | Braid on Each Conduc- tor | Outer Covering | | Use | | | | | | | | | | | | | | | | | | | | | | | | | |\n| SJOW | 300 | | | | | | | | | | Damp and wet locations | | | | | | | | | | | | | | | | | | | | | | | | | |\n| SJOO SJOOW SJT |SITW^{9} SJTO | 300 | 300 | 300 | 300 | 300 | | | Oil-resistant thermoset Thermoplastic | 18-12 | 10 | 0.76 | 1.14 | 30 | 45 | | Thermo- plastic Oil-resistant thermo- | | Damp locations Damp and wet locations Damp locations Damp and wet locations Damp locations | | | | | | | | | | | | | | | | | | |\n| S/TOW^{9} SJTOO SITOOW^{9} | 300 | 300 | 300 | | | Oil-resistant thermoplastic | | | | | plastic | | Damp and wet locations Damp locations Damp and wet locations | | | | | | | | | | | | | | | | | | | | | | | |\nHard service cord | 1SO^{7} [SOw^{7,9} | 600 | 18-2 | 2 or more | Thermoset | 18-15 | 0.76 | 30 | None | Oil-resistant thermoset | Pendant or portable | Damp loca- tions | Extra- hard usage | | | | | | | | | | | | | | | | | | | | | | | | |\n| | 600 | | | | | | | | | | Damp and wet locations | | | | | | | | | | | | | | | | | | | | | | | | | |\n| |S00^{7} S00W^{7,9} | 600 | 600 | | | Oil-resistant thermoset | 14-9 | 8-2 | 1.14 | 1.52 | 45 | 60 | | | | Damp locations Damp and wet locations | | | | | | | | | | | | | | | | | | | | | |\nthermoset parallel cord | SP-1 SP-2 | 300 | 300 | 20-18 | 18-16 | 2 or 3 | Thermoset | 20-18 | 18-16 | 0.76 | 1.14 | 30 | 45 | None | None | Pendant or portable | Damp loca- tions | Not hard usage | | | | | | | | | | | | | | | | | | | |\n| SP-3 | 300 | 18-10 | | | 18-16 | 15-14 | 1.52 | 2.03 | 60 | 80 | | | Refrigera- tors, | | | | | | | | | | | | | | | | | | | | | | | |\nelastomer (thermo- plastic) parallel cord | SPE-1^{s} SPF-9^{8} SPE-38 | 300 | 300 | 300 | 20-18 | 18-16 | 18-10 | 2 or 3 | Thermoplastic elastomer | 12 | 10 | 20-18 | 18-16 | 18-16 | 15-14 | 12 | 10 | 2.41 | 2.80 | 0.76 | 1.14 | 1.52 | 2.03 | 2.41 | 2.80 | 95 | 110 | 30 | 45 | 60 | 80 | 95 | 110 | None | None | room air condi- tioners, and as permitted in 422.16(B) or portable tors, room air condi- tioners, and as permitted in 422.16(B) Pendant Refrigera- | Damp loca- tions | Not hard usage\n| | | | | | | | | | | | | (continues) | | | | | | | | | | | | | | | | | | | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p5_fig1", "chunk_type": "figure", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "AWG", "SJOW", "SJOO", "SJOOW\u2079", "SJT", "SJTW", "SJTO", "SJTOW", "SJTOO", "SJTOOW", "2 or more", "30 None", "SOW7.9", "SOO", "SOOW2,9", "SP-1", "2 or 3", "30 None", "SP-2", "SP-3", "SPE-18", "2 or 3", "30 None None", "SPE-2\nSPE-38", "\u0f74\u0f0d\u0f46\u0f7a", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p5_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p5_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 14, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal", "summary": "Table of nominal: Nominal"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | AWG | SJOW | SJOO | SJOOW\u2079 | SJT | SJTW | SJTO | SJTOW | SJTOO | SJTOOW | 2 or more | 30 None | SOW7.9 | SOO | SOOW2,9 | SP-1 | 2 or 3 | 30 None | SP-2 | SP-3 | SPE-18 | 2 or 3 | 30 None None | SPE-2\nSPE-38 | \u0f74\u0f0d\u0f46\u0f7a | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n**Main components:** Table detailing specifications for flexible cords and cables, including trade names, type letters, voltage, conductor size, insulation type, and usage.\n**Technical details:**\n*   Table 400.4 Continued\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, Nominal Insulation Thickness (mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   Examples: SJOW, SJOO, SJT, SO, SOW, SOO, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3\n*   Voltage ratings: 300, 600\n*   AWG sizes: 20-18, 18-16, 18-10, 18-2, 18-15, 14-9, 8-2\n*   Insulation types: Oil-resistant thermoset, Thermoplastic, Thermoset, Thermoplastic elastomer\n*   Insulation thickness (mm): 0.76, 1.14, 1.52, 2.03, 2.41, 2.80\n*   Insulation thickness (mils): 30, 45, 60, 80, 95, 110\n*   Use: Damp and wet locations, Damp locations, Pendant or portable, Extra-hard usage, Not hard usage, Refrigerators, room air conditioners, and as permitted in 422.16(B)"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p6_narr1", "chunk_type": "narrative", "page_numbers": [6], "section_path": ["15 None"], "section_path_str": "15 None", "local_headings": ["15 None"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "2 or 3", "30 None", "SPT-1W9", "SPT-2", "2 or 3", "SPT-2W9", "SPT-3", "2 or 3", "SRD", "3 or 4", "SRDE", "3 or 4", "SRDT", "3 or 4", "2 or more", "STW29", "STO", "STOW2,9", "STOO", "STOOW", "2 or 3", "15 None", "SVE", "SVEO", "SVEOO", "SVO", "SVOO", "SVT"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p6_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 14, "num_rows": 20, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal Insulation Thickness", "summary": "Table of nominal insulation thickness: Nominal Insulation Thickness"}], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p6_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "400.6\n Table 400.4 Continued\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n Nominal\nThickness\n Braid\n AWG\n Trade\nName\n Type\n or\n Letter Voltage\n kcmil\n Number\nof\nConductors\n AWG\nor\nkcmil\n on Each\nConduc-\ntor\n All thermoplastic SPT-1\n 30 None\n parallel cord\n SPT-1W9\n Outer\nCovering\n Pendant or\nportable\n Refrig\n erators,\nroom\n air condi-\ntioners,\nand as\npermitted\n Damp and\n wet\nlocations\n Damp\n locations\n Damp and\n wet\n locations\n in\n 422.16(B)\n Range, dryer\n SRD\n Thermoset\n Thermoset\n cable\n Ranges,\ndryers\n SRDE\nelastomer\n Thermo-\n plastic\n elastomer\n Thermo-\nplastic\n Hard service cord ST\n 2 or more\n Thermo-\nplastic\n Pendant or\nportable\n Extra-\n hard\n STW29\n Damp and\n wet\n locations\n STO\n Oil-resistant\nthermo-\nplastic\n Damp\n locations\n STOW2,9\n STOO\n STOOW\n Oil-resistant\nthermoplastic\n Vacuum cleaner SV\n Thermoset\n 15 None\n Thermoset\n cord\n Pendant or\nportable\n SVE\n SVEO\n SVEOO\n elastomer\n Oil-resistant\n thermoplastic\nelastomer\n SVO\n Thermoset\n Oil-resistant\n thermoset\n Thermo-\n plastic\nelastomer\n Oil-resistant\n thermo-\n plastic\n elastomer\n Oil-resistant\nthermoset\n Oil-resistant\n thermoset\n Damp and\n wet\nlocations\n Damp\nlocations\n Damp and\n wet\nlocations\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p6_table1", "chunk_type": "table", "page_numbers": [6], "section_path": ["15 None"], "section_path_str": "15 None", "local_headings": ["15 None"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "2 or 3", "30 None", "SPT-1W9", "SPT-2", "2 or 3", "SPT-2W9", "SPT-3", "2 or 3", "SRD", "3 or 4", "SRDE", "3 or 4", "SRDT", "3 or 4", "2 or more", "STW29", "STO", "STOW2,9", "STOO", "STOOW", "2 or 3", "15 None", "SVE", "SVEO", "SVEOO", "SVO", "SVOO", "SVT"], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** This table describes different types of flexible cords and flexible cables, including their trade names, voltage ratings, conductor sizes, insulation types, and usage conditions.\n**Technical details:**\n*   Table Title: Table 400.4 Continued\n*   Article: ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES\n*   Columns: Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, Nominal Insulation Thickness (mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   Keywords: All thermoplastic parallel cord, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, Range, dryer cable, SRD, SRDE, SRDT, Hard service cord, ST, STW, STO, STOW, STOO, STOOW, Vacuum cleaner cord, SV, SVE, SVEO, SVEOO, SVO, SVOO, SVT, Thermoplastic, Thermoset, Thermoplastic elastomer, Oil-resistant thermoplastic, Pendant or portable, Damp locations, Not hard usage, Ranges, dryers, Extra-hard usage, NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "", "", "Nominal Insulation Thickness", "", "", "", "", "", ""], ["Trade Name", "Type Letter", "Voltage", "AWG or kcmil", "Number of Conductors", "Insulation", "AWG or kcmil", "mm", "mils", "Braid on Each Conduc- tor", "Outer Covering", "", "Use", ""], ["All thermoplastic parallel cord", "SPT-1 SPT-1W9", "300", "300", "20-18", "2 or 3 2", "Thermoplastic", "20-18", "0.76", "30", "None", "None", "Pendant or portable", "Damp loca- tions Damp and wet locations", "Not hard usage"], ["", "SPT-2", "300", "18-16", "2 or 3", "", "18-16", "1.14", "45", "", "", "", "Damp locations", ""], ["", "SPT-2W9", "300", "", "2", "", "", "", "", "", "", "", "Damp and wet locations", ""], ["", "SPT-3", "300", "18-10", "2 or 3", "", "18-16", "1.52", "60", "", "", "Refrig-", "Damp loca-", "Not hard"], ["", "", "", "", "", "", "15-14", "12", "2.03", "2.41", "80", "95", "", "", "erators, room", "tions", "usage"], ["", "", "", "", "", "", "10", "2.80", "110", "", "", "air condi- tioners, and as permitted in 422.16(B)", "", ""], ["Range, dryer cable", "SRD SRDE", "300", "300", "10-4", "10-4", "3 or 4 3 or 4", "Thermoset Thermoplastic elastomer", "10-4", "1.14", "45", "None None", "Thermoset Thermo- plastic elastomer", "Portable", "Damp loca- tions", "Ranges, dryers"], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "SRDT", "300", "10-4", "3 or 4", "Thermoplastic", "", "", "", "None", "Thermo- plastic", "", "", ""], ["Hard service cord Vacuum cleaner cord", "ST^{7} STW7.9 STO STOW^{7,9} STOO STOOW SV SVE SVEO SVEOO SVO", "600", "600", "600", "600", "600", "600", "300", "300", "300", "300", "300", "18-2", "18-16", "2 or more      2 or 3", "Thermoplastic    Oil-resistant thermoplastic Thermoset Thermoplastic elastomer Oil-resistant thermoplastic elastomer Thermoset", "18-15", "14-9", "8-2", "18-16", "0.76", "1.14", "1.52", "0.38", "30", "45", "60", "15", "None      None", "Thermo- plastic  Oil-resistant thermo- plastic   Thermoset Thermo- plastic elastomer Oil-resistant thermo- plastic elastomer Oil-resistant thermoset", "Pendant or portable Pendant or portable", "Damp loca- tions Damp and wet locations Damp locations Damp and wet locations Damp locations Damp and wet locations Damp loca- tions", "Extra- hard usage     Not hard usage"], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "SVOO", "300", "", "", "Oil-resistant thermoset", "", "", "", "", "Oil-resistant thermoset", "", "", ""], ["", "SVT", "300", "", "", "Thermoplastic", "", "", "", "", "Thermoplastic", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "(continues)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists nominal insulation thickness with columns including: Nominal Insulation Thickness.", "text": "Section: 15 None\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | 2 or 3 | 30 None | SPT-1W9 | SPT-2 | 2 or 3 | SPT-2W9 | SPT-3 | 2 or 3 | SRD | 3 or 4 | SRDE | 3 or 4 | SRDT | 3 or 4 | 2 or more | STW29 | STO | STOW2,9 | STOO | STOOW | 2 or 3 | 15 None | SVE | SVEO | SVEOO | SVO | SVOO | SVT\nCaptions: Table 400.4 Continued\n\nTrade Name | Type Letter | Voltage | AWG or kcmil | Number of Conductors | Insulation | AWG or kcmil | mm | mils | Braid on Each Conduc- tor | Outer Covering | | Use | | | | | | | | | | | | | | | | | | | | |\nAll thermoplastic parallel cord | SPT-1 SPT-1W9 | 300 | 300 | 20-18 | 2 or 3 2 | Thermoplastic | 20-18 | 0.76 | 30 | None | None | Pendant or portable | Damp loca- tions Damp and wet locations | Not hard usage | | | | | | | | | | | | | | | | | | |\n| SPT-2 | 300 | 18-16 | 2 or 3 | | 18-16 | 1.14 | 45 | | | | Damp locations | | | | | | | | | | | | | | | | | | | | |\n| SPT-2W9 | 300 | | 2 | | | | | | | | Damp and wet locations | | | | | | | | | | | | | | | | | | | | |\n| SPT-3 | 300 | 18-10 | 2 or 3 | | 18-16 | 1.52 | 60 | | | Refrig- | Damp loca- | Not hard | | | | | | | | | | | | | | | | | | | |\n| | | | | | 15-14 | 12 | 2.03 | 2.41 | 80 | 95 | | | erators, room | tions | usage | | | | | | | | | | | | | | | | |\n| | | | | | 10 | 2.80 | 110 | | | air condi- tioners, and as permitted in 422.16(B) | | | | | | | | | | | | | | | | | | | | | |\nRange, dryer cable | SRD SRDE | 300 | 300 | 10-4 | 10-4 | 3 or 4 3 or 4 | Thermoset Thermoplastic elastomer | 10-4 | 1.14 | 45 | None None | Thermoset Thermo- plastic elastomer | Portable | Damp loca- tions | Ranges, dryers | | | | | | | | | | | | | | | | | |\n| SRDT | 300 | 10-4 | 3 or 4 | Thermoplastic | | | | None | Thermo- plastic | | | | | | | | | | | | | | | | | | | | | | |\nHard service cord Vacuum cleaner cord | ST^{7} STW7.9 STO STOW^{7,9} STOO STOOW SV SVE SVEO SVEOO SVO | 600 | 600 | 600 | 600 | 600 | 600 | 300 | 300 | 300 | 300 | 300 | 18-2 | 18-16 | 2 or more 2 or 3 | Thermoplastic Oil-resistant thermoplastic Thermoset Thermoplastic elastomer Oil-resistant thermoplastic elastomer Thermoset | 18-15 | 14-9 | 8-2 | 18-16 | 0.76 | 1.14 | 1.52 | 0.38 | 30 | 45 | 60 | 15 | None None | Thermo- plastic Oil-resistant thermo- plastic Thermoset Thermo- plastic elastomer Oil-resistant thermo- plastic elastomer Oil-resistant thermoset | Pendant or portable Pendant or portable | Damp loca- tions Damp and wet locations Damp locations Damp and wet locations Damp locations Damp and wet locations Damp loca- tions | Extra- hard usage Not hard usage\n| SVOO | 300 | | | Oil-resistant thermoset | | | | | Oil-resistant thermoset | | | | | | | | | | | | | | | | | | | | | | |\n| SVT | 300 | | | Thermoplastic | | | | | Thermoplastic | | | | | | | | | | | | | | | | | | | | | | |\n| | | | | | | | | | | | | (continues) | | | | | | | | | | | | | | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p6_fig1", "chunk_type": "figure", "page_numbers": [6], "section_path": ["15 None"], "section_path_str": "15 None", "local_headings": ["15 None"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "2 or 3", "30 None", "SPT-1W9", "SPT-2", "2 or 3", "SPT-2W9", "SPT-3", "2 or 3", "SRD", "3 or 4", "SRDE", "3 or 4", "SRDT", "3 or 4", "2 or more", "STW29", "STO", "STOW2,9", "STOO", "STOOW", "2 or 3", "15 None", "SVE", "SVEO", "SVEOO", "SVO", "SVOO", "SVT"], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p6_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p6_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 14, "num_rows": 20, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal Insulation Thickness", "summary": "Table of nominal insulation thickness: Nominal Insulation Thickness"}], "text": "Section: 15 None\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | 2 or 3 | 30 None | SPT-1W9 | SPT-2 | 2 or 3 | SPT-2W9 | SPT-3 | 2 or 3 | SRD | 3 or 4 | SRDE | 3 or 4 | SRDT | 3 or 4 | 2 or more | STW29 | STO | STOW2,9 | STOO | STOOW | 2 or 3 | 15 None | SVE | SVEO | SVEOO | SVO | SVOO | SVT\n\nAI caption: **Type of image:** Table\n**Main components:** This table describes different types of flexible cords and flexible cables, including their trade names, voltage ratings, conductor sizes, insulation types, and usage conditions.\n**Technical details:**\n*   Table Title: Table 400.4 Continued\n*   Article: ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES\n*   Columns: Trade Name, Type Letter, Voltage, AWG or kcmil, Number of Conductors, Insulation, Nominal Insulation Thickness (mm, mils), Braid on Each Conductor, Outer Covering, Use\n*   Keywords: All thermoplastic parallel cord, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, Range, dryer cable, SRD, SRDE, SRDT, Hard service cord, ST, STW, STO, STOW, STOO, STOOW, Vacuum cleaner cord, SV, SVE, SVEO, SVEOO, SVO, SVOO, SVT, Thermoplastic, Thermoset, Thermoplastic elastomer, Oil-resistant thermoplastic, Pendant or portable, Damp locations, Not hard usage, Ranges, dryers, Extra-hard usage, NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p7_narr1", "chunk_type": "narrative", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "SVTO", "AWG", "SVTOO", "TPT", "TST\"", "15 None", "W", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p7_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 14, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal Insulation Thickness", "summary": "Table of nominal insulation thickness: Nominal Insulation Thickness"}], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p7_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Table 400.4 Continued\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n Nominal\nThickness\n Braid\n AWG\n Trade\nName\n Type\nLetter\n or\n SVTO\n kemil\n Number\nof\nConductors\n AWG\n or\nkcmil\n on Each\nConduc-\ntor\n Outer\nCovering\n Oil-resistant\nthermo-\nplastic\n 400.6\n SVTOO\n Oil-resistant\n thermoplastic\n Parallel tinsel\ncord\n Thermo-\nplastic\n Attached to Damp loca-\n an\n tions\n Not hard\n usage\n appliance\n Jacketed tinsel\ncord\n TST\"\n 2. 15 None\n Thermo-\nplastic\n Attached to\n Damp loca\n an\n tions\n Not hard\nusage\n Portable power\ncable\n W\n 12-500 1-6\n 1-4/0\n Oil-resistant\nthermoset\n appliance\n Notes:\n All types listed in Table 400.4 shall have individual conductors twisted together, except for Types HPN, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3, SPT-1,\nSPT-2, SPT-3, SPT-1W, SPT-2W, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, and three-conductor parallel versions of SRD, SRDE, and\nSRDT. The individual conductors of all cords, except those of heat-resistant cords, shall have a thermoset or thermoplastic insulation, except that the\nequipment grounding conductor, where used, shall be in accordance with 400.23 (B). 'Rubber-filled or varnished cambric tapes shall be permitted as a substitute for the inner braids. Elevator traveling cables for operating control and signal circuits shall contain nonmetallic fillers as necessary to maintain concentricity. Cables shall\nhave steel supporting members as required for suspension by 620.41. In locations subject to excessive moisture or corrosive vapors or gases,\nsupporting members of other materials shall be permitted. Where steel supporting members are used, they shall run straight through the center of\nthe cable assembly and shall not be cabled with the copper strands of any conductor. In addition to conductors used for control and signaling circuits, Types E, EO, ETP, and ETT elevator cables shall be permitted to incorporate in the\nconstruction one or more of the following: optical fibers; 24 AWG or larger telephone conductor pairs, coaxial cables, or communications cables. The\n24 AWG or larger conductor pairs shall be permitted to be covered with suitable shielding for telephone, audio, data transfer, or higher frequency\ncommunications circuits; the coaxial cables shall consist of a center conductor, insulation, and a shield for use in video or other radio frequency\ncommunications circuits. The optical fiber shall be suitably covered with flame-retardant thermoplastic. The insulation of the conductors shall be\nrubber or thermoplastic of a thickness not less than specified for the other conductors of the particular type of cable. Metallic shields shall have their\nown protective covering. Where used, these components shall be permitted to be incorporated in any layer of the cable assembly but shall not run\nstraight through the center."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p7_narr2", "chunk_type": "narrative", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "SVTO", "AWG", "SVTOO", "TPT", "TST\"", "15 None", "W", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p7_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 14, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal Insulation Thickness", "summary": "Table of nominal insulation thickness: Nominal Insulation Thickness"}], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p7_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "3Insulations and outer coverings that meet the requirements as flame retardant, limited smoke, and are so listed, shall be permitted to be marked for\nlimited smoke after the Code type designation. \"Elevator cables in sizes 20 AWG through 14 AWG are rated 300 volts, and sizes 10 AWG through 2 AWG are rated 600 volts. 12 AWG is rated 300 volts\nwith a 0.76 mm (30 mil) insulation thickness and 600 volts with a 1.14 mm (45 mil) insulation thickness. Conductor size for Types EV, EVJ, EVE, EVJE, EVT, and EVJT cables apply to nonpower-limited circuits only. Conductors of power-limited (data,\nsignal, or communications) circuits may extend beyond the stated AWG size range. All conductors shall be insulated for the same cable voltage rating. \"Insulation thickness for Types EV, EVJ, EVEJE, EVT, and EVIT cables of nylon construction is indicated in parentheses. Types G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SEW, SEOW, SEOOW, SO, SOO, SOW, SOOW, ST, STO, STOO, STW, STOW, STOOW, PPE, and\nW shall be permitted for use on theater stages, in garages, and elsewhere where flexible cords are permitted by this Code. 8The third conductor in Type HPN shall be used as an equipment grounding conductor only. The insulation of the equipment grounding conductor\nfor Types SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, NISPT-1, NISPT-2, NISPE-1, and NISPE-2 shall be permitted to be thermoset polymer. \"Cords that comply with the requirements for outdoor cords and are so listed shall be permitted to be designated as weather and water resistant with\nthe suffix \"W\" after the Code type designation. Cords with the \"W\" suffix are suitable for use in wet locations and are sunlight resistant. 10 The required outer covering on some single-conductor cables may be integral with the insulation. Types TPT and TST shall be permitted in lengths not exceeding 2.5 m (8 ft) where attached directly, or by means of a special type of plug, to a\nportable appliance rated at 50 watts or less and of such nature that extreme flexibility of the cord is essential. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p7_table1", "chunk_type": "table", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "SVTO", "AWG", "SVTOO", "TPT", "TST\"", "15 None", "W", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table describes flexible cords and flexible cables, including trade names, type letters, voltage ratings, conductor sizes, insulation types, and usage.\n\n**Technical details:**\n*   Table 400.4 Continued\n*   Trade Name: SVTO, SVTOO, Parallel tinsel cord, Jacketed tinsel cord, Portable power cable\n*   Type Letter: SVTO, SVTOO, TPT, TST, W\n*   Voltage: 300, 2000\n*   AWG or kcmil: 27, 12-500, 501-1000\n*   Number of Conductors: 2, 1-6, 1\n*   Insulation: Thermoplastic, Oil-resistant thermoplastic, Thermoset\n*   Nominal Insulation Thickness: mm, mils, 0.76, 0.38, 1.52, 2.03, 2.41, 2.80, 30, 15, 60, 80, 95, 110\n*   Braid on Each Conductor: None\n*   Outer Covering: Oil-resistant thermoplastic, Thermoplastic\n*   Use: Attached to appliance, Damp locations, Not hard usage, Portable, extra-hard usage\n*   Notes: HPN, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, SPT-1W, SPT-2W, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, SRD, SRDE, SRDT, E, EO, ETP, ETT, EV, EVJ, EVE, EVJE, EVT, EVJT, G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SEW, SEOW, SEOOW, SO, SOO, SOW, SOOW, ST, STO, STOO, STW, STOW, STOOW, PPE, W"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "", "", "Nominal Insulation Thickness", "", "", "", "", "", ""], ["Trade Name", "Type Letter", "Voltage", "AWG \u043e\u0433 kemil", "Number of Conductors", "Insulation", "AWG or kcmil", "mm", "mils", "Braid on Each Conduc- tor", "Outer Covering", "", "Use", ""], ["", "SVTO SVTOO", "300", "300", "", "", "Thermoplastic Oil-resistant thermoplastic", "", "", "", "", "Oil-resistant thermo- plastic", "", "", ""], ["Parallel tinsel cord", "TPT", "300", "27", "2", "Thermoplastic", "27", "0.76", "30", "None", "Thermo- plastic", "Attached to an appliance", "Damp loca- tions", "Not hard usage"], ["Jacketed tinsel cord", "TST^{11}", "300", "27", "2", "Thermoplastic", "27", "0.38", "15", "None", "Thermo- plastic", "Attached to an appliance", "Damp loca- tions", "Not hard usage"], ["Portable power cable", "w^{7}", "2000", "12-500", "501-1000", "1-6", "1", "Thermoset", "12-2 1-4/0 250-500 501-1000", "1.52", "2.03", "2.41", "2.80", "60", "80", "95", "110", "", "Oil-resistant thermoset", "Portable, extra-hard usage", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists nominal insulation thickness with columns including: Nominal Insulation Thickness.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | SVTO | AWG | SVTOO | TPT | TST\" | 15 None | W | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.4 Continued\n\nTrade Name | Type Letter | Voltage | AWG \u043e\u0433 kemil | Number of Conductors | Insulation | AWG or kcmil | mm | mils | Braid on Each Conduc- tor | Outer Covering | | Use | | | | | | | | |\n| SVTO SVTOO | 300 | 300 | | | Thermoplastic Oil-resistant thermoplastic | | | | | Oil-resistant thermo- plastic | | | | | | | | | |\nParallel tinsel cord | TPT | 300 | 27 | 2 | Thermoplastic | 27 | 0.76 | 30 | None | Thermo- plastic | Attached to an appliance | Damp loca- tions | Not hard usage | | | | | | | |\nJacketed tinsel cord | TST^{11} | 300 | 27 | 2 | Thermoplastic | 27 | 0.38 | 15 | None | Thermo- plastic | Attached to an appliance | Damp loca- tions | Not hard usage | | | | | | | |\nPortable power cable | w^{7} | 2000 | 12-500 | 501-1000 | 1-6 | 1 | Thermoset | 12-2 1-4/0 250-500 501-1000 | 1.52 | 2.03 | 2.41 | 2.80 | 60 | 80 | 95 | 110 | | Oil-resistant thermoset | Portable, extra-hard usage | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p7_fig1", "chunk_type": "figure", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "AWG", "SVTO", "AWG", "SVTOO", "TPT", "TST\"", "15 None", "W", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.4 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p7_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p7_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 14, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal Insulation Thickness", "summary": "Table of nominal insulation thickness: Nominal Insulation Thickness"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | AWG | SVTO | AWG | SVTOO | TPT | TST\" | 15 None | W | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table describes flexible cords and flexible cables, including trade names, type letters, voltage ratings, conductor sizes, insulation types, and usage.\n\n**Technical details:**\n*   Table 400.4 Continued\n*   Trade Name: SVTO, SVTOO, Parallel tinsel cord, Jacketed tinsel cord, Portable power cable\n*   Type Letter: SVTO, SVTOO, TPT, TST, W\n*   Voltage: 300, 2000\n*   AWG or kcmil: 27, 12-500, 501-1000\n*   Number of Conductors: 2, 1-6, 1\n*   Insulation: Thermoplastic, Oil-resistant thermoplastic, Thermoset\n*   Nominal Insulation Thickness: mm, mils, 0.76, 0.38, 1.52, 2.03, 2.41, 2.80, 30, 15, 60, 80, 95, 110\n*   Braid on Each Conductor: None\n*   Outer Covering: Oil-resistant thermoplastic, Thermoplastic\n*   Use: Attached to appliance, Damp locations, Not hard usage, Portable, extra-hard usage\n*   Notes: HPN, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, SPT-1W, SPT-2W, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, SRD, SRDE, SRDT, E, EO, ETP, ETT, EV, EVJ, EVE, EVJE, EVT, EVJT, G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SEW, SEOW, SEOOW, SO, SOO, SOW, SOOW, ST, STO, STOO, STW, STOW, STOOW, PPE, W"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p8_narr1", "chunk_type": "narrative", "page_numbers": [8], "section_path": ["57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "section_path_str": "57 amperes for elevator cables only; 2 amperes for other types. > 400.10 Uses Permitted.", "local_headings": ["57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "TST", "57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p8_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 21, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2", "summary": "Table of thermoset types c, e, eo, pd, s, sj, sjo, sjow, sjoo, sjoow, so, sow, soo, soow, sp-1, sp-2, sp-3, srd, sv, svo, svoo, nisp-1, nisp-2: "}], "captions_on_page": ["Table 400.5(A) (1) Ampacity for Flexible Cords and Flexible Cables\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See 400.13 and Table 400.4.]"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p8_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "400.10\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n Table 400.5(A) (1) Ampacity for Flexible Cords and Flexible Cables\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See 400.13 and Table 400.4.]\n Copper\n Conductor Thermoplastic\nSize\nTypes TPT,\n(AWG)\n TST\n Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW,\nSJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2,\nSP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2\nThermoplastic Types ETP, ETT, NISPE-1, NISPE-2,\nNISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW,\nSEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW,\nSJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1,\nSPE-2, SPE-3, SPT-1, SPT-IW, SPT-2, SPT-2W, SPT-3,\nST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW,\nSVE, SVEO, SVEOO, SVT, SVTO, SVTOO\n Column A\u00b9\n Column B\u00b2\n Types HPD,\nHPN, HSJ, HSJO,\nHSJOW, HSJOO,\nHSJOOW\n 7760\n 'The currents under Column A apply to three-conductor cords and other multiconductor cords connected to\nutilization equipment so that only three conductors are current-carrying.\n \"The currents under Column B apply to two-conductor cords and other multiconductor cords connected to\nutilization equipment so that only two conductors are current-carrying.\n 3Tinsel cord.\n \"Elevator cables only.\n 57 amperes for elevator cables only; 2 amperes for other types.\n 400.10 Uses Permitted.\n (A) Uses. Flexible cords and flexible cables shall be used only\nfor the following:\n (1)\n Pendants.\n (2) Wiring of luminaires.\n (3) Connection of portable luminaires, portable and mobile\nsigns, or appliances.\n (4) Elevator cables.\n (5) Wiring of cranes and hoists.\n (6) Connection of utilization equipment to facilitate\nfrequent interchange.\n (7) Prevention of the transmission of noise or vibration.\n(8) Appliances where the fastening means and mechanical\nconnections are specifically designed to permit ready\nremoval for maintenance and repair, and the appliance\nis intended or identified for flexible cord connection.\n(9) Connection of moving parts.\n (10) Where specifically permitted elsewhere in this Code.\n (11) Between an existing receptacle outlet and an inlet,\nwhere the inlet provides power to an additional single\nreceptacle outlet. The wiring interconnecting the inlet\nto the single receptacle outlet shall be a Chapter 3\nwiring method. The inlet, receptacle outlet, and Chap-\nter 3 wiring method, including the flexible cord and\nfittings, shall be a listed assembly specific for this applica-\n tion.\n (B) Attachment Plugs. Where used as permitted in 400.10(A)\n(3), (A) (6), and (A) (8), each flexible cord shall be equipped\nwith an attachment plug and shall be energized from a recepta-\ncle outlet or cord connector body.\n Exception: As permitted in 368.56.\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p8_table1", "chunk_type": "table", "page_numbers": [8], "section_path": ["57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "section_path_str": "57 amperes for elevator cables only; 2 amperes for other types. > 400.10 Uses Permitted.", "local_headings": ["57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "TST", "57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "captions_on_page": ["Table 400.5(A) (1) Ampacity for Flexible Cords and Flexible Cables\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See 400.13 and Table 400.4.]"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table describes the ampacity for flexible cords and flexible cables based on ambient temperature. It lists the ampacity for different copper conductor sizes (AWG) and thermoplastic types.\n\n**Technical details:**\n*   Table 400.5(A)(1) Ampacity for Flexible Cords and Flexible Cables\n*   Ambient Temperature of 30\u00b0C (86\u00b0F)\n*   Copper Conductor Size (AWG)\n*   Thermoplastic Types TPT, TST\n*   Thermoset Types: C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2\n*   Thermoplastic Types: ETP, ETT, NISPE-1, NISPE-2, NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, SVTO, SVTOO\n*   Types HPD, HPN, HSJ, HSJO, HSJOW, HSJOO, HSJOOW\n*   Column A1, Column B2\n*   AWG sizes: 27, 20, 18, 17, 16, 15, 14, 13, 12, 11, 10, 9, 8, 7, 6, 5, 4, 3, 2\n*   Ampacity values listed for each AWG size in Columns A and B\n*   400.10 Uses Permitted\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2", ""], ["Copper Conductor Size (AWG)", "Thermoplastic Types TPT, TST", "Thermoplastic Types ETP, ETT, NISPE-1, NISPE-2, NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, SVTO, SVTOO", "Types HPD, HPN, HSJ, HSJO, HSJOW, HSJOO, HSJOOW"], ["273", "0.5", "Column A^{\\prime} Column B^{2}", ""], ["20", "", "5^{4} 5", ""], ["18", "", "7", "10", "10"], ["17", "", "12", "9", "13"], ["16", "", "13", "10", "15"], ["15", "", "16", "12", "17"], ["14", "", "18", "15", "20"], ["13", "", "17", "21", ""], ["12", "", "25", "20", "30"], ["11", "", "27", "23", ""], ["10", "", "30", "25", "35"], ["9", "", "34", "29", ""], ["8", "", "40", "35", ""], ["7", "", "47", "40", ""], ["6", "", "55", "45", ""], ["5", "", "62", "52", ""], ["4", "", "70", "60", ""], ["3", "", "70", "82", ""], ["2", "", "95", "80", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists thermoset types c, e, eo, pd, s, sj, sjo, sjow, sjoo, sjoow, so, sow, soo, soow, sp-1, sp-2, sp-3, srd, sv, svo, svoo, nisp-1, nisp-2 with columns including: .", "text": "Section: 57 amperes for elevator cables only; 2 amperes for other types. > 400.10 Uses Permitted.\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | TST | 57 amperes for elevator cables only; 2 amperes for other types. | 400.10 Uses Permitted.\nCaptions: Table 400.5(A) (1) Ampacity for Flexible Cords and Flexible Cables\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See 400.13 and Table 400.4.]\n\nCopper Conductor Size (AWG) | Thermoplastic Types TPT, TST | Thermoplastic Types ETP, ETT, NISPE-1, NISPE-2, NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, SVTO, SVTOO | Types HPD, HPN, HSJ, HSJO, HSJOW, HSJOO, HSJOOW |\n273 | 0.5 | Column A^{\\prime} Column B^{2} | |\n20 | | 5^{4} 5 | |\n18 | | 7 | 10 | 10\n17 | | 12 | 9 | 13\n16 | | 13 | 10 | 15\n15 | | 16 | 12 | 17\n14 | | 18 | 15 | 20\n13 | | 17 | 21 |\n12 | | 25 | 20 | 30\n11 | | 27 | 23 |\n10 | | 30 | 25 | 35\n9 | | 34 | 29 |\n8 | | 40 | 35 |\n7 | | 47 | 40 |\n6 | | 55 | 45 |\n5 | | 62 | 52 |\n4 | | 70 | 60 |\n3 | | 70 | 82 |\n2 | | 95 | 80 |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p8_fig1", "chunk_type": "figure", "page_numbers": [8], "section_path": ["57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "section_path_str": "57 amperes for elevator cables only; 2 amperes for other types. > 400.10 Uses Permitted.", "local_headings": ["57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "TST", "57 amperes for elevator cables only; 2 amperes for other types.", "400.10 Uses Permitted."], "captions_on_page": ["Table 400.5(A) (1) Ampacity for Flexible Cords and Flexible Cables\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See 400.13 and Table 400.4.]"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p8_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p8_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 21, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2", "summary": "Table of thermoset types c, e, eo, pd, s, sj, sjo, sjow, sjoo, sjoow, so, sow, soo, soow, sp-1, sp-2, sp-3, srd, sv, svo, svoo, nisp-1, nisp-2: "}], "text": "Section: 57 amperes for elevator cables only; 2 amperes for other types. > 400.10 Uses Permitted.\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | TST | 57 amperes for elevator cables only; 2 amperes for other types. | 400.10 Uses Permitted.\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table describes the ampacity for flexible cords and flexible cables based on ambient temperature. It lists the ampacity for different copper conductor sizes (AWG) and thermoplastic types.\n\n**Technical details:**\n*   Table 400.5(A)(1) Ampacity for Flexible Cords and Flexible Cables\n*   Ambient Temperature of 30\u00b0C (86\u00b0F)\n*   Copper Conductor Size (AWG)\n*   Thermoplastic Types TPT, TST\n*   Thermoset Types: C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2\n*   Thermoplastic Types: ETP, ETT, NISPE-1, NISPE-2, NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, SVTO, SVTOO\n*   Types HPD, HPN, HSJ, HSJO, HSJOW, HSJOO, HSJOOW\n*   Column A1, Column B2\n*   AWG sizes: 27, 20, 18, 17, 16, 15, 14, 13, 12, 11, 10, 9, 8, 7, 6, 5, 4, 3, 2\n*   Ampacity values listed for each AWG size in Columns A and B\n*   400.10 Uses Permitted\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p9_narr1", "chunk_type": "narrative", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "D\u00b9", "E\u00b2", "F", "D\u00b9", "E\u00b2", "FS", "D'", "E\u00b2", "F", "41 and above", "400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p9_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 10, "num_rows": 26, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Temperature Rating of Cable", "summary": "Table of temperature rating of cable: Temperature Rating of Cable"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p9_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 6, "bbox": [], "header_preview_text": "Number of Conductors | Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2)", "caption": "", "kind": "table_ref", "title": "Number of Conductors", "summary": "Table of number of conductors: Number of Conductors, Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2)"}], "captions_on_page": ["Table 400.5(A) (2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See Table 400.4.]", "Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a\nFlexible Cord or Flexible Cable"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p9_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n Table 400.5(A) (2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See Table 400.4.]\n 400.12\n75\u00b0C (167\u00b0F)\n 90\u00b0C (194\u00b0F)\n Size\n (AWG or kemil)\n D\u00b9\n E\u00b2\n F\n D\u00b9\n E\u00b2\n FS\n D'\n E\u00b2\n F\n 3.\n 'The ampacities under subheading D shall be permitted for single-conductor Types SC, SCE, SCT, PPE, and W cable only where the individual\nconductors are not installed in raceways and are not in physical contact with each other except in lengths not to exceed 600 mm (24 in.) where\npassing through the wall of an enclosure.\n The ampacities under subheading E apply to two-conductor cables and other multiconductor cables connected to utilization equipment so that only\ntwo conductors are current-carrying.\n The ampacities under subheading F apply to three-conductor cables and other multiconductor cables connected to utilization equipment so that\nonly three conductors are current-carrying.\n Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a\nFlexible Cord or Flexible Cable\n Percent of Value in\nTable 400.5(A)(1) and\nTable 400.5(A)(2)\n 400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following:\n (1) As a substitute for the fixed wiring of a structure\n (2) Where run through holes in walls, structural ceilings,\nsuspended ceilings, dropped ceilings, or floors\n (3) Where run through doorways, windows, or similar open-\nings\n (4) Where attached to building surfaces\n Exception to (4): Flexible cord and flexible cable shall be permitted to be\nattached to building surfaces in accordance with 368.56(B) and\n 590.4.\n (5) Where concealed by walls, floors, or ceilings or located\nabove suspended or dropped ceilings\n Exception to (5): Flexible cords, flexible cables, and power supply cords\nshall be permitted if contained within an enclosure for use in other\nspaces used for environmental air as permitted by 300.22(C)(3).\n(6) Where installed in raceways, except as otherwise permit-\n ted in this Code\n (7) Where subject to physical damage\n Informational Note: See UL 817, Cord Sets and Power-Supply Cords,\nand UL 62, Flexible Cords and Cables, for proper application.\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p9_table1", "chunk_type": "table", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "D\u00b9", "E\u00b2", "F", "D\u00b9", "E\u00b2", "FS", "D'", "E\u00b2", "F", "41 and above", "400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.5(A) (2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See Table 400.4.]", "Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a\nFlexible Cord or Flexible Cable"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains two tables related to flexible cords and cables. The first table provides ampacity values for different copper conductor sizes at various temperature ratings. The second table lists adjustment factors for more than three current-carrying conductors in a flexible cord or cable.\n\n**Technical details:**\n*   Table 400.5(A)(2): Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W. Based on Ambient Temperature of 30\u00b0C (86\u00b0F).\n*   Copper Conductor Size (AWG or kcmil): 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 500, 600, 700, 750, 800, 900, 1000.\n*   Temperature Rating of Cable: 60\u00b0C (140\u00b0F), 75\u00b0C (167\u00b0F), 90\u00b0C (194\u00b0F).\n*   Columns: D1, E2, F3\n*   Table 400.5(A)(3): Adjustment Factors for More Than Three Current-Carrying Conductors in a Flexible Cord or Flexible Cable.\n*   Number of Conductors: 4-6, 7-9, 10-20, 21-30, 31-40, 41 and above.\n*   Percent of Value in Table 400.5(A)(1) and Table 400.5(A)(2): 80, 70, 50, 45, 40, 35.\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Article 400.12 Uses Not Permitted\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "Temperature Rating of Cable", "", "", "", ""], ["Copper Conductor", "", "60\u00b0C (140\u00b0F)", "", "", "75^{\\circ}C (167\u00b0F)", "", "", "90^{\\circ}C (194\u00b0F)", ""], ["Size (AWG or kcmil)", "D^{1}", "E^{2}", "F^{3}", "D^{1}", "E^{2}", "F^{3}", "D^{1}", "E^{2}", "F^{3}"], ["12", "", "31", "26", "", "37", "31", "", "42", "35"], ["10", "", "44", "37", "", "52", "43", "", "59", "49"], ["8", "60", "55", "48", "70", "65", "57", "80", "74", "65"], ["6", "80", "72", "63", "95", "88", "77", "105", "99", "87"], ["4", "105", "96", "84", "125", "115", "101", "140", "130", "114"], ["3", "120", "113", "99", "145", "135", "118", "165", "152", "133"], ["2", "140", "128", "112", "170", "152", "133", "190", "174", "152"], ["1", "165", "150", "131", "195", "178", "156", "220", "202", "177"], ["1/0", "195", "173", "151", "230", "207", "181", "260", "234", "205"], ["2/0", "225", "199", "174", "265", "238", "208", "300", "271", "237"], ["3/0", "260", "230", "201", "310", "275", "241", "350", "313", "274"], ["4/0", "300", "265", "232", "360", "317", "277", "405", "361", "316"], ["250", "340", "296", "259", "405", "354", "310", "455", "402", "352"], ["300", "375", "330", "289", "445", "395", "346", "505", "449", "393"], ["350", "420", "363", "318", "505", "435", "381", "570", "495", "433"], ["400", "455", "392", "343", "545", "469", "410", "615", "535", "468"], ["500", "515", "448", "392", "620", "537", "470", "700", "613", "536"], ["600", "575", "", "", "690", "", "", "780", "", ""], ["700", "630", "", "", "755", "", "", "855", "", ""], ["750", "655", "", "", "785", "", "", "885", "", ""], ["800", "680", "", "", "815", "", "", "920", "", ""], ["900", "730", "", "", "870", "", "", "985", "", ""], ["1000", "780", "", "", "935", "", "", "1055", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["4-6", "80"], ["7-9", "70"], ["10-20", "50"], ["21-30", "45"], ["31-40", "40"], ["41 and above", "35"]], "headers": [["Number of Conductors", "Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists temperature rating of cable with columns including: Temperature Rating of Cable.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | D\u00b9 | E\u00b2 | F | D\u00b9 | E\u00b2 | FS | D' | E\u00b2 | F | 41 and above | 400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following: | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.5(A) (2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See Table 400.4.] | Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a\nFlexible Cord or Flexible Cable\n\nCopper Conductor | | 60\u00b0C (140\u00b0F) | | | 75^{\\circ}C (167\u00b0F) | | | 90^{\\circ}C (194\u00b0F) |\nSize (AWG or kcmil) | D^{1} | E^{2} | F^{3} | D^{1} | E^{2} | F^{3} | D^{1} | E^{2} | F^{3}\n12 | | 31 | 26 | | 37 | 31 | | 42 | 35\n10 | | 44 | 37 | | 52 | 43 | | 59 | 49\n8 | 60 | 55 | 48 | 70 | 65 | 57 | 80 | 74 | 65\n6 | 80 | 72 | 63 | 95 | 88 | 77 | 105 | 99 | 87\n4 | 105 | 96 | 84 | 125 | 115 | 101 | 140 | 130 | 114\n3 | 120 | 113 | 99 | 145 | 135 | 118 | 165 | 152 | 133\n2 | 140 | 128 | 112 | 170 | 152 | 133 | 190 | 174 | 152\n1 | 165 | 150 | 131 | 195 | 178 | 156 | 220 | 202 | 177\n1/0 | 195 | 173 | 151 | 230 | 207 | 181 | 260 | 234 | 205\n2/0 | 225 | 199 | 174 | 265 | 238 | 208 | 300 | 271 | 237\n3/0 | 260 | 230 | 201 | 310 | 275 | 241 | 350 | 313 | 274\n4/0 | 300 | 265 | 232 | 360 | 317 | 277 | 405 | 361 | 316\n250 | 340 | 296 | 259 | 405 | 354 | 310 | 455 | 402 | 352\n300 | 375 | 330 | 289 | 445 | 395 | 346 | 505 | 449 | 393\n350 | 420 | 363 | 318 | 505 | 435 | 381 | 570 | 495 | 433\n400 | 455 | 392 | 343 | 545 | 469 | 410 | 615 | 535 | 468\n500 | 515 | 448 | 392 | 620 | 537 | 470 | 700 | 613 | 536\n600 | 575 | | | 690 | | | 780 | |\n700 | 630 | | | 755 | | | 855 | |\n750 | 655 | | | 785 | | | 885 | |\n800 | 680 | | | 815 | | | 920 | |\n900 | 730 | | | 870 | | | 985 | |\n1000 | 780 | | | 935 | | | 1055 | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p9_table2", "chunk_type": "table", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "D\u00b9", "E\u00b2", "F", "D\u00b9", "E\u00b2", "FS", "D'", "E\u00b2", "F", "41 and above", "400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.5(A) (2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See Table 400.4.]", "Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a\nFlexible Cord or Flexible Cable"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains two tables related to flexible cords and cables. The first table provides ampacity values for different copper conductor sizes at various temperature ratings. The second table lists adjustment factors for more than three current-carrying conductors in a flexible cord or cable.\n\n**Technical details:**\n*   Table 400.5(A)(2): Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W. Based on Ambient Temperature of 30\u00b0C (86\u00b0F).\n*   Copper Conductor Size (AWG or kcmil): 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 500, 600, 700, 750, 800, 900, 1000.\n*   Temperature Rating of Cable: 60\u00b0C (140\u00b0F), 75\u00b0C (167\u00b0F), 90\u00b0C (194\u00b0F).\n*   Columns: D1, E2, F3\n*   Table 400.5(A)(3): Adjustment Factors for More Than Three Current-Carrying Conductors in a Flexible Cord or Flexible Cable.\n*   Number of Conductors: 4-6, 7-9, 10-20, 21-30, 31-40, 41 and above.\n*   Percent of Value in Table 400.5(A)(1) and Table 400.5(A)(2): 80, 70, 50, 45, 40, 35.\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Article 400.12 Uses Not Permitted\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "Temperature Rating of Cable", "", "", "", ""], ["Copper Conductor", "", "60\u00b0C (140\u00b0F)", "", "", "75^{\\circ}C (167\u00b0F)", "", "", "90^{\\circ}C (194\u00b0F)", ""], ["Size (AWG or kcmil)", "D^{1}", "E^{2}", "F^{3}", "D^{1}", "E^{2}", "F^{3}", "D^{1}", "E^{2}", "F^{3}"], ["12", "", "31", "26", "", "37", "31", "", "42", "35"], ["10", "", "44", "37", "", "52", "43", "", "59", "49"], ["8", "60", "55", "48", "70", "65", "57", "80", "74", "65"], ["6", "80", "72", "63", "95", "88", "77", "105", "99", "87"], ["4", "105", "96", "84", "125", "115", "101", "140", "130", "114"], ["3", "120", "113", "99", "145", "135", "118", "165", "152", "133"], ["2", "140", "128", "112", "170", "152", "133", "190", "174", "152"], ["1", "165", "150", "131", "195", "178", "156", "220", "202", "177"], ["1/0", "195", "173", "151", "230", "207", "181", "260", "234", "205"], ["2/0", "225", "199", "174", "265", "238", "208", "300", "271", "237"], ["3/0", "260", "230", "201", "310", "275", "241", "350", "313", "274"], ["4/0", "300", "265", "232", "360", "317", "277", "405", "361", "316"], ["250", "340", "296", "259", "405", "354", "310", "455", "402", "352"], ["300", "375", "330", "289", "445", "395", "346", "505", "449", "393"], ["350", "420", "363", "318", "505", "435", "381", "570", "495", "433"], ["400", "455", "392", "343", "545", "469", "410", "615", "535", "468"], ["500", "515", "448", "392", "620", "537", "470", "700", "613", "536"], ["600", "575", "", "", "690", "", "", "780", "", ""], ["700", "630", "", "", "755", "", "", "855", "", ""], ["750", "655", "", "", "785", "", "", "885", "", ""], ["800", "680", "", "", "815", "", "", "920", "", ""], ["900", "730", "", "", "870", "", "", "985", "", ""], ["1000", "780", "", "", "935", "", "", "1055", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["4-6", "80"], ["7-9", "70"], ["10-20", "50"], ["21-30", "45"], ["31-40", "40"], ["41 and above", "35"]], "headers": [["Number of Conductors", "Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2)"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of conductors with columns including: Number of Conductors, Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | D\u00b9 | E\u00b2 | F | D\u00b9 | E\u00b2 | FS | D' | E\u00b2 | F | 41 and above | 400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following: | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.5(A) (2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See Table 400.4.] | Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a\nFlexible Cord or Flexible Cable\n\nNumber of Conductors | Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2)\n4-6 | 80\n7-9 | 70\n10-20 | 50\n21-30 | 45\n31-40 | 40\n41 and above | 35"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p9_fig1", "chunk_type": "figure", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "D\u00b9", "E\u00b2", "F", "D\u00b9", "E\u00b2", "FS", "D'", "E\u00b2", "F", "41 and above", "400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.5(A) (2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W\n[Based on Ambient Temperature of 30\u00b0C (86\u00b0F). See Table 400.4.]", "Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a\nFlexible Cord or Flexible Cable"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p9_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p9_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 10, "num_rows": 26, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Temperature Rating of Cable", "summary": "Table of temperature rating of cable: Temperature Rating of Cable"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p9_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 6, "bbox": [], "header_preview_text": "Number of Conductors | Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2)", "caption": "", "kind": "table_ref", "title": "Number of Conductors", "summary": "Table of number of conductors: Number of Conductors, Percent of Value in Table 400.5(A)(1) and Table 400.5(A) (2)"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | D\u00b9 | E\u00b2 | F | D\u00b9 | E\u00b2 | FS | D' | E\u00b2 | F | 41 and above | 400.12 Uses Not Permitted. Unless specifically permitted in\n400.10, flexible cords, flexible cables, cord sets, and power\nsupply cords shall not be used for the following: | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** This image contains two tables related to flexible cords and cables. The first table provides ampacity values for different copper conductor sizes at various temperature ratings. The second table lists adjustment factors for more than three current-carrying conductors in a flexible cord or cable.\n\n**Technical details:**\n*   Table 400.5(A)(2): Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W. Based on Ambient Temperature of 30\u00b0C (86\u00b0F).\n*   Copper Conductor Size (AWG or kcmil): 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 500, 600, 700, 750, 800, 900, 1000.\n*   Temperature Rating of Cable: 60\u00b0C (140\u00b0F), 75\u00b0C (167\u00b0F), 90\u00b0C (194\u00b0F).\n*   Columns: D1, E2, F3\n*   Table 400.5(A)(3): Adjustment Factors for More Than Three Current-Carrying Conductors in a Flexible Cord or Flexible Cable.\n*   Number of Conductors: 4-6, 7-9, 10-20, 21-30, 31-40, 41 and above.\n*   Percent of Value in Table 400.5(A)(1) and Table 400.5(A)(2): 80, 70, 50, 45, 40, 35.\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Article 400.12 Uses Not Permitted\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p10_narr1", "chunk_type": "narrative", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "headings_on_page": ["ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.14 Pull at Joints and Terminals. Flexible cords and flexi-\nble cables shall be connected to devices and to fittings so that\ntension is not transmitted to joints or terminals.", "400.15 In Show Windows and Showcases. Flexible cords used\nin show windows and showcases shall be Types S, SE, SEO,\nSEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO,\nSO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW,\nSJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW,\nSOW, SOOW, STW, STOW, or STOOW.", "400.16 Overcurrent Protection. Flexible cords not smaller\nthan 18 AWG, and tinsel cords or cords having equivalent char-\nacteristics of smaller size approved for use with specific applian-\nces, shall be considered as protected against overcurrent in\naccordance with 240.5.", "400.17 Protection from Damage. Flexible cords and flexible\ncables shall be protected by bushings or fittings where passing\nthrough holes in covers, outlet boxes, or similar enclosures.", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p10_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "400.13\n ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES\n 400.13 Splices. Flexible cord shall be used only in continuous\nlengths without splice or tap where initially installed in applica-\ntions permitted by 400.10 (A). The repair of hard-service cord\nand junior hard-service cord (see Trade Name column in Table\n400.4) 14 AWG and larger shall be permitted if conductors are\nspliced in accordance with 110.14(B) and the completed splice\nretains the insulation, outer sheath properties, and usage char-\nacteristics of the cord being spliced. 400.14 Pull at Joints and Terminals. Flexible cords and flexi-\nble cables shall be connected to devices and to fittings so that\ntension is not transmitted to joints or terminals. Exception: Listed portable single-pole devices that are intended to\naccommodate such tension at their terminals shall be permitted to be\nused with single-conductor flexible cable. Informational Note: Some methods of preventing pull on a cord\nfrom being transmitted to joints or terminals include knotting\nthe cord, winding with tape, and using support or strain-relief\nfittings. 400.15 In Show Windows and Showcases. Flexible cords used\nin show windows and showcases shall be Types S, SE, SEO,\nSEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO,\nSO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW,\nSJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW,\nSOW, SOOW, STW, STOW, or STOOW. Exception No. 1: For the wiring of chain-supported luminaires. Exception No. 2: As supply cords for portable luminaires and other\nmerchandise being displayed or exhibited. 400.16 Overcurrent Protection. Flexible cords not smaller\nthan 18 AWG, and tinsel cords or cords having equivalent char-\nacteristics of smaller size approved for use with specific applian-\nces, shall be considered as protected against overcurrent in\naccordance with 240.5. 400.17 Protection from Damage. Flexible cords and flexible\ncables shall be protected by bushings or fittings where passing\nthrough holes in covers, outlet boxes, or similar enclosures. In industrial establishments where the conditions of mainte-\nnance and supervision ensure that only qualified persons serv-\nice the installation, flexible cords and flexible cables shall be\npermitted to be installed in aboveground raceways that are no\nlonger than 15 m (50 ft) to protect the flexible cord or flexible\ncable from physical damage. Where more than three current-\ncarrying conductors are installed within the raceway, the\nampacity shall be adjusted in accordance with Table 400.5(A)\n(3). Part II. Construction Specifications\n 400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment. 400.21 Construction. (A) Conductors. The individual conductors of a flexible cord\nor flexible cable shall have copper flexible stranding and shall\nnot be smaller than the sizes specified in Table 400.4. (B) Nominal Insulation Thickness."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p10_narr2", "chunk_type": "narrative", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "headings_on_page": ["ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.14 Pull at Joints and Terminals. Flexible cords and flexi-\nble cables shall be connected to devices and to fittings so that\ntension is not transmitted to joints or terminals.", "400.15 In Show Windows and Showcases. Flexible cords used\nin show windows and showcases shall be Types S, SE, SEO,\nSEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO,\nSO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW,\nSJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW,\nSOW, SOOW, STW, STOW, or STOOW.", "400.16 Overcurrent Protection. Flexible cords not smaller\nthan 18 AWG, and tinsel cords or cords having equivalent char-\nacteristics of smaller size approved for use with specific applian-\nces, shall be considered as protected against overcurrent in\naccordance with 240.5.", "400.17 Protection from Damage. Flexible cords and flexible\ncables shall be protected by bushings or fittings where passing\nthrough holes in covers, outlet boxes, or similar enclosures.", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p10_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The nominal thickness of\ninsulation for conductors of flexible cords and flexible cables\nshall not be less than specified in Table 400.4. 400.22 Grounded-Conductor Identification. One conductor of\nflexible cords that is intended to be used as a grounded circuit\nconductor shall have a continuous marker that readily distin-\nguishes it from the other conductor or conductors. The identi-\nfication shall consist of one of the methods indicated in\n400.22(A) through (F). (A) Colored Braid. A braid finished to show a white or gray\ncolor and the braid on the other conductor or conductors\nfinished to show a readily distinguishable solid color or colors. (B) Tracer in Braid. A tracer in a braid of any color contrast-\ning with that of the braid and no tracer in the braid of the\nother conductor or conductors. No tracer shall be used in the\nbraid of any conductor of a flexible cord that contains a\nconductor having a braid finished to show white or gray. Exception: In the case of Types C and PD and cords having the braids\non the individual conductors finished to show white or gray. In such\ncords, the identifying marker shall be permitted to consist of the solid\nwhite or gray finish on one conductor, provided there is a colored tracer\nin the braid of each other conductor. (C) Colored Insulation. A white or gray insulation on one\nconductor and insulation of a readily distinguishable color or\ncolors on the other conductor or conductors for cords having\nno braids on the individual conductors. For jacketed cords furnished with appliances, one conductor\nhaving its insulation colored light blue, with the other conduc-\ntors having their insulation of a readily distinguishable color\nother than white or gray. Exception: Cords that have insulation on the individual conductors\nintegral with the jacket. The insulation shall be permitted to be covered with an\nouter finish to provide the desired color. (D) Colored Separator. A white or gray separator on one\nconductor and a separator of a readily distinguishable solid\ncolor on the other conductor or conductors of cords having\ninsulation on the individual conductors integral with the\njacket. (E) Tinned Conductors. One conductor having the individual\nstrands tinned and the other conductor or conductors having\nthe individual strands untinned for cords having insulation on\nthe individual conductors integral with the jacket. (F) Surface Marking. One or more ridges, grooves, or white\nstripes located on the exterior of the cord so as to identify one\nconductor for cords having insulation on the individual\nconductors integral with the jacket. 400.23 Equipment Grounding Conductor Identification. A\nconductor intended to be used as an equipment grounding\nconductor shall have a continuous identifying marker readily\ndistinguishing it from the other conductor or conductors. Conductors having a continuous green color or a continuous\ngreen color with one or more yellow stripes shall not be used\nfor other than equipment grounding conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p10_narr3", "chunk_type": "narrative", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "headings_on_page": ["ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.14 Pull at Joints and Terminals. Flexible cords and flexi-\nble cables shall be connected to devices and to fittings so that\ntension is not transmitted to joints or terminals.", "400.15 In Show Windows and Showcases. Flexible cords used\nin show windows and showcases shall be Types S, SE, SEO,\nSEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO,\nSO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW,\nSJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW,\nSOW, SOOW, STW, STOW, or STOOW.", "400.16 Overcurrent Protection. Flexible cords not smaller\nthan 18 AWG, and tinsel cords or cords having equivalent char-\nacteristics of smaller size approved for use with specific applian-\nces, shall be considered as protected against overcurrent in\naccordance with 240.5.", "400.17 Protection from Damage. Flexible cords and flexible\ncables shall be protected by bushings or fittings where passing\nthrough holes in covers, outlet boxes, or similar enclosures.", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p10_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Cords or\ncables consisting of integral insulation and a jacket without a\nnonintegral equipment grounding conductor shall be permit-\nted to be green. The identifying marker shall consist of one of\nthe methods in 400.23(A) or (B). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p10_fig1", "chunk_type": "figure", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "headings_on_page": ["ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.14 Pull at Joints and Terminals. Flexible cords and flexi-\nble cables shall be connected to devices and to fittings so that\ntension is not transmitted to joints or terminals.", "400.15 In Show Windows and Showcases. Flexible cords used\nin show windows and showcases shall be Types S, SE, SEO,\nSEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO,\nSO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW,\nSJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW,\nSOW, SOOW, STW, STOW, or STOOW.", "400.16 Overcurrent Protection. Flexible cords not smaller\nthan 18 AWG, and tinsel cords or cords having equivalent char-\nacteristics of smaller size approved for use with specific applian-\nces, shall be considered as protected against overcurrent in\naccordance with 240.5.", "400.17 Protection from Damage. Flexible cords and flexible\ncables shall be protected by bushings or fittings where passing\nthrough holes in covers, outlet boxes, or similar enclosures.", "400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p10_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction.\nHeadings: ARTICLE 400- FLEXIBLE CORDS AND FLEXIBLE CABLES | 400.14 Pull at Joints and Terminals. Flexible cords and flexi-\nble cables shall be connected to devices and to fittings so that\ntension is not transmitted to joints or terminals. | 400.15 In Show Windows and Showcases. Flexible cords used\nin show windows and showcases shall be Types S, SE, SEO,\nSEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO,\nSO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW,\nSJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW,\nSOW, SOOW, STW, STOW, or STOOW. | 400.16 Overcurrent Protection. Flexible cords not smaller\nthan 18 AWG, and tinsel cords or cords having equivalent char-\nacteristics of smaller size approved for use with specific applian-\nces, shall be considered as protected against overcurrent in\naccordance with 240.5. | 400.17 Protection from Damage. Flexible cords and flexible\ncables shall be protected by bushings or fittings where passing\nthrough holes in covers, outlet boxes, or similar enclosures. | 400.20 Labels. Flexible cords shall be examined and tested at\nthe factory and labeled before shipment.\n400.21 Construction.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 400 describes regulations and specifications for flexible cords and flexible cables, including splicing, connections, usage in specific environments, overcurrent protection, construction, and identification of grounded and equipment grounding conductors.\n\n**Technical details:**\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Sections: 400.13 Splices, 400.14 Pull at Joints and Terminals, 400.15 In Show Windows and Showcases, 400.16 Overcurrent Protection, 400.17 Protection from Damage, 400.20 Labels, 400.21 Construction, 400.22 Grounded-Conductor Identification, 400.23 Equipment Grounding Conductor Identification\n*   AWG: 14, 18\n*   Types: S, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, or STOOW\n*   Tables: 400.4, 400.5(A)(3)\n*   Standards: 110.14(B), 240.5\n*   Measurements: 15 m (50 ft)\n*   NEC 2023 Edition\n*   Keywords: flexible cord, flexible cable, conductors, insulation, grounded conductor, equipment grounding conductor, braid, tracer, colored insulation, colored separator, tinned conductors, surface marking, labels, construction, overcurrent protection, damage protection, splices, terminals, show windows, showcases, aboveground raceways"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p11_narr1", "chunk_type": "narrative", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery.", "400.31 Construction.", "400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor.", "400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable.", "400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel.", "400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery.", "400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following:", "400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following:", "400.44 Construction.", "400.45 Shielding. All shields shall be grounded at least at one", "400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter.", "400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 11, "bbox": [], "header_preview_text": "400.40 General. Part IV applies to single and multiconductor | Copper | Nominal Insulation Thickness of | Grounding", "caption": "", "kind": "table_ref", "title": "400.40 General. Part IV applies to single and multiconductor", "summary": "Table of 400.40 general. part iv applies to single and multiconductor: 400.40 General. Part IV applies to single and multiconductor, Copper, Nominal Insulation Thickness of, Grounding"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": "Copper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils mm | Equipment Grounding Conductor Size AWG", "caption": "", "kind": "table_ref", "title": "Copper Conductor Size (AWG) or kcmil", "summary": "Table of copper conductor size (awg) or kcmil: Copper Conductor Size (AWG) or kcmil, Nominal Insulation Thickness of Power Conductors mils mm, Equipment Grounding Conductor Size AWG"}], "captions_on_page": ["Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES\n (A) Colored Braid. A braid finished to show a continuous\ngreen color or a continuous green color with one or more\nyellow stripes. (B) Colored Insulation or Covering. For cords having no\nbraids on the individual conductors, an insulation of a continu-\nous green color or a continuous green color with one or more\nyellow stripes. 400.24 Attachment Plugs. Where a flexible cord is provided\nwith an equipment grounding conductor and equipped with\nan attachment plug, the attachment plug shall comply with\n250.138(A) and (B). Part III. Portable Cables Over 600 Volts, up to 2000 Volts,\nNominal\n 400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery. 400.31 Construction. (A) Conductors. The conductors shall be 12 AWG copper or\nlarger and shall employ flexible stranding. equipment\n (B) Equipment Grounding Conductor(s). An\ngrounding conductor(s) shall be provided in cables with three\nor more conductors. The total area shall not be less than that\nof the size of the equipment grounding conductor required in\n250.122. 400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor. 400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. 400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable. 400.35 Fittings. Connectors used to connect lengths of cable\nin a run shall be of a type that locks or latches firmly together. Provisions shall be made to prevent opening or closing these\nconnectors while energized. Suitable means shall be used to\neliminate tension at connectors and terminations. 400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel. Part IV. Portable Power Feeder Cables Over 2000 Volts, Nomi-\nnal\n 400.47\n tions, for information on construction, testing, and marking of\nportable power feeder cables. 400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following:\n (1) Connection of portable equipment and machinery or for\nwiring of cranes and hoists\n (2) Temporary services and installations\n 400.43 Uses Not Permitted."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p11_narr2", "chunk_type": "narrative", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery.", "400.31 Construction.", "400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor.", "400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable.", "400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel.", "400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery.", "400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following:", "400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following:", "400.44 Construction.", "400.45 Shielding. All shields shall be grounded at least at one", "400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter.", "400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 11, "bbox": [], "header_preview_text": "400.40 General. Part IV applies to single and multiconductor | Copper | Nominal Insulation Thickness of | Grounding", "caption": "", "kind": "table_ref", "title": "400.40 General. Part IV applies to single and multiconductor", "summary": "Table of 400.40 general. part iv applies to single and multiconductor: 400.40 General. Part IV applies to single and multiconductor, Copper, Nominal Insulation Thickness of, Grounding"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": "Copper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils mm | Equipment Grounding Conductor Size AWG", "caption": "", "kind": "table_ref", "title": "Copper Conductor Size (AWG) or kcmil", "summary": "Table of copper conductor size (awg) or kcmil: Copper Conductor Size (AWG) or kcmil, Nominal Insulation Thickness of Power Conductors mils mm, Equipment Grounding Conductor Size AWG"}], "captions_on_page": ["Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Portable power feeder cables over\n2000 volts shall not be used for the following:\n (1) As a substitute for the fixed wiring of a structure\n (2)\n Where run through holes in walls, ceilings, or floors\n (3)\n Where run through doorways, windows, or similar open-\nings\n (4)\n Where attached to building surfaces\n (5)\n Where concealed by walls, floors, or ceilings\n (6)\n Where installed in raceways, except as otherwise permit-\nted in this Code\n (7) Where subject to physical damage\n 400.44 Construction. (A) Conductors. The conductors shall be 6 AWG copper or\nlarger and shall employ flexible stranding. (B) Nominal Insulation Thickness. The nominal thickness of\ninsulation for portable power feeder cables shall not be less\nthan specified in Table 400.44 (B) (1) through Table 400.44(B)\n(4). (C) Equipment Grounding Conductor(s). An equipment\ngrounding conductor(s) shall be provided in cables with three\nor more conductors. The total area shall not be less than that\nof the size of the equipment grounding conductor required in\n250.122. 400.45 Shielding. All shields shall be grounded at least at one\n end. 400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. 400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter. Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize\n Equipment"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table1", "chunk_type": "table", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery.", "400.31 Construction.", "400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor.", "400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable.", "400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel.", "400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery.", "400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following:", "400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following:", "400.44 Construction.", "400.45 Shielding. All shields shall be grounded at least at one", "400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter.", "400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Technical document\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 400, which pertains to flexible cords and flexible cables. It includes sections on construction, uses, and specifications for portable cables and power feeder cables.\n\n**Technical details:**\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Part III. Portable Cables Over 600 Volts, up to 2000 Volts, Nominal\n*   Part IV. Portable Power Feeder Cables Over 2000 Volts, Nominal\n*   Sections: 400.30, 400.31, 400.32, 400.33, 400.34, 400.35, 400.36, 400.40, 400.41, 400.42, 400.43, 400.44, 400.45, 400.46, 400.47\n*   Conductor sizes: 12 AWG, 6 AWG\n*   Table 400.44(B)(1) Thickness of Insulation for Three-Conductor Type G Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts and Equipment Grounding Conductor Size\n*   Copper Conductor Size (AWG) or kcmil: 6, 4-2, 1, 1/0, 2/0, 3/0, 4/0\n*   Nominal Insulation Thickness of Power Conductors: 110 mils, 2.79 mm\n*   Equipment Grounding Conductor Size AWG: 10, 8, 7, 6, 5, 4, 3\n*   ANSI/NEMA WC 58/ ICEA S-75-381\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["connect portable equipment and machinery.", "(AWG) or kcmil", "mils", "mm", "Size AWG"], ["400.41 Portable Power Feeder Cables. Portable power feeder", "6", "110", "2.79", "10"], ["cables rated greater than 2000 volts shall comply with 400.14,", "4-2", "110", "2.79", "8"], ["400.17, and 400.23 and with the following sections.", "1", "110", "2.79", "7"], ["1/0", "110", "2.79", "6"], ["Informational Note: See ANSI/NEMA WC 58/ ICEA S-75-381,", "2/0", "110", "2.79", "5"], ["Portable and Power Feeder Cables for Use in Mines and Similar Applica-", "3/0", "110", "2.79", "4"], ["4/0", "110", "2.79", "3"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-287"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["400.40 General. Part IV applies to single and multiconductor", "Copper", "Nominal Insulation Thickness of", "Grounding"], ["portable power feeder cables over 2000 volts nominal used to", "Conductor Size", "Power Conductors", "Conductor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["6", "2.79 110", "10"], ["4-2", "2.79 110", "8"], ["1", "2.79 110", "7"], ["1/0", "2.79 110", "6"], ["2/0", "2.79 110", "5"], ["3/o", "110 2.79", "4"], ["4/0", "2.79 110", "3"]], "headers": [["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils mm", "Equipment Grounding Conductor Size AWG"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists 400.40 general. part iv applies to single and multiconductor with columns including: 400.40 General. Part IV applies to single and multiconductor, Copper, Nominal Insulation Thickness of, Grounding.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery. | 400.31 Construction. | 400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor. | 400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. | 400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable. | 400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel. | 400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery. | 400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following: | 400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following: | 400.44 Construction. | 400.45 Shielding. All shields shall be grounded at least at one | 400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. | 400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter. | 400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize\n\n400.40 General. Part IV applies to single and multiconductor | Copper | Nominal Insulation Thickness of | Grounding |\nportable power feeder cables over 2000 volts nominal used to | Conductor Size | Power Conductors | Conductor |\nconnect portable equipment and machinery. | (AWG) or kcmil | mils | mm | Size AWG\n400.41 Portable Power Feeder Cables. Portable power feeder | 6 | 110 | 2.79 | 10\ncables rated greater than 2000 volts shall comply with 400.14, | 4-2 | 110 | 2.79 | 8\n400.17, and 400.23 and with the following sections. | 1 | 110 | 2.79 | 7\n1/0 | 110 | 2.79 | 6 |\nInformational Note: See ANSI/NEMA WC 58/ ICEA S-75-381, | 2/0 | 110 | 2.79 | 5\nPortable and Power Feeder Cables for Use in Mines and Similar Applica- | 3/0 | 110 | 2.79 | 4\n4/0 | 110 | 2.79 | 3 |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-287 | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table2", "chunk_type": "table", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery.", "400.31 Construction.", "400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor.", "400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable.", "400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel.", "400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery.", "400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following:", "400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following:", "400.44 Construction.", "400.45 Shielding. All shields shall be grounded at least at one", "400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter.", "400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Technical document\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 400, which pertains to flexible cords and flexible cables. It includes sections on construction, uses, and specifications for portable cables and power feeder cables.\n\n**Technical details:**\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Part III. Portable Cables Over 600 Volts, up to 2000 Volts, Nominal\n*   Part IV. Portable Power Feeder Cables Over 2000 Volts, Nominal\n*   Sections: 400.30, 400.31, 400.32, 400.33, 400.34, 400.35, 400.36, 400.40, 400.41, 400.42, 400.43, 400.44, 400.45, 400.46, 400.47\n*   Conductor sizes: 12 AWG, 6 AWG\n*   Table 400.44(B)(1) Thickness of Insulation for Three-Conductor Type G Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts and Equipment Grounding Conductor Size\n*   Copper Conductor Size (AWG) or kcmil: 6, 4-2, 1, 1/0, 2/0, 3/0, 4/0\n*   Nominal Insulation Thickness of Power Conductors: 110 mils, 2.79 mm\n*   Equipment Grounding Conductor Size AWG: 10, 8, 7, 6, 5, 4, 3\n*   ANSI/NEMA WC 58/ ICEA S-75-381\n*   2023 Edition National Electrical Code"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["connect portable equipment and machinery.", "(AWG) or kcmil", "mils", "mm", "Size AWG"], ["400.41 Portable Power Feeder Cables. Portable power feeder", "6", "110", "2.79", "10"], ["cables rated greater than 2000 volts shall comply with 400.14,", "4-2", "110", "2.79", "8"], ["400.17, and 400.23 and with the following sections.", "1", "110", "2.79", "7"], ["1/0", "110", "2.79", "6"], ["Informational Note: See ANSI/NEMA WC 58/ ICEA S-75-381,", "2/0", "110", "2.79", "5"], ["Portable and Power Feeder Cables for Use in Mines and Similar Applica-", "3/0", "110", "2.79", "4"], ["4/0", "110", "2.79", "3"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-287"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["400.40 General. Part IV applies to single and multiconductor", "Copper", "Nominal Insulation Thickness of", "Grounding"], ["portable power feeder cables over 2000 volts nominal used to", "Conductor Size", "Power Conductors", "Conductor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["6", "2.79 110", "10"], ["4-2", "2.79 110", "8"], ["1", "2.79 110", "7"], ["1/0", "2.79 110", "6"], ["2/0", "2.79 110", "5"], ["3/o", "110 2.79", "4"], ["4/0", "2.79 110", "3"]], "headers": [["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils mm", "Equipment Grounding Conductor Size AWG"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists copper conductor size (awg) or kcmil with columns including: Copper Conductor Size (AWG) or kcmil, Nominal Insulation Thickness of Power Conductors mils mm, Equipment Grounding Conductor Size AWG.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery. | 400.31 Construction. | 400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor. | 400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. | 400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable. | 400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel. | 400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery. | 400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following: | 400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following: | 400.44 Construction. | 400.45 Shielding. All shields shall be grounded at least at one | 400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. | 400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter. | 400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize\n\nCopper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils mm | Equipment Grounding Conductor Size AWG\n6 | 2.79 110 | 10\n4-2 | 2.79 110 | 8\n1 | 2.79 110 | 7\n1/0 | 2.79 110 | 6\n2/0 | 2.79 110 | 5\n3/o | 110 2.79 | 4\n4/0 | 2.79 110 | 3"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p11_fig1", "chunk_type": "figure", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery.", "400.31 Construction.", "400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor.", "400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable.", "400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel.", "400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery.", "400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following:", "400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following:", "400.44 Construction.", "400.45 Shielding. All shields shall be grounded at least at one", "400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250.", "400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter.", "400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.44(B)(1) Thickness of Insulation for Three-\nConductor Type G Portable Power Feeder Cables Rated\n2000 Volts to 5000 Volts and Equipment Grounding Conductor\nSize"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 11, "bbox": [], "header_preview_text": "400.40 General. Part IV applies to single and multiconductor | Copper | Nominal Insulation Thickness of | Grounding", "caption": "", "kind": "table_ref", "title": "400.40 General. Part IV applies to single and multiconductor", "summary": "Table of 400.40 general. part iv applies to single and multiconductor: 400.40 General. Part IV applies to single and multiconductor, Copper, Nominal Insulation Thickness of, Grounding"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p11_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": "Copper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils mm | Equipment Grounding Conductor Size AWG", "caption": "", "kind": "table_ref", "title": "Copper Conductor Size (AWG) or kcmil", "summary": "Table of copper conductor size (awg) or kcmil: Copper Conductor Size (AWG) or kcmil, Nominal Insulation Thickness of Power Conductors mils mm, Equipment Grounding Conductor Size AWG"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 400.30 General. Part III applies to single and multiconductor\nportable cables used to connect mobile equipment and machi-\nnery. | 400.31 Construction. | 400.32 Shielding. All shields shall be connected to an equip-\nment grounding conductor. | 400.33 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. | 400.34 Minimum Bending Radii. The minimum bending radii\nfor portable cables during installation and handling in service\nshall be adequate to prevent damage to the cable. | 400.36 Splices and Terminations. Portable cables shall not\ncontain splices unless the splices are of the permanent molded,\nvulcanized types in accordance with 110.14(B). Terminations\non portable cables rated over 600 volts, nominal, shall be acces-\nsible only to authorized and qualified personnel. | 400.40 General. Part IV applies to single and multiconductor\nportable power feeder cables over 2000 volts nominal used to\nconnect portable equipment and machinery. | 400.42 Uses Permitted. Portable power feeder cables over\n2000 volts shall be used for the following: | 400.43 Uses Not Permitted. Portable power feeder cables over\n2000 volts shall not be used for the following: | 400.44 Construction. | 400.45 Shielding. All shields shall be grounded at least at one | 400.46 Equipment Grounding Conductors. Equipment\ngrounding conductors shall be connected in accordance with\nParts VI and VII of Article 250. | 400.47 Minimum Bending Radii. The minimum bending radii\nfor portable power feeder cables from 2000 volts to 5000 volts\nshall not exceed six times the overall cable outer diameter. The\nminimum bending radii for portable cables from 5001 volts to\n25,000 volts shall not exceed eight times the overall cable outer\ndiameter. | 400.41 Portable Power Feeder Cables. Portable power feeder\ncables rated greater than 2000 volts shall comply with 400.14,\n400.17, and 400.23 and with the following sections. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Technical document\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 400, which pertains to flexible cords and flexible cables. It includes sections on construction, uses, and specifications for portable cables and power feeder cables.\n\n**Technical details:**\n*   Article 400 - Flexible Cords and Flexible Cables\n*   Part III. Portable Cables Over 600 Volts, up to 2000 Volts, Nominal\n*   Part IV. Portable Power Feeder Cables Over 2000 Volts, Nominal\n*   Sections: 400.30, 400.31, 400.32, 400.33, 400.34, 400.35, 400.36, 400.40, 400.41, 400.42, 400.43, 400.44, 400.45, 400.46, 400.47\n*   Conductor sizes: 12 AWG, 6 AWG\n*   Table 400.44(B)(1) Thickness of Insulation for Three-Conductor Type G Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts and Equipment Grounding Conductor Size\n*   Copper Conductor Size (AWG) or kcmil: 6, 4-2, 1, 1/0, 2/0, 3/0, 4/0\n*   Nominal Insulation Thickness of Power Conductors: 110 mils, 2.79 mm\n*   Equipment Grounding Conductor Size AWG: 10, 8, 7, 6, 5, 4, 3\n*   ANSI/NEMA WC 58/ ICEA S-75-381\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p12_narr1", "chunk_type": "narrative", "page_numbers": [12], "section_path": ["8001 to 15,000 volts\n210", "400.52 Markings"], "section_path_str": "8001 to 15,000 volts\n210 > 400.52 Markings", "local_headings": ["8001 to 15,000 volts\n210", "400.52 Markings"], "headings_on_page": ["ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES", "2001 to 5000 volts", "5001 to 8000 volts\n150", "8001 to 15,000 volts\n210", "2000 to 5000 volts", "5001 to 8000 volts", "8001 to 15,000 volts\n210", "400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations.", "400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts.", "400.52 Markings"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 400.44(B) (2) Thickness of Insulation for Single", "summary": "Table of table 400.44(b) (2) thickness of insulation for single: Table 400.44(B) (2) Thickness of Insulation for Single, 400.48 Fittings. The use of connectors and couplers to"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 12, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table3", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 8, "bbox": [], "header_preview_text": "Copper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils mm | Grounding Conductor Size AWG", "caption": "", "kind": "table_ref", "title": "Copper Conductor Size (AWG) or kcmil", "summary": "Table of copper conductor size (awg) or kcmil: Copper Conductor Size (AWG) or kcmil, Nominal Insulation Thickness of Power Conductors mils mm, Grounding Conductor Size AWG"}], "captions_on_page": ["Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size", "Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "400.48\n ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table1", "chunk_type": "table", "page_numbers": [12], "section_path": ["8001 to 15,000 volts\n210", "400.52 Markings"], "section_path_str": "8001 to 15,000 volts\n210 > 400.52 Markings", "local_headings": ["8001 to 15,000 volts\n210", "400.52 Markings"], "headings_on_page": ["ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES", "2001 to 5000 volts", "5001 to 8000 volts\n150", "8001 to 15,000 volts\n210", "2000 to 5000 volts", "5001 to 8000 volts", "8001 to 15,000 volts\n210", "400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations.", "400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts.", "400.52 Markings"], "captions_on_page": ["Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size", "Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Tables and Text Excerpt\n\n**Main components:** Tables detailing the thickness of insulation for single and three-conductor portable power feeder cables, along with related text excerpts from the National Electrical Code (NEC) regarding fittings, splices, terminations, types, ampacities, and markings for these cables.\n\n**Technical details:**\n*   **Tables:**\n    *   Table 400.44(B)(2): Thickness of Insulation for Single Conductor Type SH Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-500, 1-500\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Voltage Ranges: 2001 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(3): Thickness of Insulation for Three-Conductor Type SHD and SHD-GC Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-4/0, 1-4/0\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Grounding Conductor Size AWG: 8\n        *   Voltage Ranges: 2000 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(4): Thickness of Insulation for Three-Conductor Type SHD-CGC Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6, 4-2, 1, 1/0, 2/0, 3/0, 4/0,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 400.44(B) (2) Thickness of Insulation for Single", "400.48 Fittings. The use of connectors and couplers to"], ["Conductor Type SH Portable Power Feeder Cables Rated", "connect lengths of cable together in a run shall not be permit-"], ["2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "ted."], ["400.49 Splices and Terminations. Portable power feeder"], ["Nominal Insulation Thickness of Power", "cables shall not contain splices. Connectors, couplers, lugs,"], ["Copper Conductor", "Conductors", "elbows, and terminations for portable power feeder cables"], ["mils", "rated over 2000 volts, nominal, shall be accessible only to"], ["Size (AWG) or kcmil", "mm", "authorized and qualified personnel. Suitable means shall be"], ["2001 to 5000 volts", "used to eliminate tension at connectors, couplers, lugs, elbows,"], ["6-4/0", "110", "2.79", "and terminations."], ["250-500", "120", "3.05", "400.50 Types. Portable power feeder cables rated greater than"], ["5001 to 8000 volts", "2000 volts shall conform to the description in Table 400.50."], ["4-500", "150", "3.81", "Types G, SHD-PCG, and SHD-CGC shall be used only from"], ["8001 to 15,000 volts", "2000 volts to 5000 volts. Types SH, SHD, and SHD-GC shall be"], ["2-500", "210", "5.33", "used from 2000 volts to 25,000 volts. Where a Type designation"], ["for portable power feeder cables over 2000 volts conflicts with a"], ["15,001 to 25,000 volts", "designation description in Table 400.4, the description in Table"], ["1-500", "295", "7.49", "400.50 shall apply. The use of portable power feeder cables"], ["other than those in Table 400.50 shall require permission by"], ["the authority having jurisdiction."], ["Table 400.44(B) (3) Thickness of Insulation for Three-", "400.51 Ampacities for Portable Power Feeder Cables Rated"], ["Conductor Type SHD and SHD-GC Portable Power Feeder", "Greater Than 2000 Volts."], ["Cables Rated 2000 Volts to 25,000 Volts for 100 Percent", "(A) Ampacity Tables. Table 400.51 (A) (1) provides the ampaci-"], ["Insulation Level and Grounding Conductor Size", "ties for single and three-conductor portable power feeder"], ["Nominal Insulation Thickness", "cables rated greater than 2000 volts. Where portable power"], ["Copper", "Grounding", "feeder cables are used in ambient temperatures other than"], ["Conductor Size", "of Power Conductors", "Conductor", "30\u00b0C (86\u00b0F), the temperature correction factors from Table"], ["(AWG) or kcmil", "mils", "mm", "Size AWG", "400.51 (A) (2) that correspond to the differing ambient temper-"], ["2000 to 5000 volts", "ature shall be applied to the ampacity in Table 400.51 (A)(1)."], ["6-4/0", "110", "2.79", "8", "Where the cable will not be completely unwound from the"], ["250-500", "120", "3.05", "8", "cord reel, the ampacity correction factor based on the number"], ["of layers remaining wound on a reel shall be applied as shown"], ["5001 to 8000 volts", "in Table 400.51 (A) (3)."], ["4-500", "150", "3.81", "80", "(B) Engineering Supervision. Under engineering supervision,"], ["8001 to 15,000 volts", "conductor ampacities shall be permitted to be calculated in"], ["2-4/0", "210", "5.33", "8", "accordance with 310.14(B)."], ["15,001 to 25,000 volts", "400.52 Markings"], ["1-4/0", "295", "7.49", "8", "(A) Required Markings. Portable power feeder cables shall be"], ["marked by means of a printed tag attached to the coil reel or"], ["Table 400.44(B) (4) Thickness of Insulation for Three-", "carton. The tag shall contain the information required in"], ["Conductor Type SHD-CGC Portable Power Feeder Cables", "310.8 (A). Types G, SHD-PCG, SH, SHD, SHD-GC, and SHD-"], ["CGC portable power feeder cables shall be durably marked on"], ["Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level", "the surface at intervals not exceeding 610 mm (24 in.) with the"], ["and Grounding Conductor Size", "following:"], ["(1) The maximum rated voltage"], ["Equipment", "(2)", "The proper type letter or letters for the type of portable"], ["Copper", "Nominal Insulation Thickness of", "Grounding", "power feeder cable as specified elsewhere in this Code"], ["Conductor Size", "Power Conductors", "Conductor", "(3) The manufacturer's name, trademark, or other distinctive"], ["(AWG) or kcmil", "mils", "mm", "Size AWG", "marking by which the organization responsible for the"], ["6", "110", "2.79", "10", "product can be readily identified"], ["4-2", "110", "2.79", "8", "(4)", "The AWG size or circular mil area"], ["1", "110", "2.79", "7", "(5) Maximum operating temperature"], ["1/0", "110", "2.79", "6", "(B) Optional Markings. Portable power feeder cables listed in"], ["2/0", "110", "2.79", "5", "Table 400.50 shall be permitted to be surface marked to indi-"], ["3/0", "110", "2.79", "4", "cate special characteristics of the cable materials. These mark-"], ["4/0", "110", "2.79", "3", "ings shall be permitted to include, but are not limited to,"], ["250", "120", "3.05", "2", "markings for limited smoke, sunlight resistance, and so forth."], ["300-350", "120", "3.05", "1"], ["500", "120", "3.05", "2/0"], ["70-288", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "Equipment"], ["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils", "mm", "Grounding Conductor Size AWG"], ["6", "110", "2.79", "10"], ["4-2", "110", "2.79", "8"], ["1", "110", "2.79", "7"], ["1/0", "110", "2.79", "6"], ["2/0", "110", "2.79", "5"], ["3/0", "110", "2.79", "4"], ["4/0", "110", "2.79", "3"], ["250", "120", "3.05", "2"], ["300-350", "120", "3.05", "1"], ["500", "120", "3.05", "2/0"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["6-4/0", "2000 to 5000 volts 110 2.79", "8"], ["250-500", "3.05 120", "8"], ["", "5001 to 8000 volts", ""], ["4-500", "150 3.81", "8"], ["", "8001 to 15,000 volts", ""], ["2-4/0", "210 5.33", "8"], ["", "15,001 to 25,000 volts", ""], ["1-4/0", "7.49 295", "8"]], "headers": [["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils mm", "Grounding Conductor Size AWG"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists table 400.44(b) (2) thickness of insulation for single with columns including: Table 400.44(B) (2) Thickness of Insulation for Single, 400.48 Fittings. The use of connectors and couplers to.", "text": "Section: 8001 to 15,000 volts\n210 > 400.52 Markings\nHeadings: ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES | 2001 to 5000 volts | 5001 to 8000 volts\n150 | 8001 to 15,000 volts\n210 | 2000 to 5000 volts | 5001 to 8000 volts | 8001 to 15,000 volts\n210 | 400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations. | 400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts. | 400.52 Markings\nCaptions: Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level | Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size | Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size\n\nTable 400.44(B) (2) Thickness of Insulation for Single | 400.48 Fittings. The use of connectors and couplers to | | | |\nConductor Type SH Portable Power Feeder Cables Rated | connect lengths of cable together in a run shall not be permit- | | | |\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level | ted. | | | |\n400.49 Splices and Terminations. Portable power feeder | | | | |\nNominal Insulation Thickness of Power | cables shall not contain splices. Connectors, couplers, lugs, | | | |\nCopper Conductor | Conductors | elbows, and terminations for portable power feeder cables | | |\nmils | rated over 2000 volts, nominal, shall be accessible only to | | | |\nSize (AWG) or kcmil | mm | authorized and qualified personnel. Suitable means shall be | | |\n2001 to 5000 volts | used to eliminate tension at connectors, couplers, lugs, elbows, | | | |\n6-4/0 | 110 | 2.79 | and terminations. | |\n250-500 | 120 | 3.05 | 400.50 Types. Portable power feeder cables rated greater than | |\n5001 to 8000 volts | 2000 volts shall conform to the description in Table 400.50. | | | |\n4-500 | 150 | 3.81 | Types G, SHD-PCG, and SHD-CGC shall be used only from | |\n8001 to 15,000 volts | 2000 volts to 5000 volts. Types SH, SHD, and SHD-GC shall be | | | |\n2-500 | 210 | 5.33 | used from 2000 volts to 25,000 volts. Where a Type designation | |\nfor portable power feeder cables over 2000 volts conflicts with a | | | | |\n15,001 to 25,000 volts | designation description in Table 400.4, the description in Table | | | |\n1-500 | 295 | 7.49 | 400.50 shall apply. The use of portable power feeder cables | |\nother than those in Table 400.50 shall require permission by | | | | |\nthe authority having jurisdiction. | | | | |\nTable 400.44(B) (3) Thickness of Insulation for Three- | 400.51 Ampacities for Portable Power Feeder Cables Rated | | | |\nConductor Type SHD and SHD-GC Portable Power Feeder | Greater Than 2000 Volts. | | | |\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent | (A) Ampacity Tables. Table 400.51 (A) (1) provides the ampaci- | | | |\nInsulation Level and Grounding Conductor Size | ties for single and three-conductor portable power feeder | | | |\nNominal Insulation Thickness | cables rated greater than 2000 volts. Where portable power | | | |\nCopper | Grounding | feeder cables are used in ambient temperatures other than | | |\nConductor Size | of Power Conductors | Conductor | 30\u00b0C (86\u00b0F), the temperature correction factors from Table | |\n(AWG) or kcmil | mils | mm | Size AWG | 400.51 (A) (2) that correspond to the differing ambient temper- |\n2000 to 5000 volts | ature shall be applied to the ampacity in Table 400.51 (A)(1). | | | |\n6-4/0 | 110 | 2.79 | 8 | Where the cable will not be completely unwound from the |\n250-500 | 120 | 3.05 | 8 | cord reel, the ampacity correction factor based on the number |\nof layers remaining wound on a reel shall be applied as shown | | | | |\n5001 to 8000 volts | in Table 400.51 (A) (3). | | | |\n4-500 | 150 | 3.81 | 80 | (B) Engineering Supervision. Under engineering supervision, |\n8001 to 15,000 volts | conductor ampacities shall be permitted to be calculated in | | | |\n2-4/0 | 210 | 5.33 | 8 | accordance with 310.14(B). |\n15,001 to 25,000 volts | 400.52 Markings | | | |\n1-4/0 | 295 | 7.49 | 8 | (A) Required Markings. Portable power feeder cables shall be |\nmarked by means of a printed tag attached to the coil reel or | | | | |\nTable 400.44(B) (4) Thickness of Insulation for Three- | carton. The tag shall contain the information required in | | | |\nConductor Type SHD-CGC Portable Power Feeder Cables | 310.8 (A). Types G, SHD-PCG, SH, SHD, SHD-GC, and SHD- | | | |\nCGC portable power feeder cables shall be durably marked on | | | | |\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level | the surface at intervals not exceeding 610 mm (24 in.) with the | | | |\nand Grounding Conductor Size | following: | | | |\n(1) The maximum rated voltage | | | | |\nEquipment | (2) | The proper type letter or letters for the type of portable | | |\nCopper | Nominal Insulation Thickness of | Grounding | power feeder cable as specified elsewhere in this Code | |\nConductor Size | Power Conductors | Conductor | (3) The manufacturer's name, trademark, or other distinctive | |\n(AWG) or kcmil | mils | mm | Size AWG | marking by which the organization responsible for the |\n6 | 110 | 2.79 | 10 | product can be readily identified |\n4-2 | 110 | 2.79 | 8 | (4) | The AWG size or circular mil area\n1 | 110 | 2.79 | 7 | (5) Maximum operating temperature |\n1/0 | 110 | 2.79 | 6 | (B) Optional Markings. Portable power feeder cables listed in |\n2/0 | 110 | 2.79 | 5 | Table 400.50 shall be permitted to be surface marked to indi- |\n3/0 | 110 | 2.79 | 4 | cate special characteristics of the cable materials. These mark- |\n4/0 | 110 | 2.79 | 3 | ings shall be permitted to include, but are not limited to, |\n250 | 120 | 3.05 | 2 | markings for limited smoke, sunlight resistance, and so forth. |\n300-350 | 120 | 3.05 | 1 | |\n500 | 120 | 3.05 | 2/0 | |\n70-288 | NATIONAL ELECTRICAL CODE 2023 Edition | | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table2", "chunk_type": "table", "page_numbers": [12], "section_path": ["8001 to 15,000 volts\n210", "400.52 Markings"], "section_path_str": "8001 to 15,000 volts\n210 > 400.52 Markings", "local_headings": ["8001 to 15,000 volts\n210", "400.52 Markings"], "headings_on_page": ["ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES", "2001 to 5000 volts", "5001 to 8000 volts\n150", "8001 to 15,000 volts\n210", "2000 to 5000 volts", "5001 to 8000 volts", "8001 to 15,000 volts\n210", "400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations.", "400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts.", "400.52 Markings"], "captions_on_page": ["Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size", "Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Tables and Text Excerpt\n\n**Main components:** Tables detailing the thickness of insulation for single and three-conductor portable power feeder cables, along with related text excerpts from the National Electrical Code (NEC) regarding fittings, splices, terminations, types, ampacities, and markings for these cables.\n\n**Technical details:**\n*   **Tables:**\n    *   Table 400.44(B)(2): Thickness of Insulation for Single Conductor Type SH Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-500, 1-500\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Voltage Ranges: 2001 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(3): Thickness of Insulation for Three-Conductor Type SHD and SHD-GC Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-4/0, 1-4/0\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Grounding Conductor Size AWG: 8\n        *   Voltage Ranges: 2000 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(4): Thickness of Insulation for Three-Conductor Type SHD-CGC Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6, 4-2, 1, 1/0, 2/0, 3/0, 4/0,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 400.44(B) (2) Thickness of Insulation for Single", "400.48 Fittings. The use of connectors and couplers to"], ["Conductor Type SH Portable Power Feeder Cables Rated", "connect lengths of cable together in a run shall not be permit-"], ["2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "ted."], ["400.49 Splices and Terminations. Portable power feeder"], ["Nominal Insulation Thickness of Power", "cables shall not contain splices. Connectors, couplers, lugs,"], ["Copper Conductor", "Conductors", "elbows, and terminations for portable power feeder cables"], ["mils", "rated over 2000 volts, nominal, shall be accessible only to"], ["Size (AWG) or kcmil", "mm", "authorized and qualified personnel. Suitable means shall be"], ["2001 to 5000 volts", "used to eliminate tension at connectors, couplers, lugs, elbows,"], ["6-4/0", "110", "2.79", "and terminations."], ["250-500", "120", "3.05", "400.50 Types. Portable power feeder cables rated greater than"], ["5001 to 8000 volts", "2000 volts shall conform to the description in Table 400.50."], ["4-500", "150", "3.81", "Types G, SHD-PCG, and SHD-CGC shall be used only from"], ["8001 to 15,000 volts", "2000 volts to 5000 volts. Types SH, SHD, and SHD-GC shall be"], ["2-500", "210", "5.33", "used from 2000 volts to 25,000 volts. Where a Type designation"], ["for portable power feeder cables over 2000 volts conflicts with a"], ["15,001 to 25,000 volts", "designation description in Table 400.4, the description in Table"], ["1-500", "295", "7.49", "400.50 shall apply. The use of portable power feeder cables"], ["other than those in Table 400.50 shall require permission by"], ["the authority having jurisdiction."], ["Table 400.44(B) (3) Thickness of Insulation for Three-", "400.51 Ampacities for Portable Power Feeder Cables Rated"], ["Conductor Type SHD and SHD-GC Portable Power Feeder", "Greater Than 2000 Volts."], ["Cables Rated 2000 Volts to 25,000 Volts for 100 Percent", "(A) Ampacity Tables. Table 400.51 (A) (1) provides the ampaci-"], ["Insulation Level and Grounding Conductor Size", "ties for single and three-conductor portable power feeder"], ["Nominal Insulation Thickness", "cables rated greater than 2000 volts. Where portable power"], ["Copper", "Grounding", "feeder cables are used in ambient temperatures other than"], ["Conductor Size", "of Power Conductors", "Conductor", "30\u00b0C (86\u00b0F), the temperature correction factors from Table"], ["(AWG) or kcmil", "mils", "mm", "Size AWG", "400.51 (A) (2) that correspond to the differing ambient temper-"], ["2000 to 5000 volts", "ature shall be applied to the ampacity in Table 400.51 (A)(1)."], ["6-4/0", "110", "2.79", "8", "Where the cable will not be completely unwound from the"], ["250-500", "120", "3.05", "8", "cord reel, the ampacity correction factor based on the number"], ["of layers remaining wound on a reel shall be applied as shown"], ["5001 to 8000 volts", "in Table 400.51 (A) (3)."], ["4-500", "150", "3.81", "80", "(B) Engineering Supervision. Under engineering supervision,"], ["8001 to 15,000 volts", "conductor ampacities shall be permitted to be calculated in"], ["2-4/0", "210", "5.33", "8", "accordance with 310.14(B)."], ["15,001 to 25,000 volts", "400.52 Markings"], ["1-4/0", "295", "7.49", "8", "(A) Required Markings. Portable power feeder cables shall be"], ["marked by means of a printed tag attached to the coil reel or"], ["Table 400.44(B) (4) Thickness of Insulation for Three-", "carton. The tag shall contain the information required in"], ["Conductor Type SHD-CGC Portable Power Feeder Cables", "310.8 (A). Types G, SHD-PCG, SH, SHD, SHD-GC, and SHD-"], ["CGC portable power feeder cables shall be durably marked on"], ["Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level", "the surface at intervals not exceeding 610 mm (24 in.) with the"], ["and Grounding Conductor Size", "following:"], ["(1) The maximum rated voltage"], ["Equipment", "(2)", "The proper type letter or letters for the type of portable"], ["Copper", "Nominal Insulation Thickness of", "Grounding", "power feeder cable as specified elsewhere in this Code"], ["Conductor Size", "Power Conductors", "Conductor", "(3) The manufacturer's name, trademark, or other distinctive"], ["(AWG) or kcmil", "mils", "mm", "Size AWG", "marking by which the organization responsible for the"], ["6", "110", "2.79", "10", "product can be readily identified"], ["4-2", "110", "2.79", "8", "(4)", "The AWG size or circular mil area"], ["1", "110", "2.79", "7", "(5) Maximum operating temperature"], ["1/0", "110", "2.79", "6", "(B) Optional Markings. Portable power feeder cables listed in"], ["2/0", "110", "2.79", "5", "Table 400.50 shall be permitted to be surface marked to indi-"], ["3/0", "110", "2.79", "4", "cate special characteristics of the cable materials. These mark-"], ["4/0", "110", "2.79", "3", "ings shall be permitted to include, but are not limited to,"], ["250", "120", "3.05", "2", "markings for limited smoke, sunlight resistance, and so forth."], ["300-350", "120", "3.05", "1"], ["500", "120", "3.05", "2/0"], ["70-288", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "Equipment"], ["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils", "mm", "Grounding Conductor Size AWG"], ["6", "110", "2.79", "10"], ["4-2", "110", "2.79", "8"], ["1", "110", "2.79", "7"], ["1/0", "110", "2.79", "6"], ["2/0", "110", "2.79", "5"], ["3/0", "110", "2.79", "4"], ["4/0", "110", "2.79", "3"], ["250", "120", "3.05", "2"], ["300-350", "120", "3.05", "1"], ["500", "120", "3.05", "2/0"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["6-4/0", "2000 to 5000 volts 110 2.79", "8"], ["250-500", "3.05 120", "8"], ["", "5001 to 8000 volts", ""], ["4-500", "150 3.81", "8"], ["", "8001 to 15,000 volts", ""], ["2-4/0", "210 5.33", "8"], ["", "15,001 to 25,000 volts", ""], ["1-4/0", "7.49 295", "8"]], "headers": [["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils mm", "Grounding Conductor Size AWG"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment.", "text": "Section: 8001 to 15,000 volts\n210 > 400.52 Markings\nHeadings: ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES | 2001 to 5000 volts | 5001 to 8000 volts\n150 | 8001 to 15,000 volts\n210 | 2000 to 5000 volts | 5001 to 8000 volts | 8001 to 15,000 volts\n210 | 400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations. | 400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts. | 400.52 Markings\nCaptions: Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level | Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size | Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size\n\nCopper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils | mm | Grounding Conductor Size AWG\n6 | 110 | 2.79 | 10\n4-2 | 110 | 2.79 | 8\n1 | 110 | 2.79 | 7\n1/0 | 110 | 2.79 | 6\n2/0 | 110 | 2.79 | 5\n3/0 | 110 | 2.79 | 4\n4/0 | 110 | 2.79 | 3\n250 | 120 | 3.05 | 2\n300-350 | 120 | 3.05 | 1\n500 | 120 | 3.05 | 2/0"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table3", "chunk_type": "table", "page_numbers": [12], "section_path": ["8001 to 15,000 volts\n210", "400.52 Markings"], "section_path_str": "8001 to 15,000 volts\n210 > 400.52 Markings", "local_headings": ["8001 to 15,000 volts\n210", "400.52 Markings"], "headings_on_page": ["ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES", "2001 to 5000 volts", "5001 to 8000 volts\n150", "8001 to 15,000 volts\n210", "2000 to 5000 volts", "5001 to 8000 volts", "8001 to 15,000 volts\n210", "400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations.", "400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts.", "400.52 Markings"], "captions_on_page": ["Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size", "Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Tables and Text Excerpt\n\n**Main components:** Tables detailing the thickness of insulation for single and three-conductor portable power feeder cables, along with related text excerpts from the National Electrical Code (NEC) regarding fittings, splices, terminations, types, ampacities, and markings for these cables.\n\n**Technical details:**\n*   **Tables:**\n    *   Table 400.44(B)(2): Thickness of Insulation for Single Conductor Type SH Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-500, 1-500\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Voltage Ranges: 2001 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(3): Thickness of Insulation for Three-Conductor Type SHD and SHD-GC Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-4/0, 1-4/0\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Grounding Conductor Size AWG: 8\n        *   Voltage Ranges: 2000 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(4): Thickness of Insulation for Three-Conductor Type SHD-CGC Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6, 4-2, 1, 1/0, 2/0, 3/0, 4/0,"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Table 400.44(B) (2) Thickness of Insulation for Single", "400.48 Fittings. The use of connectors and couplers to"], ["Conductor Type SH Portable Power Feeder Cables Rated", "connect lengths of cable together in a run shall not be permit-"], ["2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "ted."], ["400.49 Splices and Terminations. Portable power feeder"], ["Nominal Insulation Thickness of Power", "cables shall not contain splices. Connectors, couplers, lugs,"], ["Copper Conductor", "Conductors", "elbows, and terminations for portable power feeder cables"], ["mils", "rated over 2000 volts, nominal, shall be accessible only to"], ["Size (AWG) or kcmil", "mm", "authorized and qualified personnel. Suitable means shall be"], ["2001 to 5000 volts", "used to eliminate tension at connectors, couplers, lugs, elbows,"], ["6-4/0", "110", "2.79", "and terminations."], ["250-500", "120", "3.05", "400.50 Types. Portable power feeder cables rated greater than"], ["5001 to 8000 volts", "2000 volts shall conform to the description in Table 400.50."], ["4-500", "150", "3.81", "Types G, SHD-PCG, and SHD-CGC shall be used only from"], ["8001 to 15,000 volts", "2000 volts to 5000 volts. Types SH, SHD, and SHD-GC shall be"], ["2-500", "210", "5.33", "used from 2000 volts to 25,000 volts. Where a Type designation"], ["for portable power feeder cables over 2000 volts conflicts with a"], ["15,001 to 25,000 volts", "designation description in Table 400.4, the description in Table"], ["1-500", "295", "7.49", "400.50 shall apply. The use of portable power feeder cables"], ["other than those in Table 400.50 shall require permission by"], ["the authority having jurisdiction."], ["Table 400.44(B) (3) Thickness of Insulation for Three-", "400.51 Ampacities for Portable Power Feeder Cables Rated"], ["Conductor Type SHD and SHD-GC Portable Power Feeder", "Greater Than 2000 Volts."], ["Cables Rated 2000 Volts to 25,000 Volts for 100 Percent", "(A) Ampacity Tables. Table 400.51 (A) (1) provides the ampaci-"], ["Insulation Level and Grounding Conductor Size", "ties for single and three-conductor portable power feeder"], ["Nominal Insulation Thickness", "cables rated greater than 2000 volts. Where portable power"], ["Copper", "Grounding", "feeder cables are used in ambient temperatures other than"], ["Conductor Size", "of Power Conductors", "Conductor", "30\u00b0C (86\u00b0F), the temperature correction factors from Table"], ["(AWG) or kcmil", "mils", "mm", "Size AWG", "400.51 (A) (2) that correspond to the differing ambient temper-"], ["2000 to 5000 volts", "ature shall be applied to the ampacity in Table 400.51 (A)(1)."], ["6-4/0", "110", "2.79", "8", "Where the cable will not be completely unwound from the"], ["250-500", "120", "3.05", "8", "cord reel, the ampacity correction factor based on the number"], ["of layers remaining wound on a reel shall be applied as shown"], ["5001 to 8000 volts", "in Table 400.51 (A) (3)."], ["4-500", "150", "3.81", "80", "(B) Engineering Supervision. Under engineering supervision,"], ["8001 to 15,000 volts", "conductor ampacities shall be permitted to be calculated in"], ["2-4/0", "210", "5.33", "8", "accordance with 310.14(B)."], ["15,001 to 25,000 volts", "400.52 Markings"], ["1-4/0", "295", "7.49", "8", "(A) Required Markings. Portable power feeder cables shall be"], ["marked by means of a printed tag attached to the coil reel or"], ["Table 400.44(B) (4) Thickness of Insulation for Three-", "carton. The tag shall contain the information required in"], ["Conductor Type SHD-CGC Portable Power Feeder Cables", "310.8 (A). Types G, SHD-PCG, SH, SHD, SHD-GC, and SHD-"], ["CGC portable power feeder cables shall be durably marked on"], ["Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level", "the surface at intervals not exceeding 610 mm (24 in.) with the"], ["and Grounding Conductor Size", "following:"], ["(1) The maximum rated voltage"], ["Equipment", "(2)", "The proper type letter or letters for the type of portable"], ["Copper", "Nominal Insulation Thickness of", "Grounding", "power feeder cable as specified elsewhere in this Code"], ["Conductor Size", "Power Conductors", "Conductor", "(3) The manufacturer's name, trademark, or other distinctive"], ["(AWG) or kcmil", "mils", "mm", "Size AWG", "marking by which the organization responsible for the"], ["6", "110", "2.79", "10", "product can be readily identified"], ["4-2", "110", "2.79", "8", "(4)", "The AWG size or circular mil area"], ["1", "110", "2.79", "7", "(5) Maximum operating temperature"], ["1/0", "110", "2.79", "6", "(B) Optional Markings. Portable power feeder cables listed in"], ["2/0", "110", "2.79", "5", "Table 400.50 shall be permitted to be surface marked to indi-"], ["3/0", "110", "2.79", "4", "cate special characteristics of the cable materials. These mark-"], ["4/0", "110", "2.79", "3", "ings shall be permitted to include, but are not limited to,"], ["250", "120", "3.05", "2", "markings for limited smoke, sunlight resistance, and so forth."], ["300-350", "120", "3.05", "1"], ["500", "120", "3.05", "2/0"], ["70-288", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "Equipment"], ["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils", "mm", "Grounding Conductor Size AWG"], ["6", "110", "2.79", "10"], ["4-2", "110", "2.79", "8"], ["1", "110", "2.79", "7"], ["1/0", "110", "2.79", "6"], ["2/0", "110", "2.79", "5"], ["3/0", "110", "2.79", "4"], ["4/0", "110", "2.79", "3"], ["250", "120", "3.05", "2"], ["300-350", "120", "3.05", "1"], ["500", "120", "3.05", "2/0"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["6-4/0", "2000 to 5000 volts 110 2.79", "8"], ["250-500", "3.05 120", "8"], ["", "5001 to 8000 volts", ""], ["4-500", "150 3.81", "8"], ["", "8001 to 15,000 volts", ""], ["2-4/0", "210 5.33", "8"], ["", "15,001 to 25,000 volts", ""], ["1-4/0", "7.49 295", "8"]], "headers": [["Copper Conductor Size (AWG) or kcmil", "Nominal Insulation Thickness of Power Conductors mils mm", "Grounding Conductor Size AWG"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists copper conductor size (awg) or kcmil with columns including: Copper Conductor Size (AWG) or kcmil, Nominal Insulation Thickness of Power Conductors mils mm, Grounding Conductor Size AWG.", "text": "Section: 8001 to 15,000 volts\n210 > 400.52 Markings\nHeadings: ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES | 2001 to 5000 volts | 5001 to 8000 volts\n150 | 8001 to 15,000 volts\n210 | 2000 to 5000 volts | 5001 to 8000 volts | 8001 to 15,000 volts\n210 | 400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations. | 400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts. | 400.52 Markings\nCaptions: Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level | Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size | Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size\n\nCopper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils mm | Grounding Conductor Size AWG\n6-4/0 | 2000 to 5000 volts 110 2.79 | 8\n250-500 | 3.05 120 | 8\n| 5001 to 8000 volts |\n4-500 | 150 3.81 | 8\n| 8001 to 15,000 volts |\n2-4/0 | 210 5.33 | 8\n| 15,001 to 25,000 volts |\n1-4/0 | 7.49 295 | 8"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p12_fig1", "chunk_type": "figure", "page_numbers": [12], "section_path": ["8001 to 15,000 volts\n210", "400.52 Markings"], "section_path_str": "8001 to 15,000 volts\n210 > 400.52 Markings", "local_headings": ["8001 to 15,000 volts\n210", "400.52 Markings"], "headings_on_page": ["ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES", "2001 to 5000 volts", "5001 to 8000 volts\n150", "8001 to 15,000 volts\n210", "2000 to 5000 volts", "5001 to 8000 volts", "8001 to 15,000 volts\n210", "400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations.", "400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts.", "400.52 Markings"], "captions_on_page": ["Table 400.44(B) (2) Thickness of Insulation for Single\nConductor Type SH Portable Power Feeder Cables Rated\n2000 Volts to 25,000 Volts for 100 Percent Insulation Level", "Table 400.44(B) (3) Thickness of Insulation for Three-\nConductor Type SHD and SHD-GC Portable Power Feeder\nCables Rated 2000 Volts to 25,000 Volts for 100 Percent\nInsulation Level and Grounding Conductor Size", "Table 400.44(B) (4) Thickness of Insulation for Three-\nConductor Type SHD-CGC Portable Power Feeder Cables\nRated 2000 Volts to 5000 Volts for 100 Percent Insulation Level\nand Grounding Conductor Size"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Table 400.44(B) (2) Thickness of Insulation for Single", "summary": "Table of table 400.44(b) (2) thickness of insulation for single: Table 400.44(B) (2) Thickness of Insulation for Single, 400.48 Fittings. The use of connectors and couplers to"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 12, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p12_table3", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 8, "bbox": [], "header_preview_text": "Copper Conductor Size (AWG) or kcmil | Nominal Insulation Thickness of Power Conductors mils mm | Grounding Conductor Size AWG", "caption": "", "kind": "table_ref", "title": "Copper Conductor Size (AWG) or kcmil", "summary": "Table of copper conductor size (awg) or kcmil: Copper Conductor Size (AWG) or kcmil, Nominal Insulation Thickness of Power Conductors mils mm, Grounding Conductor Size AWG"}], "text": "Section: 8001 to 15,000 volts\n210 > 400.52 Markings\nHeadings: ARTICLE 400-\u2015 FLEXIBLE CORDS AND FLEXIBLE CABLES | 2001 to 5000 volts | 5001 to 8000 volts\n150 | 8001 to 15,000 volts\n210 | 2000 to 5000 volts | 5001 to 8000 volts | 8001 to 15,000 volts\n210 | 400.49 Splices and Terminations. Portable power feeder\ncables shall not contain splices. Connectors, couplers, lugs,\nelbows, and terminations for portable power feeder cables\nrated over 2000 volts, nominal, shall be accessible only to\nauthorized and qualified personnel. Suitable means shall be\nused to eliminate tension at connectors, couplers, lugs, elbows,\nand terminations. | 400.51 Ampacities for Portable Power Feeder Cables Rated\nGreater Than 2000 Volts. | 400.52 Markings\n\nAI caption: **Type of image:** Tables and Text Excerpt\n\n**Main components:** Tables detailing the thickness of insulation for single and three-conductor portable power feeder cables, along with related text excerpts from the National Electrical Code (NEC) regarding fittings, splices, terminations, types, ampacities, and markings for these cables.\n\n**Technical details:**\n*   **Tables:**\n    *   Table 400.44(B)(2): Thickness of Insulation for Single Conductor Type SH Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-500, 1-500\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Voltage Ranges: 2001 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(3): Thickness of Insulation for Three-Conductor Type SHD and SHD-GC Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6-4/0, 250-500, 4-500, 2-4/0, 1-4/0\n        *   Nominal Insulation Thickness of Power Conductors: mils, mm\n        *   Grounding Conductor Size AWG: 8\n        *   Voltage Ranges: 2000 to 5000 volts, 5001 to 8000 volts, 8001 to 15,000 volts, 15,001 to 25,000 volts\n    *   Table 400.44(B)(4): Thickness of Insulation for Three-Conductor Type SHD-CGC Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level and Grounding Conductor Size.\n        *   Copper Conductor Size (AWG) or kcmil: 6, 4-2, 1, 1/0, 2/0, 3/0, 4/0,"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p13_table1", "chunk_type": "table", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "G", "SHD-PCG", "SH", "N/A", "SHD", "SHD-GC", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.50 Portable Power Feeder Cables"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table describing portable power feeder cables, including trade name, type letter, voltage, AWG or kcmil, insulation, outer covering, ground check conductor, grounding conductor, shielded, and multiconductor configuration.\n\n**Technical details:**\n*   Title: Table 400.50 Portable Power Feeder Cables\n*   Columns: Trade Name, Type Letter, Voltage, AWG or kcmil, Insulation, Outer Covering, Ground Check Conductor, Grounding Conductor, Shielded, Multiconductor Configuration\n*   Cable Types: G, SHD-PCG, SH, SHD, SHD-GC\n*   Voltage Ranges: 2001-5000, 2001-25,000\n*   AWG or kcmil: 8-4/0, 3-4/0, 6-500\n*   Insulation: Thermoset\n*   Outer Covering: Heavy duty or extra heavy duty Thermoset\n*   Ground Check Conductor: Yes, No\n*   Grounding Conductor: Yes, No\n*   Shielded: Yes, Individually shielded power conductors, Individually shielded power and grounding conductors\n*   Multiconductor Configuration: Two parallel power conductors with a single grounding conductor, Round three power conductors that are separately covered with insulation, a tape, and a metallic shield, grounding conductor, and one or more control conductors under a unit jacket., N/A, Round three power conductors that are separately covered with insulation, a tape, and a shield, and three grounding conductors, one in each interstice., Round three power conductors that are separately covered with insulation, a tape, and a shield, and two grounding conductors and one ground-check conductor\n*   Article: ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES\n*   Page Number: 400.52\n*   Document: NATIONAL ELECTRICAL CODE, 2023 Edition, 70-289"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "400.52"], ["Table 400.50 Portable Power Feeder Cables"], ["Outer", "Ground Check", "Grounding", "Shielded", "Multiconductor"], ["Trade Name", "Type Letter", "Voltage", "AWG or kcmil", "Insulation", "Covering", "Conductor", "Conductor", "Configuration"], ["Portable", "G", "2001-5000", "8-4/0", "Thermoset", "Heavy duty or No.", "Yes", "Yes", "Two parallel"], ["Power", "extra heavy", "power"], ["Feeder", "duty", "conductors"], ["Cables", "Thermoset", "with a single"], ["conductor", "grounding"], ["SHD-PCG", "2001-5000", "3-4/0", "Thermoset", "Heavy duty or No", "Yes", "Individually", "Round three"], ["extra heavy", "shielded", "power"], ["duty", "power", "conductors"], ["Thermoset", "conductors", "that are"], ["separately", "covered with"], ["insulation, a"], ["tape, and a"], ["shield,", "metallic"], ["grounding"], ["conductor,"], ["and one or", "more control"], ["conductors"], ["under a unit"], ["jacket."], ["SH", "2001-25,000", "6-500", "Thermoset", "Heavy duty or No", "No", "Yes", "N/A"], ["extra heavy"], ["duty", "Thermoset"], ["SHD", "2001-25,000", "6-500", "Thermoset", "Heavy duty or No", "Yes", "Individually", "Round three"], ["extra heavy", "shielded", "power"], ["duty", "power", "conductors"], ["Thermoset", "conductors", "that are"], ["and", "separately"], ["grounding", "conductors", "covered with"], ["insulation, a"], ["tape, and a"], ["shield, and"], ["three"], ["grounding"], ["conductors,"], ["one in each"], ["interstice."], ["SHD-GC", "2001-25,000", "6-500", "Thermoset", "Heavy duty or Yes", "Yes", "Individually", "Round three"], ["extra heavy", "shielded", "power"], ["duty", "power and", "conductors"], ["Thermoset", "grounding", "that are"], ["conductors", "separately"], ["covered with"], ["insulation, a"], ["shield, and", "tape, and a"], ["two"], ["grounding", "conductors"], ["and one"], ["conductor", "ground-check"], ["(continues)"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-289"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists article 400-flexible cords and flexible cables with columns including: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | G | SHD-PCG | SH | N/A | SHD | SHD-GC | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.50 Portable Power Feeder Cables\n\nARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 400.52 | | | | | | |\nTable 400.50 Portable Power Feeder Cables | | | | | | | |\nOuter | Ground Check | Grounding | Shielded | Multiconductor | | | |\nTrade Name | Type Letter | Voltage | AWG or kcmil | Insulation | Covering | Conductor | Conductor | Configuration\nPortable | G | 2001-5000 | 8-4/0 | Thermoset | Heavy duty or No. | Yes | Yes | Two parallel\nPower | extra heavy | power | | | | | |\nFeeder | duty | conductors | | | | | |\nCables | Thermoset | with a single | | | | | |\nconductor | grounding | | | | | | |\nSHD-PCG | 2001-5000 | 3-4/0 | Thermoset | Heavy duty or No | Yes | Individually | Round three |\nextra heavy | shielded | power | | | | | |\nduty | power | conductors | | | | | |\nThermoset | conductors | that are | | | | | |\nseparately | covered with | | | | | | |\ninsulation, a | | | | | | | |\ntape, and a | | | | | | | |\nshield, | metallic | | | | | | |\ngrounding | | | | | | | |\nconductor, | | | | | | | |\nand one or | more control | | | | | | |\nconductors | | | | | | | |\nunder a unit | | | | | | | |\njacket. | | | | | | | |\nSH | 2001-25,000 | 6-500 | Thermoset | Heavy duty or No | No | Yes | N/A |\nextra heavy | | | | | | | |\nduty | Thermoset | | | | | | |\nSHD | 2001-25,000 | 6-500 | Thermoset | Heavy duty or No | Yes | Individually | Round three |\nextra heavy | shielded | power | | | | | |\nduty | power | conductors | | | | | |\nThermoset | conductors | that are | | | | | |\nand | separately | | | | | | |\ngrounding | conductors | covered with | | | | | |\ninsulation, a | | | | | | | |\ntape, and a | | | | | | | |\nshield, and | | | | | | | |\nthree | | | | | | | |\ngrounding | | | | | | | |\nconductors, | | | | | | | |\none in each | | | | | | | |\ninterstice. | | | | | | | |\nSHD-GC | 2001-25,000 | 6-500 | Thermoset | Heavy duty or Yes | Yes | Individually | Round three |\nextra heavy | shielded | power | | | | | |\nduty | power and | conductors | | | | | |\nThermoset | grounding | that are | | | | | |\nconductors | separately | | | | | | |\ncovered with | | | | | | | |\ninsulation, a | | | | | | | |\nshield, and | tape, and a | | | | | | |\ntwo | | | | | | | |\ngrounding | conductors | | | | | | |\nand one | | | | | | | |\nconductor | ground-check | | | | | | |\n(continues) | | | | | | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-289 | | | | | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | | | | | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p13_fig1", "chunk_type": "figure", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "G", "SHD-PCG", "SH", "N/A", "SHD", "SHD-GC", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.50 Portable Power Feeder Cables"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p13_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p13_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 56, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "summary": "Table of article 400-flexible cords and flexible cables: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | G | SHD-PCG | SH | N/A | SHD | SHD-GC | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table describing portable power feeder cables, including trade name, type letter, voltage, AWG or kcmil, insulation, outer covering, ground check conductor, grounding conductor, shielded, and multiconductor configuration.\n\n**Technical details:**\n*   Title: Table 400.50 Portable Power Feeder Cables\n*   Columns: Trade Name, Type Letter, Voltage, AWG or kcmil, Insulation, Outer Covering, Ground Check Conductor, Grounding Conductor, Shielded, Multiconductor Configuration\n*   Cable Types: G, SHD-PCG, SH, SHD, SHD-GC\n*   Voltage Ranges: 2001-5000, 2001-25,000\n*   AWG or kcmil: 8-4/0, 3-4/0, 6-500\n*   Insulation: Thermoset\n*   Outer Covering: Heavy duty or extra heavy duty Thermoset\n*   Ground Check Conductor: Yes, No\n*   Grounding Conductor: Yes, No\n*   Shielded: Yes, Individually shielded power conductors, Individually shielded power and grounding conductors\n*   Multiconductor Configuration: Two parallel power conductors with a single grounding conductor, Round three power conductors that are separately covered with insulation, a tape, and a metallic shield, grounding conductor, and one or more control conductors under a unit jacket., N/A, Round three power conductors that are separately covered with insulation, a tape, and a shield, and three grounding conductors, one in each interstice., Round three power conductors that are separately covered with insulation, a tape, and a shield, and two grounding conductors and one ground-check conductor\n*   Article: ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES\n*   Page Number: 400.52\n*   Document: NATIONAL ELECTRICAL CODE, 2023 Edition, 70-289"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p14_narr1", "chunk_type": "narrative", "page_numbers": [14], "section_path": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "section_path_str": "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "local_headings": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded", "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "\u00b0C", "\u00b0F"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 50, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Outer", "summary": "Table of outer: Outer, Ground Check, Grounding, Conductor, Shielded, Multiconductor"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 10, "num_rows": 4, "bbox": [], "header_preview_text": "Trade Name | Type Letter | Voltage | AWG or kemil", "caption": "", "kind": "table_ref", "title": "Trade Name", "summary": "Table of trade name: Trade Name, Type Letter, Voltage, AWG or kemil, Insulation, Outer Covering, Ground Check Conductor, Grounding Conductor, Shielded, Multiconductor Configuration"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 17, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Copper", "summary": "Table of copper: Copper, Single Conductor, Three Conductor, Copper"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table4", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Ambient Temperature, Degrees", "summary": "Table of ambient temperature, degrees: Ambient Temperature, Degrees"}], "captions_on_page": ["Table 400.50 Continued", "Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)]", "Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "400.52\n Table 400.50 Continued\n ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table1", "chunk_type": "table", "page_numbers": [14], "section_path": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "section_path_str": "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "local_headings": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded", "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "\u00b0C", "\u00b0F"], "captions_on_page": ["Table 400.50 Continued", "Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)]", "Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains tables detailing flexible cord and cable specifications, ampacity for portable power feeder cables, and adjustment factors for ambient temperatures.\n\n**Technical details:**\n*   Table 400.50: Flexible Cords and Flexible Cables\n    *   Trade Name: SHD-CGC\n    *   Type Letter: SHD-CGC\n    *   Voltage: 2001-5000\n    *   AWG or kcmil: 8-500\n    *   Insulation: Thermoset\n    *   Outer Covering: Heavy duty or extra heavy duty Thermoset\n    *   Ground Check Conductor: Yes\n    *   Grounding Conductor: Yes\n    *   Shielded: Individually shielded power conductors, grounding conductors, and one ground-check conductor in center\n    *   Multiconductor Configuration: Round three power conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center ground-check conductor.\n*   Table 400.51(A)(1): Ampacity for Portable Power Feeder Cables Over 2000 Volts\n    *   Ambient Temperature: 30\u00b0C (86\u00b0F)\n    *   Copper Conductor Size (AWG) or kcmil: 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 450, 500\n    *   Single Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 15,001-25,000 Volts\n    *   Three Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 8001-15,000 Volts\n*   Table 400.51(A)(2): Adjustment Factors for Different Ambient Temperatures\n    *   Ambient Temperature: Degrees Celsius (\u00b0C), Degrees Fahrenheit (\u00b0F)\n    *   Multiplying Correction Factor: 1.26, 1.18, 1.10, 1.00, 0.90\n    *   Temperatures: 10\u00b0C (50\u00b0F), 20\u00b0C (68\u00b0F), 30\u00b0C (86\u00b0F), 40\u00b0C (104\u00b0F), 50"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Outer", "Ground Check", "Grounding", "Conductor", "Shielded", "Multiconductor"], ["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Covering", "Conductor", "Configuration"], ["SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or Yes", "Yes", "Individually", "Round three"], ["extra heavy", "shielded", "power"], ["duty", "power", "conductors"], ["Thermoset", "conductors,", "that are"], ["grounding", "separately"], ["conductors,", "covered with"], ["and one", "insulation, a"], ["check", "ground-", "tape, and", "metal shield,"], ["conductor", "three"], ["in center", "grounding"], ["and one", "conductors,"], ["center"], ["conductor.", "ground-check"], ["Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on"], ["Ambient Temperature of 30\u00b0C (86\u00b0F)]"], ["Copper", "Single Conductor*", "Three Conductor", "Copper"], ["Conductor", "2001-", "8001-", "15,001-", "2001-", "8001-", "8001-", "Conductor"], ["Size (AWG)", "8000 Volts 15,000 Volts 25,000 Volts", "8000 Volts 15,000 Volts 15,000 Volts", "Size (AWG)"], ["or kcmil", "Shielded Shielded", "Shielded", "Shielded Shielded Shielded", "or kcmil"], ["6", "123", "102", "6"], ["4", "163", "134", "4"], ["3", "188", "154", "3"], ["2", "214", "214", "175", "180", "196", "2"], ["1", "247", "247", "244", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "390", "395", "396", "250"], ["300", "545", "540", "528", "438", "300"], ["350", "604", "597", "582", "478", "350"], ["400", "656", "649", "629", "470", "400"], ["450", "704", "696", "676", "503", "450"], ["500", "757", "746", "725", "536", "500"], ["Note: Ampacities are based on a conductor temperature of 90\u00b0C (194\u00b0F) and an ambient air temperature of"], ["30\u00b0C (86\u00b0F)."], ["*Ampacities are based on single isolated cable in air operated with open-circuited shield."], ["Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], ["Ambient Temperature, Degrees"], ["\u00b0C", "\u00b0F", "Multiplying Correction Factor"], ["10", "50", "1.26"], ["20", "68", "1.18"], ["2848", "30", "86", "1.10"], ["40", "104", "1.00"], ["50", "122", "0.90"], ["70-290", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or", "Yes", "Yes", "Individually", "Round three"], ["", "", "", "", "", "extra heavy", "", "", "shielded", "power"], ["", "", "", "", "", "duty Thermoset", "", "", "power conductors, grounding conductors, and one ground- check conductor in center", "conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center"], ["", "", "", "", "", "", "", "", "", "ground-check conductor."]], "headers": [["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Outer Covering", "Ground Check Conductor", "Grounding Conductor", "Shielded", "Multiconductor Configuration"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Copper", "", "Single Conductor", "*", "", "", "Three Conductor", "", "Copper"], ["Conductor Size (AWG) or kcmil", "2001- 8000 Volts Shielded", "8001- 15,001- 15,000 Volts 25,000 Volts Shielded Shielded", "", "", "2001- 8000 Volts Shielded", "8001- 8001- 15,000 Volts 15,000 Volts Shielded Shielded", "", "Conductor Size (AWG) or kemil"], ["6", "123", "", "", "", "102", "", "", "6"], ["4", "163", "", "", "", "134", "", "", "4"], ["3", "188", "", "", "", "154", "", "", "3"], ["2", "214", "214", "", "", "175", "180", "196", "2"], ["1", "247", "247", "244", "", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "", "390", "395", "396", "250"], ["300", "545", "540", "528", "", "438", "", "", "300"], ["350", "604", "597", "582", "", "478", "", "", "350"], ["400", "656", "649", "629", "", "470", "", "", "400"], ["450", "704", "696", "676", "", "503", "", "", "450"], ["500", "757", "746", "725", "", "536", "", "", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Ambient Temperature, Degrees", ""], ["\u00b0C \u00b0F", "Multiplying Correction Factor"], ["10 50", "1.26"], ["20 68", "1.18"], ["30 86", "1.10"], ["40 104", "1.00"], ["50 122", "0.90"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists outer with columns including: Outer, Ground Check, Grounding, Conductor, Shielded, Multiconductor.", "text": "Section: 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded | 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded | \u00b0C | \u00b0F\nCaptions: Table 400.50 Continued | Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)] | Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures\n\nOuter | Ground Check | Grounding | Conductor | Shielded | Multiconductor | |\nTrade Name | Type Letter | Voltage | AWG or kemil | Insulation | Covering | Conductor | Configuration\nSHD-CGC | 2001-5000 | 8-500 | Thermoset | Heavy duty or Yes | Yes | Individually | Round three\nextra heavy | shielded | power | | | | |\nduty | power | conductors | | | | |\nThermoset | conductors, | that are | | | | |\ngrounding | separately | | | | | |\nconductors, | covered with | | | | | |\nand one | insulation, a | | | | | |\ncheck | ground- | tape, and | metal shield, | | | |\nconductor | three | | | | | |\nin center | grounding | | | | | |\nand one | conductors, | | | | | |\ncenter | | | | | | |\nconductor. | ground-check | | | | | |\nTable 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on | | | | | | |\nAmbient Temperature of 30\u00b0C (86\u00b0F)] | | | | | | |\nCopper | Single Conductor* | Three Conductor | Copper | | | |\nConductor | 2001- | 8001- | 15,001- | 2001- | 8001- | 8001- | Conductor\nSize (AWG) | 8000 Volts 15,000 Volts 25,000 Volts | 8000 Volts 15,000 Volts 15,000 Volts | Size (AWG) | | | |\nor kcmil | Shielded Shielded | Shielded | Shielded Shielded Shielded | or kcmil | | |\n6 | 123 | 102 | 6 | | | |\n4 | 163 | 134 | 4 | | | |\n3 | 188 | 154 | 3 | | | |\n2 | 214 | 214 | 175 | 180 | 196 | 2 |\n1 | 247 | 247 | 244 | 202 | 205 | 210 | 1\n1/0 | 286 | 285 | 280 | 232 | 236 | 240 | 1/0\n2/0 | 329 | 328 | 322 | 267 | 270 | 274 | 2/0\n3/0 | 379 | 377 | 371 | 307 | 311 | 315 | 3/0\n4/0 | 440 | 437 | 428 | 353 | 357 | 360 | 4/0\n250 | 488 | 484 | 473 | 390 | 395 | 396 | 250\n300 | 545 | 540 | 528 | 438 | 300 | |\n350 | 604 | 597 | 582 | 478 | 350 | |\n400 | 656 | 649 | 629 | 470 | 400 | |\n450 | 704 | 696 | 676 | 503 | 450 | |\n500 | 757 | 746 | 725 | 536 | 500 | |\nNote: Ampacities are based on a conductor temperature of 90\u00b0C (194\u00b0F) and an ambient air temperature of | | | | | | |\n30\u00b0C (86\u00b0F). | | | | | | |\n*Ampacities are based on single isolated cable in air operated with open-circuited shield. | | | | | | |\nTable 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures | | | | | | |\nAmbient Temperature, Degrees | | | | | | |\n\u00b0C | \u00b0F | Multiplying Correction Factor | | | | |\n10 | 50 | 1.26 | | | | |\n20 | 68 | 1.18 | | | | |\n2848 | 30 | 86 | 1.10 | | | |\n40 | 104 | 1.00 | | | | |\n50 | 122 | 0.90 | | | | |\n70-290 | NATIONAL ELECTRICAL CODE 2023 Edition | | | | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | | | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table2", "chunk_type": "table", "page_numbers": [14], "section_path": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "section_path_str": "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "local_headings": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded", "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "\u00b0C", "\u00b0F"], "captions_on_page": ["Table 400.50 Continued", "Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)]", "Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains tables detailing flexible cord and cable specifications, ampacity for portable power feeder cables, and adjustment factors for ambient temperatures.\n\n**Technical details:**\n*   Table 400.50: Flexible Cords and Flexible Cables\n    *   Trade Name: SHD-CGC\n    *   Type Letter: SHD-CGC\n    *   Voltage: 2001-5000\n    *   AWG or kcmil: 8-500\n    *   Insulation: Thermoset\n    *   Outer Covering: Heavy duty or extra heavy duty Thermoset\n    *   Ground Check Conductor: Yes\n    *   Grounding Conductor: Yes\n    *   Shielded: Individually shielded power conductors, grounding conductors, and one ground-check conductor in center\n    *   Multiconductor Configuration: Round three power conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center ground-check conductor.\n*   Table 400.51(A)(1): Ampacity for Portable Power Feeder Cables Over 2000 Volts\n    *   Ambient Temperature: 30\u00b0C (86\u00b0F)\n    *   Copper Conductor Size (AWG) or kcmil: 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 450, 500\n    *   Single Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 15,001-25,000 Volts\n    *   Three Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 8001-15,000 Volts\n*   Table 400.51(A)(2): Adjustment Factors for Different Ambient Temperatures\n    *   Ambient Temperature: Degrees Celsius (\u00b0C), Degrees Fahrenheit (\u00b0F)\n    *   Multiplying Correction Factor: 1.26, 1.18, 1.10, 1.00, 0.90\n    *   Temperatures: 10\u00b0C (50\u00b0F), 20\u00b0C (68\u00b0F), 30\u00b0C (86\u00b0F), 40\u00b0C (104\u00b0F), 50"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Outer", "Ground Check", "Grounding", "Conductor", "Shielded", "Multiconductor"], ["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Covering", "Conductor", "Configuration"], ["SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or Yes", "Yes", "Individually", "Round three"], ["extra heavy", "shielded", "power"], ["duty", "power", "conductors"], ["Thermoset", "conductors,", "that are"], ["grounding", "separately"], ["conductors,", "covered with"], ["and one", "insulation, a"], ["check", "ground-", "tape, and", "metal shield,"], ["conductor", "three"], ["in center", "grounding"], ["and one", "conductors,"], ["center"], ["conductor.", "ground-check"], ["Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on"], ["Ambient Temperature of 30\u00b0C (86\u00b0F)]"], ["Copper", "Single Conductor*", "Three Conductor", "Copper"], ["Conductor", "2001-", "8001-", "15,001-", "2001-", "8001-", "8001-", "Conductor"], ["Size (AWG)", "8000 Volts 15,000 Volts 25,000 Volts", "8000 Volts 15,000 Volts 15,000 Volts", "Size (AWG)"], ["or kcmil", "Shielded Shielded", "Shielded", "Shielded Shielded Shielded", "or kcmil"], ["6", "123", "102", "6"], ["4", "163", "134", "4"], ["3", "188", "154", "3"], ["2", "214", "214", "175", "180", "196", "2"], ["1", "247", "247", "244", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "390", "395", "396", "250"], ["300", "545", "540", "528", "438", "300"], ["350", "604", "597", "582", "478", "350"], ["400", "656", "649", "629", "470", "400"], ["450", "704", "696", "676", "503", "450"], ["500", "757", "746", "725", "536", "500"], ["Note: Ampacities are based on a conductor temperature of 90\u00b0C (194\u00b0F) and an ambient air temperature of"], ["30\u00b0C (86\u00b0F)."], ["*Ampacities are based on single isolated cable in air operated with open-circuited shield."], ["Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], ["Ambient Temperature, Degrees"], ["\u00b0C", "\u00b0F", "Multiplying Correction Factor"], ["10", "50", "1.26"], ["20", "68", "1.18"], ["2848", "30", "86", "1.10"], ["40", "104", "1.00"], ["50", "122", "0.90"], ["70-290", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or", "Yes", "Yes", "Individually", "Round three"], ["", "", "", "", "", "extra heavy", "", "", "shielded", "power"], ["", "", "", "", "", "duty Thermoset", "", "", "power conductors, grounding conductors, and one ground- check conductor in center", "conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center"], ["", "", "", "", "", "", "", "", "", "ground-check conductor."]], "headers": [["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Outer Covering", "Ground Check Conductor", "Grounding Conductor", "Shielded", "Multiconductor Configuration"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Copper", "", "Single Conductor", "*", "", "", "Three Conductor", "", "Copper"], ["Conductor Size (AWG) or kcmil", "2001- 8000 Volts Shielded", "8001- 15,001- 15,000 Volts 25,000 Volts Shielded Shielded", "", "", "2001- 8000 Volts Shielded", "8001- 8001- 15,000 Volts 15,000 Volts Shielded Shielded", "", "Conductor Size (AWG) or kemil"], ["6", "123", "", "", "", "102", "", "", "6"], ["4", "163", "", "", "", "134", "", "", "4"], ["3", "188", "", "", "", "154", "", "", "3"], ["2", "214", "214", "", "", "175", "180", "196", "2"], ["1", "247", "247", "244", "", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "", "390", "395", "396", "250"], ["300", "545", "540", "528", "", "438", "", "", "300"], ["350", "604", "597", "582", "", "478", "", "", "350"], ["400", "656", "649", "629", "", "470", "", "", "400"], ["450", "704", "696", "676", "", "503", "", "", "450"], ["500", "757", "746", "725", "", "536", "", "", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Ambient Temperature, Degrees", ""], ["\u00b0C \u00b0F", "Multiplying Correction Factor"], ["10 50", "1.26"], ["20 68", "1.18"], ["30 86", "1.10"], ["40 104", "1.00"], ["50 122", "0.90"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists trade name with columns including: Trade Name, Type Letter, Voltage, AWG or kemil, Insulation, Outer Covering, Ground Check Conductor, Grounding Conductor, Shielded, Multiconductor Configuration.", "text": "Section: 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded | 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded | \u00b0C | \u00b0F\nCaptions: Table 400.50 Continued | Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)] | Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures\n\nTrade Name | Type Letter | Voltage | AWG or kemil | Insulation | Outer Covering | Ground Check Conductor | Grounding Conductor | Shielded | Multiconductor Configuration\n| SHD-CGC | 2001-5000 | 8-500 | Thermoset | Heavy duty or | Yes | Yes | Individually | Round three\n| | | | | extra heavy | | | shielded | power\n| | | | | duty Thermoset | | | power conductors, grounding conductors, and one ground- check conductor in center | conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center\n| | | | | | | | | ground-check conductor."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table3", "chunk_type": "table", "page_numbers": [14], "section_path": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "section_path_str": "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "local_headings": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded", "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "\u00b0C", "\u00b0F"], "captions_on_page": ["Table 400.50 Continued", "Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)]", "Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains tables detailing flexible cord and cable specifications, ampacity for portable power feeder cables, and adjustment factors for ambient temperatures.\n\n**Technical details:**\n*   Table 400.50: Flexible Cords and Flexible Cables\n    *   Trade Name: SHD-CGC\n    *   Type Letter: SHD-CGC\n    *   Voltage: 2001-5000\n    *   AWG or kcmil: 8-500\n    *   Insulation: Thermoset\n    *   Outer Covering: Heavy duty or extra heavy duty Thermoset\n    *   Ground Check Conductor: Yes\n    *   Grounding Conductor: Yes\n    *   Shielded: Individually shielded power conductors, grounding conductors, and one ground-check conductor in center\n    *   Multiconductor Configuration: Round three power conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center ground-check conductor.\n*   Table 400.51(A)(1): Ampacity for Portable Power Feeder Cables Over 2000 Volts\n    *   Ambient Temperature: 30\u00b0C (86\u00b0F)\n    *   Copper Conductor Size (AWG) or kcmil: 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 450, 500\n    *   Single Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 15,001-25,000 Volts\n    *   Three Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 8001-15,000 Volts\n*   Table 400.51(A)(2): Adjustment Factors for Different Ambient Temperatures\n    *   Ambient Temperature: Degrees Celsius (\u00b0C), Degrees Fahrenheit (\u00b0F)\n    *   Multiplying Correction Factor: 1.26, 1.18, 1.10, 1.00, 0.90\n    *   Temperatures: 10\u00b0C (50\u00b0F), 20\u00b0C (68\u00b0F), 30\u00b0C (86\u00b0F), 40\u00b0C (104\u00b0F), 50"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Outer", "Ground Check", "Grounding", "Conductor", "Shielded", "Multiconductor"], ["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Covering", "Conductor", "Configuration"], ["SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or Yes", "Yes", "Individually", "Round three"], ["extra heavy", "shielded", "power"], ["duty", "power", "conductors"], ["Thermoset", "conductors,", "that are"], ["grounding", "separately"], ["conductors,", "covered with"], ["and one", "insulation, a"], ["check", "ground-", "tape, and", "metal shield,"], ["conductor", "three"], ["in center", "grounding"], ["and one", "conductors,"], ["center"], ["conductor.", "ground-check"], ["Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on"], ["Ambient Temperature of 30\u00b0C (86\u00b0F)]"], ["Copper", "Single Conductor*", "Three Conductor", "Copper"], ["Conductor", "2001-", "8001-", "15,001-", "2001-", "8001-", "8001-", "Conductor"], ["Size (AWG)", "8000 Volts 15,000 Volts 25,000 Volts", "8000 Volts 15,000 Volts 15,000 Volts", "Size (AWG)"], ["or kcmil", "Shielded Shielded", "Shielded", "Shielded Shielded Shielded", "or kcmil"], ["6", "123", "102", "6"], ["4", "163", "134", "4"], ["3", "188", "154", "3"], ["2", "214", "214", "175", "180", "196", "2"], ["1", "247", "247", "244", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "390", "395", "396", "250"], ["300", "545", "540", "528", "438", "300"], ["350", "604", "597", "582", "478", "350"], ["400", "656", "649", "629", "470", "400"], ["450", "704", "696", "676", "503", "450"], ["500", "757", "746", "725", "536", "500"], ["Note: Ampacities are based on a conductor temperature of 90\u00b0C (194\u00b0F) and an ambient air temperature of"], ["30\u00b0C (86\u00b0F)."], ["*Ampacities are based on single isolated cable in air operated with open-circuited shield."], ["Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], ["Ambient Temperature, Degrees"], ["\u00b0C", "\u00b0F", "Multiplying Correction Factor"], ["10", "50", "1.26"], ["20", "68", "1.18"], ["2848", "30", "86", "1.10"], ["40", "104", "1.00"], ["50", "122", "0.90"], ["70-290", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or", "Yes", "Yes", "Individually", "Round three"], ["", "", "", "", "", "extra heavy", "", "", "shielded", "power"], ["", "", "", "", "", "duty Thermoset", "", "", "power conductors, grounding conductors, and one ground- check conductor in center", "conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center"], ["", "", "", "", "", "", "", "", "", "ground-check conductor."]], "headers": [["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Outer Covering", "Ground Check Conductor", "Grounding Conductor", "Shielded", "Multiconductor Configuration"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Copper", "", "Single Conductor", "*", "", "", "Three Conductor", "", "Copper"], ["Conductor Size (AWG) or kcmil", "2001- 8000 Volts Shielded", "8001- 15,001- 15,000 Volts 25,000 Volts Shielded Shielded", "", "", "2001- 8000 Volts Shielded", "8001- 8001- 15,000 Volts 15,000 Volts Shielded Shielded", "", "Conductor Size (AWG) or kemil"], ["6", "123", "", "", "", "102", "", "", "6"], ["4", "163", "", "", "", "134", "", "", "4"], ["3", "188", "", "", "", "154", "", "", "3"], ["2", "214", "214", "", "", "175", "180", "196", "2"], ["1", "247", "247", "244", "", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "", "390", "395", "396", "250"], ["300", "545", "540", "528", "", "438", "", "", "300"], ["350", "604", "597", "582", "", "478", "", "", "350"], ["400", "656", "649", "629", "", "470", "", "", "400"], ["450", "704", "696", "676", "", "503", "", "", "450"], ["500", "757", "746", "725", "", "536", "", "", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Ambient Temperature, Degrees", ""], ["\u00b0C \u00b0F", "Multiplying Correction Factor"], ["10 50", "1.26"], ["20 68", "1.18"], ["30 86", "1.10"], ["40 104", "1.00"], ["50 122", "0.90"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists copper with columns including: Copper, Single Conductor, Three Conductor, Copper.", "text": "Section: 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded | 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded | \u00b0C | \u00b0F\nCaptions: Table 400.50 Continued | Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)] | Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures\n\nCopper | | Single Conductor | * | | | Three Conductor | | Copper\nConductor Size (AWG) or kcmil | 2001- 8000 Volts Shielded | 8001- 15,001- 15,000 Volts 25,000 Volts Shielded Shielded | | | 2001- 8000 Volts Shielded | 8001- 8001- 15,000 Volts 15,000 Volts Shielded Shielded | | Conductor Size (AWG) or kemil\n6 | 123 | | | | 102 | | | 6\n4 | 163 | | | | 134 | | | 4\n3 | 188 | | | | 154 | | | 3\n2 | 214 | 214 | | | 175 | 180 | 196 | 2\n1 | 247 | 247 | 244 | | 202 | 205 | 210 | 1\n1/0 | 286 | 285 | 280 | | 232 | 236 | 240 | 1/0\n2/0 | 329 | 328 | 322 | | 267 | 270 | 274 | 2/0\n3/0 | 379 | 377 | 371 | | 307 | 311 | 315 | 3/0\n4/0 | 440 | 437 | 428 | | 353 | 357 | 360 | 4/0\n250 | 488 | 484 | 473 | | 390 | 395 | 396 | 250\n300 | 545 | 540 | 528 | | 438 | | | 300\n350 | 604 | 597 | 582 | | 478 | | | 350\n400 | 656 | 649 | 629 | | 470 | | | 400\n450 | 704 | 696 | 676 | | 503 | | | 450\n500 | 757 | 746 | 725 | | 536 | | | 500"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table4", "chunk_type": "table", "page_numbers": [14], "section_path": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "section_path_str": "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "local_headings": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded", "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "\u00b0C", "\u00b0F"], "captions_on_page": ["Table 400.50 Continued", "Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)]", "Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains tables detailing flexible cord and cable specifications, ampacity for portable power feeder cables, and adjustment factors for ambient temperatures.\n\n**Technical details:**\n*   Table 400.50: Flexible Cords and Flexible Cables\n    *   Trade Name: SHD-CGC\n    *   Type Letter: SHD-CGC\n    *   Voltage: 2001-5000\n    *   AWG or kcmil: 8-500\n    *   Insulation: Thermoset\n    *   Outer Covering: Heavy duty or extra heavy duty Thermoset\n    *   Ground Check Conductor: Yes\n    *   Grounding Conductor: Yes\n    *   Shielded: Individually shielded power conductors, grounding conductors, and one ground-check conductor in center\n    *   Multiconductor Configuration: Round three power conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center ground-check conductor.\n*   Table 400.51(A)(1): Ampacity for Portable Power Feeder Cables Over 2000 Volts\n    *   Ambient Temperature: 30\u00b0C (86\u00b0F)\n    *   Copper Conductor Size (AWG) or kcmil: 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 450, 500\n    *   Single Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 15,001-25,000 Volts\n    *   Three Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 8001-15,000 Volts\n*   Table 400.51(A)(2): Adjustment Factors for Different Ambient Temperatures\n    *   Ambient Temperature: Degrees Celsius (\u00b0C), Degrees Fahrenheit (\u00b0F)\n    *   Multiplying Correction Factor: 1.26, 1.18, 1.10, 1.00, 0.90\n    *   Temperatures: 10\u00b0C (50\u00b0F), 20\u00b0C (68\u00b0F), 30\u00b0C (86\u00b0F), 40\u00b0C (104\u00b0F), 50"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Outer", "Ground Check", "Grounding", "Conductor", "Shielded", "Multiconductor"], ["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Covering", "Conductor", "Configuration"], ["SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or Yes", "Yes", "Individually", "Round three"], ["extra heavy", "shielded", "power"], ["duty", "power", "conductors"], ["Thermoset", "conductors,", "that are"], ["grounding", "separately"], ["conductors,", "covered with"], ["and one", "insulation, a"], ["check", "ground-", "tape, and", "metal shield,"], ["conductor", "three"], ["in center", "grounding"], ["and one", "conductors,"], ["center"], ["conductor.", "ground-check"], ["Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on"], ["Ambient Temperature of 30\u00b0C (86\u00b0F)]"], ["Copper", "Single Conductor*", "Three Conductor", "Copper"], ["Conductor", "2001-", "8001-", "15,001-", "2001-", "8001-", "8001-", "Conductor"], ["Size (AWG)", "8000 Volts 15,000 Volts 25,000 Volts", "8000 Volts 15,000 Volts 15,000 Volts", "Size (AWG)"], ["or kcmil", "Shielded Shielded", "Shielded", "Shielded Shielded Shielded", "or kcmil"], ["6", "123", "102", "6"], ["4", "163", "134", "4"], ["3", "188", "154", "3"], ["2", "214", "214", "175", "180", "196", "2"], ["1", "247", "247", "244", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "390", "395", "396", "250"], ["300", "545", "540", "528", "438", "300"], ["350", "604", "597", "582", "478", "350"], ["400", "656", "649", "629", "470", "400"], ["450", "704", "696", "676", "503", "450"], ["500", "757", "746", "725", "536", "500"], ["Note: Ampacities are based on a conductor temperature of 90\u00b0C (194\u00b0F) and an ambient air temperature of"], ["30\u00b0C (86\u00b0F)."], ["*Ampacities are based on single isolated cable in air operated with open-circuited shield."], ["Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], ["Ambient Temperature, Degrees"], ["\u00b0C", "\u00b0F", "Multiplying Correction Factor"], ["10", "50", "1.26"], ["20", "68", "1.18"], ["2848", "30", "86", "1.10"], ["40", "104", "1.00"], ["50", "122", "0.90"], ["70-290", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "SHD-CGC", "2001-5000", "8-500", "Thermoset", "Heavy duty or", "Yes", "Yes", "Individually", "Round three"], ["", "", "", "", "", "extra heavy", "", "", "shielded", "power"], ["", "", "", "", "", "duty Thermoset", "", "", "power conductors, grounding conductors, and one ground- check conductor in center", "conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center"], ["", "", "", "", "", "", "", "", "", "ground-check conductor."]], "headers": [["Trade Name", "Type Letter", "Voltage", "AWG or kemil", "Insulation", "Outer Covering", "Ground Check Conductor", "Grounding Conductor", "Shielded", "Multiconductor Configuration"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Copper", "", "Single Conductor", "*", "", "", "Three Conductor", "", "Copper"], ["Conductor Size (AWG) or kcmil", "2001- 8000 Volts Shielded", "8001- 15,001- 15,000 Volts 25,000 Volts Shielded Shielded", "", "", "2001- 8000 Volts Shielded", "8001- 8001- 15,000 Volts 15,000 Volts Shielded Shielded", "", "Conductor Size (AWG) or kemil"], ["6", "123", "", "", "", "102", "", "", "6"], ["4", "163", "", "", "", "134", "", "", "4"], ["3", "188", "", "", "", "154", "", "", "3"], ["2", "214", "214", "", "", "175", "180", "196", "2"], ["1", "247", "247", "244", "", "202", "205", "210", "1"], ["1/0", "286", "285", "280", "", "232", "236", "240", "1/0"], ["2/0", "329", "328", "322", "", "267", "270", "274", "2/0"], ["3/0", "379", "377", "371", "", "307", "311", "315", "3/0"], ["4/0", "440", "437", "428", "", "353", "357", "360", "4/0"], ["250", "488", "484", "473", "", "390", "395", "396", "250"], ["300", "545", "540", "528", "", "438", "", "", "300"], ["350", "604", "597", "582", "", "478", "", "", "350"], ["400", "656", "649", "629", "", "470", "", "", "400"], ["450", "704", "696", "676", "", "503", "", "", "450"], ["500", "757", "746", "725", "", "536", "", "", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Ambient Temperature, Degrees", ""], ["\u00b0C \u00b0F", "Multiplying Correction Factor"], ["10 50", "1.26"], ["20 68", "1.18"], ["30 86", "1.10"], ["40 104", "1.00"], ["50 122", "0.90"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists ambient temperature, degrees with columns including: Ambient Temperature, Degrees.", "text": "Section: 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded | 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded | \u00b0C | \u00b0F\nCaptions: Table 400.50 Continued | Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)] | Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures\n\nAmbient Temperature, Degrees |\n\u00b0C \u00b0F | Multiplying Correction Factor\n10 50 | 1.26\n20 68 | 1.18\n30 86 | 1.10\n40 104 | 1.00\n50 122 | 0.90"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p14_fig1", "chunk_type": "figure", "page_numbers": [14], "section_path": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "section_path_str": "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "local_headings": ["8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded"], "headings_on_page": ["ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES", "8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded", "8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded", "\u00b0C", "\u00b0F"], "captions_on_page": ["Table 400.50 Continued", "Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)]", "Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 50, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Outer", "summary": "Table of outer: Outer, Ground Check, Grounding, Conductor, Shielded, Multiconductor"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 10, "num_rows": 4, "bbox": [], "header_preview_text": "Trade Name | Type Letter | Voltage | AWG or kemil", "caption": "", "kind": "table_ref", "title": "Trade Name", "summary": "Table of trade name: Trade Name, Type Letter, Voltage, AWG or kemil, Insulation, Outer Covering, Ground Check Conductor, Grounding Conductor, Shielded, Multiconductor Configuration"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 17, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Copper", "summary": "Table of copper: Copper, Single Conductor, Three Conductor, Copper"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 4_p14_table4", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Ambient Temperature, Degrees", "summary": "Table of ambient temperature, degrees: Ambient Temperature, Degrees"}], "text": "Section: 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded\nHeadings: ARTICLE 400-FLEXIBLE CORDS AND FLEXIBLE CABLES | 8001-\n8000 Volts 15,000 Volts 25,000 Volts\nShielded Shielded | 8001-\n8000 Volts 15,000 Volts 15,000 Volts\nShielded Shielded Shielded | \u00b0C | \u00b0F\n\nAI caption: **Type of image:** Table\n\n**Main components:** This image contains tables detailing flexible cord and cable specifications, ampacity for portable power feeder cables, and adjustment factors for ambient temperatures.\n\n**Technical details:**\n*   Table 400.50: Flexible Cords and Flexible Cables\n    *   Trade Name: SHD-CGC\n    *   Type Letter: SHD-CGC\n    *   Voltage: 2001-5000\n    *   AWG or kcmil: 8-500\n    *   Insulation: Thermoset\n    *   Outer Covering: Heavy duty or extra heavy duty Thermoset\n    *   Ground Check Conductor: Yes\n    *   Grounding Conductor: Yes\n    *   Shielded: Individually shielded power conductors, grounding conductors, and one ground-check conductor in center\n    *   Multiconductor Configuration: Round three power conductors that are separately covered with insulation, a tape, and metal shield, three grounding conductors, and one center ground-check conductor.\n*   Table 400.51(A)(1): Ampacity for Portable Power Feeder Cables Over 2000 Volts\n    *   Ambient Temperature: 30\u00b0C (86\u00b0F)\n    *   Copper Conductor Size (AWG) or kcmil: 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 450, 500\n    *   Single Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 15,001-25,000 Volts\n    *   Three Conductor Ampacity (Shielded): 2001-8000 Volts, 8001-15,000 Volts, 8001-15,000 Volts\n*   Table 400.51(A)(2): Adjustment Factors for Different Ambient Temperatures\n    *   Ambient Temperature: Degrees Celsius (\u00b0C), Degrees Fahrenheit (\u00b0F)\n    *   Multiplying Correction Factor: 1.26, 1.18, 1.10, 1.00, 0.90\n    *   Temperatures: 10\u00b0C (50\u00b0F), 20\u00b0C (68\u00b0F), 30\u00b0C (86\u00b0F), 40\u00b0C (104\u00b0F), 50"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p15_table1", "chunk_type": "table", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "402.1 Scope. This article covers general requirements and\nconstruction specifications for fixture wires.", "402.2 Other Articles. Fixture wires shall comply with this arti-\ncle and also with the applicable provisions of other articles of\nthis Code.", "402.5 Ampacities for Fixture Wires. The ampacity of fixture\nwire shall be as specified in Table 402.5.", "402.6 Minimum Size. Fixture wires shall not be smaller than\n18 AWG.", "402.9 Marking.", "402.10 Uses Permitted. Fixture wires shall be permitted\n(1) for installation in luminaires and in similar equipment\nwhere enclosed or protected and not subject to bending or\ntwisting in use, or (2) for connecting luminaires to the branch-\ncircuit conductors supplying the luminaires.", "402.12 Uses Not Permitted. Fixture wires shall not be used as\nbranch-circuit conductors except as permitted elsewhere in this", "402.14 Overcurrent Protection. Overcurrent protection for\nfixture wires shall be as specified in 240.5.", "404.1 Scope. This article covers all switches, switching devices,\nand circuit breakers used as switches operating at 1000 volts\nand below, unless specifically referenced elsewhere in this Code\nfor higher voltages.", "404.2 Switch Connections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table outlining adjustment factors for cable winding, along with excerpts from the National Electrical Code (NEC) related to fixture wires and switches.\n\n**Technical details:**\n*   **Article 404 - Switches**\n*   **Article 402 - Fixture Wires**\n*   **Table 400.51(A)(3)** Adjustment Factors for Number of Layers of Cable Wound on a Reel\n    *   Number of Layers: 1, 2, 3, 4*\n    *   Multiplying Correction Factor: 0.85, 0.65, 0.45, 0.35\n*   **402.1 Scope:** General requirements and construction specifications for fixture wires.\n*   **402.6 Minimum Size:** Fixture wires shall not be smaller than 18 AWG.\n*   **404.1 Scope:** Switches, switching devices, and circuit breakers used as switches operating at 1000 volts and below.\n*   **404.2 Switch Connections:** Three-Way and Four-Way Switches.\n*   **2023 Edition NATIONAL ELECTRICAL CODE**\n*   **70-291**"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 404-SWITCHES", "404.2"], ["Table 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel"], ["Number of Layers", "Multiplying Correction Factor"], ["1", "0.85"], ["2", "0.65"], ["3", "0.45"], ["4*", "0.35"], ["*If more than four layers of cable are wound on the reel, ampacity derating should be calculated using"], ["engineering supervision."], ["characteristics of the cable materials. These markings include,"], ["ARTICLE 402", "but are not limited to, markings for limited smoke, sunlight"], ["Fixture Wires", "resistance, and so forth."], ["402.10 Uses Permitted. Fixture wires shall be permitted"], ["(1) for installation in luminaires and in similar equipment"], ["402.1 Scope. This article covers general requirements and", "where enclosed or protected and not subject to bending or"], ["construction specifications for fixture wires.", "twisting in use, or (2) for connecting luminaires to the branch-"], ["402.2 Other Articles. Fixture wires shall comply with this arti-", "circuit conductors supplying the luminaires."], ["cle and also with the applicable provisions of other articles of", "402.12 Uses Not Permitted. Fixture wires shall not be used as"], ["this Code.", "branch-circuit conductors except as permitted elsewhere in this"], ["Informational Note: See Part VI of Article 410 for application in", "Code."], ["luminaires.", "402.14 Overcurrent Protection. Overcurrent protection for"], ["402.3 Types. Fixture wires shall be of a type listed in Table", "fixture wires shall be as specified in 240.5."], ["402.3, and they shall comply with all requirements of that table."], ["The fixture wires listed in Table 402.3 are all suitable for service"], ["at 600 volts, nominal, unless otherwise specified."], ["Informational Note: Thermoplastic insulation may stiffen at", "ARTICLE 404"], ["temperatures lower than -10\u00b0C (+14\u00b0F). Thermoplastic insula-"], ["tion may also be deformed at normal temperatures where", "Switches"], ["subjected to pressure, such as at points of support."], ["402.5 Ampacities for Fixture Wires. The ampacity of fixture", "Part I. General"], ["wire shall be as specified in Table 402.5."], ["No conductor shall be used under such conditions that its", "404.1 Scope. This article covers all switches, switching devices,"], ["operating temperature exceeds the temperature specified in", "and circuit breakers used as switches operating at 1000 volts"], ["Table 402.3 for the type of insulation involved.", "and below, unless specifically referenced elsewhere in this Code"], ["Informational Note: See 310.14(A) (3) for temperature limita-", "for higher voltages."], ["tion of conductors.", "This article does not cover wireless control equipment to"], ["402.6 Minimum Size. Fixture wires shall not be smaller than", "which circuit conductors are not connected."], ["18 AWG.", "Informational Note: See 210.70 for additional information rela-"], ["402.7 Number of Conductors in Conduit or Tubing. The", "ted to branch circuits that include switches or listed wall-"], ["mounted control devices."], ["number of fixture wires permitted in a single conduit or tubing", "404.2 Switch Connections."], ["shall not exceed the percentage fill specified in Table 1, Chap-"], ["ter 9.", "(A) Three-Way and Four-Way Switches. Three-way and four-"], ["402.8 Grounded Conductor Identification. Fixture wires that", "way switches shall be wired so that all switching is done only in"], ["are intended to be used as grounded conductors shall be iden-", "the ungrounded circuit conductor. Where in metal raceways or"], ["tified by one or more continuous white stripes on other than", "metal-armored cables, wiring between switches and outlets shall"], ["green insulation or by the means described in 400.22(A)", "be in accordance with 300.20(A)."], ["through (E).", "Exception: Switch loops shall not require a grounded conductor."], ["402.9 Marking.", "(B) Grounded Conductors. Switches or circuit breakers shall"], ["(A) Method of Marking. Thermoplastic insulated fixture wire", "not disconnect the grounded conductor of a circuit."], ["shall be durably marked on the surface at intervals not exceed-", "Exception: A switch or circuit breaker shall be permitted to disconnect a"], ["ing 610 mm (24 in.). All other fixture wire shall be marked by", "grounded circuit conductor where all circuit conductors are disconnec-"], ["means of a printed tag attached to the coil, reel, or carton.", "ted simultaneously, or where the device is arranged so that the grounded"], ["(B) Optional Marking. Fixture wire types listed in Table 402.3", "conductor cannot be disconnected until all the ungrounded conductors"], ["shall be permitted to be surface marked to indicate special", "of the circuit have been disconnected."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-291"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["1", "0.85"], ["2", "0.65"], ["3", "0.45"], ["4*", "0.35"]], "headers": [["Number of Layers", "Multiplying Correction Factor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 404-switches with columns including: ARTICLE 404-SWITCHES.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 404-SWITCHES | 402.1 Scope. This article covers general requirements and\nconstruction specifications for fixture wires. | 402.2 Other Articles. Fixture wires shall comply with this arti-\ncle and also with the applicable provisions of other articles of\nthis Code. | 402.5 Ampacities for Fixture Wires. The ampacity of fixture\nwire shall be as specified in Table 402.5. | 402.6 Minimum Size. Fixture wires shall not be smaller than\n18 AWG. | 402.9 Marking. | 402.10 Uses Permitted. Fixture wires shall be permitted\n(1) for installation in luminaires and in similar equipment\nwhere enclosed or protected and not subject to bending or\ntwisting in use, or (2) for connecting luminaires to the branch-\ncircuit conductors supplying the luminaires. | 402.12 Uses Not Permitted. Fixture wires shall not be used as\nbranch-circuit conductors except as permitted elsewhere in this | 402.14 Overcurrent Protection. Overcurrent protection for\nfixture wires shall be as specified in 240.5. | 404.1 Scope. This article covers all switches, switching devices,\nand circuit breakers used as switches operating at 1000 volts\nand below, unless specifically referenced elsewhere in this Code\nfor higher voltages. | 404.2 Switch Connections. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel\n\nARTICLE 404-SWITCHES | 404.2\nTable 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel |\nNumber of Layers | Multiplying Correction Factor\n1 | 0.85\n2 | 0.65\n3 | 0.45\n4* | 0.35\n*If more than four layers of cable are wound on the reel, ampacity derating should be calculated using |\nengineering supervision. |\ncharacteristics of the cable materials. These markings include, |\nARTICLE 402 | but are not limited to, markings for limited smoke, sunlight\nFixture Wires | resistance, and so forth.\n402.10 Uses Permitted. Fixture wires shall be permitted |\n(1) for installation in luminaires and in similar equipment |\n402.1 Scope. This article covers general requirements and | where enclosed or protected and not subject to bending or\nconstruction specifications for fixture wires. | twisting in use, or (2) for connecting luminaires to the branch-\n402.2 Other Articles. Fixture wires shall comply with this arti- | circuit conductors supplying the luminaires.\ncle and also with the applicable provisions of other articles of | 402.12 Uses Not Permitted. Fixture wires shall not be used as\nthis Code. | branch-circuit conductors except as permitted elsewhere in this\nInformational Note: See Part VI of Article 410 for application in | Code.\nluminaires. | 402.14 Overcurrent Protection. Overcurrent protection for\n402.3 Types. Fixture wires shall be of a type listed in Table | fixture wires shall be as specified in 240.5.\n402.3, and they shall comply with all requirements of that table. |\nThe fixture wires listed in Table 402.3 are all suitable for service |\nat 600 volts, nominal, unless otherwise specified. |\nInformational Note: Thermoplastic insulation may stiffen at | ARTICLE 404\ntemperatures lower than -10\u00b0C (+14\u00b0F). Thermoplastic insula- |\ntion may also be deformed at normal temperatures where | Switches\nsubjected to pressure, such as at points of support. |\n402.5 Ampacities for Fixture Wires. The ampacity of fixture | Part I. General\nwire shall be as specified in Table 402.5. |\nNo conductor shall be used under such conditions that its | 404.1 Scope. This article covers all switches, switching devices,\noperating temperature exceeds the temperature specified in | and circuit breakers used as switches operating at 1000 volts\nTable 402.3 for the type of insulation involved. | and below, unless specifically referenced elsewhere in this Code\nInformational Note: See 310.14(A) (3) for temperature limita- | for higher voltages.\ntion of conductors. | This article does not cover wireless control equipment to\n402.6 Minimum Size. Fixture wires shall not be smaller than | which circuit conductors are not connected.\n18 AWG. | Informational Note: See 210.70 for additional information rela-\n402.7 Number of Conductors in Conduit or Tubing. The | ted to branch circuits that include switches or listed wall-\nmounted control devices. |\nnumber of fixture wires permitted in a single conduit or tubing | 404.2 Switch Connections.\nshall not exceed the percentage fill specified in Table 1, Chap- |\nter 9. | (A) Three-Way and Four-Way Switches. Three-way and four-\n402.8 Grounded Conductor Identification. Fixture wires that | way switches shall be wired so that all switching is done only in\nare intended to be used as grounded conductors shall be iden- | the ungrounded circuit conductor. Where in metal raceways or\ntified by one or more continuous white stripes on other than | metal-armored cables, wiring between switches and outlets shall\ngreen insulation or by the means described in 400.22(A) | be in accordance with 300.20(A).\nthrough (E). | Exception: Switch loops shall not require a grounded conductor.\n402.9 Marking. | (B) Grounded Conductors. Switches or circuit breakers shall\n(A) Method of Marking. Thermoplastic insulated fixture wire | not disconnect the grounded conductor of a circuit.\nshall be durably marked on the surface at intervals not exceed- | Exception: A switch or circuit breaker shall be permitted to disconnect a\ning 610 mm (24 in.). All other fixture wire shall be marked by | grounded circuit conductor where all circuit conductors are disconnec-\nmeans of a printed tag attached to the coil, reel, or carton. | ted simultaneously, or where the device is arranged so that the grounded\n(B) Optional Marking. Fixture wire types listed in Table 402.3 | conductor cannot be disconnected until all the ungrounded conductors\nshall be permitted to be surface marked to indicate special | of the circuit have been disconnected.\n2023 Edition NATIONAL ELECTRICAL CODE | 70-291\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p15_table2", "chunk_type": "table", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "402.1 Scope. This article covers general requirements and\nconstruction specifications for fixture wires.", "402.2 Other Articles. Fixture wires shall comply with this arti-\ncle and also with the applicable provisions of other articles of\nthis Code.", "402.5 Ampacities for Fixture Wires. The ampacity of fixture\nwire shall be as specified in Table 402.5.", "402.6 Minimum Size. Fixture wires shall not be smaller than\n18 AWG.", "402.9 Marking.", "402.10 Uses Permitted. Fixture wires shall be permitted\n(1) for installation in luminaires and in similar equipment\nwhere enclosed or protected and not subject to bending or\ntwisting in use, or (2) for connecting luminaires to the branch-\ncircuit conductors supplying the luminaires.", "402.12 Uses Not Permitted. Fixture wires shall not be used as\nbranch-circuit conductors except as permitted elsewhere in this", "402.14 Overcurrent Protection. Overcurrent protection for\nfixture wires shall be as specified in 240.5.", "404.1 Scope. This article covers all switches, switching devices,\nand circuit breakers used as switches operating at 1000 volts\nand below, unless specifically referenced elsewhere in this Code\nfor higher voltages.", "404.2 Switch Connections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table outlining adjustment factors for cable winding, along with excerpts from the National Electrical Code (NEC) related to fixture wires and switches.\n\n**Technical details:**\n*   **Article 404 - Switches**\n*   **Article 402 - Fixture Wires**\n*   **Table 400.51(A)(3)** Adjustment Factors for Number of Layers of Cable Wound on a Reel\n    *   Number of Layers: 1, 2, 3, 4*\n    *   Multiplying Correction Factor: 0.85, 0.65, 0.45, 0.35\n*   **402.1 Scope:** General requirements and construction specifications for fixture wires.\n*   **402.6 Minimum Size:** Fixture wires shall not be smaller than 18 AWG.\n*   **404.1 Scope:** Switches, switching devices, and circuit breakers used as switches operating at 1000 volts and below.\n*   **404.2 Switch Connections:** Three-Way and Four-Way Switches.\n*   **2023 Edition NATIONAL ELECTRICAL CODE**\n*   **70-291**"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 404-SWITCHES", "404.2"], ["Table 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel"], ["Number of Layers", "Multiplying Correction Factor"], ["1", "0.85"], ["2", "0.65"], ["3", "0.45"], ["4*", "0.35"], ["*If more than four layers of cable are wound on the reel, ampacity derating should be calculated using"], ["engineering supervision."], ["characteristics of the cable materials. These markings include,"], ["ARTICLE 402", "but are not limited to, markings for limited smoke, sunlight"], ["Fixture Wires", "resistance, and so forth."], ["402.10 Uses Permitted. Fixture wires shall be permitted"], ["(1) for installation in luminaires and in similar equipment"], ["402.1 Scope. This article covers general requirements and", "where enclosed or protected and not subject to bending or"], ["construction specifications for fixture wires.", "twisting in use, or (2) for connecting luminaires to the branch-"], ["402.2 Other Articles. Fixture wires shall comply with this arti-", "circuit conductors supplying the luminaires."], ["cle and also with the applicable provisions of other articles of", "402.12 Uses Not Permitted. Fixture wires shall not be used as"], ["this Code.", "branch-circuit conductors except as permitted elsewhere in this"], ["Informational Note: See Part VI of Article 410 for application in", "Code."], ["luminaires.", "402.14 Overcurrent Protection. Overcurrent protection for"], ["402.3 Types. Fixture wires shall be of a type listed in Table", "fixture wires shall be as specified in 240.5."], ["402.3, and they shall comply with all requirements of that table."], ["The fixture wires listed in Table 402.3 are all suitable for service"], ["at 600 volts, nominal, unless otherwise specified."], ["Informational Note: Thermoplastic insulation may stiffen at", "ARTICLE 404"], ["temperatures lower than -10\u00b0C (+14\u00b0F). Thermoplastic insula-"], ["tion may also be deformed at normal temperatures where", "Switches"], ["subjected to pressure, such as at points of support."], ["402.5 Ampacities for Fixture Wires. The ampacity of fixture", "Part I. General"], ["wire shall be as specified in Table 402.5."], ["No conductor shall be used under such conditions that its", "404.1 Scope. This article covers all switches, switching devices,"], ["operating temperature exceeds the temperature specified in", "and circuit breakers used as switches operating at 1000 volts"], ["Table 402.3 for the type of insulation involved.", "and below, unless specifically referenced elsewhere in this Code"], ["Informational Note: See 310.14(A) (3) for temperature limita-", "for higher voltages."], ["tion of conductors.", "This article does not cover wireless control equipment to"], ["402.6 Minimum Size. Fixture wires shall not be smaller than", "which circuit conductors are not connected."], ["18 AWG.", "Informational Note: See 210.70 for additional information rela-"], ["402.7 Number of Conductors in Conduit or Tubing. The", "ted to branch circuits that include switches or listed wall-"], ["mounted control devices."], ["number of fixture wires permitted in a single conduit or tubing", "404.2 Switch Connections."], ["shall not exceed the percentage fill specified in Table 1, Chap-"], ["ter 9.", "(A) Three-Way and Four-Way Switches. Three-way and four-"], ["402.8 Grounded Conductor Identification. Fixture wires that", "way switches shall be wired so that all switching is done only in"], ["are intended to be used as grounded conductors shall be iden-", "the ungrounded circuit conductor. Where in metal raceways or"], ["tified by one or more continuous white stripes on other than", "metal-armored cables, wiring between switches and outlets shall"], ["green insulation or by the means described in 400.22(A)", "be in accordance with 300.20(A)."], ["through (E).", "Exception: Switch loops shall not require a grounded conductor."], ["402.9 Marking.", "(B) Grounded Conductors. Switches or circuit breakers shall"], ["(A) Method of Marking. Thermoplastic insulated fixture wire", "not disconnect the grounded conductor of a circuit."], ["shall be durably marked on the surface at intervals not exceed-", "Exception: A switch or circuit breaker shall be permitted to disconnect a"], ["ing 610 mm (24 in.). All other fixture wire shall be marked by", "grounded circuit conductor where all circuit conductors are disconnec-"], ["means of a printed tag attached to the coil, reel, or carton.", "ted simultaneously, or where the device is arranged so that the grounded"], ["(B) Optional Marking. Fixture wire types listed in Table 402.3", "conductor cannot be disconnected until all the ungrounded conductors"], ["shall be permitted to be surface marked to indicate special", "of the circuit have been disconnected."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-291"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["1", "0.85"], ["2", "0.65"], ["3", "0.45"], ["4*", "0.35"]], "headers": [["Number of Layers", "Multiplying Correction Factor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of layers with columns including: Number of Layers, Multiplying Correction Factor.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 404-SWITCHES | 402.1 Scope. This article covers general requirements and\nconstruction specifications for fixture wires. | 402.2 Other Articles. Fixture wires shall comply with this arti-\ncle and also with the applicable provisions of other articles of\nthis Code. | 402.5 Ampacities for Fixture Wires. The ampacity of fixture\nwire shall be as specified in Table 402.5. | 402.6 Minimum Size. Fixture wires shall not be smaller than\n18 AWG. | 402.9 Marking. | 402.10 Uses Permitted. Fixture wires shall be permitted\n(1) for installation in luminaires and in similar equipment\nwhere enclosed or protected and not subject to bending or\ntwisting in use, or (2) for connecting luminaires to the branch-\ncircuit conductors supplying the luminaires. | 402.12 Uses Not Permitted. Fixture wires shall not be used as\nbranch-circuit conductors except as permitted elsewhere in this | 402.14 Overcurrent Protection. Overcurrent protection for\nfixture wires shall be as specified in 240.5. | 404.1 Scope. This article covers all switches, switching devices,\nand circuit breakers used as switches operating at 1000 volts\nand below, unless specifically referenced elsewhere in this Code\nfor higher voltages. | 404.2 Switch Connections. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel\n\nNumber of Layers | Multiplying Correction Factor\n1 | 0.85\n2 | 0.65\n3 | 0.45\n4* | 0.35"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p15_fig1", "chunk_type": "figure", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "402.1 Scope. This article covers general requirements and\nconstruction specifications for fixture wires.", "402.2 Other Articles. Fixture wires shall comply with this arti-\ncle and also with the applicable provisions of other articles of\nthis Code.", "402.5 Ampacities for Fixture Wires. The ampacity of fixture\nwire shall be as specified in Table 402.5.", "402.6 Minimum Size. Fixture wires shall not be smaller than\n18 AWG.", "402.9 Marking.", "402.10 Uses Permitted. Fixture wires shall be permitted\n(1) for installation in luminaires and in similar equipment\nwhere enclosed or protected and not subject to bending or\ntwisting in use, or (2) for connecting luminaires to the branch-\ncircuit conductors supplying the luminaires.", "402.12 Uses Not Permitted. Fixture wires shall not be used as\nbranch-circuit conductors except as permitted elsewhere in this", "402.14 Overcurrent Protection. Overcurrent protection for\nfixture wires shall be as specified in 240.5.", "404.1 Scope. This article covers all switches, switching devices,\nand circuit breakers used as switches operating at 1000 volts\nand below, unless specifically referenced elsewhere in this Code\nfor higher voltages.", "404.2 Switch Connections.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 400.51(A) (3) Adjustment Factors for Number of Layers of Cable Wound on a Reel"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p15_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p15_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 58, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 404-SWITCHES", "summary": "Table of article 404-switches: ARTICLE 404-SWITCHES"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p15_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 4, "bbox": [], "header_preview_text": "Number of Layers | Multiplying Correction Factor", "caption": "", "kind": "table_ref", "title": "Number of Layers", "summary": "Table of number of layers: Number of Layers, Multiplying Correction Factor"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 404-SWITCHES | 402.1 Scope. This article covers general requirements and\nconstruction specifications for fixture wires. | 402.2 Other Articles. Fixture wires shall comply with this arti-\ncle and also with the applicable provisions of other articles of\nthis Code. | 402.5 Ampacities for Fixture Wires. The ampacity of fixture\nwire shall be as specified in Table 402.5. | 402.6 Minimum Size. Fixture wires shall not be smaller than\n18 AWG. | 402.9 Marking. | 402.10 Uses Permitted. Fixture wires shall be permitted\n(1) for installation in luminaires and in similar equipment\nwhere enclosed or protected and not subject to bending or\ntwisting in use, or (2) for connecting luminaires to the branch-\ncircuit conductors supplying the luminaires. | 402.12 Uses Not Permitted. Fixture wires shall not be used as\nbranch-circuit conductors except as permitted elsewhere in this | 402.14 Overcurrent Protection. Overcurrent protection for\nfixture wires shall be as specified in 240.5. | 404.1 Scope. This article covers all switches, switching devices,\nand circuit breakers used as switches operating at 1000 volts\nand below, unless specifically referenced elsewhere in this Code\nfor higher voltages. | 404.2 Switch Connections. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table and Text Excerpt\n\n**Main components:** This image contains a table outlining adjustment factors for cable winding, along with excerpts from the National Electrical Code (NEC) related to fixture wires and switches.\n\n**Technical details:**\n*   **Article 404 - Switches**\n*   **Article 402 - Fixture Wires**\n*   **Table 400.51(A)(3)** Adjustment Factors for Number of Layers of Cable Wound on a Reel\n    *   Number of Layers: 1, 2, 3, 4*\n    *   Multiplying Correction Factor: 0.85, 0.65, 0.45, 0.35\n*   **402.1 Scope:** General requirements and construction specifications for fixture wires.\n*   **402.6 Minimum Size:** Fixture wires shall not be smaller than 18 AWG.\n*   **404.1 Scope:** Switches, switching devices, and circuit breakers used as switches operating at 1000 volts and below.\n*   **404.2 Switch Connections:** Three-Way and Four-Way Switches.\n*   **2023 Edition NATIONAL ELECTRICAL CODE**\n*   **70-291**"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p16_narr1", "chunk_type": "narrative", "page_numbers": [16], "section_path": ["300 volts\nFixture wiring"], "section_path_str": "300 volts\nFixture wiring", "local_headings": ["300 volts\nFixture wiring"], "headings_on_page": ["ARTICLE 404-SWITCHES", "AWG", "FFH-2", "FFHH-2", "HF", "HFF", "KF-1", "KF-2", "300 volts\nFixture wiring", "KFF-1", "KFF-2", "300 volts\nFixture wiring", "PAF", "PAFF", "PF", "PFF", "PGF", "PGFF", "PTF", "PTFF", "RFH-1", "RFH-2", "300 volts\nFixture wiring"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p16_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 8, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Type Letter", "summary": "Table of type letter: Name, Type Letter, Insulation, AWG, Thickness of Insulation mils mm, Outer Covering, Maximum Operating Temperature, Application Provisions"}], "captions_on_page": ["Table 402.3 Fixture Wires"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p16_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "404.2\n Table 402.3 Fixture Wires\n ARTICLE 404-SWITCHES\n Thickness of\n \u0422\u0443\u0440\u0435\n Letter\n mm\n mils\n Heat-resistant rubber-\n FFH-2\n Heat-resistant\n covered fixture wire-\nflexible stranding\n rubber or cross-\n Outer\nCovering\nNonmetallic\ncovering\n Maximum\nOperating\nTemperature\n Application\nProvisions\n FFHH-2\n linked synthetic\n polymer\n 75\u00b0C\n(167\u00b0F)\n90\u00b0C\n(194\u00b0F)\n ECTFE solid or 7-\nstrand\n Ethylene\n chloro-\n 150\u00b0C\n(302\u00b0F)\n trifluoroethylene\n ECTFE flexible\n Ethylene\n stranding\n chlorotrifluo-\n 150\u00b0C\n(302\u00b0F)\n roethylene\n Tape insulated fixture\n KF-1\n Aromatic\n wire-solid or 7-strand\n polyimide\n 200\u00b0C\n(392\u00b0F)\n-limited to\n tape\n KF-2\n Aromatic\n polyimide tape\n 200\u00b0C\n(392\u00b0F)\n 300 volts\n Tape insulated fixture\n KFF-1\n Aromatic\n wire\n flexible\n polyimide\n 200\u00b0C\n(392\u00b0F)\n-limited to\n stranding\n tape\n KFF-2\n Aromatic\n polyimide\n 200\u00b0C\n(392\u00b0F)\n 300 volts\n tape\n Perfluoro-alkoxy-solid\n PAF\n Perfluoro-\n or 7-strand (nickel or\n alkoxy\n 250\u00b0C\n(482\u00b0F)\n nickel-coated copper)\n Perfluoro-alkoxy-\n PAFF\n flexible stranding\n Perfluoro-\nalkoxy\n 150\u00b0C\n(302\u00b0F)\n (nickel or\nnickel-coated\ncopper)\n Fluorinated ethylene\n PF\n Fluorinated\n propylene fixture wire\n ethylene\n 200\u00b0C\n(392\u00b0F)\n -solid or 7-strand\n propylene\n Fluorinated ethylene\n PFF\n Fluorinated\n propylene fixture wire\n ethylene\n 150\u00b0C\n(302\u00b0F)\n - flexible stranding\n propylene\n Fluorinated ethylene\n PGF\n Fluorinated\n Glass braid\n propylene fixture wire\n ethylene\n 200\u00b0C\n(392\u00b0F)\n -solid or 7-strand\n propylene\n Fluorinated ethylene\n PGFF\n Fluorinated\n Glass braid\n propylene fixture wire\n -flexible stranding\n ethylene\npropylene\n 150\u00b0C\n(302\u00b0F)\n Extruded\n PTF\n Extruded\n polytetrafluoroethylene\n -solid or 7-strand\n (nickel or nickel-\n coated copper)\n polytetrafluo-\nroethylene\n 250\u00b0C\n(482\u00b0F)\n (nickel or\nnickel-coated\ncopper)\n Extruded\n polytetrafluoroethylene\n - flexible stranding\n Extruded\n polytetrafluo-\nroethylene\n 150\u00b0C\n(302\u00b0F)\n 26-36 (AWG silver or\n nickel-coated copper)\n Heat-resistant rubber-\n covered fixture wire -\nsolid or 7-strand\n Heat-resistant\nrubber\n Nonmetallic\ncovering\n 75\u00b0C\n(167\u00b0F)\n (silver or\nnickel-coated\ncopper)\n-limited to\n Heat-resistant\n rubber\nCross-linked\nsynthetic\n None or non-\nmetallic\n 75\u00b0C\n(167\u00b0F)\n 300 volts\n covering\n polymer\n (continues)\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p16_table1", "chunk_type": "table", "page_numbers": [16], "section_path": ["300 volts\nFixture wiring"], "section_path_str": "300 volts\nFixture wiring", "local_headings": ["300 volts\nFixture wiring"], "headings_on_page": ["ARTICLE 404-SWITCHES", "AWG", "FFH-2", "FFHH-2", "HF", "HFF", "KF-1", "KF-2", "300 volts\nFixture wiring", "KFF-1", "KFF-2", "300 volts\nFixture wiring", "PAF", "PAFF", "PF", "PFF", "PGF", "PGFF", "PTF", "PTFF", "RFH-1", "RFH-2", "300 volts\nFixture wiring"], "captions_on_page": ["Table 402.3 Fixture Wires"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** This table lists different types of fixture wires, their insulation properties, and application provisions. It includes information on wire name, type letter, insulation material, AWG size, insulation thickness, outer covering, maximum operating temperature, and application provisions.\n**Technical details:**\n*   **Title:** Table 402.3 Fixture Wires\n*   **Columns:** Name, Type Letter, Insulation, AWG, mm, mils, Outer Covering, Maximum Operating Temperature, Application Provisions\n*   **Wire Types:** Heat-resistant rubber-covered fixture wire, ECTFE, Tape insulated fixture wire, Perfluoro-alkoxy, Fluorinated ethylene propylene fixture wire, Extruded polytetrafluoroethylene, Heat-resistant rubber-covered fixture wire\n*   **Insulation Materials:** Heat-resistant rubber, Ethylene chlorotrifluoroethylene, Aromatic polyimide tape, Perfluoro-alkoxy, Fluorinated ethylene propylene, Extruded polytetrafluoroethylene\n*   **AWG Sizes:** 18-16, 18-14, 18-10, 18\n*   **Temperature Ratings:** 75\u00b0C (167\u00b0F), 90\u00b0C (194\u00b0F), 150\u00b0C (302\u00b0F), 200\u00b0C (392\u00b0F), 250\u00b0C (482\u00b0F)\n*   **Outer Covering:** Nonmetallic covering, Glass braid, None\n*   **Application Provisions:** Fixture wiring, limited to 300 volts, nickel or nickel-coated copper, silver or nickel-coated copper\n*   **Article:** ARTICLE 404-SWITCHES\n*   **Standard:** NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Name", "Type Letter", "Insulation", "AWG", "Thickness of Insulation mils mm", "Outer Covering", "Maximum Operating Temperature", "Application Provisions"], ["Heat-resistant rubber- covered fixture wire flexible stranding", "FFH-2 FFHH-2", "Heat-resistant rubber or cross- linked synthetic polymer", "18-16", "0.76", "30", "Nonmetallic covering", "75^{\\circ}C (167^{\\circ}F) 90^{\\circ}C (194^{\\circ}F", "Fixture wiring"], ["ECTFE- solid or 7- strand", "HF", "Ethylene chloro- trifluoroethylene", "18-14", "0.38", "15", "None", "150^{\\circ}C (302^{\\circ}F)", "Fixture wiring"], ["ECTFE-flexible stranding", "HFF", "Ethylene chlorotrifluo- roethylene", "18-14", "0.38", "15", "None", "150^{\\circ}C (302^{\\circ}F)", "Fixture wiring"], ["Tape insulated fixture wire solid or 7-strand", "KF-1 KF-2", "Aromatic polyimide tape Aromatic polyimide tape", "18-10", "18-10", "0.14", "5.5", "0.21", "8.4", "None None", "200^{\\circ}C (392^{\\circ}F) 200^{\\circ}C (392^{\\circ}F)", "Fixture wiring -limited to 300 volts Fixture wiring"], ["Tape insulated fixture wire flexible stranding", "KFF-1 KFF-2", "Aromatic polyimide tape Aromatic polyimide tape", "18-10", "18-10", "5.5", "0.14", "0.21", "8.4", "None None", "200^{\\circ}C (392^{\\circ}F) 200^{\\circ}C (392^{\\circ}F)", "Fixture wiring -limited to 300 volts Fixture wiring"], ["Perfluoro-alkoxy - solid or 7-strand (nickel or nickel-coated copper) Perfluoro-alkoxy flexible stranding Fluorinated ethylene propylene fixture wire solid or 7-strand Fluorinated ethylene propylene fixture wire flexible stranding Fluorinated ethylene propylene fixture wire - solid or 7-strand Fluorinated ethylene propylene fixture wire - flexible stranding Extruded polytetrafluoroethylene - solid or 7-strand (nickel or nickel- coated copper)", "PAF PAFF PF PFF PGF PGFF PTF", "Perfluoro- alkoxy Perfluoro- alkoxy Fluorinated ethylene propylene Fluorinated ethylene propylene Fluorinated ethylene propylene Fluorinated ethylene propylene Extruded polytetrafluo- roethylene", "18-14", "18-14", "18-14", "18-14", "18-14", "18-14", "18-14", "0.51", "20", "0.51", "20", "0.51", "20", "0.51", "20", "14", "0.36", "14", "0.36", "0.51", "20", "None None None None braid Glass Glass braid None", "250\u00b0C (482^{\\circ}F) 150^{\\circ}C (30^{\\circ}F) 200^{\\circ}C (392^{\\circ}F) 150^{\\circ}C (302^{\\circ}F) 200\u00b0C (392^{\\circ}F) 150^{\\circ}C (302^{\\circ}F) 250^{\\circ}C (482^{\\circ}F)", "Fixture wiring (nickel or nickel-coated copper) Fixture wiring wiring Fixture wiring Fixture wiring Fixture wiring Fixture wiring (nickel or nickel-coated copper)  Fixture"], ["", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", ""], ["Extruded polytetrafluoroethylene - flexible stranding 26-36 (AWG silver or nickel-coated copper)", "PTFF", "Extruded polytetrafluo- roethylene", "18-14", "0.51", "20", "None", "150^{\\circ}C (302^{\\circ}F)", "Fixture wiring (silver or nickel-coated copper)"], ["Heat-resistant rubber- covered fixture wire solid or 7-strand", "RFH-1", "Heat-resistant rubber", "18", "0.38", "15", "Nonmetallic covering", "75^{\\circ}c (167\u00b0F)", "Fixture wiring -limited to 300 volts"], ["", "RFH-2", "Heat-resistant rubber Cross-linked synthetic polymer", "18-16", "0.76", "30", "None or non- metallic covering", "75^{\\circ}C (167^{\\circ}F)", "Fixture wiring (continues)"], ["70-292", "", "", "", "", "", "", "NATIONAL ELECTRICAL CODE 2023 Edition"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists type letter with columns including: Name, Type Letter, Insulation, AWG, Thickness of Insulation mils mm, Outer Covering, Maximum Operating Temperature, Application Provisions.", "text": "Section: 300 volts\nFixture wiring\nHeadings: ARTICLE 404-SWITCHES | AWG | FFH-2 | FFHH-2 | HF | HFF | KF-1 | KF-2 | 300 volts\nFixture wiring | KFF-1 | KFF-2 | 300 volts\nFixture wiring | PAF | PAFF | PF | PFF | PGF | PGFF | PTF | PTFF | RFH-1 | RFH-2 | 300 volts\nFixture wiring\nCaptions: Table 402.3 Fixture Wires\n\nName | Type Letter | Insulation | AWG | Thickness of Insulation mils mm | Outer Covering | Maximum Operating Temperature | Application Provisions | | | | | | | | | | | | | | | | | | |\nHeat-resistant rubber- covered fixture wire flexible stranding | FFH-2 FFHH-2 | Heat-resistant rubber or cross- linked synthetic polymer | 18-16 | 0.76 | 30 | Nonmetallic covering | 75^{\\circ}C (167^{\\circ}F) 90^{\\circ}C (194^{\\circ}F | Fixture wiring | | | | | | | | | | | | | | | | | |\nECTFE- solid or 7- strand | HF | Ethylene chloro- trifluoroethylene | 18-14 | 0.38 | 15 | None | 150^{\\circ}C (302^{\\circ}F) | Fixture wiring | | | | | | | | | | | | | | | | | |\nECTFE-flexible stranding | HFF | Ethylene chlorotrifluo- roethylene | 18-14 | 0.38 | 15 | None | 150^{\\circ}C (302^{\\circ}F) | Fixture wiring | | | | | | | | | | | | | | | | | |\nTape insulated fixture wire solid or 7-strand | KF-1 KF-2 | Aromatic polyimide tape Aromatic polyimide tape | 18-10 | 18-10 | 0.14 | 5.5 | 0.21 | 8.4 | None None | 200^{\\circ}C (392^{\\circ}F) 200^{\\circ}C (392^{\\circ}F) | Fixture wiring -limited to 300 volts Fixture wiring | | | | | | | | | | | | | | |\nTape insulated fixture wire flexible stranding | KFF-1 KFF-2 | Aromatic polyimide tape Aromatic polyimide tape | 18-10 | 18-10 | 5.5 | 0.14 | 0.21 | 8.4 | None None | 200^{\\circ}C (392^{\\circ}F) 200^{\\circ}C (392^{\\circ}F) | Fixture wiring -limited to 300 volts Fixture wiring | | | | | | | | | | | | | | |\nPerfluoro-alkoxy - solid or 7-strand (nickel or nickel-coated copper) Perfluoro-alkoxy flexible stranding Fluorinated ethylene propylene fixture wire solid or 7-strand Fluorinated ethylene propylene fixture wire flexible stranding Fluorinated ethylene propylene fixture wire - solid or 7-strand Fluorinated ethylene propylene fixture wire - flexible stranding Extruded polytetrafluoroethylene - solid or 7-strand (nickel or nickel- coated copper) | PAF PAFF PF PFF PGF PGFF PTF | Perfluoro- alkoxy Perfluoro- alkoxy Fluorinated ethylene propylene Fluorinated ethylene propylene Fluorinated ethylene propylene Fluorinated ethylene propylene Extruded polytetrafluo- roethylene | 18-14 | 18-14 | 18-14 | 18-14 | 18-14 | 18-14 | 18-14 | 0.51 | 20 | 0.51 | 20 | 0.51 | 20 | 0.51 | 20 | 14 | 0.36 | 14 | 0.36 | 0.51 | 20 | None None None None braid Glass Glass braid None | 250\u00b0C (482^{\\circ}F) 150^{\\circ}C (30^{\\circ}F) 200^{\\circ}C (392^{\\circ}F) 150^{\\circ}C (302^{\\circ}F) 200\u00b0C (392^{\\circ}F) 150^{\\circ}C (302^{\\circ}F) 250^{\\circ}C (482^{\\circ}F) | Fixture wiring (nickel or nickel-coated copper) Fixture wiring wiring Fixture wiring Fixture wiring Fixture wiring Fixture wiring (nickel or nickel-coated copper) Fixture\nExtruded polytetrafluoroethylene - flexible stranding 26-36 (AWG silver or nickel-coated copper) | PTFF | Extruded polytetrafluo- roethylene | 18-14 | 0.51 | 20 | None | 150^{\\circ}C (302^{\\circ}F) | Fixture wiring (silver or nickel-coated copper) | | | | | | | | | | | | | | | | | |\nHeat-resistant rubber- covered fixture wire solid or 7-strand | RFH-1 | Heat-resistant rubber | 18 | 0.38 | 15 | Nonmetallic covering | 75^{\\circ}c (167\u00b0F) | Fixture wiring -limited to 300 volts | | | | | | | | | | | | | | | | | |\n| RFH-2 | Heat-resistant rubber Cross-linked synthetic polymer | 18-16 | 0.76 | 30 | None or non- metallic covering | 75^{\\circ}C (167^{\\circ}F) | Fixture wiring (continues) | | | | | | | | | | | | | | | | | |\n70-292 | | | | | | | NATIONAL ELECTRICAL CODE 2023 Edition | | | | | | | | | | | | | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p16_fig1", "chunk_type": "figure", "page_numbers": [16], "section_path": ["300 volts\nFixture wiring"], "section_path_str": "300 volts\nFixture wiring", "local_headings": ["300 volts\nFixture wiring"], "headings_on_page": ["ARTICLE 404-SWITCHES", "AWG", "FFH-2", "FFHH-2", "HF", "HFF", "KF-1", "KF-2", "300 volts\nFixture wiring", "KFF-1", "KFF-2", "300 volts\nFixture wiring", "PAF", "PAFF", "PF", "PFF", "PGF", "PGFF", "PTF", "PTFF", "RFH-1", "RFH-2", "300 volts\nFixture wiring"], "captions_on_page": ["Table 402.3 Fixture Wires"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p16_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p16_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 8, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Type Letter", "summary": "Table of type letter: Name, Type Letter, Insulation, AWG, Thickness of Insulation mils mm, Outer Covering, Maximum Operating Temperature, Application Provisions"}], "text": "Section: 300 volts\nFixture wiring\nHeadings: ARTICLE 404-SWITCHES | AWG | FFH-2 | FFHH-2 | HF | HFF | KF-1 | KF-2 | 300 volts\nFixture wiring | KFF-1 | KFF-2 | 300 volts\nFixture wiring | PAF | PAFF | PF | PFF | PGF | PGFF | PTF | PTFF | RFH-1 | RFH-2 | 300 volts\nFixture wiring\n\nAI caption: **Type of image:** Table\n**Main components:** This table lists different types of fixture wires, their insulation properties, and application provisions. It includes information on wire name, type letter, insulation material, AWG size, insulation thickness, outer covering, maximum operating temperature, and application provisions.\n**Technical details:**\n*   **Title:** Table 402.3 Fixture Wires\n*   **Columns:** Name, Type Letter, Insulation, AWG, mm, mils, Outer Covering, Maximum Operating Temperature, Application Provisions\n*   **Wire Types:** Heat-resistant rubber-covered fixture wire, ECTFE, Tape insulated fixture wire, Perfluoro-alkoxy, Fluorinated ethylene propylene fixture wire, Extruded polytetrafluoroethylene, Heat-resistant rubber-covered fixture wire\n*   **Insulation Materials:** Heat-resistant rubber, Ethylene chlorotrifluoroethylene, Aromatic polyimide tape, Perfluoro-alkoxy, Fluorinated ethylene propylene, Extruded polytetrafluoroethylene\n*   **AWG Sizes:** 18-16, 18-14, 18-10, 18\n*   **Temperature Ratings:** 75\u00b0C (167\u00b0F), 90\u00b0C (194\u00b0F), 150\u00b0C (302\u00b0F), 200\u00b0C (392\u00b0F), 250\u00b0C (482\u00b0F)\n*   **Outer Covering:** Nonmetallic covering, Glass braid, None\n*   **Application Provisions:** Fixture wiring, limited to 300 volts, nickel or nickel-coated copper, silver or nickel-coated copper\n*   **Article:** ARTICLE 404-SWITCHES\n*   **Standard:** NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p17_narr1", "chunk_type": "narrative", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "AWG", "RFHH-3*", "SF-1", "300 volts", "SF-2", "SFF-1", "300 volts", "SFF-2", "TFF*", "TF*", "TFN*", "TFFN*", "XF*", "300 volts", "XFF*", "300 volts", "ZF", "ZFF", "ZHF", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p17_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 8, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Thickness of Insulation", "summary": "Table of thickness of insulation: Thickness of Insulation"}], "captions_on_page": ["Table 402.3 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p17_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Table 402.3 Continued\n ARTICLE 404-SWITCHES\n Thickness of\n Maximum\n Heat-resistant cross-linked\n Type\nLetter\n mm\n mils\n Outer\nCovering\n Operating\n Temperature\n RFHH-2* Cross-linked\n None or non-\n synthetic polymer-\ninsulated fixture wire\n-solid or 7-strand\n RFHH-3*\n synthetic\npolymer\n metallic\n 90\u00b0C\n(194\u00b0F)\n Application\nProvisions\n covering\n Silicone insulated fixture\nwire-solid or 7-strand\n Silicone\n Nonmetallic\n rubber\n covering\n 200\u00b0C\n(392\u00b0F)\n - limited to\n 300 volts\n Silicone\n Nonmetallic\n 200\u00b0C\n rubber\n covering\n (392\u00b0F)\n Silicone insulated fixture\n Silicone\n wire\n flexible\n rubber\n Nonmetallic\ncovering\n 150\u00b0C\n (302\u00b0F)\n - limited to\n stranding\n 300 volts\n Silicone\nrubber\n Nonmetallic\ncovering\n 150\u00b0C\n(302\u00b0F)\n 60\u00b0C\n(140\u00b0F)\n TFF*\n 60\u00b0C\n(140\u00b0F)\n Thermoplastic covered\n TF*\n fixture wire solid or\n7-strand\n Thermoplastic covered\n fixture wire-flexible\n stranding\n Heat-resistant\n TFN*\n Nylon-\n thermoplastic covered\n jacket-\n 90\u00b0C\n(194\u00b0F)\n fixture wire solid or\n7-strand\n ed or\nequivalent\n Heat-resistant\n TFFN*\n Nylon-\n thermoplastic covered\n jacket-\n 90\u00b0C\n(194\u00b0F)\n fixture wire-flexible\n ed or\n stranded\n equivalent\n XF*\n insulated fixture wire\n-solid or 7-strand\n Cross-linked\npolyolefin\n 150\u00b0C\n(302\u00b0F)\n -limited to\n 300 volts\n XFF*\n Cross-linked\n insulated fixture wire\n-flexible stranded\n polyolefin\n 150\u00b0C\n(302\u00b0F)\n - limited to\n 300 volts\n Modified ETFE-solid\nor 7-strand\n ZF\n Modified\n ethylene\n 150\u00b0C\n(302\u00b0F)\n tetrafluoro-\n ethylene\n Modified ETFE\n ZFF\n Modified\n flexible stranding\n ethylene\n 150\u00b0C\n(302\u00b0F)\n tetrafluoro-\n ethylene\n High temp. modified\nETFE\nstrand\n Modified\n solid or 7-\n ethylene\ntetrafluoro-\n 200\u00b0C\n (392\u00b0F)\n ethylene\n 404.2\n *Insulations and outer coverings that meet the requirements of flame retardant, limited smoke, and are so listed, shall be permitted to be marked for\nlimited smoke after the Code type designation.\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p17_table1", "chunk_type": "table", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "AWG", "RFHH-3*", "SF-1", "300 volts", "SF-2", "SFF-1", "300 volts", "SFF-2", "TFF*", "TF*", "TFN*", "TFFN*", "XF*", "300 volts", "XFF*", "300 volts", "ZF", "ZFF", "ZHF", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 402.3 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** Table detailing the specifications of various types of insulated fixture wires, including their insulation type, AWG, thickness of insulation, outer covering, maximum operating temperature, and application provisions.\n**Technical details:**\n*   Table Number: 402.3\n*   Article: 404 - Switches\n*   Wire Types: RFHH-2, RFHH-3, SF-1, SF-2, SFF-1, SFF-2, TF, TFF, TFN, TFFN, XF, XFF, ZF, ZFF, ZHF\n*   Insulation Materials: Cross-linked synthetic polymer, Silicone rubber, Thermoplastic, Cross-linked polyolefin, Modified ethylene tetrafluoroethylene\n*   AWG: 18-16, 18, 18-12, 10, 18-14, 12-10\n*   Insulation Thickness: 0.38 mm, 0.76 mm, 1.14 mm, 15 mils, 30 mils, 45 mils\n*   Outer Covering: None, Nonmetallic covering, Nylon-jacketed or equivalent\n*   Maximum Operating Temperature: 60\u00b0C (140\u00b0F), 90\u00b0C (194\u00b0F), 150\u00b0C (302\u00b0F), 200\u00b0C (392\u00b0F)\n*   Application Provisions: Fixture wiring, limited to 300 volts\n*   Standard: NATIONAL ELECTRICAL CODE, 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "Thickness of Insulation", "", "", ""], ["Name", "Type Letter", "Insulation", "AWG", "mils mm", "Outer Covering", "Maximum Operating Temperature", "Application Provisions"], ["Heat-resistant cross-linked synthetic polymer- insulated fixture wire solid or 7-strand", "RFHH-2* RFHH-3*", "Cross-linked synthetic polymer", "18-16", "18-16", "0.76", "30", "1.14", "45", "None or non- metallic covering", "90^{\\circ}C (194^{\\circ}F)", "Fixture wiring"], ["Silicone insulated fixture wire solid or 7-strand", "SF-1", "Silicone rubber", "18", "15", "0.38", "Nonmetallic covering", "200^{\\circ}C (392^{\\circ}F)", "Fixture wiring limited to 300 volts"], ["", "SF-2", "Silicone rubber", "18-12", "10", "0.76", "1.14", "30", "45", "Nonmetallic covering", "200^{\\circ}C (392^{\\circ}F)", "Fixture wiring"], ["Silicone insulated fixture wire flexible stranding", "SFF-1", "Silicone rubber", "18", "0.38", "15", "Nonmetallic covering", "150^{\\circ}C (302^{\\circ}F)", "Fixture wiring limited to 300 volts"], ["", "SFF-2", "Silicone rubber", "18-12", "10", "0.76", "30", "1.14", "45", "Nonmetallic covering", "150^{\\circ}C (302^{\\circ}F)", "Fixture wiring"], ["Thermoplastic covered fixture wire - solid or 7-strand", "TF^{*}", "Thermoplastic", "18-16", "0.76", "30", "None", "60^{\\circ}C (140\u00b0F)", "Fixture wiring"], ["Thermoplastic covered fixture wire flexible stranding", "TFF^{*}", "Thermoplastic", "18-16", "0.76", "30", "None", "60^{\\circ}C (140^{\\circ}F)", "Fixture wiring"], ["Heat-resistant thermoplastic covered fixture wire - solid or 7-strand Heat-resistant thermoplastic covered fixture wire flexible stranded Cross-linked polyolefin insulated fixture wire solid or 7-strand", "TFN^{*} TFFN* XF*", "Thermoplastic Thermoplastic Cross-linked polyolefin", "18-16", "18-16", "18-14", "12-10", "0.38", "15", "0.38", "15", "0.76", "30", "1.14", "45", "Nylon- jacket- ed or equivalent jacket- ed or equivalent Nylon- None", "90\u00b0C (194^{\\circ}F) 90^{\\circ}C (194^{\\circ}F) 150^{\\circ}C (302^{\\circ}F)", "Fixture wiring Fixture wiring Fixture wiring - limited to 300 volts"], ["Cross-linked polyolefin insulated fixture wire flexible stranded", "XFF^{*}", "Cross-linked polyolefin", "18-14", "12-10", "0.76", "30", "1.14", "45", "None", "150^{\\circ}C (302^{\\circ}F)", "Fixture wiring limited to 300 volts"], ["Modified ETFE - solid or 7-strand Modified ETFE flexible stranding", "ZF ZFF", "Modified ethylene tetrafluoro- ethylene Modified ethylene tetrafluoro- ethylene", "18-14", "18-14", "0.38", "15", "0.38", "15", "None None", "150^{\\circ}C (302^{\\circ}F) 150^{\\circ}C (302^{\\circ}F)", "Fixture wiring Fixture wiring"], ["High temp. modified ETFE- solid or 7- strand", "ZHF", "Modified ethylene tetrafluoro- ethylene", "18-14", "0.38", "15", "None", "200^{\\circ}C (392^{\\circ}F)", "Fixture wiring"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists thickness of insulation with columns including: Thickness of Insulation.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 404-SWITCHES | AWG | RFHH-3* | SF-1 | 300 volts | SF-2 | SFF-1 | 300 volts | SFF-2 | TFF* | TF* | TFN* | TFFN* | XF* | 300 volts | XFF* | 300 volts | ZF | ZFF | ZHF | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 402.3 Continued\n\nName | Type Letter | Insulation | AWG | mils mm | Outer Covering | Maximum Operating Temperature | Application Provisions | | | | | | | | | |\nHeat-resistant cross-linked synthetic polymer- insulated fixture wire solid or 7-strand | RFHH-2* RFHH-3* | Cross-linked synthetic polymer | 18-16 | 18-16 | 0.76 | 30 | 1.14 | 45 | None or non- metallic covering | 90^{\\circ}C (194^{\\circ}F) | Fixture wiring | | | | | |\nSilicone insulated fixture wire solid or 7-strand | SF-1 | Silicone rubber | 18 | 15 | 0.38 | Nonmetallic covering | 200^{\\circ}C (392^{\\circ}F) | Fixture wiring limited to 300 volts | | | | | | | | |\n| SF-2 | Silicone rubber | 18-12 | 10 | 0.76 | 1.14 | 30 | 45 | Nonmetallic covering | 200^{\\circ}C (392^{\\circ}F) | Fixture wiring | | | | | |\nSilicone insulated fixture wire flexible stranding | SFF-1 | Silicone rubber | 18 | 0.38 | 15 | Nonmetallic covering | 150^{\\circ}C (302^{\\circ}F) | Fixture wiring limited to 300 volts | | | | | | | | |\n| SFF-2 | Silicone rubber | 18-12 | 10 | 0.76 | 30 | 1.14 | 45 | Nonmetallic covering | 150^{\\circ}C (302^{\\circ}F) | Fixture wiring | | | | | |\nThermoplastic covered fixture wire - solid or 7-strand | TF^{*} | Thermoplastic | 18-16 | 0.76 | 30 | None | 60^{\\circ}C (140\u00b0F) | Fixture wiring | | | | | | | | |\nThermoplastic covered fixture wire flexible stranding | TFF^{*} | Thermoplastic | 18-16 | 0.76 | 30 | None | 60^{\\circ}C (140^{\\circ}F) | Fixture wiring | | | | | | | | |\nHeat-resistant thermoplastic covered fixture wire - solid or 7-strand Heat-resistant thermoplastic covered fixture wire flexible stranded Cross-linked polyolefin insulated fixture wire solid or 7-strand | TFN^{*} TFFN* XF* | Thermoplastic Thermoplastic Cross-linked polyolefin | 18-16 | 18-16 | 18-14 | 12-10 | 0.38 | 15 | 0.38 | 15 | 0.76 | 30 | 1.14 | 45 | Nylon- jacket- ed or equivalent jacket- ed or equivalent Nylon- None | 90\u00b0C (194^{\\circ}F) 90^{\\circ}C (194^{\\circ}F) 150^{\\circ}C (302^{\\circ}F) | Fixture wiring Fixture wiring Fixture wiring - limited to 300 volts\nCross-linked polyolefin insulated fixture wire flexible stranded | XFF^{*} | Cross-linked polyolefin | 18-14 | 12-10 | 0.76 | 30 | 1.14 | 45 | None | 150^{\\circ}C (302^{\\circ}F) | Fixture wiring limited to 300 volts | | | | | |\nModified ETFE - solid or 7-strand Modified ETFE flexible stranding | ZF ZFF | Modified ethylene tetrafluoro- ethylene Modified ethylene tetrafluoro- ethylene | 18-14 | 18-14 | 0.38 | 15 | 0.38 | 15 | None None | 150^{\\circ}C (302^{\\circ}F) 150^{\\circ}C (302^{\\circ}F) | Fixture wiring Fixture wiring | | | | | |\nHigh temp. modified ETFE- solid or 7- strand | ZHF | Modified ethylene tetrafluoro- ethylene | 18-14 | 0.38 | 15 | None | 200^{\\circ}C (392^{\\circ}F) | Fixture wiring | | | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p17_fig1", "chunk_type": "figure", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "AWG", "RFHH-3*", "SF-1", "300 volts", "SF-2", "SFF-1", "300 volts", "SFF-2", "TFF*", "TF*", "TFN*", "TFFN*", "XF*", "300 volts", "XFF*", "300 volts", "ZF", "ZFF", "ZHF", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 402.3 Continued"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p17_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p17_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 8, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Thickness of Insulation", "summary": "Table of thickness of insulation: Thickness of Insulation"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 404-SWITCHES | AWG | RFHH-3* | SF-1 | 300 volts | SF-2 | SFF-1 | 300 volts | SFF-2 | TFF* | TF* | TFN* | TFFN* | XF* | 300 volts | XFF* | 300 volts | ZF | ZFF | ZHF | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n**Main components:** Table detailing the specifications of various types of insulated fixture wires, including their insulation type, AWG, thickness of insulation, outer covering, maximum operating temperature, and application provisions.\n**Technical details:**\n*   Table Number: 402.3\n*   Article: 404 - Switches\n*   Wire Types: RFHH-2, RFHH-3, SF-1, SF-2, SFF-1, SFF-2, TF, TFF, TFN, TFFN, XF, XFF, ZF, ZFF, ZHF\n*   Insulation Materials: Cross-linked synthetic polymer, Silicone rubber, Thermoplastic, Cross-linked polyolefin, Modified ethylene tetrafluoroethylene\n*   AWG: 18-16, 18, 18-12, 10, 18-14, 12-10\n*   Insulation Thickness: 0.38 mm, 0.76 mm, 1.14 mm, 15 mils, 30 mils, 45 mils\n*   Outer Covering: None, Nonmetallic covering, Nylon-jacketed or equivalent\n*   Maximum Operating Temperature: 60\u00b0C (140\u00b0F), 90\u00b0C (194\u00b0F), 150\u00b0C (302\u00b0F), 200\u00b0C (392\u00b0F)\n*   Application Provisions: Fixture wiring, limited to 300 volts\n*   Standard: NATIONAL ELECTRICAL CODE, 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p18_narr1", "chunk_type": "narrative", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 404.6 Position and Connection of Switches.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.4 Damp or Wet Locations.", "404.6 Position and Connection of Switches."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p18_table1", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 59, "bbox": [], "header_preview_text": "Size (AWG) | Ampacity", "caption": "", "kind": "table_ref", "title": "Size (AWG)", "summary": "Table of size (awg): Size (AWG), Ampacity"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p18_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": "Size (AWG) | Ampacity", "caption": "", "kind": "table_ref", "title": "Size (AWG)", "summary": "Table of size (awg): Size (AWG), Ampacity"}], "captions_on_page": ["Table 402.5 Ampacity for Fixture Wires"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p18_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "404.2\n Table 402.5 Ampacity for Fixture Wires\n ARTICLE 404-SWITCHES"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p18_table1", "chunk_type": "table", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 404.6 Position and Connection of Switches.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.4 Damp or Wet Locations.", "404.6 Position and Connection of Switches."], "captions_on_page": ["Table 402.5 Ampacity for Fixture Wires"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Excerpt from a Code\n\n**Main components:** This image contains a table showing the ampacity for fixture wires based on size (AWG), and excerpts from the National Electrical Code (NEC) Article 404 - Switches, detailing regulations for switches in various applications.\n\n**Technical details:**\n*   Table 402.5 Ampacity for Fixture Wires\n    *   Size (AWG): 18, 16, 14, 12, 10\n    *   Ampacity: 6, 8, 17, 23, 28\n*   Article 404 - Switches\n    *   404.2 Switches Controlling Lighting Loads\n    *   404.3 Enclosure\n    *   404.4 Damp or Wet Locations\n    *   404.5 Time Switches, Flashers, and Similar Devices\n    *   404.6 Position and Connection of Switches\n    *   Single-Throw Knife Switches\n    *   Double-Throw Knife Switches\n    *   National Electrical Code 2023 Edition\n    *   70-294"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["18", "6"], ["16", "8"], ["14", "17"], ["12", "23"], ["10", "28"], ["(C) Switches Controlling Lighting Loads. The grounded", "(B) Used as a Raceway. Enclosures shall not be used as junc-"], ["circuit conductor for the controlled lighting circuit shall be", "tion boxes, auxiliary gutters, or raceways for conductors feed-"], ["installed at the location where switches control lighting loads", "ing through or tapping off to other switches or overcurrent"], ["that are supplied by a grounded general-purpose branch circuit", "devices, unless the enclosure complies with 312.8."], ["serving bathrooms, hallways, stairways, and habitable rooms or", "404.4 Damp or Wet Locations."], ["occupiable spaces as defined in the applicable building code."], ["Where multiple switch locations control the same lighting load", "(A) Surface-Mounted Switch or Circuit Breaker. A surface-"], ["such that the entire floor area of the room or space is visible", "mounted switch or circuit breaker shall be enclosed in a weath-"], ["from the single or combined switch locations, the grounded", "erproof enclosure or cabinet that complies with 312.2."], ["circuit conductor shall only be required at one location. A", "(B) Flush-Mounted Switch or Circuit Breaker. A flush-"], ["grounded conductor shall not be required to be installed at"], ["lighting switch locations under any of the following conditions:", "mounted switch or circuit breaker shall be equipped with a"], ["(1) Where conductors enter the box enclosing the switch", "weatherproof cover."], ["through a raceway, provided that the raceway is large", "(C) Switches in Tub or Shower Spaces. Switches shall not be"], ["enough for all contained conductors, including a groun-", "installed within tub or shower spaces unless installed as part of"], ["ded conductor", "a listed tub or shower assembly."], ["(2)", "Where snap switches with integral enclosures comply with", "404.5 Time Switches, Flashers, and Similar Devices. Time"], ["300.15(E)", "switches, flashers, and similar devices shall be of the enclosed"], ["(3) Where lighting in the area is controlled by automatic", "type or shall be mounted in cabinets or boxes or equipment"], ["means", "enclosures. Energized parts shall be barriered to prevent opera-"], ["(4) Where a switch controls a receptacle load", "tor exposure when making manual adjustments or switching."], ["The grounded conductor shall be extended to any switch", "Exception: Devices mounted so they are accessible only to qualified"], ["location as necessary and shall be connected to switching devi-", "persons shall be permitted without barriers, provided they are located"], ["ces that require line-to-neutral voltage to operate the electron-", "within an enclosure such that any energized parts within 152 mm"], ["ics of the switch in the standby mode and shall meet the", "(6.0 in.) of the manual adjustment or switch are covered by suitable"], ["requirements of 404.22.", "barriers."], ["Exception: The connection requirement shall not apply to replacement or", "404.6 Position and Connection of Switches."], ["retrofit switches installed in locations prior to local adoption of"], ["404.2(C) and where the grounded conductor cannot be extended with-", "(A) Single-Throw Knife Switches. Single-throw knife switches"], ["out removing finish materials. The number of electronic control switches", "shall be placed so that gravity will not tend to close them."], ["on a branch circuit shall not exceed five, and the number connected to", "Single-throw knife switches, approved for use in the inverted"], ["any feeder on the load side of a system or main bonding jumper shall", "position, shall be provided with an integral mechanical means"], ["not exceed 25. For the purpose of this exception, a neutral busbar, in", "that ensures that the blades remain in the open position when"], ["compliance with 200.2(B) and to which a main or system bonding", "So set."], ["jumper is connected shall not be limited as to the number of electronic", "(B) Double-Throw Knife Switches. Double-throw", "knife"], ["lighting control switches connected.", "switches shall be permitted to be mounted so that the throw is"], ["Informational Note: The provision for a grounded conductor is", "either vertical or horizontal. Where the throw is vertical, inte-"], ["to complete a circuit path for electronic lighting control devices.", "gral mechanical means shall be provided to hold the blades in"], ["404.3 Enclosure.", "the open position when so set."], ["(A) General. Switches and circuit breakers shall be of the", "(C) Connection of Switches. Single-throw knife switches and"], ["externally operable type mounted in an enclosure listed for the", "switches with butt contacts shall be connected such that their"], ["intended use. The minimum wire-bending space at terminals", "blades are de-energized when the switch is in the open posi-"], ["and minimum gutter space provided in switch enclosures shall", "tion. Bolted pressure contact switches shall have barriers that"], ["be as required in 312.6.", "prevent inadvertent contact with energized blades. Single-"], ["throw knife switches, bolted pressure contact switches, molded"], ["Exception No. 1: Pendant- and surface-type snap switches and knife", "case switches, switches with butt contacts, and circuit breakers"], ["switches mounted on an open-face switchboard or panelboard shall be", "used as switches shall be connected so that the terminals"], ["permitted without enclosures.", "supplying the load are de-energized when the switch is in the"], ["Exception No. 2: Switches and circuit breakers installed in accordance", "open position."], ["with 110.27(A)(1), (A)(2), (A)(3), or (A)(4) shall be permitted with-", "Exception: The blades and terminals supplying the load of a switch"], ["out enclosures.", "shall be permitted to be energized when the switch is in the open position"], ["70-294", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["Size (AWG)", "Ampacity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["18", "6"], ["16", "8"], ["14", "17"], ["12", "23"], ["10", "28"]], "headers": [["Size (AWG)", "Ampacity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists size (awg) with columns including: Size (AWG), Ampacity.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 404.6 Position and Connection of Switches.\nHeadings: ARTICLE 404-SWITCHES | 404.4 Damp or Wet Locations. | 404.6 Position and Connection of Switches.\nCaptions: Table 402.5 Ampacity for Fixture Wires\n\nSize (AWG) | Ampacity |\n18 | 6 |\n16 | 8 |\n14 | 17 |\n12 | 23 |\n10 | 28 |\n(C) Switches Controlling Lighting Loads. The grounded | (B) Used as a Raceway. Enclosures shall not be used as junc- |\ncircuit conductor for the controlled lighting circuit shall be | tion boxes, auxiliary gutters, or raceways for conductors feed- |\ninstalled at the location where switches control lighting loads | ing through or tapping off to other switches or overcurrent |\nthat are supplied by a grounded general-purpose branch circuit | devices, unless the enclosure complies with 312.8. |\nserving bathrooms, hallways, stairways, and habitable rooms or | 404.4 Damp or Wet Locations. |\noccupiable spaces as defined in the applicable building code. | |\nWhere multiple switch locations control the same lighting load | (A) Surface-Mounted Switch or Circuit Breaker. A surface- |\nsuch that the entire floor area of the room or space is visible | mounted switch or circuit breaker shall be enclosed in a weath- |\nfrom the single or combined switch locations, the grounded | erproof enclosure or cabinet that complies with 312.2. |\ncircuit conductor shall only be required at one location. A | (B) Flush-Mounted Switch or Circuit Breaker. A flush- |\ngrounded conductor shall not be required to be installed at | |\nlighting switch locations under any of the following conditions: | mounted switch or circuit breaker shall be equipped with a |\n(1) Where conductors enter the box enclosing the switch | weatherproof cover. |\nthrough a raceway, provided that the raceway is large | (C) Switches in Tub or Shower Spaces. Switches shall not be |\nenough for all contained conductors, including a groun- | installed within tub or shower spaces unless installed as part of |\nded conductor | a listed tub or shower assembly. |\n(2) | Where snap switches with integral enclosures comply with | 404.5 Time Switches, Flashers, and Similar Devices. Time\n300.15(E) | switches, flashers, and similar devices shall be of the enclosed |\n(3) Where lighting in the area is controlled by automatic | type or shall be mounted in cabinets or boxes or equipment |\nmeans | enclosures. Energized parts shall be barriered to prevent opera- |\n(4) Where a switch controls a receptacle load | tor exposure when making manual adjustments or switching. |\nThe grounded conductor shall be extended to any switch | Exception: Devices mounted so they are accessible only to qualified |\nlocation as necessary and shall be connected to switching devi- | persons shall be permitted without barriers, provided they are located |\nces that require line-to-neutral voltage to operate the electron- | within an enclosure such that any energized parts within 152 mm |\nics of the switch in the standby mode and shall meet the | (6.0 in.) of the manual adjustment or switch are covered by suitable |\nrequirements of 404.22. | barriers. |\nException: The connection requirement shall not apply to replacement or | 404.6 Position and Connection of Switches. |\nretrofit switches installed in locations prior to local adoption of | |\n404.2(C) and where the grounded conductor cannot be extended with- | (A) Single-Throw Knife Switches. Single-throw knife switches |\nout removing finish materials. The number of electronic control switches | shall be placed so that gravity will not tend to close them. |\non a branch circuit shall not exceed five, and the number connected to | Single-throw knife switches, approved for use in the inverted |\nany feeder on the load side of a system or main bonding jumper shall | position, shall be provided with an integral mechanical means |\nnot exceed 25. For the purpose of this exception, a neutral busbar, in | that ensures that the blades remain in the open position when |\ncompliance with 200.2(B) and to which a main or system bonding | So set. |\njumper is connected shall not be limited as to the number of electronic | (B) Double-Throw Knife Switches. Double-throw | knife\nlighting control switches connected. | switches shall be permitted to be mounted so that the throw is |\nInformational Note: The provision for a grounded conductor is | either vertical or horizontal. Where the throw is vertical, inte- |\nto complete a circuit path for electronic lighting control devices. | gral mechanical means shall be provided to hold the blades in |\n404.3 Enclosure. | the open position when so set. |\n(A) General. Switches and circuit breakers shall be of the | (C) Connection of Switches. Single-throw knife switches and |\nexternally operable type mounted in an enclosure listed for the | switches with butt contacts shall be connected such that their |\nintended use. The minimum wire-bending space at terminals | blades are de-energized when the switch is in the open posi- |\nand minimum gutter space provided in switch enclosures shall | tion. Bolted pressure contact switches shall have barriers that |\nbe as required in 312.6. | prevent inadvertent contact with energized blades. Single- |\nthrow knife switches, bolted pressure contact switches, molded | |\nException No. 1: Pendant- and surface-type snap switches and knife | case switches, switches with butt contacts, and circuit breakers |\nswitches mounted on an open-face switchboard or panelboard shall be | used as switches shall be connected so that the terminals |\npermitted without enclosures. | supplying the load are de-energized when the switch is in the |\nException No. 2: Switches and circuit breakers installed in accordance | open position. |\nwith 110.27(A)(1), (A)(2), (A)(3), or (A)(4) shall be permitted with- | Exception: The blades and terminals supplying the load of a switch |\nout enclosures. | shall be permitted to be energized when the switch is in the open position |\n70-294 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p18_table2", "chunk_type": "table", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 404.6 Position and Connection of Switches.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.4 Damp or Wet Locations.", "404.6 Position and Connection of Switches."], "captions_on_page": ["Table 402.5 Ampacity for Fixture Wires"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Excerpt from a Code\n\n**Main components:** This image contains a table showing the ampacity for fixture wires based on size (AWG), and excerpts from the National Electrical Code (NEC) Article 404 - Switches, detailing regulations for switches in various applications.\n\n**Technical details:**\n*   Table 402.5 Ampacity for Fixture Wires\n    *   Size (AWG): 18, 16, 14, 12, 10\n    *   Ampacity: 6, 8, 17, 23, 28\n*   Article 404 - Switches\n    *   404.2 Switches Controlling Lighting Loads\n    *   404.3 Enclosure\n    *   404.4 Damp or Wet Locations\n    *   404.5 Time Switches, Flashers, and Similar Devices\n    *   404.6 Position and Connection of Switches\n    *   Single-Throw Knife Switches\n    *   Double-Throw Knife Switches\n    *   National Electrical Code 2023 Edition\n    *   70-294"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["18", "6"], ["16", "8"], ["14", "17"], ["12", "23"], ["10", "28"], ["(C) Switches Controlling Lighting Loads. The grounded", "(B) Used as a Raceway. Enclosures shall not be used as junc-"], ["circuit conductor for the controlled lighting circuit shall be", "tion boxes, auxiliary gutters, or raceways for conductors feed-"], ["installed at the location where switches control lighting loads", "ing through or tapping off to other switches or overcurrent"], ["that are supplied by a grounded general-purpose branch circuit", "devices, unless the enclosure complies with 312.8."], ["serving bathrooms, hallways, stairways, and habitable rooms or", "404.4 Damp or Wet Locations."], ["occupiable spaces as defined in the applicable building code."], ["Where multiple switch locations control the same lighting load", "(A) Surface-Mounted Switch or Circuit Breaker. A surface-"], ["such that the entire floor area of the room or space is visible", "mounted switch or circuit breaker shall be enclosed in a weath-"], ["from the single or combined switch locations, the grounded", "erproof enclosure or cabinet that complies with 312.2."], ["circuit conductor shall only be required at one location. A", "(B) Flush-Mounted Switch or Circuit Breaker. A flush-"], ["grounded conductor shall not be required to be installed at"], ["lighting switch locations under any of the following conditions:", "mounted switch or circuit breaker shall be equipped with a"], ["(1) Where conductors enter the box enclosing the switch", "weatherproof cover."], ["through a raceway, provided that the raceway is large", "(C) Switches in Tub or Shower Spaces. Switches shall not be"], ["enough for all contained conductors, including a groun-", "installed within tub or shower spaces unless installed as part of"], ["ded conductor", "a listed tub or shower assembly."], ["(2)", "Where snap switches with integral enclosures comply with", "404.5 Time Switches, Flashers, and Similar Devices. Time"], ["300.15(E)", "switches, flashers, and similar devices shall be of the enclosed"], ["(3) Where lighting in the area is controlled by automatic", "type or shall be mounted in cabinets or boxes or equipment"], ["means", "enclosures. Energized parts shall be barriered to prevent opera-"], ["(4) Where a switch controls a receptacle load", "tor exposure when making manual adjustments or switching."], ["The grounded conductor shall be extended to any switch", "Exception: Devices mounted so they are accessible only to qualified"], ["location as necessary and shall be connected to switching devi-", "persons shall be permitted without barriers, provided they are located"], ["ces that require line-to-neutral voltage to operate the electron-", "within an enclosure such that any energized parts within 152 mm"], ["ics of the switch in the standby mode and shall meet the", "(6.0 in.) of the manual adjustment or switch are covered by suitable"], ["requirements of 404.22.", "barriers."], ["Exception: The connection requirement shall not apply to replacement or", "404.6 Position and Connection of Switches."], ["retrofit switches installed in locations prior to local adoption of"], ["404.2(C) and where the grounded conductor cannot be extended with-", "(A) Single-Throw Knife Switches. Single-throw knife switches"], ["out removing finish materials. The number of electronic control switches", "shall be placed so that gravity will not tend to close them."], ["on a branch circuit shall not exceed five, and the number connected to", "Single-throw knife switches, approved for use in the inverted"], ["any feeder on the load side of a system or main bonding jumper shall", "position, shall be provided with an integral mechanical means"], ["not exceed 25. For the purpose of this exception, a neutral busbar, in", "that ensures that the blades remain in the open position when"], ["compliance with 200.2(B) and to which a main or system bonding", "So set."], ["jumper is connected shall not be limited as to the number of electronic", "(B) Double-Throw Knife Switches. Double-throw", "knife"], ["lighting control switches connected.", "switches shall be permitted to be mounted so that the throw is"], ["Informational Note: The provision for a grounded conductor is", "either vertical or horizontal. Where the throw is vertical, inte-"], ["to complete a circuit path for electronic lighting control devices.", "gral mechanical means shall be provided to hold the blades in"], ["404.3 Enclosure.", "the open position when so set."], ["(A) General. Switches and circuit breakers shall be of the", "(C) Connection of Switches. Single-throw knife switches and"], ["externally operable type mounted in an enclosure listed for the", "switches with butt contacts shall be connected such that their"], ["intended use. The minimum wire-bending space at terminals", "blades are de-energized when the switch is in the open posi-"], ["and minimum gutter space provided in switch enclosures shall", "tion. Bolted pressure contact switches shall have barriers that"], ["be as required in 312.6.", "prevent inadvertent contact with energized blades. Single-"], ["throw knife switches, bolted pressure contact switches, molded"], ["Exception No. 1: Pendant- and surface-type snap switches and knife", "case switches, switches with butt contacts, and circuit breakers"], ["switches mounted on an open-face switchboard or panelboard shall be", "used as switches shall be connected so that the terminals"], ["permitted without enclosures.", "supplying the load are de-energized when the switch is in the"], ["Exception No. 2: Switches and circuit breakers installed in accordance", "open position."], ["with 110.27(A)(1), (A)(2), (A)(3), or (A)(4) shall be permitted with-", "Exception: The blades and terminals supplying the load of a switch"], ["out enclosures.", "shall be permitted to be energized when the switch is in the open position"], ["70-294", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["Size (AWG)", "Ampacity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["18", "6"], ["16", "8"], ["14", "17"], ["12", "23"], ["10", "28"]], "headers": [["Size (AWG)", "Ampacity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists size (awg) with columns including: Size (AWG), Ampacity.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 404.6 Position and Connection of Switches.\nHeadings: ARTICLE 404-SWITCHES | 404.4 Damp or Wet Locations. | 404.6 Position and Connection of Switches.\nCaptions: Table 402.5 Ampacity for Fixture Wires\n\nSize (AWG) | Ampacity\n18 | 6\n16 | 8\n14 | 17\n12 | 23\n10 | 28"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p18_fig1", "chunk_type": "figure", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 404.6 Position and Connection of Switches.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "404.6 Position and Connection of Switches."], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.4 Damp or Wet Locations.", "404.6 Position and Connection of Switches."], "captions_on_page": ["Table 402.5 Ampacity for Fixture Wires"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p18_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p18_table1", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 59, "bbox": [], "header_preview_text": "Size (AWG) | Ampacity", "caption": "", "kind": "table_ref", "title": "Size (AWG)", "summary": "Table of size (awg): Size (AWG), Ampacity"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p18_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": "Size (AWG) | Ampacity", "caption": "", "kind": "table_ref", "title": "Size (AWG)", "summary": "Table of size (awg): Size (AWG), Ampacity"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 404.6 Position and Connection of Switches.\nHeadings: ARTICLE 404-SWITCHES | 404.4 Damp or Wet Locations. | 404.6 Position and Connection of Switches.\n\nAI caption: **Type of image:** Table and Excerpt from a Code\n\n**Main components:** This image contains a table showing the ampacity for fixture wires based on size (AWG), and excerpts from the National Electrical Code (NEC) Article 404 - Switches, detailing regulations for switches in various applications.\n\n**Technical details:**\n*   Table 402.5 Ampacity for Fixture Wires\n    *   Size (AWG): 18, 16, 14, 12, 10\n    *   Ampacity: 6, 8, 17, 23, 28\n*   Article 404 - Switches\n    *   404.2 Switches Controlling Lighting Loads\n    *   404.3 Enclosure\n    *   404.4 Damp or Wet Locations\n    *   404.5 Time Switches, Flashers, and Similar Devices\n    *   404.6 Position and Connection of Switches\n    *   Single-Throw Knife Switches\n    *   Double-Throw Knife Switches\n    *   National Electrical Code 2023 Edition\n    *   70-294"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p19_narr1", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.8 Accessibility and Grouping.", "404.9 General-Use Snap Switches, Dimmers, and Control\nSwitches.", "404.10 Mounting of General-Use Snap Switches, Dimmers, and\nControl Switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 404-SWITCHES\n where the switch is connected to circuits or equipment inherently capable\nof providing a backfeed source of power. For such installations, a\npermanent sign shall be installed on the switch enclosure or immediately\nadjacent to open switches with the following words or equivalent:\nWARNING-LOAD SIDE TERMINALS MAY BE ENERGIZED BY\nBACKFEED. The warning sign or label shall comply with 110.21(B). 404.7 Indicating. General-use and motor-circuit switches,\ncircuit breakers, and molded case switches, where mounted in\nan enclosure as described in 404.3, shall indicate, in a location\nthat is visible when accessing the external operating means,\nwhether they are in the open (off) or closed (on) position. Where these switch or circuit breaker handles are operated\nvertically rather than rotationally or horizontally, the up posi-\ntion of the handle shall be the closed (on) position. Exception No. 1: Vertically operated double-throw switches shall be\npermitted to be in the closed (on) position with the handle in either the\nup or down position. Exception No. 2: On busway installations, tap switches employing a\ncenter-pivoting handle shall be permitted to be open or closed with either\nend of the handle in the up or down position. The switch position shall\nbe clearly indicating and shall be visible from the floor or from the usual\npoint of operation. 404.8 Accessibility and Grouping. (A) Location. All switches and circuit breakers used as switches\nshall be located so that they can be operated from a readily\naccessible place. They shall be installed such that the center of\nthe grip of the operating handle of the switch or circuit\nbreaker, when in its highest position, is not more than 2.0 m\n(6 ft 7 in.) above the floor or working platform, except as\nfollows:\n (1) On busway installations, fused switches and circuit break-\ners shall be permitted to be located at the same level as\nthe busway. Suitable means shall be provided to operate\nthe handle of the device from the floor. (2) Switches and circuit breakers installed adjacent to motors,\nappliances, or other equipment that they supply shall be\npermitted to be located higher than 2.0 m (6 ft 7 in.) and\nto be accessible by portable means. (3) Hookstick operable isolating switches shall be permitted\nat greater heights. (B) Voltage Between Adjacent Devices. A snap switch shall not\nbe grouped or ganged in enclosures with other snap switches,\nreceptacles, or similar devices, unless they are arranged so that\nthe voltage between adjacent devices does not exceed 300 volts,\nor unless they are installed in enclosures equipped with identi-\nfied, securely installed barriers between adjacent devices. (C) Multipole Snap Switches. A multipole, general-use snap\nswitch shall not be fed from more than a single circuit unless it\nis listed and marked as a two-circuit or three-circuit switch. Informational Note: See 210.7 for disconnect requirements\nwhere more than one circuit supplies a switch."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p19_narr2", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.8 Accessibility and Grouping.", "404.9 General-Use Snap Switches, Dimmers, and Control\nSwitches.", "404.10 Mounting of General-Use Snap Switches, Dimmers, and\nControl Switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "404.9 General-Use Snap Switches, Dimmers, and Control\nSwitches. (A) Faceplates. Faceplates provided for\nsnap switches,\ndimmers, and control switches mounted in boxes and other\nenclosures shall be installed so as to completely cover the open-\ning and, where the switch is flush mounted, seat against the\nfinished surface. 404.10\n (B) Grounding. Snap switches, dimmers, and control switches\nshall be connected to an equipment grounding conductor and\nshall provide a means to connect metal faceplates to the equip-\nment grounding conductor, whether or not a metal faceplate is\ninstalled. Metal faceplates shall be bonded to the equipment\ngrounding conductor. Snap switches, dimmers, control\nswitches, and metal faceplates shall be connected to an equip-\nment grounding conductor using either of the following meth-\nods:\n (1) The switch is mounted with metal screws to a metal box\nor metal cover that is connected to an equipment\ngrounding conductor or to a nonmetallic box with inte-\ngral means for connecting to an equipment grounding\nconductor. (2) An equipment grounding conductor or equipment bond-\ning jumper is connected to an equipment grounding\ntermination of the snap switch. Exception No. 1: Where no means exists within the enclosure for bond-\ning to the equipment grounding conductor, or where the wiring method\ndoes not include or provide an equipment grounding conductor, a snap\nswitch without a connection to an equipment grounding conductor\nshall be permitted for replacement purposes only. A snap switch wired\nunder the provisions of this exception and located within 2.5 m (8 ft)\nvertically, or 1.5 m (5 ft) horizontally, of ground or exposed grounded\nmetal objects shall be provided with a faceplate of nonconducting\nnoncombustible material with nonmetallic attachment screws, unless\nthe switch mounting strap or yoke is nonmetallic or the circuit is protec-\nted by a ground-fault circuit interrupter. Exception No. 2: Listed kits or listed assemblies shall not be required to\nbe bonded to an equipment grounding conductor if all of the following\nconditions are met:\n (1) The device is provided with a nonmetallic faceplate, and the\ndevice is designed such that no metallic faceplate replaces the one\nprovided. (2)\n The device does not have mounting means to accept other config-\nurations of faceplates. (3)\n The device is equipped with a nonmetallic yoke. (4) All parts of the device that are accessible after installation of the\nfaceplate are manufactured of nonmetallic materials. Exception No. 3: A snap switch with integral nonmetallic enclosure\ncomplying with 300.15(E) shall be permitted without a bonding\nconnection to an equipment grounding conductor. (C) Construction. Metal faceplates shall be of ferrous metal\nnot less than 0.76 mm (0.030 in.) in thickness or of nonferrous\nmetal not less than 1.02 mm (0.040 in.) in thickness."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p19_narr3", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.8 Accessibility and Grouping.", "404.9 General-Use Snap Switches, Dimmers, and Control\nSwitches.", "404.10 Mounting of General-Use Snap Switches, Dimmers, and\nControl Switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Faceplates\nof insulating material shall be noncombustible and not less\nthan 2.54 mm (0.100 in.) in thickness, but they shall be permit-\nted to be less than 2.54 mm (0.100 in.) in thickness if formed\nor reinforced to provide adequate mechanical strength. 404.10 Mounting of General-Use Snap Switches, Dimmers, and\nControl Switches. (A) Surface Type. General-use snap switches, dimmers, and\ncontrol switches used with open wiring on insulators shall be\nmounted on insulating material that separates the conductors\nat least 13 mm (\u00bd in.) from the surface wired over. (B) Box Mounted. Flush-type general-use snap switches,\ndimmers, and control switches mounted in boxes that are set\nback of the finished surface as permitted in 314.20 shall be\ninstalled so that the extension plaster ears are seated against\nthe surface. Flush-type devices mounted in boxes that are flush\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p19_fig1", "chunk_type": "figure", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES", "404.8 Accessibility and Grouping.", "404.9 General-Use Snap Switches, Dimmers, and Control\nSwitches.", "404.10 Mounting of General-Use Snap Switches, Dimmers, and\nControl Switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p19_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 404-SWITCHES | 404.8 Accessibility and Grouping. | 404.9 General-Use Snap Switches, Dimmers, and Control\nSwitches. | 404.10 Mounting of General-Use Snap Switches, Dimmers, and\nControl Switches. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) pertaining to switches.\n\n**Technical details:**\n*   Article 404 - Switches\n*   404.7 Indicating\n*   404.8 Accessibility and Grouping\n*   404.9 General-Use Snap Switches, Dimmers, and Control Switches\n*   404.10 Grounding\n*   404.10 Mounting of General-Use Snap Switches, Dimmers, and Control Switches\n*   Voltage: 300 volts\n*   Measurements: 2.0 m (6 ft 7 in.), 2.5 m (8 ft), 1.5 m (5 ft), 0.76 mm (0.030 in.), 1.02 mm (0.040 in.), 2.54 mm (0.100 in.), 13 mm (\u00bd in.)\n*   Keywords: switches, circuit breakers, grounding, faceplates, dimmers, control switches, enclosures, conductors, metal, nonmetallic, snap switch, equipment grounding conductor, NEC, National Electrical Code, 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p20_narr1", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "404.11\n ARTICLE 404-SWITCHES\n with the finished surface or project from it shall be installed so\nthat the mounting yoke or strap of the device is seated against\nthe box. Screws used for the purpose of attaching a device to a\nbox shall be of the type provided with a listed device, or shall\nbe machine screws having 32 threads per inch or part of listed\nassemblies or systems, in accordance with the manufacturer's\ninstructions. 404.11 Circuit Breakers as Switches. A hand-operable circuit\nbreaker equipped with a lever or handle, or a power-operated\ncircuit breaker capable of being opened by hand in the event\nof a power failure, shall be permitted to serve as a switch if it\nhas the required number of poles. Informational Note: See 240.81 and 240.83 for requirements for\ncircuit breakers relative to indication of state and required\nmarkings. 404.12 Grounding of Enclosures. Metal enclosures for\nswitches or circuit breakers shall be connected to an equip-\nment grounding conductor as specified in Part IV of Arti-\ncle 250. Metal enclosures for switches or circuit breakers used\nas service equipment shall comply with the provisions of Part V\nof Article 250. Where nonmetallic enclosures are used with\nmetal raceways or metal-armored cables, they shall comply with\n314.3, Exception No. 1 or No. 2. Except as covered in 404.9(B), Exception No. 1, nonmetallic\nboxes for switches shall be installed with a wiring method that\nprovides or includes an equipment grounding conductor. 404.13 Knife Switches. (A) Isolating Switches. Knife switches rated at over\n1200 amperes at 250 volts or less, and at over 1000 amperes at\n251 to 1000 volts, shall be used only as isolating switches and\nshall not be opened under load. (B) To Interrupt Currents. To interrupt currents over\n1200 amperes at 250 volts, nominal, or less, or over\n600 amperes at 251 to 1000 volts, nominal, a circuit breaker or\na switch listed for such purpose shall be used. (C) General-Use Switches. Knife switches of ratings less than\nspecified in 404.13(A) and (B) shall be considered general-use\nswitches. Informational Note: See Article 100 for the definition of general-\nuse switch. (D) Motor-Circuit Switches. Motor-circuit switches shall be\npermitted to be of the knife-switch type. Informational Note: See Article 100for the definition of motor-\ncircuit switch. 404.14 Rating and Use of Switches. Switches shall be listed\nand marked with their ratings. Switches of the types covered in\n404.14(A) through (F) shall be limited to the control of loads\nas specified accordingly. Switches used to control cord-and-\nplug-connected loads shall be limited as covered in 404.14(G). Informational Note No. 1: See 600.6 for switches for signs and\noutline lighting. Informational Note No. 2: See 430.83, 430.109, and 430.110 for\nswitches controlling motors. (A) Alternating-Current General-Use Snap Switch."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p20_narr2", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "This form\nof switch shall only be used on ac circuits and used for control-\nling the following:\n (1)\n Resistive and inductive loads not exceeding the ampere\nrating of the switch at the voltage applied\n (2) Tungsten-filament lamp loads not exceeding the ampere\nrating of the switch at 120 volts\n (3) Electric discharge lamp loads not exceeding the marked\nampere and voltage rating of the switch\n (4) Motor loads not exceeding 80 percent of the ampere\nrating of the switch at its rated voltage\n (5) Electronic ballasts, self-ballasted lamps, compact fluores-\ncent lamps, and LED lamp loads with their associated\ndrivers, not exceeding 20 amperes and not exceeding the\nampere rating of the switch at the voltage applied\n (B) Alternating-Current or Direct-Current General-Use Snap\nSwitch. This form of switch shall be permitted on either ac or\ndc circuits and used only for controlling the following:\n (1)\n Resistive loads not exceeding the ampere rating of the\nswitch at the voltage applied. (2) Inductive loads not exceeding 50 percent of the ampere\nrating of the switch at the applied voltage. Switches rated\nin horsepower are suitable for controlling motor loads\nwithin their rating at the voltage applied. (3) Tungsten-filament lamp loads not exceeding the ampere\nrating of the switch at the applied voltage if T-rated. (4) Electronic ballasts, self-ballasted lamps, compact fluores-\ncent lamps, and LED lamp loads with their associated\ndrivers, not exceeding the ampere rating of the switch at\nthe voltage applied. (C) CO/ALR Snap Switches. Snap switches directly connected\nto aluminum conductors and rated 20 amperes or less shall be\nmarked CO/ALR. (D) Snap Switch Terminations. Snap switch terminations shall\nbe in accordance with the following:\n (1)\n Terminals of 15-ampere and 20-ampere snap switches not\nmarked CO/ALR shall be used with copper and copper-\nclad aluminum conductors only. (2) Terminals marked CO/ALR shall be permitted to be used\nwith copper, aluminum, and copper-clad aluminum\nconductors. (3) Snap switches connected using screwless terminals of the\nconductor push-in type construction (also known as\nconductor push-in terminals) shall be installed on not\ngreater than 15-ampere branch circuits and shall be\nconnected with 14 AWG solid copper wire only unless\nlisted and marked for other types of conductors. (E) Alternating-Current General-Use Snap Switches Rated for\n347 Volts. This form of switch shall not be rated less than 15\namperes at a voltage of 347 volts ac, and they shall not be read-\nily interchangeable in box mounting with switches covered in\n404.14(A) and (B). These switches shall be used only for\ncontrolling any of the following:\n (1) Noninductive loads other than tungsten-filament lamps\nnot exceeding the ampere and voltage ratings of the\nswitch. Inductive loads not exceeding the ampere and voltage\nratings of the switch."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p20_narr3", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where particular load characteristics\nor limitations are specified as a condition of the listing,\nthose restrictions shall be observed regardless of the\nampere rating of the load. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p20_fig1", "chunk_type": "figure", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 404-SWITCHES"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p20_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 404-SWITCHES\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt describes various types of electrical switches and their applications, including circuit breakers, knife switches, and snap switches. It specifies the conditions for their use based on voltage, amperage, and the type of load they control.\n\n**Technical details:**\n*   Article: 404 - Switches\n*   Sections: 404.11, 404.12, 404.13, 404.14\n*   Switch types: Circuit Breakers, Knife Switches (Isolating, Interrupt Currents, General-Use, Motor-Circuit), Snap Switches (Alternating-Current General-Use, Direct-Current General-Use, CO/ALR, Snap Switch Terminations, 347 Volts)\n*   Voltage ratings: 250 volts, 1000 volts, 347 volts\n*   Current ratings: 1200 amperes, 1000 amperes, 600 amperes, 20 amperes, 15 amperes\n*   Conductor types: Copper, Aluminum, Copper-clad aluminum\n*   Loads: Resistive, Inductive, Tungsten-filament lamp, Electric discharge lamp, Motor loads, Electronic ballasts, LED lamp loads\n*   Wire gauge: 14 AWG\n*   Standard: National Electrical Code 2023 Edition"}
