{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p21_narr1", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.21 Dry-Type Transformers Installed Indoors.", "1 hour.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)\n Part II. Installation\n 450.21 Dry-Type Transformers Installed Indoors. (A) Not Over 1122 kVA. Dry-type transformers installed\nindoors and rated 112% kVA or less shall have a separation of at\nleast 300 mm (12 in.) from combustible material unless separa-\nted from the combustible material by a fire-resistant, heat-\ninsulated barrier. Exception: This rule shall not apply to transformers rated for\n1000 volts, nominal, or less that are completely enclosed, except for\nventilating openings. (B) Over 112 kVA. Individual dry-type transformers of more\nthan 112 kVA rating shall be installed in a transformer room\nof fire-resistant construction having a minimum fire rating of\n 1 hour. Exception No. 1: Transformers with Class 155 or higher insulation\nsystems and separated from combustible material by a fire-resistant,\nheat-insulating barrier or by not less than 1.83 m (6 ft) horizontally\nand 3.7 m (12 ft) vertically shall not be required to be installed in a\ntransformer room. Exception No. 2: Transformers with Class 155 or higher insulation\nsystems and completely enclosed except for ventilating openings shall\nnot be required to be installed in a transformer room. Informational Note: See ASTM E119-18a, Standard Test Methods\nfor Fire Tests of Building Construction and Materials, for additional\ninformation on fire-resistance ratings. (C) Over 35,000 Volts. Dry-type transformers rated over\n35,000 volts shall be installed in a vault complying with Part III\nof this article. 450.22 Dry-Type Transformers Installed Outdoors. Dry-type\ntransformers installed outdoors shall have a weatherproof\nenclosure. Transformers exceeding 112 kVA shall not be located\nwithin 300 mm (12 in.) of combustible materials of buildings\nunless the transformer has Class 155 insulation systems or\nhigher and is completely enclosed except for ventilating open-\nings. 450.23 Less-Flammable Liquid-Insulated Transformers. Trans-\nformers insulated with listed less-flammable liquids that have a\nfire point of not less than 300\u00b0C shall be permitted to be\ninstalled in accordance with 450.23 (A) or 450.23(B). (A) Indoor Installations. Indoor installations shall be permit-\nted in accordance with one of the following:\n (1) In Type I or Type II buildings, in areas where all of the\nfollowing requirements are met:\n a. The transformer is rated 35,000 volts or less. b. No combustible materials are stored. c. A liquid confinement area is provided. d. The installation complies with all the restrictions\nprovided for in the listing of the liquid. Informational Note: Such restrictions can include, but are\nnot limited to, maximum pressure of the tank, use of a pres-\nsure relief valve, appropriate fuse types, and proper sizing of\novercurrent protection."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p21_narr2", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.21 Dry-Type Transformers Installed Indoors.", "1 hour.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "450.26\n (2) If an automatic fire extinguishing system and a liquid\nconfinement area is present, provided the transformer is\nrated 35,000 volts or less\n (3)\n If the installation complies with 450.26\n (B) Outdoor Installations. Less-flammable liquid-filled trans-\nformers shall be permitted to be installed outdoors, attached\nto, adjacent to, or on the roof of buildings, if installed in\naccordance with either of the following:\n (1) For Type I and Type II buildings, the installation shall\ncomply with all the restrictions provided for in the listing\nof the liquid. Informational Note No. 1: See NFPA 220-2021, Standard on Types\nof Building Construction, for definitions of Type I and Type II\nbuilding construction. Informational Note No. 2: Such restrictions can include, but are\nnot limited to, maximum pressure of the tank, use of a pressure\nrelief valve, appropriate fuse types, and proper sizing of overcur-\nrent protection. (2) In accordance with 450.27. Informational Note No. 3: See 450.27 for examples of additional\nsafeguards that can be required for installations adjacent to\ncombustible material, fire escapes, or door and window open-\nings. 450.24 Nonflammable Fluid-Insulated Transformers. Trans-\nformers insulated with a dielectric fluid identified as nonflam-\nmable shall be permitted to be installed indoors or outdoors. Such transformers installed indoors and rated over 35,000 volts\nshall be installed in a vault. Such transformers installed indoors\nshall be furnished with a liquid confinement area and a\npressure-relief vent. The transformers shall be furnished with a\nmeans for absorbing any gases generated by arcing inside the\ntank, or the pressure-relief vent shall be connected to a chim-\nney or flue that will carry such gases to an environmentally safe\n area. Informational Note: Safety may be increased if fire hazard analy-\nses are performed for such transformer installations. For the purposes of this section, a nonflammable dielectric\nfluid is one that does not have a flash point or fire point and is\nnot flammable in air. 450.25 Askarel-Insulated Transformers Installed Indoors. Askarel-insulated transformers installed indoors and rated over\n25 kVA shall be furnished with a pressure-relief vent. Where\ninstalled in a poorly ventilated place, they shall be furnished\nwith a means for absorbing any gases generated by arcing\ninside the case, or the pressure-relief vent shall be connected to\na chimney or flue that carries such gases outside the building. Askarel-insulated transformers rated over 35,000 volts shall be\ninstalled in a vault. 450.26 Oil-Insulated Transformers Installed Indoors. Oil-\ninsulated transformers installed indoors shall be installed in a\nvault constructed as specified in Part III of this article. Exception No. 1: Where the total capacity does not exceed 112\u00bd kVA,\nthe vault specified in Part III of this article shall be permitted to be\nconstructed of reinforced concrete that is not less than 100 mm (4 in.)\nthick. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p21_narr3", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.21 Dry-Type Transformers Installed Indoors.", "1 hour.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: Where the nominal voltage does not exceed 1000, a\nvault shall not be required if suitable arrangements are made to prevent\na transformer oil fire from igniting other materials and the total\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p21_fig1", "chunk_type": "figure", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.21 Dry-Type Transformers Installed Indoors.", "1 hour.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p21_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) | 450.21 Dry-Type Transformers Installed Indoors. | 1 hour. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 406, focusing on receptacles, cord connectors, attachment plugs, and Article 404, focusing on switches.\n\n**Technical details:**\n*   Article 406: Receptacles, Cord Connectors, and Attachment Plugs (Caps)\n*   Article 404: Receptacles, Cord Connectors, and Attachment Plugs (Caps)\n*   Sections: 406.1, 406.2, 406.3, 404.16, 404.20, 404.22, 404.26, 404.27, 404.28, 404.30\n*   Ratings: 15 amperes, 125 volts, 15 amperes, 250 volts, 20 amperes, 600 to 1000 Volts\n*   Keywords: Electronic control switches, knife switches, fused switches, wire-bending space, switch enclosures, reconditioned equipment, CO/ALR receptacles, receptacle terminations\n*   Standard: National Electrical Code, NEC\n*   Edition: 2023 Edition\n*   Document Number: 70-297"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p22_narr1", "chunk_type": "narrative", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p22_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "450.27\n ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)\n capacity in one location does not exceed 10 kVA in a section of the\nbuilding classified as combustible or 75 kVA where the surrounding\nstructure is classified as fire-resistant construction. Exception No. 3: Electric furnace transformers that have a total rating\nnot exceeding 75 kVA shall be permitted to be installed without a vault\nin a building or room of fire-resistant construction, provided suitable\narrangements are made to prevent a transformer oil fire from spreading\nto other combustible material. Exception No. 4: A transformer that has a total rating not exceeding\n75 kVA and a supply voltage of 1000 volts or less that is an integral\npart of charged-particle-accelerating equipment shall be permitted to be\ninstalled without a vault in a building or room of noncombustible or\nfire-resistant construction, provided suitable arrangements are made to\nprevent a transformer oil fire from spreading to other combustible mate-\n rial. Exception No. 5: Transformers shall be permitted to be installed in a\ndetached building that does not comply with Part III of this article if\nneither the building nor its contents present a fire hazard to any other\nbuilding or property, and if the building is used only in supplying elec-\ntric service and the interior is accessible only to qualified persons. Exception No. 6: Oil-insulated transformers shall be permitted to be\nused without a vault in portable and mobile surface mining equipment\n(such as electric excavators) if each of the following conditions is met:\n(1) Provision is made for draining leaking fluid to the ground. (2) Safe egress is provided for personnel. (3) A minimum 6-mm (in.) steel barrier is provided for personnel\nprotection. 450.27 Oil-Insulated Transformers Installed Outdoors. Combustible material, combustible buildings, and parts of\nbuildings, fire escapes, and door and window openings shall be\nsafeguarded from fires originating in oil-insulated transformers\ninstalled on roofs, attached to or adjacent to a building or\ncombustible material. In cases where the transformer installation presents a fire\nhazard, one or more of the following safeguards shall be\napplied according to the degree of hazard involved:\n(1) Space separations\n (2)\n (3)\n Fire-resistant barriers\n Automatic fire suppression systems\n (4) Enclosures that confine the oil of a ruptured transformer\n tank\n Oil enclosures shall be permitted to consist of fire-resistant\ndikes, curbed areas or basins, or trenches filled with coarse,\ncrushed stone. Oil enclosures shall be provided with trapped\ndrains where the exposure and the quantity of oil involved are\nsuch that removal of oil is important. Informational Note: See ANSI/IEEE C2-2017, National Electrical\nSafety Code, for additional information on transformers installed\non poles or structures or underground. 450.28 Modification of Transformers."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p22_narr2", "chunk_type": "narrative", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p22_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "When modifications are\nmade to a transformer in an existing installation that change\nthe type of the transformer with respect to Part II of this article,\nsuch transformer shall be marked to show the type of insulating\nliquid installed, and the modified transformer installation shall\ncomply with the applicable requirements for that type of trans-\nformer. Part III. Transformer Vaults\n 450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable. 450.42 Walls, Roofs, and Floors. The walls and roofs of vaults\nshall be constructed of materials that have approved structural\nstrength for the conditions with a minimum fire resistance of\n3 hours. The floors of vaults in contact with the earth shall be\nof concrete that is not less than 100 mm (4 in.) thick, but,\nwhere the vault is constructed with a vacant space or other\nstories below it, the floor shall have approved structural\nstrength for the load imposed thereon and a minimum fire\nresistance of 3 hours. For the purposes of this section, studs\nand wallboard construction shall not be permitted. Exception: Where transformers are protected with automatic sprinkler,\nwater spray, carbon dioxide, or halon, construction of 1-hour rating\nshall be permitted. Informational Note No. 1: See ASTM E119-20, Standard Test\nMethods for Fire Tests of Building Construction and Materials, for\nadditional information. Informational Note No. 2: A typical 3-hour construction is\n150 mm (6 in.) thick reinforced concrete. 450.43 Doorways. Vault doorways shall be protected in accord-\nance with 450.43 (A), (B), and (C). (A) Type of Door. Each doorway leading into a vault from the\nbuilding interior shall be provided with a tight-fitting door that\nhas a minimum fire rating of 3 hours. The authority having\njurisdiction shall be permitted to require such a door for an\nexterior wall opening where conditions warrant. Exception: Where transformers are protected with automatic sprinkler,\nwater spray, carbon dioxide, or halon, construction of 1-hour rating\nshall be permitted. Informational Note: See NFPA 80-2019, Standard for Fire Doors\nand Other Opening Protectives, for additional information. (B) Sills. A door sill or curb that is of an approved height that\nwill confine the oil from the largest transformer within the\nvault shall be provided, and in no case shall the height be less\nthan 100 mm (4 in.). (C) Accessibility. Doors shall be equipped with locks, and\ndoors shall be kept locked, with access being allowed only to\nqualified persons. Personnel doors shall be capable of opening\nnot less than 90 degrees in the direction of egress and be\nequipped with listed fire exit hardware. 450.45 Ventilation Openings. Where required by 450.9, open-\nings for ventilation shall be provided in accordance with\n450.45 (A) through (F). (A) Location."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p22_narr3", "chunk_type": "narrative", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p22_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Ventilation openings shall be located as far as\npossible from doors, windows, fire escapes, and combustible\nmaterial. (B) Arrangement. A vault ventilated by natural circulation of\nair shall be permitted to have roughly half of the total area of\nopenings required for ventilation in one or more openings\nnear the floor and the remainder in one or more openings in\nthe roof or in the sidewalls near the roof, or all of the area\nrequired for ventilation shall be permitted in one or more\nopenings in or near the roof. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p22_fig1", "chunk_type": "figure", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p22_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable.\nHeadings: ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) | 450.41 Location. Vaults shall be located where they can be\nventilated to the outside air without using flues or ducts wher-\never such an arrangement is practicable.\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** This image shows the marking symbol for a controlled receptacle, as defined by the National Electrical Code.\n\n**Technical details:**\n*   Article 406 - Receptacles, Cord Connectors, and Attachment Plugs (Caps)\n*   Figure 406.3(F) Controlled Receptacle Marking Symbol\n*   Controlled\n*   CO/ALR\n*   125-volt, 15- and 20-ampere receptacles\n*   USB Charger\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p23_narr1", "chunk_type": "narrative", "page_numbers": [23], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 455-PHASE CONVERTERS", "450.48 Storage in Vaults. Materials shall not be stored in trans-\nformer vaults.", "455.1 Scope. This article covers the installation and use of\nphase converters.", "455.3 Other Articles. Phase converters shall comply with this\narticle and with the applicable provisions of other articles of\nthis Code.", "455.6 Conductors.", "455.8 Disconnecting Means. Means shall be provided to\ndisconnect simultaneously all ungrounded single-phase supply\nconductors to the phase converter.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p23_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 455-PHASE CONVERTERS\n (C) Size. For a vault ventilated by natural circulation of air to\nan outdoor area, the combined net area of all ventilating open-\nings, after deducting the area occupied by screens, gratings, or\nlouvers, shall not be less than 1900 mm\u00b2 (3 in.) per kVA of\ntransformer capacity in service, and in no case shall the net\narea be less than 0.1 m\u00b2 (1 ft\u00b2) for any capacity under 50 kVA. (D) Covering. Ventilation openings shall be covered with\ndurable gratings, screens, or louvers, according to the treat-\nment required in order to avoid unsafe conditions. (E) Dampers. All ventilation openings to the indoors shall be\nprovided with automatic closing fire dampers that operate in\nresponse to a vault fire. Such dampers shall possess a standard\nfire rating of not less than 1\u00bd hours. Informational Note: See ANSI/UL 555-2020, Standard for Fire\nDampers, for additional information on fire dampers. (F) Ducts. Ventilating ducts shall be constructed of fire-\n resistant material. 450.46 Drainage. Where practicable, vaults containing more\nthan 100 kVA transformer capacity shall be provided with a\ndrain or other means that will carry off any accumulation of oil\nor water in the vault unless local conditions make this impracti-\ncable. The floor shall be pitched to the drain where provided. 450.47 Water Pipes and Accessories. Any pipe or duct system\nforeign to the electrical installation shall not enter or pass\nthrough a transformer vault. Piping or other facilities provided\nfor vault fire protection, or for transformer cooling, shall not\nbe considered foreign to the electrical installation. 450.48 Storage in Vaults. Materials shall not be stored in trans-\nformer vaults. Part I. General\n ARTICLE 455\nPhase Converters\n 455.1 Scope. This article covers the installation and use of\nphase converters. 455.3 Other Articles. Phase converters shall comply with this\narticle and with the applicable provisions of other articles of\nthis Code. 455.4 Marking. Each phase converter shall be provided with a\npermanent nameplate indicating the following:\n (1) Manufacturer's name\n (2)\n Rated input and output voltages\n (3) Frequency\n (4) Rated single-phase input full-load amperes\n (5) Rated minimum and maximum single load in kilovolt-\namperes (KVA) or horsepower\n (6) Maximum total load in kilovolt-amperes (kVA) or horse-\npower\n (7)\n For a rotary-phase converter, 3-phase amperes at full load\n 455.8\n 455.5 Equipment Grounding Connection. A means for attach-\nment of an equipment grounding conductor termination in\naccordance with 250.8 shall be provided. 455.6 Conductors. (A) Ampacity. The ampacity of the single-phase supply\nconductors shall be determined by 455.6 (A) (1) or (A) (2). Informational Note: Single-phase conductors sized to prevent a\nvoltage drop not exceeding 3 percent from the source of supply\nto the phase converter may help ensure proper starting and\noperation of motor loads. (1) Variable Loads."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p23_narr2", "chunk_type": "narrative", "page_numbers": [23], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 455-PHASE CONVERTERS", "450.48 Storage in Vaults. Materials shall not be stored in trans-\nformer vaults.", "455.1 Scope. This article covers the installation and use of\nphase converters.", "455.3 Other Articles. Phase converters shall comply with this\narticle and with the applicable provisions of other articles of\nthis Code.", "455.6 Conductors.", "455.8 Disconnecting Means. Means shall be provided to\ndisconnect simultaneously all ungrounded single-phase supply\nconductors to the phase converter.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p23_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the loads to be supplied are varia-\nble, the conductor ampacity shall not be less than 125 percent\nof the phase converter nameplate single-phase input full-load\namperes. (2) Fixed Loads. Where the phase converter supplies specific\nfixed loads, and the conductor ampacity is less than\n125 percent of the phase converter nameplate single-phase\ninput full-load amperes, the conductors shall have an ampacity\nnot less than 250 percent of the sum of the full-load, 3-phase\ncurrent rating of the motors and other loads served where the\ninput and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter\nare different, the current as determined by this section shall be\nmultiplied by the ratio of output to input voltage. (B) Manufactured Phase Marking. The manufactured phase\nconductors shall be identified in all accessible locations with a\ndistinctive marking. The marking shall be consistent through-\nout the system and premises. supply\n 455.7 Overcurrent Protection. The single-phase\nconductors and phase converter shall be protected from over-\ncurrent by 455.7(A) or (B). Where the required fuse or\nnonadjustable circuit breaker rating or settings of adjustable\ncircuit breakers do not correspond to a standard rating or\nsetting, a higher rating or setting that does not exceed the next\nhigher standard rating shall be permitted. (A) Variable Loads. Where the loads to be supplied are varia-\nble, overcurrent protection shall be set at not more than\n125 percent of the phase converter nameplate single-phase\ninput full-load amperes. (B) Fixed Loads. Where the phase converter supplies specific\nfixed loads and the conductors are sized in accordance with\n455.6(A) (2), the conductors shall be protected in accordance\nwith their ampacity. The overcurrent protection determined\nfrom this section shall not exceed 125 percent of the phase\nconverter nameplate single-phase input amperes. 455.8 Disconnecting Means. Means shall be provided to\ndisconnect simultaneously all ungrounded single-phase supply\nconductors to the phase converter. (A) Location. The disconnecting means shall be readily acces-\nsible and located in sight from the phase converter. (B) Type. The disconnecting means shall be a switch rated in\nhorsepower, a circuit breaker, or a molded-case switch. Where\nonly nonmotor loads are served, an ampere-rated switch shall\nbe permitted. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p23_fig1", "chunk_type": "figure", "page_numbers": [23], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 455-PHASE CONVERTERS", "450.48 Storage in Vaults. Materials shall not be stored in trans-\nformer vaults.", "455.1 Scope. This article covers the installation and use of\nphase converters.", "455.3 Other Articles. Phase converters shall comply with this\narticle and with the applicable provisions of other articles of\nthis Code.", "455.6 Conductors.", "455.8 Disconnecting Means. Means shall be provided to\ndisconnect simultaneously all ungrounded single-phase supply\nconductors to the phase converter.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p23_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 455-PHASE CONVERTERS | 450.48 Storage in Vaults. Materials shall not be stored in trans-\nformer vaults. | 455.1 Scope. This article covers the installation and use of\nphase converters. | 455.3 Other Articles. Phase converters shall comply with this\narticle and with the applicable provisions of other articles of\nthis Code. | 455.6 Conductors. | 455.8 Disconnecting Means. Means shall be provided to\ndisconnect simultaneously all ungrounded single-phase supply\nconductors to the phase converter. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 406 discusses regulations and requirements for receptacles, cord connectors, and attachment plugs, including GFCI and AFCI protection, tamper-resistant and weather-resistant receptacles, and mounting requirements.\n\n**Technical details:**\n*   Article 406: Receptacles, Cord Connectors, and Attachment Plugs (Caps)\n*   406.5\n*   GFCI Protected\n*   No Equipment Ground\n*   Ground-Fault Circuit-Interrupter Protection\n*   Arc-Fault Circuit-Interrupter Protection\n*   AFCI receptacle\n*   Tamper-Resistant Receptacles\n*   CO/ALR receptacle\n*   Weather-Resistant Receptacles\n*   Controlled Receptacles\n*   Ground-Fault Protection of Equipment (GFPE)\n*   Cord- and Plug-Connected Equipment\n*   Noninterchangeable Types\n*   Protection of Floor Receptacles\n*   Receptacle Mounting\n*   Boxes That Are Set Back\n*   Boxes That Are Flush\n*   Receptacles Mounted on Covers\n*   Position of Receptacle Faces\n*   0.4 mm (0.015 in.)\n*   Receptacles in Countertops\n*   Receptacles in Work Surfaces\n*   2023 Edition National Electrical Code\n*   70-299"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p24_narr1", "chunk_type": "narrative", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "460.8 Conductors."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 460.8 Conductors.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "460.8 Conductors."], "headings_on_page": ["ARTICLE 460-CAPACITORS", "460.1 Scope. This article covers the installation of capacitors\non electrical circuits.", "460.8 Conductors."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p24_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "455.8\n ARTICLE 460-CAPACITORS\n (C) Rating. The ampere rating of the disconnecting means\nshall not be less than 115 percent of the rated maximum single-\nphase input full-load amperes or, for specific fixed loads, shall\nbe permitted to be selected from 455.8(C) (1) or (C) (2). (1) Current Rated Disconnect. The disconnecting means shall\nbe a circuit breaker or molded-case switch with an ampere\nrating not less than 250 percent of the sum of the following:\n(1) Full-load, 3-phase current ratings of the motors\n(2) Other loads served\n (2) Horsepower Rated Disconnect. The disconnecting means\nshall be a switch with a horsepower rating. The equivalent\nlocked rotor current of the horsepower rating of the switch\nshall not be less than 200 percent of the sum of the following:\n(1) Nonmotor loads\n (2) The 3-phase, locked-rotor current of the largest motor as\ndetermined from Table 430.251 (B)\n (3) The full-load current of all other 3-phase motors operat-\ning at the same time\n (D) Voltage Ratios. The calculations in 455.8(C) shall apply\ndirectly where the input and output voltages of the phase\nconverter are identical. Where the input and output voltages of\nthe phase converter are different, the current shall be multi-\nplied by the ratio of the output to input voltage. 455.9 Connection of Single-Phase Loads. Where single-phase\nloads are connected on the load side of a phase converter, they\nshall not be connected to the manufactured phase. 455.10 Terminal Housings. A terminal housing in accordance\nwith the provisions of 430.12 shall be provided on a phase\n converter. Part II. Specific Provisions Applicable to Different Types of\nPhase Converters\n 455.20 Disconnecting Means. The single-phase disconnecting\nmeans for the input of a static phase converter shall be permit-\nted to serve as the disconnecting means for the phase converter\nand a single load if the load is within sight of the disconnecting\n means. 455.21 Start-Up. Power to the utilization equipment shall not\nbe supplied until the rotary-phase converter has been started. 455.22 Power Interruption. Utilization equipment supplied by\na rotary-phase converter shall be controlled in such a manner\nthat power to the equipment will be disconnected in the event\nof a power interruption. Informational Note: Magnetic motor starters, magnetic contac-\ntors, and similar devices, with manual or time delay restarting\nfor the load, provide restarting after power interruption. 455.23 Capacitors. Capacitors that are not an integral part of\nthe rotary-phase conversion system but are installed for a motor\nload shall be connected to the line side of that motor overload\nprotective device. Part I. General\n ARTICLE 460\nCapacitors\n 460.1 Scope. This article covers the installation of capacitors\non electrical circuits. Surge capacitors or capacitors included as a component part\nof other apparatus and conforming with the requirements of\nsuch apparatus are excluded from these requirements. 460.3 Enclosing and Guarding."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p24_narr2", "chunk_type": "narrative", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "460.8 Conductors."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 460.8 Conductors.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "460.8 Conductors."], "headings_on_page": ["ARTICLE 460-CAPACITORS", "460.1 Scope. This article covers the installation of capacitors\non electrical circuits.", "460.8 Conductors."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p24_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(A) Containing More Than 11 L (3 gal) of Flammable Liquid. Capacitors containing more than 11 L (3 gal) of flammable\nliquid shall be enclosed in vaults or outdoor fenced enclosures\ncomplying with Article 110, Part III. This limit shall apply to\nany single unit in an installation of capacitors. (B) Accidental Contact. Where capacitors are accessible to\nunauthorized and unqualified persons, they shall be enclosed,\nlocated, or guarded so that persons cannot come into acciden-\ntal contact or bring conducting materials into accidental\ncontact with exposed energized parts, terminals, or buses asso-\nciated with them. However, no additional guarding is required\nfor enclosures accessible only to authorized and qualified\n persons. Part II. 1000 Volts, Nominal, or Less\n 460.6 Discharge of Stored Energy. Capacitors shall be provi-\nded with a means of discharging stored energy. (A) Time of Discharge. The residual voltage of a capacitor\nshall be reduced to 50 volts, nominal, or less within 1 minute\nafter the capacitor is disconnected from the source of supply. (B) Means of Discharge. The discharge circuit shall be either\npermanently connected to the terminals of the capacitor or\ncapacitor bank or provided with automatic means of connect-\ning it to the terminals of the capacitor bank on removal of volt-\nage from the line. Manual means of switching or connecting\nthe discharge circuit shall not be used. 460.8 Conductors. (A) Ampacity. The ampacity of capacitor circuit conductors\nshall not be less than 135 percent of the rated current of the\ncapacitor. The ampacity of conductors that connect a capacitor\nto the terminals of a motor or to motor circuit conductors shall\nnot be less than one-third the ampacity of the motor circuit\nconductors and in no case less than 135 percent of the rated\ncurrent of the capacitor. (B) Overcurrent Protection. An overcurrent device shall be\nprovided in each ungrounded conductor for each capacitor\nbank. The rating or setting of the overcurrent device shall be as\nlow as practicable. Exception: A separate overcurrent device shall not be required for a\ncapacitor connected on the load side of a motor overload protective\ndevice. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p24_fig1", "chunk_type": "figure", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "460.8 Conductors."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 460.8 Conductors.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "460.8 Conductors."], "headings_on_page": ["ARTICLE 460-CAPACITORS", "460.1 Scope. This article covers the installation of capacitors\non electrical circuits.", "460.8 Conductors."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p24_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 460.8 Conductors.\nHeadings: ARTICLE 460-CAPACITORS | 460.1 Scope. This article covers the installation of capacitors\non electrical circuits. | 460.8 Conductors.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) 2023 Edition, specifically Article 406, which covers receptacles, cord connectors, and attachment plugs. It outlines regulations and specifications for their installation and construction.\n\n**Technical details:**\n*   Article: 406\n*   Sections: 406.5, 406.6, 406.7, 406.8, 406.9\n*   Topics: Receptacle orientation, Faceplates, Attachment plugs, Damp locations\n*   Measurements: 0.76 mm, 1.02 mm, 2.54 mm\n*   Voltage: 300 volts, 125-volt, 250-volt\n*   Amperage: 20-ampere, 15-ampere\n*   Standards: ANSI/NEMA WD 6-2016\n*   Keywords: Receptacles, Cord Connectors, Attachment Plugs, Faceplates, Grounding, Damp Locations, Voltage, Amperage, Noninterchangeability, Weatherproof, USB Charger, Night Light, Class 2 output, GFCI receptacle, Exposed Terminals, Adjacent Devices, Insulating Material, Metal Faceplates, Steel receptacle terminal screws, Flanged Surface Devices, Ejector Mechanisms, Surface Inlet, Non-grounding-type receptacles, Wiring Device-Dimensional Specifications\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p25_narr1", "chunk_type": "narrative", "page_numbers": [25], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 460-CAPACITORS", "460.10 Grounding. Capacitor cases shall be connected to the\nequipment grounding conductor.", "460.25 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p25_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 460-CAPACITORS\n (C) Disconnecting Means. A disconnecting means shall be\nprovided in each ungrounded conductor for each capacitor\nbank and shall meet the following requirements:\n (1) The disconnecting means shall open all ungrounded\nconductors simultaneously. (2)\n The disconnecting means shall be permitted to discon-\nnect the capacitor from the line as a regular operating\nprocedure. (3) The rating of the disconnecting means shall not be less\nthan 135 percent of the rated current of the capacitor. Exception: A separate disconnecting means shall not be required where\na capacitor is connected on the load side of a motor controller. 460.9 Rating or Setting of Motor Overload Device. Where a\nmotor installation includes a capacitor connected on the load\nside of the motor overload device, the rating or setting of the\nmotor overload device shall be based on the improved power\nfactor of the motor circuit. The effect of the capacitor shall be disregarded in determin-\ning the motor circuit conductor rating in accordance with\n430.22. 460.10 Grounding. Capacitor cases shall be connected to the\nequipment grounding conductor. Exception: Capacitor cases shall not be connected to the equipment\ngrounding conductor where the capacitor units are supported on a\nstructure designed to operate at other than ground potential. 460.12 Marking. Each capacitor shall be provided with a\nnameplate giving the name of the manufacturer, rated voltage,\nfrequency, kilovar or amperes, number of phases, and, if filled\nwith a combustible liquid, the volume of liquid. Where filled\nwith a nonflammable liquid, the nameplate shall so state. The\nnameplate shall also indicate whether a capacitor has a\ndischarge device inside the case. Part III. Over 1000 Volts, Nominal\n460.24 Switching. (A) Load Current. Switches shall be rated for switching of\ncapacitive loads. Capacitor switch operation shall open all\nungrounded conductors and the switch shall be capable of the\nfollowing:\n (1) Carrying continuously not less than 135 percent of the\nrated current of the capacitor installation\n (2) Interrupting the maximum continuous load current of\neach capacitor, capacitor bank, or capacitor installation\nthat will be switched as a unit\n (3) Withstanding the maximum inrush current, including\ncontributions from adjacent capacitor installations\n (4) Carrying currents due to faults on capacitor side of switch\n(B) Isolation. (1) General. A means shall be installed to isolate from all sour-\nces of voltage each capacitor, capacitor bank, or capacitor\ninstallation that will be removed from service as a unit. The\nisolating means shall provide a visible gap in the electrical\ncircuit adequate for the operating voltage. 460.28\n (2) Isolating or Disconnecting Switches with No Interrupting\nRating."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p25_narr2", "chunk_type": "narrative", "page_numbers": [25], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 460-CAPACITORS", "460.10 Grounding. Capacitor cases shall be connected to the\nequipment grounding conductor.", "460.25 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p25_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Isolating or disconnecting switches (with no interrupt-\ning rating) shall be interlocked with the load-interrupting\ndevice or be provided with prominently displayed caution signs\nin accordance with 495.22 to prevent switching load current. (C) Additional Requirements for Series Capacitors. The\nproper switching sequence shall be ensured by use of one of\nthe following:\n (1) Mechanically sequenced isolating and bypass switches\nInterlocks\n (2)\n (3) Switching procedure prominently displayed at the switch-\ning location\n 460.25 Overcurrent Protection. (A) Provided to Detect and Interrupt Fault Current. A means\nshall be provided to detect and interrupt fault current likely to\ncause dangerous pressure within an individual capacitor. (B) Single Pole or Multipole Devices. Single-pole or multipole\ndevices shall be permitted for this purpose. (C) Protected Individually or in Groups. Capacitors shall be\npermitted to be protected individually or in groups. (D) Protective Devices Rated or Adjusted. Protective devices\nfor capacitors or capacitor equipment shall be rated or adjus-\nted to operate within the limits of the safe zone for individual\ncapacitors. 460.26 Identification. Each capacitor shall be provided with a\npermanent nameplate giving the manufacturer's name, rated\nvoltage, frequency, kilovar or amperes, number of phases, and\nthe volume of liquid identified as flammable, if such is the case. 460.27 Grounding. Capacitor cases shall be connected to the\nequipment grounding conductor. If the capacitor neutral point\nis connected to a grounding electrode conductor, the connec-\ntion shall be made in accordance with Part III of Article 250. Exception: Capacitor cases shall not be connected to the equipment\ngrounding conductor where the capacitor units are supported on a\nstructure designed to operate at other than ground potential. 460.28 Means for Discharge. (A) Means to Reduce the Residual Voltage. A means shall be\nprovided to reduce the residual voltage of a capacitor to\n50 volts or less within 5 minutes after the capacitor is discon-\nnected from the source of supply. (B) Connection to Terminals. A discharge circuit shall be\neither permanently connected to the terminals of the capacitor\nor provided with automatic means of connecting it to the\nterminals of the capacitor bank after disconnection of the\ncapacitor from the source of supply. The windings of motors,\ntransformers, or other equipment directly connected to capaci-\ntors without a switch or overcurrent device interposed shall\nmeet the requirements of 460.28(A). 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p25_fig1", "chunk_type": "figure", "page_numbers": [25], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 460-CAPACITORS", "460.10 Grounding. Capacitor cases shall be connected to the\nequipment grounding conductor.", "460.25 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p25_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 460-CAPACITORS | 460.10 Grounding. Capacitor cases shall be connected to the\nequipment grounding conductor. | 460.25 Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering receptacles, cord connectors, and attachment plugs, focusing on wet locations, grounding, and installation guidelines.\n\n**Technical details:**\n*   Article 406: Receptacles, Cord Connectors, and Attachment Plugs (Caps)\n*   Wet Locations: 15 Amperes and 20 Amperes, 125 volts and 250 volts\n*   ANSI/UL 514D-2016, ANSI/NEMA WD 6-2016\n*   Bathtub and Shower Space: 900 mm (3 ft), 2.5 m (8 ft)\n*   Grounding-Type Receptacles, Adapters, Cord Connectors, and Attachment Plugs\n*   Grounding Poles (Connections)\n*   Grounding-Pole (Connection) Identification: Green-colored hexagonal-headed or -shaped terminal screw or nut, green-colored pressure wire connector body (a wire barrel)\n*   Grounding Terminal Use\n*   2023 Edition National Electrical Code\n*   70-301"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p26_narr1", "chunk_type": "narrative", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "480.4 Battery and Cell Terminations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 480.4 Battery and Cell Terminations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "480.4 Battery and Cell Terminations."], "headings_on_page": ["ARTICLE 480-STATIONARY STANDBY BATTERIES", "470.22 Oil-Filled Reactors. Installation of oil-filled reactors, in\naddition to the above requirements, shall comply with applica-\nble requirements of Part II and Part III of Article 450.", "ARTICLE 470", "470.1 Scope. This article covers the installation of separate\nresistors and reactors on electrical circuits.", "470.2 Reconditioned Equipment.", "470.10 Location. Resistors and reactors shall not be placed\nwhere exposed to physical damage.", "480.3 Equipment. Storage batteries and battery management\nequipment shall be listed. This requirement shall not apply to\nlead-acid batteries.", "480.4 Battery and Cell Terminations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p26_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "470.1\n ARTICLE 480-STATIONARY STANDBY BATTERIES\n 470.22 Oil-Filled Reactors. Installation of oil-filled reactors, in\naddition to the above requirements, shall comply with applica-\nble requirements of Part II and Part III of Article 450. ARTICLE 470\n Part I. General\n Resistors and Reactors\n 470.1 Scope. This article covers the installation of separate\nresistors and reactors on electrical circuits. Exception: This article does not cover resistors and reactors that are\ncomponent parts of other apparatus. 470.2 Reconditioned Equipment. (A) Resistors. Reconditioned resistors shall not be permitted. (B) Reactors. Reconditioned reactors shall be permitted. Part II. 1000 Volts, Nominal, or Less\n 470.10 Location. Resistors and reactors shall not be placed\nwhere exposed to physical damage. 470.11 Space Separation. A thermal barrier shall be required\nif the space between the resistors or reactors and any combusti-\nble material is less than 305 mm (12 in.). 470.12 Conductor Insulation. Insulated conductors used for\nconnections between resistance elements and controllers shall\nbe suitable for an operating temperature of not less than 90\u00b0C\n(194\u00b0F). Exception: Other conductor insulations shall be permitted for the motor\nstarting service. Part III. Over 1000 Volts, Nominal\n470.20 General. (A) Protected Against Physical Damage. Resistors and reactors\nshall be protected against physical damage. (B) Isolated by Enclosure or Elevation. Resistors and reactors\nshall be isolated by enclosure or elevation to protect personnel\nfrom accidental contact with energized parts. (C) Combustible Materials. Resistors and reactors shall not be\ninstalled in close enough proximity to combustible materials to\nconstitute a fire hazard and shall have a clearance of not less\nthan 305 mm (12 in.) from combustible materials. (D) Clearances. Clearances from resistors and reactors to\ngrounded surfaces shall be adequate for the voltage involved. (E) Temperature Rise from Induced Circulating Currents. Metallic enclosures of reactors and adjacent metal parts shall\nbe installed so that the temperature rise from induced circulat-\ning currents is not hazardous to personnel or does not consti-\ntute a fire hazard. 470.21 Grounding. Resistor and reactor cases or enclosures\nshall be connected to the equipment grounding conductor. Exception: Resistor or reactor cases or enclosures supported on a struc-\nture designed to operate at other than ground potential shall not be\nconnected to the equipment grounding conductor. ARTICLE 480\nStationary Standby Batteries\n 480.1 Scope. This article applies to all installations of station-\nary standby batteries having a capacity greater than 3.6 MJ\n(1 kWh). Informational Note No. 1: See Article 706 for installations that\ndo not meet the definition of stationary standby batteries. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p26_narr2", "chunk_type": "narrative", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "480.4 Battery and Cell Terminations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 480.4 Battery and Cell Terminations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "480.4 Battery and Cell Terminations."], "headings_on_page": ["ARTICLE 480-STATIONARY STANDBY BATTERIES", "470.22 Oil-Filled Reactors. Installation of oil-filled reactors, in\naddition to the above requirements, shall comply with applica-\nble requirements of Part II and Part III of Article 450.", "ARTICLE 470", "470.1 Scope. This article covers the installation of separate\nresistors and reactors on electrical circuits.", "470.2 Reconditioned Equipment.", "470.10 Location. Resistors and reactors shall not be placed\nwhere exposed to physical damage.", "480.3 Equipment. Storage batteries and battery management\nequipment shall be listed. This requirement shall not apply to\nlead-acid batteries.", "480.4 Battery and Cell Terminations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p26_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: The following standards are\nfrequently referenced for the installation of stationary batteries:\n(1) IEEE 484, Recommended Practice for Installation Design and\nInstallation of Vented Lead-Acid Batteries for Stationary Appli-\n cations\n (2) IEEE 485, Recommended Practice for Sizing Vented Lead-Acid\nStorage Batteries for Stationary Applications\n (3) IEEE 1145, Recommended Practice for Installation and Main-\ntenance of Nickel-Cadmium Batteries for Photovoltaic\n(PV) Systems\n (4) IEEE 1187, IEEE Recommended Practice for Installation\nDesign, and Installation of Valve-Regulated Lead-Acid Batteries\nfor Stationary Applications\n (5) IEEE 1375, IEEE Guide for the Protection of Stationary Battery\nSystems\n (6) IEEE 1578, Recommended Practice for Stationary Battery Elec-\ntrolyte Spill Containment and Management\n (7) IEEE 1635/ASHRAE 21, Guide for the Ventilation and Ther-\nmal Management of Batteries for Stationary Applications\n(8) UL 1973, Standard for Batteries for Use in Stationary, Vehicle\nAuxiliary Power, and Light Electric Rail (LER) Applications\n (9) UL Subject 2436, Outline of Investigation for Spill Contain-\nment for Stationary Lead Acid Battery Systems\n (10)\n(11)\n UL 1989, Standard for Standby Batteries\n UL Subject 1974, Standard for Evaluation of Repurposed\nBatteries\n (12) NFPA 855-2020, Standard for the Installation of Stationary\nEnergy Storage Systems\n 480.3 Equipment. Storage batteries and battery management\nequipment shall be listed. This requirement shall not apply to\nlead-acid batteries. 480.4 Battery and Cell Terminations. (A) Corrosion Prevention. Where mating dissimilar metals,\nantioxidant material suitable for the battery connection shall\nbe used where recommended by the battery manufacturer's\ninstallation and instruction manual. (B) Intercell and Intertier Conductors and Connections. The\nampacity of field-assembled intercell and intertier connectors\nand conductors shall be of such cross-sectional area that the\ntemperature rise under maximum load conditions and at maxi-\nmum ambient temperature shall not exceed the safe operating\ntemperature of the conductor insulation or of the material of\nthe conductor supports. Informational Note: Conductors sized to prevent a voltage drop\nexceeding 3 percent of maximum anticipated load, and where\nthe maximum total voltage drop to the furthest point of connec-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p26_fig1", "chunk_type": "figure", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "480.4 Battery and Cell Terminations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 480.4 Battery and Cell Terminations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "480.4 Battery and Cell Terminations."], "headings_on_page": ["ARTICLE 480-STATIONARY STANDBY BATTERIES", "470.22 Oil-Filled Reactors. Installation of oil-filled reactors, in\naddition to the above requirements, shall comply with applica-\nble requirements of Part II and Part III of Article 450.", "ARTICLE 470", "470.1 Scope. This article covers the installation of separate\nresistors and reactors on electrical circuits.", "470.2 Reconditioned Equipment.", "470.10 Location. Resistors and reactors shall not be placed\nwhere exposed to physical damage.", "480.3 Equipment. Storage batteries and battery management\nequipment shall be listed. This requirement shall not apply to\nlead-acid batteries.", "480.4 Battery and Cell Terminations."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p26_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 480.4 Battery and Cell Terminations.\nHeadings: ARTICLE 480-STATIONARY STANDBY BATTERIES | 470.22 Oil-Filled Reactors. Installation of oil-filled reactors, in\naddition to the above requirements, shall comply with applica-\nble requirements of Part II and Part III of Article 450. | ARTICLE 470 | 470.1 Scope. This article covers the installation of separate\nresistors and reactors on electrical circuits. | 470.2 Reconditioned Equipment. | 470.10 Location. Resistors and reactors shall not be placed\nwhere exposed to physical damage. | 480.3 Equipment. Storage batteries and battery management\nequipment shall be listed. This requirement shall not apply to\nlead-acid batteries. | 480.4 Battery and Cell Terminations.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 406, which covers receptacles, cord connectors, and attachment plugs. It details requirements for grounding, tamper-resistance, and single-pole separable connectors.\n\n**Technical details:**\n*   Article: 406\n*   Sections: 406.10, 406.11, 406.12, 406.13\n*   Topics: Receptacles, Cord Connectors, Attachment Plugs, Grounding-Pole Requirements, Tamper-Resistant Receptacles, Single-Pole Separable-Connector Type\n*   Standards: ANSI/NEMA WD 6-2016, NFPA 5000-2021, IBC-2021, ANSI-UL 1691-2014\n*   Voltages: 125-volt, 250-volt\n*   Amperage: 15-ampere, 20-ampere\n*   Keywords: Equipment Grounding Conductor, Locking Type, Latching Type, Interchangeability, Connecting, Disconnecting, Sequential-Interlocking"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p27_narr1", "chunk_type": "narrative", "page_numbers": [27], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 480-STATIONARY STANDBY BATTERIES", "480.5 Wiring and Equipment Supplied from Batteries. Wiring\nand equipment supplied from storage batteries shall be subject\nto the applicable provisions of this Code applying to wiring and\nequipment operating at the same voltage, unless otherwise\npermitted by 480.6.", "480.7 DC Disconnect Methods.", "EMERGENCY DISCONNECT", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p27_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 480-STATIONARY STANDBY BATTERIES\n tion does not exceed 5 percent, may not be appropriate for all\nbattery applications. IEEE 1375-2003, Guide for the Protection of\nStationary Battery Systems, provides guidance for overcurrent\nprotection and associated cable sizing. (C) Battery Terminals. Electrical connections to the battery,\nand the cable(s) between cells on separate levels or racks, shall\nnot put mechanical strain on the battery terminals. Terminal\nplates shall be used where practicable. Informational Note: Conductors are commonly pre-formed to\neliminate stress on battery terminations. Fine stranded cables\nmay also eliminate the stress on battery terminations. See the\nmanufacturer's instructions for guidance. (D) Accessibility. The terminals of all cells or multicell units\nshall be readily accessible for readings, inspections, and clean-\ning where required by the equipment design. One side of trans-\nparent battery containers shall be readily accessible for\ninspection of the internal components. 480.5 Wiring and Equipment Supplied from Batteries. Wiring\nand equipment supplied from storage batteries shall be subject\nto the applicable provisions of this Code applying to wiring and\nequipment operating at the same voltage, unless otherwise\npermitted by 480.6. 480.6 Overcurrent Protection for Prime Movers. Overcurrent\nprotection shall not be required for conductors from a battery\nwith a voltage of 60 volts dc or less if the battery provides power\nfor starting, ignition, or control of prime movers. Section 300.3\nshall not apply to these conductors. 480.7 DC Disconnect Methods. (A) Disconnecting Means. A disconnecting means shall be\nprovided for all ungrounded conductors derived from a\nstationary standby battery with a voltage over 60 volts dc. A\ndisconnecting means shall be readily accessible and located\nwithin sight of the stationary standby battery. Informational Note: See 240.21 (H) for information on the loca-\ntion of the overcurrent device for battery conductors. (B) Emergency Disconnect. For one-family and two-family\ndwellings, a disconnecting means or its remote control for a\nstationary standby battery shall be located at a readily accessible\nlocation outside the building for emergency use. The discon-\nnect shall be labeled as follows:\n EMERGENCY DISCONNECT\n (C) Disconnection of Series Battery Circuits. Battery circuits\nexceeding 240 volts de nominal between conductors or to\nground and subject to field servicing shall have provisions to\ndisconnect the series-connected strings into segments not\nexceeding 240 volts de nominal for maintenance by qualified\npersons. Non-load-break bolted or plug-in disconnects shall be\npermitted. (D) Remote Actuation."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p27_narr2", "chunk_type": "narrative", "page_numbers": [27], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 480-STATIONARY STANDBY BATTERIES", "480.5 Wiring and Equipment Supplied from Batteries. Wiring\nand equipment supplied from storage batteries shall be subject\nto the applicable provisions of this Code applying to wiring and\nequipment operating at the same voltage, unless otherwise\npermitted by 480.6.", "480.7 DC Disconnect Methods.", "EMERGENCY DISCONNECT", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p27_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where a disconnecting means, located\nin accordance with 480.7(A), is provided with remote controls\nto activate the disconnecting means and the controls for the\ndisconnecting means are not located within sight of the station-\nary standby battery, the disconnecting means shall be capable\nof being locked in the open position, in accordance with\n110.25, and the location of the controls shall be field marked\non the disconnecting means. 480.10\n (E) Busway. Where a dc busway system is installed, the discon-\nnecting means shall be permitted to be incorporated into the\nbusway. (F) Notification. The disconnecting means shall be legibly\nmarked in the field. A label with the marking shall be placed in\na conspicuous location near the battery if a disconnecting\nmeans is not provided. The marking shall be of sufficient dura-\nbility to withstand the environment involved and shall include\nthe following:\n (1)\n (2)\n Nominal battery voltage\n Available fault current derived from the stationary\nstandby battery\n Informational Note No. 1: Battery equipment suppliers can\nprovide information about available fault current on specific\nbattery models. (3) An arc flash label in accordance with acceptable industry\npractice\n Informational Note No. 2: See NFPA 70E-2021, Standard for Elec-\ntrical Safety in the Workplace, for assistance in determining the\nseverity of potential exposure, planning safe work practices, arc\nflash labeling, and selecting personal protective equipment. (4) Date the calculation was performed\n Exception: List items (2), (3), and (4) shall not apply to one- and two-\nfamily dwellings. (G) Identification of Power Sources. Stationary standby batter-\nies shall be indicated by 480.7(G) (1) and (G)(2). (1) Facilities with Utility Services and Stationary Standby\nBatteries. Plaques or directories shall be installed in accord-\nance with 705.10. Exception: This requirement does not apply where a disconnect in\n480.7(A) is not required. (2) Facilities with Stand-Alone Systems. A permanent plaque\nor directory shall be installed in accordance with 710.10. 480.8 Insulation of Batteries. Batteries constructed of an elec-\ntrically conductive container shall have insulating support if a\nvoltage is present between the container and ground. 480.9 Battery Support Systems. For battery chemistries with\ncorrosive electrolyte, the structure that supports the battery\nshall be resistant to deteriorating action by the electrolyte. Metallic structures shall be provided with nonconducting\nsupport members for the cells, or shall be constructed with a\ncontinuous insulating material. Paint alone shall not be consid-\nered as an insulating material. 480.10 Battery Locations. Battery locations shall conform to\n480.10(A) through (G). (A) Ventilation. Provisions appropriate to the battery technol-\nogy shall be made for sufficient diffusion and ventilation of\ngases from the battery, if present, to prevent the accumulation\nof an explosive mixture. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p27_narr3", "chunk_type": "narrative", "page_numbers": [27], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 480-STATIONARY STANDBY BATTERIES", "480.5 Wiring and Equipment Supplied from Batteries. Wiring\nand equipment supplied from storage batteries shall be subject\nto the applicable provisions of this Code applying to wiring and\nequipment operating at the same voltage, unless otherwise\npermitted by 480.6.", "480.7 DC Disconnect Methods.", "EMERGENCY DISCONNECT", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p27_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "1: See NFPA 1-2021, Fire Code, Chap-\nter 52, for ventilation considerations for specific battery chemis-\ntries. Informational Note No. 2: Some battery technologies do not\nrequire ventilation. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p27_fig1", "chunk_type": "figure", "page_numbers": [27], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 480-STATIONARY STANDBY BATTERIES", "480.5 Wiring and Equipment Supplied from Batteries. Wiring\nand equipment supplied from storage batteries shall be subject\nto the applicable provisions of this Code applying to wiring and\nequipment operating at the same voltage, unless otherwise\npermitted by 480.6.", "480.7 DC Disconnect Methods.", "EMERGENCY DISCONNECT", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p27_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 480-STATIONARY STANDBY BATTERIES | 480.5 Wiring and Equipment Supplied from Batteries. Wiring\nand equipment supplied from storage batteries shall be subject\nto the applicable provisions of this Code applying to wiring and\nequipment operating at the same voltage, unless otherwise\npermitted by 480.6. | 480.7 DC Disconnect Methods. | EMERGENCY DISCONNECT | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from Article 408 of the National Electrical Code (NEC) covers switchboards, switchgear, and panelboards, including requirements for reconditioned equipment, busbar and conductor arrangement, and identification.\n\n**Technical details:**\n*   Article 408: Switchboards, Switchgear, and Panelboards\n*   Sections: 408.1 (Scope), 408.2 (Reconditioned Equipment), 408.3 (Support and Arrangement of Busbars and Conductors)\n*   Bus Arrangement: AC Phase Arrangement (A, B, C), DC Bus Arrangement\n*   Switchboard/Switchgear/Panelboard Identification: High-Leg Identification, Ungrounded AC Systems, High-Impedance Grounded Neutral AC System, Ungrounded DC Systems\n*   Caution Labels: \"CAUTION PHASE HAS \\_\\_\\_ VOLTS TO GROUND\", \"CAUTION UNGROUNDED SYSTEM OPERATING \\_\\_\\_ VOLTS BETWEEN CONDUCTORS\", \"CAUTION: HIGH-IMPEDANCE GROUNDED NEUTRAL AC SYSTEM OPERATING \\_\\_\\_ VOLTS BETWEEN CONDUCTORS AND MAY OPERATE \\_\\_\\_ VOLTS TO GROUND FOR INDEFINITE PERIODS UNDER FAULT CONDITIONS\", \"CAUTION: UNGROUNDED DC SYSTEM OPERATING \\_\\_\\_ VOLTS BETWEEN CONDUCTORS\"\n*   References: 250.28(D), 250.122, 250.102(C)(1), 250.36, 408.18(C), 110.21(B), 250.21, 250.169\n*   Keywords: switchboard, switchgear, panelboard, busbar, conductor, grounding, voltage, reconditioned equipment, identification, NEC, National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p28_narr1", "chunk_type": "narrative", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "headings_on_page": ["480.11 Vents.", "ARTICLE 495", "495.1 Scope. This article covers the general requirements for\nequipment operating at more than 1000 volts ac, 1500 volts dc,", "495.2 Reconditioned Equipment. Except as modified within\nthis article, reconditioned equipment shall not be permitted.\n495.3 Other Articles.", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p28_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Minimum Spacing Between Bottom of", "summary": "Table of minimum spacing between bottom of: Minimum Spacing Between Bottom of"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p28_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "480.10\n ARTICLE 495\u2015 EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n Informational Note No. 3: See IEEE Std 1635-2012/ASHRAE\nGuideline 21-2012, Guide for the Ventilation and Thermal Manage-\nment of Batteries for Stationary Applications, for additional informa-\ntion on the ventilation of stationary battery systems. (B) Live Parts. Guarding of live parts shall comply with\n110.27. (C) Spaces About Stationary Standby Batteries. Spaces about\nstationary standby batteries shall comply with 110.26 and\n110.34. Working space shall be measured from the edge of the\nbattery cabinet, racks, or trays. For battery racks, there shall be a minimum clearance of\n25 mm (1 in.) between a cell container and any wall or struc-\nture on the side not requiring access for maintenance. Battery\nstands shall be permitted to contact adjacent walls or struc-\ntures, provided that the battery shelf has a free air space for not\nless than 90 percent of its length. Informational Note: Additional space is often needed to accom-\nmodate battery hoisting equipment, tray removal, or spill\ncontainment. (D) Top Terminal Batteries. Where top terminal batteries are\ninstalled on tiered racks or on shelves of battery cabinets, work-\ning space in accordance with the battery manufacturer's\ninstructions shall be provided between the highest point on a\ncell and the row, shelf, or ceiling above that point. Informational Note: See IEEE 1187-2013, IEEE Recommended\nPractice for Installation Design and Installation of Valve-Regulated\nLead-Acid Batteries for Stationary Applications, for guidance for top\nclearance of valve-regulated lead-acid batteries, which are\ncommonly used in battery cabinets. (E) Egress. Personnel doors intended for entrance to, and\negress from, rooms designated as battery rooms shall open at\nleast 90 degrees in the direction of egress and shall be equip-\nped with listed panic or listed fire exit hardware. (F) Piping in Battery Rooms. Gas piping shall not be permit-\nted in dedicated battery rooms. (G) Illumination. Illumination shall be provided for working\nspaces containing stationary standby batteries. The lighting\noutlets shall not be controlled by automatic means only. Addi-\ntional lighting outlets shall not be required where the work\nspace is illuminated by an adjacent light source. The location\nof luminaires shall not result in the following:\n (1) Expose personnel to energized battery components while\nperforming maintenance on the luminaires in the battery\n space\n (2) Create a hazard to the battery upon failure of the lumin-\n aire\n 480.11 Vents. (A) Vented Cells. Each vented cell shall be equipped with a\nflame arrester. Informational Note: A flame arrester prevents destruction of the\ncell due to ignition of gases within the cell by an external spark\nor flame. (B) Sealed Cells. Where the battery is constructed such that\nan excessive accumulation of pressure could occur within the\ncell during operation, a pressure-release vent shall be provided."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p28_narr2", "chunk_type": "narrative", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "headings_on_page": ["480.11 Vents.", "ARTICLE 495", "495.1 Scope. This article covers the general requirements for\nequipment operating at more than 1000 volts ac, 1500 volts dc,", "495.2 Reconditioned Equipment. Except as modified within\nthis article, reconditioned equipment shall not be permitted.\n495.3 Other Articles.", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p28_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Minimum Spacing Between Bottom of", "summary": "Table of minimum spacing between bottom of: Minimum Spacing Between Bottom of"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p28_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "480.12 Battery Interconnections. Flexible cables, as identified\nin Table 400.4, in sizes 2/0 AWG and larger shall be permitted\n within the battery enclosure from battery terminals to a nearby\njunction box where they shall be connected to an approved\nwiring method. Flexible battery cables shall also be permitted\nbetween batteries and cells within the battery enclosure. Such\ncables shall be listed and identified for the environmental\nconditions. Flexible, fine-stranded cables shall only be used\nwith terminals, lugs, devices, or connectors in accordance with\n110.14. 480.13 Ground-Fault Detection. Battery circuits exceeding\n100 volts between the conductors or to ground shall be permit-\nted to operate with ungrounded conductors, provided a\nground-fault detector and indicator is installed to monitor for\nground faults. ARTICLE 495\n Equipment Over 1000 Volts ac, 1500 Volts\ndc, Nominal\n Part I. General\n 495.1 Scope. This article covers the general requirements for\nequipment operating at more than 1000 volts ac, 1500 volts dc,\n nominal. Informational Note No. 1: See NFPA 70E-2021, Standard for Elec-\ntrical Safety in the Workplace, for electrical safety requirements for\nemployee workplaces. Informational Note No. 2: See ANSI Z535.4-2011, Product Signs\nand Safety Labels, for further information on hazard signs and\nlabels. Informational Note No. 3: See IEEE 3001.5-2013, Recommended\nPractice for the Application of Power Distribution Apparatus in Indus-\ntrial and Commercial Power Systems, for information regarding\npower distribution apparatus. 495.2 Reconditioned Equipment. Except as modified within\nthis article, reconditioned equipment shall not be permitted. 495.3 Other Articles. (A) Oil-Filled Equipment. Installation of electrical equipment\ncontaining more than 38 L (10 gal) of flammable oil per unit\nshall meet the requirements of Parts II and III of Article 450. (B) Enclosures in Damp or Wet Locations. Enclosures in damp\nor wet locations shall meet the requirements of 312.2. Part II. Equipment - Specific Provisions\n to\n 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels. Isolating switches not interlocked with an approved circuit-\ninterrupting device shall be provided with a sign warning\nagainst opening them under load. The warning sign(s) or\nlabel(s) shall comply with 110.21 (B). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p28_table1", "chunk_type": "table", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "headings_on_page": ["480.11 Vents.", "ARTICLE 495", "495.1 Scope. This article covers the general requirements for\nequipment operating at more than 1000 volts ac, 1500 volts dc,", "495.2 Reconditioned Equipment. Except as modified within\nthis article, reconditioned equipment shall not be permitted.\n495.3 Other Articles.", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing clearance for conductors entering bus enclosures.\n\n**Technical details:** Table 408.5, \"Clearance for Conductors Entering Bus Enclosures\". Columns: \"Conductor\", \"Minimum Spacing Between Bottom of Enclosure and Busbars, Their Supports, or Other Obstructions\" with units \"mm\" and \"in.\". Rows: \"Insulated busbars, their supports, or other obstructions\" with spacing 200 mm (8 in.), \"Noninsulated busbars\" with spacing 250 mm (10 in.). Also includes text: \"408.5 Clearance for Conductor Entering Bus Enclosures\", \"Switchboards, Switchgear, and Panelboards\"."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Minimum Spacing Between Bottom of"], ["", "Enclosure and Busbars, Their Supports, or Other Obstructions"], ["Conductor", "in. mm"], ["Insulated busbars, their supports, or other obstructions", "200 8"], ["Noninsulated busbars", "250 10"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists minimum spacing between bottom of with columns including: Minimum Spacing Between Bottom of.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.\nHeadings: 480.11 Vents. | ARTICLE 495 | 495.1 Scope. This article covers the general requirements for\nequipment operating at more than 1000 volts ac, 1500 volts dc, | 495.2 Reconditioned Equipment. Except as modified within\nthis article, reconditioned equipment shall not be permitted.\n495.3 Other Articles. | 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.\n\n| Minimum Spacing Between Bottom of\n| Enclosure and Busbars, Their Supports, or Other Obstructions\nConductor | in. mm\nInsulated busbars, their supports, or other obstructions | 200 8\nNoninsulated busbars | 250 10"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p28_fig1", "chunk_type": "figure", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "headings_on_page": ["480.11 Vents.", "ARTICLE 495", "495.1 Scope. This article covers the general requirements for\nequipment operating at more than 1000 volts ac, 1500 volts dc,", "495.2 Reconditioned Equipment. Except as modified within\nthis article, reconditioned equipment shall not be permitted.\n495.3 Other Articles.", "495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p28_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p28_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Minimum Spacing Between Bottom of", "summary": "Table of minimum spacing between bottom of: Minimum Spacing Between Bottom of"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.\nHeadings: 480.11 Vents. | ARTICLE 495 | 495.1 Scope. This article covers the general requirements for\nequipment operating at more than 1000 volts ac, 1500 volts dc, | 495.2 Reconditioned Equipment. Except as modified within\nthis article, reconditioned equipment shall not be permitted.\n495.3 Other Articles. | 495.22 Isolating Means. Means shall be provided\ncompletely isolate an item of equipment from all ungrounded\nconductors. The use of isolating switches shall not be required\nwhere there are other ways of de-energizing the equipment for\ninspection and repairs, such as draw-out-type switchgear units\nand removable truck panels.\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table showing clearance for conductors entering bus enclosures.\n\n**Technical details:** Table 408.5, \"Clearance for Conductors Entering Bus Enclosures\". Columns: \"Conductor\", \"Minimum Spacing Between Bottom of Enclosure and Busbars, Their Supports, or Other Obstructions\" with units \"mm\" and \"in.\". Rows: \"Insulated busbars, their supports, or other obstructions\" with spacing 200 mm (8 in.), \"Noninsulated busbars\" with spacing 250 mm (10 in.). Also includes text: \"408.5 Clearance for Conductor Entering Bus Enclosures\", \"Switchboards, Switchgear, and Panelboards\"."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p29_narr1", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["495.23 Voltage Regulators. Proper switching sequence for\nregulators shall be ensured by use of one of the following:", "495.24 Minimum Space Separation. In field-fabricated installa-\ntions, the minimum air separation between bare live conduc-\ntors and between such conductors and adjacent grounded\nsurfaces shall not be less than the values given in Table 495.24.\nThese values shall not apply to interior portions or exterior\nterminals of equipment designed, manufactured, and tested in\naccordance with accepted national standards.", "495.30 General. Part III covers assemblies of switchgear and\nindustrial control equipment, including, but not limited to,\nswitches and interrupting devices and their control, metering,\nprotection, and regulating equipment where they are an inte-\ngral part of the assembly, with associated interconnections and\nsupporting structures.", "495.31 Arrangement of Devices in Assemblies. Arrangement\nof devices in assemblies shall be such that individual compo-\nnents can safely perform their intended function without\nadversely affecting the safe operation of other components in\nthe assembly.", "495.33 Guarding of Energized Parts Operating at 1000 Volts,\nNominal, or Less Within Compartments. Energized bare parts\nmounted on doors shall be guarded where the door must be\nopened for maintenance of equipment or removal of draw-out\nequipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 495.24 Minimum Clearance of Live Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 495 \u2014 EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n An identified fuseholder and fuse shall be permitted as an\nisolating switch. 495.23 Voltage Regulators. Proper switching sequence for\nregulators shall be ensured by use of one of the following:\n (1)\n(2)\n Mechanically sequenced regulator bypass switch (es)\nMechanical interlocks\n (3) Switching procedure prominently displayed at the switch-\ning location\n 495.24 Minimum Space Separation. In field-fabricated installa-\ntions, the minimum air separation between bare live conduc-\ntors and between such conductors and adjacent grounded\nsurfaces shall not be less than the values given in Table 495.24. These values shall not apply to interior portions or exterior\nterminals of equipment designed, manufactured, and tested in\naccordance with accepted national standards. 495.25 Backfeed. Installations where the possibility of back-\nfeed exists shall comply with 495.25(A) and (B). (A) Sign. A permanent sign in accordance with 110.21 (B)\nshall be installed on the disconnecting means enclosure or\nimmediately adjacent to open disconnecting means with the\nfollowing words or equivalent:\n DANGER CONTACTS ON EITHER SIDE OF THIS\nDEVICE MAY BE ENERGIZED BY BACKFEED. (B) Diagram. A permanent and legible single-line diagram of\nthe local switching arrangement, clearly identifying each point\nof connection to the high-voltage section, shall be provided\nwithin sight of each point of connection. 495.34\n Part III. Equipment - Switchgear and Industrial Control\nAssemblies\n 495.30 General. Part III covers assemblies of switchgear and\nindustrial control equipment, including, but not limited to,\nswitches and interrupting devices and their control, metering,\nprotection, and regulating equipment where they are an inte-\ngral part of the assembly, with associated interconnections and\nsupporting structures. 495.31 Arrangement of Devices in Assemblies. Arrangement\nof devices in assemblies shall be such that individual compo-\nnents can safely perform their intended function without\nadversely affecting the safe operation of other components in\nthe assembly. 495.32 Guarding of High-Voltage Energized Parts Within a\nCompartment. Where access for other than visual inspection is\nrequired to a compartment that contains energized high-\nvoltage parts, barriers shall be provided to prevent accidental\ncontact by persons, tools, or other equipment with energized\nparts. Exposed live parts shall only be permitted in compart-\nments accessible to qualified persons. Fuses and fuseholders\ndesigned to enable future replacement without de-energizing\nthe fuseholder shall only be permitted for use by qualified\n persons. 495.33 Guarding of Energized Parts Operating at 1000 Volts,\nNominal, or Less Within Compartments. Energized bare parts\nmounted on doors shall be guarded where the door must be\nopened for maintenance of equipment or removal of draw-out\nequipment. 495.34 Clearance for Cable Conductors Entering Enclosure."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p29_narr2", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["495.23 Voltage Regulators. Proper switching sequence for\nregulators shall be ensured by use of one of the following:", "495.24 Minimum Space Separation. In field-fabricated installa-\ntions, the minimum air separation between bare live conduc-\ntors and between such conductors and adjacent grounded\nsurfaces shall not be less than the values given in Table 495.24.\nThese values shall not apply to interior portions or exterior\nterminals of equipment designed, manufactured, and tested in\naccordance with accepted national standards.", "495.30 General. Part III covers assemblies of switchgear and\nindustrial control equipment, including, but not limited to,\nswitches and interrupting devices and their control, metering,\nprotection, and regulating equipment where they are an inte-\ngral part of the assembly, with associated interconnections and\nsupporting structures.", "495.31 Arrangement of Devices in Assemblies. Arrangement\nof devices in assemblies shall be such that individual compo-\nnents can safely perform their intended function without\nadversely affecting the safe operation of other components in\nthe assembly.", "495.33 Guarding of Energized Parts Operating at 1000 Volts,\nNominal, or Less Within Compartments. Energized bare parts\nmounted on doors shall be guarded where the door must be\nopened for maintenance of equipment or removal of draw-out\nequipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 495.24 Minimum Clearance of Live Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The unobstructed space opposite terminals or opposite race-\nways or cables entering a switchgear or control assembly shall\n Table 495.24 Minimum Clearance of Live Parts\n Nominal Impulse Withstand, Basic\n Phase-to-Phase\n Minimum Clearance of Live Parts\n Phase-to-Ground\n Voltage\n Impulse Level (BIL) (kV)\n Indoors\n Outdoors\n Indoors\n Outdoors\n Rating (kV)\n Indoors\n Outdoors\n mm\n in. mm\n in. mm\n in. mm\n in. 2.4-4.16\n 4.5\n 3.0\n 7.2\n 5.5\n 4.0\n 13.8\n 7.5\n 5.0\n 14.4\n 9.0\n 6.5\n 10.5\n 7.5\n 34.5\n 12.5\n 9.5\n 18.0\n 13.0\n 1350\n 1070\n 1350\n 1070\n 1605\n 1270\n 1605\n 1270\n 1830\n 1475\n 1830\n 1475\n1050\n 2265\n 1805\n 2670\n 2110\n Note: The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for\nconductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand\nvoltage for a particular system voltage is determined by the characteristics of the overvoltage (surge) protective equipment. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p29_fig1", "chunk_type": "figure", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["495.23 Voltage Regulators. Proper switching sequence for\nregulators shall be ensured by use of one of the following:", "495.24 Minimum Space Separation. In field-fabricated installa-\ntions, the minimum air separation between bare live conduc-\ntors and between such conductors and adjacent grounded\nsurfaces shall not be less than the values given in Table 495.24.\nThese values shall not apply to interior portions or exterior\nterminals of equipment designed, manufactured, and tested in\naccordance with accepted national standards.", "495.30 General. Part III covers assemblies of switchgear and\nindustrial control equipment, including, but not limited to,\nswitches and interrupting devices and their control, metering,\nprotection, and regulating equipment where they are an inte-\ngral part of the assembly, with associated interconnections and\nsupporting structures.", "495.31 Arrangement of Devices in Assemblies. Arrangement\nof devices in assemblies shall be such that individual compo-\nnents can safely perform their intended function without\nadversely affecting the safe operation of other components in\nthe assembly.", "495.33 Guarding of Energized Parts Operating at 1000 Volts,\nNominal, or Less Within Compartments. Energized bare parts\nmounted on doors shall be guarded where the door must be\nopened for maintenance of equipment or removal of draw-out\nequipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 495.24 Minimum Clearance of Live Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p29_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 495.23 Voltage Regulators. Proper switching sequence for\nregulators shall be ensured by use of one of the following: | 495.24 Minimum Space Separation. In field-fabricated installa-\ntions, the minimum air separation between bare live conduc-\ntors and between such conductors and adjacent grounded\nsurfaces shall not be less than the values given in Table 495.24.\nThese values shall not apply to interior portions or exterior\nterminals of equipment designed, manufactured, and tested in\naccordance with accepted national standards. | 495.30 General. Part III covers assemblies of switchgear and\nindustrial control equipment, including, but not limited to,\nswitches and interrupting devices and their control, metering,\nprotection, and regulating equipment where they are an inte-\ngral part of the assembly, with associated interconnections and\nsupporting structures. | 495.31 Arrangement of Devices in Assemblies. Arrangement\nof devices in assemblies shall be such that individual compo-\nnents can safely perform their intended function without\nadversely affecting the safe operation of other components in\nthe assembly. | 495.33 Guarding of Energized Parts Operating at 1000 Volts,\nNominal, or Less Within Compartments. Energized bare parts\nmounted on doors shall be guarded where the door must be\nopened for maintenance of equipment or removal of draw-out\nequipment. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering switchboards, switchgear, and panelboards.\n\n**Technical details:**\n*   Article 408 - Switchboards, Switchgear, and Panelboards\n*   408.40\n*   Equipment Grounding Conductors\n*   Grounded Circuit Conductors\n*   Ungrounded Conductors\n*   Conductor Insulation\n*   Location of Switchboards and Switchgear\n*   Grounding of Instruments, Relays, Meters, and Instrument Transformers on Switchboards and Switchgear\n*   Power Monitoring and Energy Management Equipment\n*   Part III. Panelboards\n*   General\n*   Overcurrent Protection\n*   Snap Switches Rated at 30 Amperes or Less\n*   Supplied Through a Transformer\n*   Delta Breakers\n*   Back-Fed Devices\n*   Panelboards in Damp or Wet Locations\n*   Enclosure\n*   Relative Arrangement of Switches and Fuses\n*   Grounding of Panelboards\n*   2023 Edition National Electrical Code\n*   70-305"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p30_narr1", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.35 Accessibility of Energized Parts.", "495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel.", "495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material.", "495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position.", "495.45 Circuit Breakers - Interlocks."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "summary": "Table of article 495-equipment over 1000 volts ac, 1500 volts dc, nominal: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "AC or DC Voltage", "summary": "Table of ac or dc voltage: AC or DC Voltage, Opposite Polarity Where Mounted on the Same Surface in. mm, Opposite Polarity Where Held Free in Air in. mm, Live Parts to Ground* in. mm"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "shall not be installed in compartments with high-voltage parts\nor high-voltage wiring, unless both of the following apply:\n(1) The access means is interlocked with the high-voltage\nswitch or disconnecting means to prevent the access\nmeans from being opened or removed when the high-\nvoltage switch is in the closed position or a withdrawable\ndisconnecting means is in the connected position. (2) All high-voltage parts or high-voltage wiring in the\ncompartment that remains energized when a fixed moun-\nted high-voltage switch is in the open position or a with-\ndrawable disconnecting means is in the isolating (fully\nwithdrawn) position are protected by insulating or groun-\nded metal barriers to prevent accidental contact with\nenergized high-voltage parts or wiring. (C) High-Voltage Instruments or Control Transformers and\nSpace Heaters. High-voltage instrument or control transform-\ners and space heaters shall be permitted to be installed in the\nhigh-voltage compartment without access restrictions beyond\nthose that apply to the high-voltage compartment generally. 495.37 Equipment Grounding Connections. The metal cases\nor frames, or both, such as those of instruments, relays, meters,\nand instrument and control transformers, located in or on\nswitchgear or control assemblies, and the frames of switchgear\nand control assemblies shall be connected to an equipment\ngrounding conductor or, where permitted, the grounded\nconductor, in accordance with 250.190. 495.38 Door Stops and Cover Plates. External hinged doors\nor covers shall be provided with stops to hold them in the open\nposition. Cover plates intended to be removed for inspection of\nenergized parts or wiring shall be equipped with lifting handles\nand shall not exceed 1.1 m\u00b2 (12 ft) in area or 27 kg (60 lb) in\nweight, unless they are hinged and bolted or locked. 495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel. 495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material. 495.41 Location of Industrial Control Equipment. Routinely\noperated industrial control equipment shall meet the require-\nments of 495.41 (A) unless infrequently operated, as covered in\n495.41 (B). (A) Control and Instrument Transfer Switch Handles or Push\nButtons. Control and instrument transfer switch handles or\npush buttons shall be in a readily accessible location at an\nelevation of not over 2.0 m (6 ft 7 in.). Interrupter Switches. Interrupter\nment unless the stored energy mechanism is in the discharged\nor blocked position. 495.43 Stored Energy for Opening. The stored energy opera-\ntor shall be permitted to be left in the uncharged position after\nthe switch has been closed if a single movement of the operat-\ning handle charges the operator and opens the switch. 495.44 Fused Interrupter Switches. (A) Supply Terminals."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p30_narr2", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.35 Accessibility of Energized Parts.", "495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel.", "495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material.", "495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position.", "495.45 Circuit Breakers - Interlocks."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "summary": "Table of article 495-equipment over 1000 volts ac, 1500 volts dc, nominal: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "AC or DC Voltage", "summary": "Table of ac or dc voltage: AC or DC Voltage, Opposite Polarity Where Mounted on the Same Surface in. mm, Opposite Polarity Where Held Free in Air in. mm, Live Parts to Ground* in. mm"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The supply terminals of fused inter-\nrupter switches shall be installed at the top of the switch enclo-\nsure or, if the terminals are located elsewhere, the equipment\nshall have barriers installed to prevent persons from acciden-\ntally contacting energized parts or dropping tools or fuses into\nenergized parts. (B) Backfeed. Where fuses can be energized by backfeed, a\nsign shall be placed on the enclosure door identifying this\n hazard. (C) Switching Mechanism. The switching mechanism shall be\narranged to be operated from a location outside the enclosure\nwhere the operator is not exposed to energized parts and shall\nbe arranged to open all ungrounded conductors of the circuit\nsimultaneously with one operation. Switches shall be lockable\nopen in accordance with 110.25. 495.45 Circuit Breakers - Interlocks. (A) Circuit Breakers. Circuit breakers equipped with stored\nenergy mechanisms shall be designed to prevent the release of\nthe stored energy unless the mechanism has been fully\ncharged. (B) Mechanical Interlocks. Mechanical interlocks shall be\nprovided in the housing to prevent the complete withdrawal of\nthe circuit breaker from the housing when the stored energy\nmechanism is in the fully charged position, unless a suitable\ndevice is provided to block the closing function of the circuit\nbreaker before complete withdrawal. 495.46 Circuit Breaker Locking. Circuit breakers shall be\ncapable of being locked in the open position or, if they are\ninstalled in a draw-out mechanism, that mechanism shall be\ncapable of being locked in such a position that the mechanism\ncannot be moved into the connected position. In either case,\nthe provision for locking shall be lockable open in accordance\nwith 110.25. 495.47 Switchgear Used as Service Equipment. Switchgear\ninstalled as high-voltage service equipment shall include a\nground bus for the connection of service cable shields and to\nfacilitate the attachment of safety grounds for personnel\nprotection. This bus shall be extended into the compartment\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table1", "chunk_type": "table", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.35 Accessibility of Energized Parts.", "495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel.", "495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material.", "495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position.", "495.45 Circuit Breakers - Interlocks."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text with table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding switchboards, switchgear, and panelboards, including sections on grounding, terminations, orientation, construction specifications, and wire-bending space. It also includes a table specifying minimum spacings between bare metal parts.\n\n**Technical details:**\n*   Article 408 - Switchboards, Switchgear, and Panelboards\n*   Sections: 408.41, 408.41, 408.43, 408.50, 408.51, 408.52, 408.54, 408.55, 408.58\n*   Table 408.56 Minimum Spacings Between Bare Metal Parts\n    *   AC or DC Voltage: Not over 125 volts, nominal; Not over 250 volts, nominal; Not over 1000 volts, nominal\n    *   Opposite Polarity Where Mounted on the Same Surface: 19.1 mm (3/4 in), 31.8 mm (1 1/4 in), 50.8 mm (2 in)\n    *   Opposite Polarity Where Held Free in Air: 12.7 mm (1/2 in), 19.1 mm (3/4 in), 25.4 mm (1 in)\n    *   Live Parts to Ground: 12.7 mm (1/2 in), 12.7 mm (1/2 in), 25.4 mm (1 in)\n*   References to Table 312.6(A) and Table 312.6(B)(2)\n*   National Electrical Code 2023 Edition\n*   Keywords: Grounding conductor, panelboard orientation, busbars, overcurrent devices, wire-bending space, minimum spacings, bare metal parts."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["495.35", "ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL"], ["be approved for the type of conductor and method of termina-", "Exception: Operating handles requiring more than 23 kg (50 lb) of"], ["tion.", "force shall be located no higher than 1.7 m (66 in.) in either the open or"], ["495.35 Accessibility of Energized Parts.", "closed position."], ["(A) High-Voltage Equipment. Doors that would provide", "(B) Infrequently Operated Devices. Where operating handles"], ["unqualified persons access to high-voltage energized parts shall", "for such devices as draw-out fuses, fused potential or control"], ["be locked. Permanent signs in accordance with 110.21 (B) shall", "transformers and their primary disconnects, and bus transfer"], ["be installed on panels or doors that provide access to live parts", "and isolating switches are only operated infrequently, the"], ["over 1000 volts and shall read DANGER-HIGH VOLTAGE.", "handles shall be permitted to be located where they are safely"], ["KEEP OUT.", "operable and serviceable from a portable platform."], ["(B) Control Equipment. Where operating at 1000 volts, nomi-", "495.42 Interlocks"], ["nal, or less, control equipment, relays, motors, and the like", "switches equipped with stored energy mechanisms shall have"], ["mechanical interlocks to prevent access to the switch compart-"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["AC or DC Voltage", "Opposite Polarity Where Mounted on the Same Surface in. mm", "Opposite Polarity Where Held Free in Air in. mm", "Live Parts to Ground* in. mm"], ["Not over 125 volts, nominal Not over 250 volts, nominal", "\\frac{3}{4} 19.1 1\\frac{1}{4} 31.8", "\\frac{1}{2} 12.7 19.1 4", "\\frac{1}{2} 12.7 1\u00bd 12.7"], ["Not over", "50.8 2", "25.4", "1", "25.4", "1"], ["1000 volts, nominal", "", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 495-equipment over 1000 volts ac, 1500 volts dc, nominal with columns including: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.\nHeadings: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 495.35 Accessibility of Energized Parts. | 495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel. | 495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material. | 495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position. | 495.45 Circuit Breakers - Interlocks.\n\n495.35 | ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\nbe approved for the type of conductor and method of termina- | Exception: Operating handles requiring more than 23 kg (50 lb) of\ntion. | force shall be located no higher than 1.7 m (66 in.) in either the open or\n495.35 Accessibility of Energized Parts. | closed position.\n(A) High-Voltage Equipment. Doors that would provide | (B) Infrequently Operated Devices. Where operating handles\nunqualified persons access to high-voltage energized parts shall | for such devices as draw-out fuses, fused potential or control\nbe locked. Permanent signs in accordance with 110.21 (B) shall | transformers and their primary disconnects, and bus transfer\nbe installed on panels or doors that provide access to live parts | and isolating switches are only operated infrequently, the\nover 1000 volts and shall read DANGER-HIGH VOLTAGE. | handles shall be permitted to be located where they are safely\nKEEP OUT. | operable and serviceable from a portable platform.\n(B) Control Equipment. Where operating at 1000 volts, nomi- | 495.42 Interlocks\nnal, or less, control equipment, relays, motors, and the like | switches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart- |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table2", "chunk_type": "table", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.35 Accessibility of Energized Parts.", "495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel.", "495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material.", "495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position.", "495.45 Circuit Breakers - Interlocks."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text with table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding switchboards, switchgear, and panelboards, including sections on grounding, terminations, orientation, construction specifications, and wire-bending space. It also includes a table specifying minimum spacings between bare metal parts.\n\n**Technical details:**\n*   Article 408 - Switchboards, Switchgear, and Panelboards\n*   Sections: 408.41, 408.41, 408.43, 408.50, 408.51, 408.52, 408.54, 408.55, 408.58\n*   Table 408.56 Minimum Spacings Between Bare Metal Parts\n    *   AC or DC Voltage: Not over 125 volts, nominal; Not over 250 volts, nominal; Not over 1000 volts, nominal\n    *   Opposite Polarity Where Mounted on the Same Surface: 19.1 mm (3/4 in), 31.8 mm (1 1/4 in), 50.8 mm (2 in)\n    *   Opposite Polarity Where Held Free in Air: 12.7 mm (1/2 in), 19.1 mm (3/4 in), 25.4 mm (1 in)\n    *   Live Parts to Ground: 12.7 mm (1/2 in), 12.7 mm (1/2 in), 25.4 mm (1 in)\n*   References to Table 312.6(A) and Table 312.6(B)(2)\n*   National Electrical Code 2023 Edition\n*   Keywords: Grounding conductor, panelboard orientation, busbars, overcurrent devices, wire-bending space, minimum spacings, bare metal parts."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["495.35", "ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL"], ["be approved for the type of conductor and method of termina-", "Exception: Operating handles requiring more than 23 kg (50 lb) of"], ["tion.", "force shall be located no higher than 1.7 m (66 in.) in either the open or"], ["495.35 Accessibility of Energized Parts.", "closed position."], ["(A) High-Voltage Equipment. Doors that would provide", "(B) Infrequently Operated Devices. Where operating handles"], ["unqualified persons access to high-voltage energized parts shall", "for such devices as draw-out fuses, fused potential or control"], ["be locked. Permanent signs in accordance with 110.21 (B) shall", "transformers and their primary disconnects, and bus transfer"], ["be installed on panels or doors that provide access to live parts", "and isolating switches are only operated infrequently, the"], ["over 1000 volts and shall read DANGER-HIGH VOLTAGE.", "handles shall be permitted to be located where they are safely"], ["KEEP OUT.", "operable and serviceable from a portable platform."], ["(B) Control Equipment. Where operating at 1000 volts, nomi-", "495.42 Interlocks"], ["nal, or less, control equipment, relays, motors, and the like", "switches equipped with stored energy mechanisms shall have"], ["mechanical interlocks to prevent access to the switch compart-"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["AC or DC Voltage", "Opposite Polarity Where Mounted on the Same Surface in. mm", "Opposite Polarity Where Held Free in Air in. mm", "Live Parts to Ground* in. mm"], ["Not over 125 volts, nominal Not over 250 volts, nominal", "\\frac{3}{4} 19.1 1\\frac{1}{4} 31.8", "\\frac{1}{2} 12.7 19.1 4", "\\frac{1}{2} 12.7 1\u00bd 12.7"], ["Not over", "50.8 2", "25.4", "1", "25.4", "1"], ["1000 volts, nominal", "", "", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists ac or dc voltage with columns including: AC or DC Voltage, Opposite Polarity Where Mounted on the Same Surface in. mm, Opposite Polarity Where Held Free in Air in. mm, Live Parts to Ground* in. mm.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.\nHeadings: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 495.35 Accessibility of Energized Parts. | 495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel. | 495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material. | 495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position. | 495.45 Circuit Breakers - Interlocks.\n\nAC or DC Voltage | Opposite Polarity Where Mounted on the Same Surface in. mm | Opposite Polarity Where Held Free in Air in. mm | Live Parts to Ground* in. mm | |\nNot over 125 volts, nominal Not over 250 volts, nominal | \\frac{3}{4} 19.1 1\\frac{1}{4} 31.8 | \\frac{1}{2} 12.7 19.1 4 | \\frac{1}{2} 12.7 1\u00bd 12.7 | |\nNot over | 50.8 2 | 25.4 | 1 | 25.4 | 1\n1000 volts, nominal | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p30_fig1", "chunk_type": "figure", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.45 Circuit Breakers - Interlocks."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.35 Accessibility of Energized Parts.", "495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel.", "495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material.", "495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position.", "495.45 Circuit Breakers - Interlocks."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "summary": "Table of article 495-equipment over 1000 volts ac, 1500 volts dc, nominal: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p30_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "AC or DC Voltage", "summary": "Table of ac or dc voltage: AC or DC Voltage, Opposite Polarity Where Mounted on the Same Surface in. mm, Opposite Polarity Where Held Free in Air in. mm, Live Parts to Ground* in. mm"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 495.45 Circuit Breakers - Interlocks.\nHeadings: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 495.35 Accessibility of Energized Parts. | 495.39 Gas Discharge from Interrupting Devices. Gas\ndischarged during operating of interrupting devices shall be\ndirected so as not to endanger personnel. | 495.40 Visual Inspection Windows. Windows intended for\nvisual inspection of disconnecting switches or other devices\nshall be of suitable transparent material. | 495.42 Interlocks\nInterrupter Switches. Interrupter\nswitches equipped with stored energy mechanisms shall have\nmechanical interlocks to prevent access to the switch compart-\nment unless the stored energy mechanism is in the discharged\nor blocked position. | 495.45 Circuit Breakers - Interlocks.\n\nAI caption: **Type of image:** Text with table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding switchboards, switchgear, and panelboards, including sections on grounding, terminations, orientation, construction specifications, and wire-bending space. It also includes a table specifying minimum spacings between bare metal parts.\n\n**Technical details:**\n*   Article 408 - Switchboards, Switchgear, and Panelboards\n*   Sections: 408.41, 408.41, 408.43, 408.50, 408.51, 408.52, 408.54, 408.55, 408.58\n*   Table 408.56 Minimum Spacings Between Bare Metal Parts\n    *   AC or DC Voltage: Not over 125 volts, nominal; Not over 250 volts, nominal; Not over 1000 volts, nominal\n    *   Opposite Polarity Where Mounted on the Same Surface: 19.1 mm (3/4 in), 31.8 mm (1 1/4 in), 50.8 mm (2 in)\n    *   Opposite Polarity Where Held Free in Air: 12.7 mm (1/2 in), 19.1 mm (3/4 in), 25.4 mm (1 in)\n    *   Live Parts to Ground: 12.7 mm (1/2 in), 12.7 mm (1/2 in), 25.4 mm (1 in)\n*   References to Table 312.6(A) and Table 312.6(B)(2)\n*   National Electrical Code 2023 Edition\n*   Keywords: Grounding conductor, panelboard orientation, busbars, overcurrent devices, wire-bending space, minimum spacings, bare metal parts."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p31_narr1", "chunk_type": "narrative", "page_numbers": [31], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.48 Substation Design, Documentation, and Required\nDiagram.", "495.61 General.", "495.63 Enclosures. All energized switching and control parts\nshall be enclosed in grounded metal cabinets or enclosures.\nThese cabinets or enclosures shall be marked DANGER\nHIGH VOLTAGE - KEEP OUT and shall be locked so that\nonly authorized and qualified persons can enter. The danger\nmarking(s) or label(s) shall comply with 110.21 (B). Circuit\nbreakers and protective equipment shall have the operating\nmeans projecting through the metal cabinet or enclosure so\nthese units can be reset without opening locked doors. With\ndoors closed, safe access for normal operation of these units\nshall be provided.", "495.64 Collector Rings. The collector ring assemblies on\nrevolving-type machines (shovels, draglines, etc.) shall be guar-\nded to prevent accidental contact with energized parts by\npersonnel on or off the machine.", "DANGER-HIGH VOLTAGE", "KEEP OUT.", "495.66 High-Voltage Portable Cable for Main Power Supply.\nFlexible high-voltage cable supplying power to portable or\nmobile equipment shall comply with the grounding and bond-", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p31_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n where the service conductors are terminated. Where the\ncompartment door or panel provides access to parts that can\nonly be de-energized and visibly isolated by the serving utility,\nthe warning sign required by 495.35(A) shall include a notice\nthat access is limited to the serving utility or is permitted only\nfollowing an authorization of the serving utility. 495.48 Substation Design, Documentation, and Required\nDiagram. (A) Design and Documentation. Substations shall be designed\nby a qualified licensed professional engineer. Where compo-\nnents or the entirety of the substation is listed by a qualified\nelectrical testing laboratory, documentation of internal design\nfeatures subject to the listing investigation shall not be\nrequired. The design shall address but not be limited to the\nfollowing topics, and the documentation of this design shall be\nmade available to the authority having jurisdiction:\n (1) Clearances and exits\n (2) Electrical enclosures\n (3) Securing and support of electrical equipment\n (4) Fire protection\n (5) Safety ground connection provisions\n (6) Guarding live parts\n (7) Transformers and voltage regulation equipment\n (8) Conductor insulation, electrical and mechanical protec-\ntion, isolation, and terminations\n (9) Application, arrangement, and disconnection of circuit\nbreakers, switches, and fuses\n (10) Provisions for oil-filled equipment\n (11) Switchgear\n (12) Overvoltage (surge) protection equipment\n (B) Diagram. A permanent, single-line diagram of the switch-\ngear shall be provided in a readily visible location within the\nsame room or enclosed area with the switchgear and shall\nclearly identify the following:\n (1)\n (2)\n Interlocks\n Isolation means\n (3) All possible sources of voltage to the installation under\nnormal or emergency conditions\n The marking on the switchgear shall cross-reference the\ndiagram. Exception: Where the equipment consists solely of a single cubicle or\nmetal-enclosed substation containing only one high-voltage switching\ndevice, diagrams shall not be required. 495.49 Reconditioned Switchgear. Reconditioned switchgear,\nor sections of switchgear, shall be permitted. If equipment has\nbeen damaged by fire, products of combustion, or water, it\nshall be specifically evaluated by its manufacturer or a qualified\ntesting laboratory prior to being returned to service. Part IV. Mobile and Portable Equipment\n 495.61 General. (A) Covered. The provisions of this part shall apply to installa-\ntions and use of high-voltage power distribution and utilization\nequipment that is portable, mobile, or both, and include but\nnot be limited to the following:\n (1) Substations and switch houses mounted on skids\n(2) Trailers or cars\n (3) Mobile shovels\n (4) Draglines\n (5) Cranes\n(6) Hoists\n(7) Drills\n(8) Dredges\n(9) Compressors\n(10) Pumps\n(11) Conveyors\n (12) Underground excavators\n 495.66\n (B) Grounding and Bonding."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p31_narr2", "chunk_type": "narrative", "page_numbers": [31], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.48 Substation Design, Documentation, and Required\nDiagram.", "495.61 General.", "495.63 Enclosures. All energized switching and control parts\nshall be enclosed in grounded metal cabinets or enclosures.\nThese cabinets or enclosures shall be marked DANGER\nHIGH VOLTAGE - KEEP OUT and shall be locked so that\nonly authorized and qualified persons can enter. The danger\nmarking(s) or label(s) shall comply with 110.21 (B). Circuit\nbreakers and protective equipment shall have the operating\nmeans projecting through the metal cabinet or enclosure so\nthese units can be reset without opening locked doors. With\ndoors closed, safe access for normal operation of these units\nshall be provided.", "495.64 Collector Rings. The collector ring assemblies on\nrevolving-type machines (shovels, draglines, etc.) shall be guar-\nded to prevent accidental contact with energized parts by\npersonnel on or off the machine.", "DANGER-HIGH VOLTAGE", "KEEP OUT.", "495.66 High-Voltage Portable Cable for Main Power Supply.\nFlexible high-voltage cable supplying power to portable or\nmobile equipment shall comply with the grounding and bond-", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p31_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Grounding and bonding shall be\nin accordance with Part X of Article 250. (C) Protection. Approved enclosures or guarding, or both,\nshall be provided to protect portable and mobile equipment\nfrom physical damage. (D) Disconnecting Means. Disconnecting means shall be\ninstalled for mobile and portable high-voltage equipment\naccording to the requirements of Part VIII of Article 230 and\nshall disconnect all ungrounded conductors. 495.62 Overcurrent Protection. Motors driving single or multi-\nple dc generators supplying a system operating on a cyclic load\nbasis shall not require overload protection if the thermal rating\nof the ac drive motor cannot be exceeded under any operating\ncondition. The branch-circuit protective device (s) shall provide\nshort-circuit and locked-rotor protection and shall be permit-\nted to be external to the equipment. 495.63 Enclosures. All energized switching and control parts\nshall be enclosed in grounded metal cabinets or enclosures. These cabinets or enclosures shall be marked DANGER\nHIGH VOLTAGE - KEEP OUT and shall be locked so that\nonly authorized and qualified persons can enter. The danger\nmarking(s) or label(s) shall comply with 110.21 (B). Circuit\nbreakers and protective equipment shall have the operating\nmeans projecting through the metal cabinet or enclosure so\nthese units can be reset without opening locked doors. With\ndoors closed, safe access for normal operation of these units\nshall be provided. 495.64 Collector Rings. The collector ring assemblies on\nrevolving-type machines (shovels, draglines, etc.) shall be guar-\nded to prevent accidental contact with energized parts by\npersonnel on or off the machine. 495.65 Power Cable Connections to Mobile Machines. A\nmetallic enclosure shall be provided on the mobile machine\nfor enclosing the terminals of the power cable. The enclosure\nshall include terminal connections to the machine frame for\nthe equipment grounding conductor. Ungrounded conductors\nshall be attached to insulators or be terminated in approved\nhigh-voltage cable couplers (which include equipment ground-\ning conductor connectors) of proper voltage and ampere\nrating. The method of cable termination used shall prevent any\nstrain or pull on the cable from stressing the electrical connec-\ntions. The enclosure shall have provision for locking so that\nonly authorized and qualified persons can open it and shall be\nmarked as follows:\n DANGER-HIGH VOLTAGE\n KEEP OUT. The danger marking(s) or label(s) shall comply with\n110.21 (B). 495.66 High-Voltage Portable Cable for Main Power Supply. Flexible high-voltage cable supplying power to portable or\nmobile equipment shall comply with the grounding and bond-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p31_fig1", "chunk_type": "figure", "page_numbers": [31], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.48 Substation Design, Documentation, and Required\nDiagram.", "495.61 General.", "495.63 Enclosures. All energized switching and control parts\nshall be enclosed in grounded metal cabinets or enclosures.\nThese cabinets or enclosures shall be marked DANGER\nHIGH VOLTAGE - KEEP OUT and shall be locked so that\nonly authorized and qualified persons can enter. The danger\nmarking(s) or label(s) shall comply with 110.21 (B). Circuit\nbreakers and protective equipment shall have the operating\nmeans projecting through the metal cabinet or enclosure so\nthese units can be reset without opening locked doors. With\ndoors closed, safe access for normal operation of these units\nshall be provided.", "495.64 Collector Rings. The collector ring assemblies on\nrevolving-type machines (shovels, draglines, etc.) shall be guar-\nded to prevent accidental contact with energized parts by\npersonnel on or off the machine.", "DANGER-HIGH VOLTAGE", "KEEP OUT.", "495.66 High-Voltage Portable Cable for Main Power Supply.\nFlexible high-voltage cable supplying power to portable or\nmobile equipment shall comply with the grounding and bond-", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p31_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 495.48 Substation Design, Documentation, and Required\nDiagram. | 495.61 General. | 495.63 Enclosures. All energized switching and control parts\nshall be enclosed in grounded metal cabinets or enclosures.\nThese cabinets or enclosures shall be marked DANGER\nHIGH VOLTAGE - KEEP OUT and shall be locked so that\nonly authorized and qualified persons can enter. The danger\nmarking(s) or label(s) shall comply with 110.21 (B). Circuit\nbreakers and protective equipment shall have the operating\nmeans projecting through the metal cabinet or enclosure so\nthese units can be reset without opening locked doors. With\ndoors closed, safe access for normal operation of these units\nshall be provided. | 495.64 Collector Rings. The collector ring assemblies on\nrevolving-type machines (shovels, draglines, etc.) shall be guar-\nded to prevent accidental contact with energized parts by\npersonnel on or off the machine. | DANGER-HIGH VOLTAGE | KEEP OUT. | 495.66 High-Voltage Portable Cable for Main Power Supply.\nFlexible high-voltage cable supplying power to portable or\nmobile equipment shall comply with the grounding and bond- | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering Article 409, which pertains to industrial control panels. It details general requirements, installation guidelines, and construction specifications.\n\n**Technical details:**\n*   Article 409: Industrial Control Panels\n*   Sections: 409.1, 409.3, 409.20, 409.21, 409.22, 409.30, 409.60, 409.70, 409.100, 409.102\n*   Keywords: Industrial control panels, overcurrent protection, short-circuit current rating, grounding, bonding, surge protection, enclosures, busbars\n*   Standards: ANSI/UL 508A\n*   Voltage: 1000 volts or less\n*   References to other articles: Article 240, Article 430\n*   Edition: 2023 National Electrical Code\n*   Page: 70-307"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p32_narr1", "chunk_type": "narrative", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.72 Branch-Circuit Requirements.", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p32_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "495.70\n ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL\n ing requirements in Parts V, VI, and X of Article 250 and the\nflexible cable requirements in Part III of Article 400. Part V. Boilers\n 495.70 General. The provisions of Part V shall apply to boilers\noperating over 1000 volts, nominal, in which heat is generated\nby the passage of current between electrodes through the\nliquid being heated. 495.71 Electrical Supply System. Boilers shall be supplied only\nfrom a 3-phase, 4-wire solidly grounded wye system, or from\nisolating transformers arranged to provide such a system. Control circuit voltages shall not exceed 150 volts, shall be\nsupplied from a grounded system, and shall have the controls\nin the ungrounded conductor. 495.72 Branch-Circuit Requirements. (A) Rating. Each boiler shall be supplied from an individual\nbranch circuit rated not less than 100 percent of the total load. (B) Common-Trip Fault-Interrupting Device. The circuit shall\nbe protected by a 3-phase, common-trip fault-interrupting\ndevice, which shall be permitted to automatically reclose the\ncircuit upon removal of an overload condition but shall not\nreclose after a fault condition. (C) Phase-Fault Protection. Phase-fault protection shall be\nprovided in each phase, consisting of a separate phase-\novercurrent relay connected to a separate current transformer\nin the phase. (D) Ground Current Detection. Means shall be provided for\ndetection of the sum of the neutral conductor and equipment\n grounding conductor currents and shall trip the circuit-\ninterrupting device if the sum of those currents exceeds the\ngreater of 5 amperes or 7 \u00bd percent of the boiler full-load\ncurrent for 10 seconds or exceeds an instantaneous value of\n25 percent of the boiler full-load current. (E) Grounded Neutral Conductor. The grounded neutral\nconductor shall be as follows:\n (1) Connected to the pressure vessel containing the heating\n (2)\n (3)\n elements\n Insulated for not less than 1000 volts\n Have not less than the ampacity of the largest ungroun-\nded branch-circuit conductor\n (4) Installed with the ungrounded conductors in the same\nraceway, cable, or cable tray, or, where installed as open\nconductors, in close proximity to the ungrounded\nconductors\n (5) Not used for any other circuit\n 495.73 Pressure and Temperature Limit Control. Each boiler\nshall be equipped with a means to limit the maximum tempera-\nture, pressure, or both, by directly or indirectly interrupting all\ncurrent flow through the heating elements. Such means shall\nbe in addition to the temperature, pressure, or both, regulating\nsystems and pressure relief or safety valves. 495.74 Bonding."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p32_narr2", "chunk_type": "narrative", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.72 Branch-Circuit Requirements.", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p32_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p32_fig1", "chunk_type": "figure", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "headings_on_page": ["ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL", "495.72 Branch-Circuit Requirements.", "495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p32_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor.\nHeadings: ARTICLE 495-EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL | 495.72 Branch-Circuit Requirements. | 495.74 Bonding. All exposed non-current-carrying metal parts\nof the boiler and associated exposed metal structures or equip-\nment shall be bonded to the pressure vessel or to the neutral\nconductor to which the vessel is connected in accordance with\n250.102, except the ampacity of the bonding jumper shall not\nbe less than the ampacity of the neutral conductor.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 410, which covers luminaires, lampholders, and lamps, and section 409.104, which covers wiring space.\n\n**Technical details:**\n*   Article 410: Luminaires, Lampholders, and Lamps\n*   410.1 Scope: luminaires, portable luminaires, lampholders, pendants, incandescent filament lamps, arc lamps, electric-discharge lamps, decorative lighting products\n*   410.2 Reconditioned Equipment: Reconditioned luminaires, lampholders, ballasts, LED drivers, lamps, and retrofit kits\n*   410.5 Live Parts: Luminaires, portable luminaires, lampholders, and lamps\n*   410.6 Listing Required: luminaires, lampholders, and retrofit kits\n*   410.8 Inspection: Luminaires\n*   410.10 Luminaires in Specific Locations: Wet and Damp Locations, Corrosive Locations\n*   409.104 Wiring Space: Industrial control panel enclosures\n*   409.106 Spacings: Spacings in feeder circuits\n*   409.108 Service Equipment: Industrial control panel\n*   409.110 Marking: Industrial control panel\n*   ANSI/UL 508A, Standard for Industrial Control Panels, Supplement SB\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p33_narr1", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "404.16 Reconditioned Equipment.", "404.20 Marking.", "404.22 Electronic", "404.28 Wire-Bending Space. The wire-bending space required\nby 404.3 shall meet Table 312.6(B) (2) spacings to the enclo-\nsure wall opposite the line and load terminals.", "ARTICLE 406", "406.1 Scope. This article covers the rating, type, and installa-\ntion of receptacles, cord connectors, and attachment plugs\n(cord caps).", "406.2 Reconditioned Equipment. Reconditioned receptacles,\nattachment plugs, cord connectors, and flanged surface devices\nshall not be permitted.", "406.3 Receptacle Rating and Type.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)\n (3) Electronic ballasts, self-ballasted lamps, compact fluores-\n cent lamps, and LED lamp loads with their associated\ndrivers, not exceeding 20 amperes and not exceeding the\nampere rating of the switch at the voltage applied. (F) Dimmer and Electronic Control Switches. General-use\ndimmer switches and electronic control switches, such as\ntiming switches and occupancy sensors, shall be used only to\ncontrol permanently connected loads, such as incandescent\nluminaires, unless listed for the control of other loads and\ninstalled accordingly. They shall be marked by their manufac-\nturer with their current and voltage ratings and used for loads\nthat do not exceed their ampere rating at the voltage applied. (G) Cord-and-Plug-Connected Loads. Where a snap switch or\ncontrol device is used to control cord-and-plug-connected\nequipment on a general-purpose branch circuit, each snap\nswitch or control device controlling receptacle outlets or cord\nconnectors that are supplied by permanently connected cord\npendants shall be rated at not less than the rating of the maxi-\nmum permitted ampere rating or setting of the overcurrent\ndevice protecting the receptacles or cord connectors, as provi-\nded in 210.21 (B). Informational Note: See 210.50(A) and 400.10 (A) (1) for equiva-\nlency to a receptacle outlet of a cord connector that is supplied\nby a permanently connected cord pendant. Exception: Where a snap switch or control device is used to control not\nmore than one receptacle on a branch circuit, the switch or control\ndevice shall be permitted to be rated at not less than the rating of the\nreceptacle. 404.16 Reconditioned Equipment. (A) Lighting, Dimmer, and Electronic Control Switches. Reconditioned lighting, dimmer, and electronic control\nswitches shall not be permitted. (B) Snap Switches. Reconditioned snap switches of any type\nshall not be permitted. (C) Knife Switches, Switches with Butt Contacts, and Bolted\nPressure Contact Switches. Reconditioned knife switches,\nswitches with butt contacts, and bolted pressure contact\nswitches shall be permitted. If equipment has been damaged by\nfire, products of combustion, corrosive influences, or water, it\nshall be specifically evaluated by its manufacturer or a qualified\ntesting laboratory prior to being returned to service. (D) Molded-Case Switches. Reconditioned\nswitches shall not be permitted. Part II. Construction Specifications\n 404.20 Marking. molded-case\n (A) Ratings. Switches shall be marked with the current, volt-\nage, and, if horsepower rated, the maximum rating for which\nthey are designed. (B) Off Indication. Where in the off position, a switching\ndevice with a marked OFF position shall completely disconnect\nall ungrounded conductors to the load it controls. 404.22 Electronic\n Control\n Switches. Electronic control\nswitches shall be listed."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p33_narr2", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "404.16 Reconditioned Equipment.", "404.20 Marking.", "404.22 Electronic", "404.28 Wire-Bending Space. The wire-bending space required\nby 404.3 shall meet Table 312.6(B) (2) spacings to the enclo-\nsure wall opposite the line and load terminals.", "ARTICLE 406", "406.1 Scope. This article covers the rating, type, and installa-\ntion of receptacles, cord connectors, and attachment plugs\n(cord caps).", "406.2 Reconditioned Equipment. Reconditioned receptacles,\nattachment plugs, cord connectors, and flanged surface devices\nshall not be permitted.", "406.3 Receptacle Rating and Type.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Electronic control switches shall not\nintroduce current on the equipment grounding conductor\nduring normal operation. 406.3\n Exception: Electronic control switches that introduce current on the\nequipment grounding conductor shall be permitted for applications\ncovered by 404.2(C), Exception. Electronic control switches that intro-\nduce current on the equipment grounding conductor shall be listed and\nmarked for use in replacement or retrofit applications only. 404.26 Knife Switches Rated 600 to 1000 Volts. Auxiliary\ncontacts of a renewable or quick-break type or the equivalent\nshall be provided on all knife switches rated 600 to 1000 volts\nand designed for use in breaking current over 200 amperes. 404.27 Fused Switches. A fused switch shall not have fuses in\nparallel except as permitted in 240.8. 404.28 Wire-Bending Space. The wire-bending space required\nby 404.3 shall meet Table 312.6(B) (2) spacings to the enclo-\nsure wall opposite the line and load terminals. 404.30 Switch Enclosures with Doors. Switch mechanisms\nmounted within enclosures with doors that, when opened,\nexpose uninsulated live parts shall be constructed so that when\nthe switch is in the closed position access to the switch interior\nis restricted. Access to the interior with the switch in the closed\nposition shall require the use of a tool or an approved design\nthat provides equivalent protection from access by unqualified\npersons. ARTICLE 406\n Receptacles, Cord Connectors, and\nAttachment Plugs (Caps)\n 406.1 Scope. This article covers the rating, type, and installa-\ntion of receptacles, cord connectors, and attachment plugs\n(cord caps). 406.2 Reconditioned Equipment. Reconditioned receptacles,\nattachment plugs, cord connectors, and flanged surface devices\nshall not be permitted. 406.3 Receptacle Rating and Type. (A) Receptacles. Receptacles shall be listed and marked with\nthe manufacturer's name or identification and voltage and\nampere ratings. (B) Rating. Receptacles and cord connectors shall be rated\nnot less than 15 amperes, 125 volts, or 15 amperes, 250 volts,\nand shall be of a type not suitable for use as lampholders. Informational Note: See 210.21 (B) for receptacle ratings where\ninstalled on branch circuits. (C) CO/ALR Receptacles. Receptacles rated 20 amperes or\nless and designed for the direct connection of aluminum\nconductors shall be marked CO/ALR. (D) Receptacle Terminations. Receptacle terminations shall\nbe in accordance with the following:\n (1)\n Terminals of 15-ampere and 20-ampere receptacles not\nmarked CO/ALR shall be used with copper and copper-\nclad aluminum conductors only. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p33_fig1", "chunk_type": "figure", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "404.16 Reconditioned Equipment.", "404.20 Marking.", "404.22 Electronic", "404.28 Wire-Bending Space. The wire-bending space required\nby 404.3 shall meet Table 312.6(B) (2) spacings to the enclo-\nsure wall opposite the line and load terminals.", "ARTICLE 406", "406.1 Scope. This article covers the rating, type, and installa-\ntion of receptacles, cord connectors, and attachment plugs\n(cord caps).", "406.2 Reconditioned Equipment. Reconditioned receptacles,\nattachment plugs, cord connectors, and flanged surface devices\nshall not be permitted.", "406.3 Receptacle Rating and Type.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p33_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS) | 404.16 Reconditioned Equipment. | 404.20 Marking. | 404.22 Electronic | 404.28 Wire-Bending Space. The wire-bending space required\nby 404.3 shall meet Table 312.6(B) (2) spacings to the enclo-\nsure wall opposite the line and load terminals. | ARTICLE 406 | 406.1 Scope. This article covers the rating, type, and installa-\ntion of receptacles, cord connectors, and attachment plugs\n(cord caps). | 406.2 Reconditioned Equipment. Reconditioned receptacles,\nattachment plugs, cord connectors, and flanged surface devices\nshall not be permitted. | 406.3 Receptacle Rating and Type. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** Illustration of a clothes closet storage space, showing dimensions and spatial relationships.\n\n**Technical details:**\n*   Figure Number: FIGURE 410.16(A)\n*   Title: Clothes Closet Storage Space\n*   Dimensions: 300 mm (12 in.) or shelf width, 1.8 m (6 ft) or rod height, 600 mm (24 in.)\n*   Keywords: closet, storage, space, luminaire, lighting, electrical code"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p34_narr1", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)"], "tables_on_page": [], "captions_on_page": ["FIGURE 406.3(F) Controlled Receptacle Marking Symbol."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "406.3\n ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)\n (2) Terminals marked CO/ALR shall be permitted to be used\nwith aluminum, copper, and copper-clad aluminum\nconductors. (3) Receptacles installed using screwless terminals of the\nconductor push-in type construction (also known as push-\nin-terminals) shall be installed on not greater than 15-\nampere branch circuits and shall be connected with\n14 AWG solid copper wire only unless listed and marked\nfor other types of conductors. Informational Note: See UL 498, Attachment Plugs and Receptacles,\nfor information regarding screwless terminals of various type\nconstructions employed on receptacles. Screwless terminals of\nthe separable-terminal assembly, spring-action clamp, and\ninsulation-displacement type constructions are not classified in\nUL 498 as screwless terminals of the conductor push-in type\nconstruction (also known as push-in terminals). (E) Isolated Ground Receptacles. Receptacles incorporating\nan isolated equipment grounding conductor connection inten-\nded for the reduction of electromagnetic interference as\npermitted in 250.146 (D) shall be identified by an orange trian-\ngle located on the face of the receptacle. (1) Isolated Equipment Grounding Conductor Required. Receptacles so identified shall be used only with equipment\ngrounding conductors that are isolated in accordance with\n250.146(D). (2) Installation in Nonmetallic Boxes. Isolated ground recep-\ntacles installed in nonmetallic boxes shall be covered with a\nnonmetallic faceplate. Exception: Where an isolated ground receptacle is installed in a nonme-\ntallic box, a metal faceplate shall be permitted if the box contains a\nfeature or accessory that permits the connection of the faceplate to the\nequipment grounding conductor. (F) Controlled Receptacle Marking. All nonlocking-type, 125-\nvolt, 15- and 20-ampere receptacles that are controlled by an\nautomatic control device, or that incorporate control features\nthat remove power from the receptacle for the purpose of\nenergy management or building automation, shall be perma-\nnently marked with the symbol shown in Figure 406.3(F) and\nthe word \"controlled.\"\n For receptacles controlled by an automatic control device,\nthe marking shall be located on the receptacle face and visible\nafter installation. In both cases where a multiple receptacle device is used, the\nrequired marking of the word \"controlled\" and symbol shall\ndenote which contact device(s) are controlled. Exception: The marking shall not be required for receptacles controlled\nby a wall switch that provide the required room lighting outlets as\npermitted by 210.70. (G) Receptacle with USB Charger. A 125-volt 15- or 20-ampere\nreceptacle that additionally provides Class 2 power shall be\nlisted and constructed such that the Class 2 circuitry is integral\nwith the receptacle. Controlled\n FIGURE 406.3(F) Controlled Receptacle Marking Symbol. 406.4 General Installation Requirements."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p34_narr2", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)"], "tables_on_page": [], "captions_on_page": ["FIGURE 406.3(F) Controlled Receptacle Marking Symbol."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Receptacle outlets\nshall be located in branch circuits in accordance with Part III of\nArticle 210. General installation requirements shall be in\naccordance with 406.4(A) through (G). (A) Grounding Type. Except as provided in 406.4 (D), recepta-\ncles installed on 15- and 20-ampere branch circuits shall be of\nthe grounding type. Grounding-type receptacles shall be\ninstalled only on circuits of the voltage class and current for\nwhich they are rated, except as provided in 210.21 (B) (1) for\nsingle receptacles or Table 210.21 (B) (2) and Table 210.21 (B)\n(3) for two or more receptacles. (B) Connection to Equipment Grounding Conductor. Recepta-\ncles and cord connectors that have equipment grounding\nconductor contacts shall have those contacts connected to an\nequipment grounding conductor. Exception No. 1: Receptacles mounted on portable and vehicle-mounted\ngenerator sets and generators in accordance with 250.34. Exception No. 2: Replacement receptacles as permitted by 406.4(D). (C) Methods of Connection to Equipment Grounding Conduc-\ntor. The equipment grounding conductor contacts of recepta-\ncles shall be connected to an equipment grounding conductor\nof the circuit supplying the receptacle in accordance with\n250.146. Cord connectors shall be connected to the equipment\ngrounding conductor of the circuit supplying the cord connec-\n tor. Informational Note No. 1: See 250.118 for acceptable grounding\n means. Informational Note No. 2: See 250.130 for extensions of existing\nbranch circuits. (D) Replacements. Replacement of receptacles shall comply\nwith 406.4(D) (1) through (D) (8), as applicable. Arc-fault\ncircuit-interrupter type and ground-fault circuit-interrupter\ntype receptacles shall be installed in a readily accessible loca-\n tion. (1) Grounding-Type Receptacles. Where a grounding means\nexists in the receptacle enclosure or an equipment grounding\nconductor is installed in accordance with 250.130(C),\ngrounding-type receptacles shall be used and shall be connec-\nted to the equipment grounding conductor in accordance with\n406.4(C) or 250.130(C). (2) Non-Grounding-Type Receptacles. Where attachment to\nan equipment grounding conductor does not exist in the\nreceptacle enclosure, the installation shall comply with\n406.4(D) (2) (a), (D) (2) (b), or (D) (2) (c). (a) A non-grounding-type receptacle(s) shall be permit-\nted to be replaced with another non-grounding-type recepta-\ncle(s). (b) A non-grounding-type receptacle(s) shall be permit-\nted to be replaced with a ground-fault circuit interrupter-type\nof receptacle(s). These receptacles or their cover plates shall be\nmarked \"No Equipment Ground.\" An equipment grounding\nconductor shall not be connected from the ground-fault\ncircuit-interrupter-type receptacle to any outlet supplied from\nthe ground-fault circuit-interrupter receptacle. (c) A non-grounding-type receptacle(s) shall be permit-\nted to be replaced with a grounding-type receptacle(s) where\nsupplied through a ground-fault circuit interrupter."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p34_narr3", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)"], "tables_on_page": [], "captions_on_page": ["FIGURE 406.3(F) Controlled Receptacle Marking Symbol."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p34_fig1", "chunk_type": "figure", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)"], "captions_on_page": ["FIGURE 406.3(F) Controlled Receptacle Marking Symbol."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p34_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) 2023 Edition, specifically Article 410, which covers luminaires, lampholders, and lamps. It details requirements for installation, support, and connection of luminaires.\n\n**Technical details:**\n*   Article 410 - Luminaires, Lampholders, and Lamps\n*   410.16 Location: Clearance between luminaires in clothes closets (300 mm, 150 mm)\n*   410.18 Space for Cove Lighting\n*   Part III. Luminaire Outlet Boxes, Canopies, and Pans\n*   410.20 Space for Conductors, 314.16\n*   410.21 Temperature Limit of Conductors in Outlet Boxes\n*   410.22 Outlet Boxes to Be Covered\n*   410.23 Covering of Combustible Material at Outlet Boxes (1160 mm\u00b2, 180 in.\u00b2)\n*   410.24 Connection of Electric-Discharge and LED Luminaires\n*   Part IV. Luminaire Supports\n*   410.30 Supports: General (3 kg, 6 lb, 400 mm, 16 in.), Metal or Nonmetallic Poles Supporting Luminaires (50 mm x 100 mm, 2 in. x 4 in., 2.5 m, 8 ft, 6.0 m, 20 ft), 250.118, 250.122, 300.19\n*   410.36 Means of Support, 314.23, 314.27(A)(1), 314.27(A)(2), 314.27(E)\n*   National Electrical Code 2023 Edition\n*   70-310"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p35_narr1", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)\n grounding-type receptacles are supplied through the ground-\nfault circuit interrupter, grounding-type receptacles or their\ncover plates shall be marked \"GFCI Protected\" and \"No Equip-\nment Ground,\" visible after installation. An equipment ground-\ning conductor shall not be connected between the grounding-\ntype receptacles. Informational Note No. 1: Some equipment or appliance manu-\nfacturers require that the branch circuit to the equipment or\nappliance includes an equipment grounding conductor. Informational Note No. 2: See 250.114 for a list of a cord-and-\nplug-connected equipment or appliances that require an equip-\nment grounding conductor. (3) Ground-Fault Circuit-Interrupter Protection. Ground-fault\ncircuit-interrupter protection for receptacles shall be provided\nwhere replacements are made at receptacle outlets that are\nrequired to be so protected elsewhere in this Code. Ground-\nfault circuit interrupters shall be listed. Exception: Where the outlet box size will not permit the installation of\nthe GFCI receptacle, the receptacle shall be permitted to be replaced with\na new receptacle of the existing type, where GFCI protection is provided\nand the receptacle is marked \"GFCI Protected\" and \"No Equipment\nGround,\" in accordance with 406.4(D)(2)(a), (D)(2)(b), or (D)(2)(c),\nas applicable. (4) Arc-Fault Circuit-Interrupter Protection. If a receptacle\nlocated in any areas specified in 210.12(A), (B), or (C) is\nreplaced, a replacement receptacle at this outlet shall be one of\nthe following:\n (1) A listed outlet branch-circuit type AFCI receptacle\n(2)\n A receptacle protected by a listed outlet branch-circuit\ntype AFCI type receptacle\n (3) A receptacle protected by a listed combination type AFCI\ncircuit breaker\n Exception: Section 210.12(E), Exception, shall not apply to replacement\nof receptacles. tamper-resistant\n (5) Tamper-Resistant Receptacles. Listed\nreceptacles shall be provided where replacements are made at\nreceptacle outlets that are required to be tamper-resistant else-\nwhere in this Code, except in one of the following cases:\n (1) Where a nongrounding receptacle is replaced with\nanother nongrounding receptacle\n (2) Where aluminum branch-circuit conductors are directly\nterminated on a CO/ALR receptacle, installed as replace-\n ment\n (6) Weather-Resistant Receptacles. Weather-resistant recepta-\ncles shall be provided where replacements are made at recepta-\ncle outlets that are required to be so protected elsewhere in\nthis Code. (7) Controlled Receptacles. Automatically controlled recepta-\ncles shall be replaced with equivalently controlled receptacles. If automatic control is no longer required, the receptacle and\nany associated receptacles marked in accordance with 406.3(F)\nshall be replaced with a receptacle and faceplate not marked in\naccordance with 406.3(F). (8) Ground-Fault Protection of Equipment (GFPE)."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p35_narr2", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Recepta-\ncles shall be provided with GFPE where replacements are made\nat receptacle outlets that are required to be so protected else-\nwhere in this Code. 406.5\n (E) Cord- and Plug-Connected Equipment. The installation of\ngrounding-type receptacles shall not be used as a requirement\nthat all cord-and plug-connected equipment be of the groun-\nded type. Informational Note: See 250.114 for types of cord-and plug-\nconnected equipment to be grounded. (F) Noninterchangeable Types. Receptacles connected to\ncircuits that have different voltages, frequencies, or types of\ncurrent (ac or dc) on the same premises shall be of such design\nthat the attachment plugs used on these circuits are not inter-\nchangeable. (G) Protection of Floor Receptacles. Protection for floor\nreceptacles shall be in accordance with the following:\n (1) Physical protection of floor receptacles shall allow floor-\ncleaning equipment to be operated without damage to\nreceptacles. (2) All 125-volt, single-phase, 15- and 20-ampere floor recep-\ntacles installed in food courts and waiting spaces of\npassenger transportation facilities where food or drinks\nare allowed shall be GFCI protected. 406.5 Receptacle Mounting. Receptacles shall be mounted in\nidentified boxes or assemblies. The boxes or assemblies shall be\nsecurely fastened in place unless otherwise permitted elsewhere\nin this Code. Screws used for the purpose of attaching recepta-\ncles to a box shall be of the type provided with a listed recepta-\ncle, or shall be machine screws having 32 threads per inch or\npart of listed assemblies or systems, in accordance with the\nmanufacturer's instructions. (A) Boxes That Are Set Back. Receptacles mounted in boxes\nthat are set back from the finished surface as permitted in\n314.20 shall be installed such that the mounting yoke or strap\nof the receptacle is held rigidly at the finished surface. (B) Boxes That Are Flush. Receptacles mounted in boxes that\nare flush with the finished surface or project therefrom shall be\ninstalled such that the mounting yoke or strap of the receptacle\nis held rigidly against the box or box cover. (C) Receptacles Mounted on Covers. Receptacles mounted to\nand supported by a cover shall be held rigidly against the cover\nby more than one screw or shall be a device assembly or box\ncover listed and identified for securing by a single screw. (D) Position of Receptacle Faces. After installation, receptacle\nfaces shall be flush with or project from faceplates of insulating\nmaterial and shall project a minimum of 0.4 mm (0.015 in.)\nfrom metal faceplates. Exception: Listed kits or assemblies encompassing receptacles and\nnonmetallic faceplates that cover the receptacle face, where the plate\ncannot be installed on any other receptacle, shall be permitted. (E) Receptacles in Countertops. Receptacle assemblies for\ninstallation in countertop surfaces shall be listed for counter-\ntop applications."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p35_narr3", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where receptacle assemblies for countertop\napplications are required to provide ground-fault circuit-\ninterrupter protection for personnel in accordance with 210.8,\nsuch assemblies shall be permitted to be listed as GFCI recepta-\ncle assemblies for countertop applications. (F) Receptacles in Work Surfaces. Receptacle assemblies and\nGFCI receptacle assemblies listed for work surface or counter-\ntop applications shall be permitted to be installed in work\n surfaces. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p35_fig1", "chunk_type": "figure", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p35_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS) | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt details the National Electrical Code (NEC) Article 410, focusing on luminaires, lampholders, and lamps, covering aspects like grounding, wiring, conductor insulation, and protection.\n\n**Technical details:**\n*   Article: 410\n*   Sections: 410.40, 410.42, 410.44, 410.50, 410.51, 410.52, 410.54, 410.56, 410.59\n*   Keywords: Luminaires, Lampholders, Lamps, Grounding Conductor, Exposed Conductive Surfaces, Wiring, Conductor Insulation, Pendant Conductors, Incandescent Filament Lamps, Protection of Conductors, Cord-Connected Showcases, GFCI, AWG, Busways, Raceway Fittings\n*   Measurements: 38 mm (1 1/2 in.), 900 mm (3 ft)\n*   Standards: 314.27(E), 210.70(A), 210.70(B), 210.70(C), 368.17(C), 225.26, 300.5(D), 250.130(C), 402.3, 402.5, 402.6, 110.14\n*   Edition: 2023 National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p36_narr1", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.9 Receptacles in Damp or Wet Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.6 Receptacle Faceplates (Cover Plates). Receptacle face-\nplates shall be installed so as to completely cover the opening\nand seat against the mounting surface.", "406.7 Attachment Plugs, Cord Connectors, and Flanged\nSurface Devices. All attachment plugs, cord connectors, and\nflanged surface devices (inlets and outlets) shall be listed and\nmarked with the manufacturer's name or identification and\nvoltage and ampere ratings.", "406.9 Receptacles in Damp or Wet Locations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "406.5\n ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)\n (G) Receptacle Orientation. (1) Countertop and Work Surfaces. Receptacles shall not be\ninstalled in a face-up position in or on countertop surfaces or\nwork surfaces unless listed for countertop or work surface\napplications. (2) Under Sinks. Receptacles shall not be installed in a face-up\nposition in the area below a sink. (H) Receptacles in Seating Areas and Other Similar Surfaces. In seating areas or similar surfaces, receptacles shall not be\ninstalled in a face-up position unless the receptacle is any of the\nfollowing:\n (1) Part of an assembly listed as a furniture power distribu-\n (2)\n tion unit\n Part of an assembly listed either as household furnishings\nor as commercial furnishings\n (3) Listed either as a receptacle assembly for countertop\napplications or as a GFCI receptacle assembly for counter-\ntop applications\n (4)\n Installed in a listed floor box\n (I) Exposed Terminals. Receptacles shall be enclosed so that\nlive wiring terminals are not exposed to contact. (J) Voltage Between Adjacent Devices. A receptacle shall not\nbe grouped or ganged in enclosures with other receptacles,\nsnap switches, or similar devices, unless they are arranged so\nthat the voltage between adjacent devices does not exceed\n300 volts, or unless they are installed in enclosures equipped\nwith identified, securely installed barriers between adjacent\ndevices. 406.6 Receptacle Faceplates (Cover Plates). Receptacle face-\nplates shall be installed so as to completely cover the opening\nand seat against the mounting surface. Receptacle faceplates mounted inside a box having a recess-\nmounted receptacle shall effectively close the opening and seat\nagainst the mounting surface. (A) Thickness of Metal Faceplates. Metal faceplates shall be of\nferrous metal not less than 0.76 mm (0.030 in.) in thickness or\nof nonferrous metal not less than 1.02 mm (0.040 in.) in thick-\n ness. (B) Grounding. Metal faceplates shall be grounded. (C) Faceplates of Insulating Material. Faceplates of insulating\nmaterial shall be noncombustible and not less than 2.54 mm\n(0.10 in.) in thickness but shall be permitted to be less than\n2.54 mm (0.10 in.) in thickness if formed or reinforced to\nprovide adequate mechanical strength. (D) Receptacle Faceplate (Cover Plates) with Integral Night\nLight and/or USB Charger. A flush device cover plate that\nadditionally provides a night light and/or Class 2 output\nconnector(s) shall be listed and constructed such that the\nnight light and/or Class 2 circuitry is integral with the flush\ndevice cover plate. Listed receptacle faceplates with integral night light, USB\ncharger, or both, that rely solely on spring-tensioned contacts\nshall be connected to only brass or copper alloy receptacle\nterminal screws and shall be rated 1 watt or less."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p36_narr2", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.9 Receptacles in Damp or Wet Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.6 Receptacle Faceplates (Cover Plates). Receptacle face-\nplates shall be installed so as to completely cover the opening\nand seat against the mounting surface.", "406.7 Attachment Plugs, Cord Connectors, and Flanged\nSurface Devices. All attachment plugs, cord connectors, and\nflanged surface devices (inlets and outlets) shall be listed and\nmarked with the manufacturer's name or identification and\nvoltage and ampere ratings.", "406.9 Receptacles in Damp or Wet Locations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: Effective January 1, 2026, spring-tensioned contact connec-\ntions to steel receptacle terminal screws shall be permitted if the receptacle\n faceplate is specifically listed and identified for connection to steel recep-\ntacle terminal screws. 406.7 Attachment Plugs, Cord Connectors, and Flanged\nSurface Devices. All attachment plugs, cord connectors, and\nflanged surface devices (inlets and outlets) shall be listed and\nmarked with the manufacturer's name or identification and\nvoltage and ampere ratings. (A) Construction of Attachment Plugs and Cord Connectors. Attachment plugs and cord connectors shall be constructed so\nthat there are no exposed current-carrying parts except the\nprongs, blades, or pins. The cover for wire terminations shall\nbe a part that is essential for the operation of an attachment\nplug or connector (dead-front construction). (B) Connection of Attachment Plugs. Attachment plugs shall\nbe installed so that their prongs, blades, or pins are not ener-\ngized unless inserted into an energized receptacle or cord\nconnectors. No receptacle shall be installed so as to require the\ninsertion of an energized attachment plug as its source of\nsupply. (C) Attachment Plug Ejector Mechanisms. Attachment plug\nejector mechanisms shall not adversely affect engagement of\nthe blades of the attachment plug with the contacts of the\nreceptacle. (D) Flanged Surface Inlet. A flanged surface inlet shall be\ninstalled such that the prongs, blades, or pins are not energized\nunless an energized cord connector is inserted into it. 406.8 Noninterchangeability. Receptacles, cord connectors,\nand attachment plugs shall be constructed such that receptacle\nor cord connectors do not accept an attachment plug with a\ndifferent voltage or current rating from that for which the\ndevice is intended. However, a 20-ampere T-slot receptacle or\ncord connector shall be permitted to accept a 15-ampere\nattachment plug of the same voltage rating. Non-grounding-\ntype receptacles and connectors shall not accept grounding-\ntype attachment plugs. 406.9 Receptacles in Damp or Wet Locations. (A) Damp Locations. A receptacle installed outdoors in a loca-\ntion protected from the weather or in other damp locations\nshall have an enclosure for the receptacle that is weatherproof\nwhen the receptacle is covered (attachment plug cap not inser-\nted and receptacle covers closed). An installation suitable for wet locations shall also be consid-\nered suitable for damp locations. A receptacle shall be considered to be in a location protec-\nted from the weather where located under roofed open\nporches, canopies, marquees, and the like, and will not be\nsubjected to a beating rain or water runoff. All 125- and 250-\nvolt nonlocking receptacles shall be a listed weather-resistant\ntype. Hinged covers of outlet box hoods shall be able to open\nat least 90 degrees, or fully open if the cover is not designed to\nopen 90 degrees from the closed to open position, after instal-\nlation."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p36_narr3", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.9 Receptacles in Damp or Wet Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.6 Receptacle Faceplates (Cover Plates). Receptacle face-\nplates shall be installed so as to completely cover the opening\nand seat against the mounting surface.", "406.7 Attachment Plugs, Cord Connectors, and Flanged\nSurface Devices. All attachment plugs, cord connectors, and\nflanged surface devices (inlets and outlets) shall be listed and\nmarked with the manufacturer's name or identification and\nvoltage and ampere ratings.", "406.9 Receptacles in Damp or Wet Locations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devi-\nces Dimensional Specifications, for the types of receptacles\ncovered by this requirement. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p36_fig1", "chunk_type": "figure", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.9 Receptacles in Damp or Wet Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.9 Receptacles in Damp or Wet Locations."], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.6 Receptacle Faceplates (Cover Plates). Receptacle face-\nplates shall be installed so as to completely cover the opening\nand seat against the mounting surface.", "406.7 Attachment Plugs, Cord Connectors, and Flanged\nSurface Devices. All attachment plugs, cord connectors, and\nflanged surface devices (inlets and outlets) shall be listed and\nmarked with the manufacturer's name or identification and\nvoltage and ampere ratings.", "406.9 Receptacles in Damp or Wet Locations."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p36_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 406.9 Receptacles in Damp or Wet Locations.\nHeadings: ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS) | 406.6 Receptacle Faceplates (Cover Plates). Receptacle face-\nplates shall be installed so as to completely cover the opening\nand seat against the mounting surface. | 406.7 Attachment Plugs, Cord Connectors, and Flanged\nSurface Devices. All attachment plugs, cord connectors, and\nflanged surface devices (inlets and outlets) shall be listed and\nmarked with the manufacturer's name or identification and\nvoltage and ampere ratings. | 406.9 Receptacles in Damp or Wet Locations.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, detailing regulations for luminaires, lampholders, and lamps.\n\n**Technical details:**\n*   Article 410 - Luminaires, Lampholders, and Lamps\n*   Sections: 410.59, 410.62, 410.64, 410.68, 410.69\n*   Keywords: Cord, Receptacles, Connectors, Attachment Plugs, Support, Secondary Circuit, Lampholders, Luminaires, Electric-Discharge, LED, Mogul-Base, Screw Shell Lampholders, Flanged Surface Inlet, Raceways, Through-Wiring, Branch-Circuit Conductors, Ballasts, Control Conductor Insulation\n*   Measurements: 50 mm (2 in.), 300 mm (12 in.), 150 mm (6 in.), 7 mm (9/32 in.), 11 mm (13/32 in.), 75 mm (3 in.), 90\u00b0C (194\u00b0F)\n*   Ampere ratings: 15, 20, 50 amperes\n*   References to other sections: 410.59(A) through (E), 410.62(C) (1), (C) (2), and (C) (3), 410.62(C) (1) (a) through (C) (1) (c), 410.42, 410.21, 604.100(C), 240.5, 410.64(A), (B), or (C)\n*   Table references: Table 250.122, Table 400.4\n*   Article reference: Article 100"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p37_narr1", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406 \u2014 RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.10 Grounding-Type Receptacles, Adapters, Cord Connec-\ntors, and Attachment Plugs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(B) Wet Locations. ARTICLE 406 \u2014 RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)\n (1) Receptacles of 15 Amperes and 20 Amperes in a Wet Loca-\ntion. Receptacles of 15 amperes and 20 amperes, 125 volts and\n250 volts installed in a wet location shall have an enclosure that\nis weatherproof whether or not the attachment plug cap is\ninserted. An outlet box hood installed for this purpose shall be\nlisted and shall be identified as extra-duty. Other listed prod-\nucts, enclosures, or assemblies providing weatherproof protec-\ntion that do not utilize an outlet box hood need not be\nidentified extra duty. Hinged covers of outlet box hoods shall\nbe able to open at least 90 degrees, or fully open if the cover is\nnot designed to open 90 degrees from the closed to open posi-\ntion, after installation. Informational Note No. 1: See ANSI/UL 514D-2016, Cover Plates\nfor Flush-Mounted Wiring Devices, for extra-duty outlet box hoods. Extra duty identification and requirements are not applicable to\nlisted receptacles, faceplates, outlet boxes, enclosures, or assem-\nblies that are identified as either being suitable for wet locations\nor rated as one of the outdoor enclosure-type numbers of Table\n110.28 that does not utilize an outlet box hood. Exception: 15- and 20-ampere, 125- through 250-volt receptacles\ninstalled in a wet location and subject to routine high-pressure spray\nwashing shall be permitted to have an enclosure that is weatherproof\nwhen the attachment plug is removed. All 15- and 20-ampere, 125- and 250-volt nonlocking-type\nreceptacles shall be listed and so identified as the weather-\nresistant type. Informational Note No. 2: See ANSI/NEMA WD 6-2016, Wiring\nDevices-Dimensional Specifications, for receptacle configurations. The configuration of weather-resistant receptacles covered by\nthis requirement are identified as 5-15, 5-20, 6-15, and 6-20. (2) Other Receptacles. All other receptacles installed in a wet\nlocation shall be listed weather-resistant type, and installation\nshall comply with 406.9(B) (2) (a) or (B) (2) (b). (a) A receptacle installed in a wet location where the\nproduct intended to be plugged into it is not attended while in\nuse shall have an enclosure that is weatherproof with the\nattachment plug cap inserted or removed. (b) A receptacle installed in a wet location where the\nproduct intended to be plugged into it will be attended while\nin use (e.g., portable tools) shall have an enclosure that is\nweatherproof when the attachment plug is removed. (C) Bathtub and Shower Space. Receptacles shall not be\ninstalled inside of the tub or shower or within a zone measured\n900 mm (3 ft) horizontally from any outside edge of the bath-\ntub or shower stall, including the space outside the bathtub or\nshower stall space below the zone. The zone also includes the space measured vertically from\nthe floor to 2.5 m (8 ft) above the top of the bathtub rim or\nshower stall threshold."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p37_narr2", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406 \u2014 RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.10 Grounding-Type Receptacles, Adapters, Cord Connec-\ntors, and Attachment Plugs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The identified zone is all-encompassing\nand shall include the space directly over the bathtub or shower\nstall and the space below this zone, but not the space separated\nby a floor, wall, ceiling, room door, window, or fixed barrier. Exception No. 1: Receptacles installed in accordance with 680.73 shall\nbe permitted. Exception No. 2: In bathrooms with less than the required zone, the\nreceptacle(s) required by 210.52(D) shall be permitted to be installed\nopposite the bathtub rim or shower stall threshold on the farthest wall\nwithin the room. 406.10\n Exception No. 3: Weight supporting ceiling receptacles (WSCR) shall be\npermitted to be installed for listed luminaires that employ a weight\nsupporting attachment fitting (WSAF) in damp locations complying\nwith 410.10(D). Exception No. 4: In a dwelling unit, a single receptacle shall be permit-\nted for an electronic toilet or personal hygiene device such as an elec-\ntronic bidet seat. The receptacle shall be readily accessible and not\nlocated in the space between the toilet and the bathtub or shower. Informational Note No. 1: See 210.8 (A) (1) for GFCI require-\nments in a bathroom. Informational Note No. 2: See 210.11 (C) for bathroom branch\ncircuits. Informational Note No. 3: See 210.21 (B) (1) for single recepta-\ncle on an individual branch. (D) Flush Mounting with Faceplate. The enclosure for a recep-\ntacle installed in an outlet box flush-mounted in a finished\nsurface shall be made weatherproof by means of a weather-\nproof faceplate assembly that provides a watertight connection\nbetween the plate and the finished surface. 406.10 Grounding-Type Receptacles, Adapters, Cord Connec-\ntors, and Attachment Plugs. (A) Grounding Poles (Connections). Grounding-type recepta-\ncles, cord connectors, and attachment plugs shall be provided\nwith one fixed grounding pole in addition to the circuit poles. The grounding contacting pole of grounding-type plug-in\nground-fault circuit interrupters shall be permitted to be of the\nmovable, self-restoring type on circuits operating at not over\n150 volts between any two conductors or any conductor and\nground. (B) Grounding-Pole (Connection) Identification. Grounding-\ntype receptacles, adapters, cord connections, and attachment\nplugs shall have a means for connection of an equipment\ngrounding conductor to the grounding pole. A terminal for connection to the grounding pole shall be\ndesignated by one of the following:\n (1) A green-colored hexagonal-headed or -shaped terminal\nscrew or nut, not readily removable. (2) A green-colored pressure wire connector body (a wire\nbarrel). (3) A similar green-colored connection device, in the case of\nadapters. The grounding terminal of a grounding\nadapter shall be a green-colored rigid ear, lug, or similar\ndevice. The equipment grounding connection shall be so\ndesigned that it cannot make contact with current-\ncarrying parts of the receptacle, adapter, or attachment\nplug. The adapter shall be polarized."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p37_narr3", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406 \u2014 RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.10 Grounding-Type Receptacles, Adapters, Cord Connec-\ntors, and Attachment Plugs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(4) If the terminal for the equipment grounding conductor is\nnot visible, the conductor entrance hole shall be marked\nwith the word green or ground, the letters G or GR, a\ngrounding symbol, or otherwise identified by a distinctive\ngreen color. If the terminal for the equipment grounding\nconductor is readily removable, the area adjacent to the\nterminal shall be similarly marked. Informational Note: See Informational Note Figure 406.10(B). (C) Grounding Terminal Use. A grounding terminal shall not\nbe used for purposes other than connection to the equipment\ngrounding conductor. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p37_fig1", "chunk_type": "figure", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 406 \u2014 RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.10 Grounding-Type Receptacles, Adapters, Cord Connec-\ntors, and Attachment Plugs.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p37_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 406 \u2014 RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS) | 406.10 Grounding-Type Receptacles, Adapters, Cord Connec-\ntors, and Attachment Plugs. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 410, which covers luminaires, lampholders, and lamps. It provides regulations and guidelines for the construction, installation, and rating of these electrical components.\n\n**Technical details:**\n*   Article Number: 410\n*   Section Titles: Luminaires, Lampholders, and Lamps\n*   Sections: 410.70, 410.71, 410.80, 410.82, 410.84, 410.90, 410.93, 410.96, 410.97, 410.100, 410.104, 410.110\n*   Keywords: Combustible Shades, Disconnecting Means, Fluorescent, LED, Double-Ended Lamps, Luminaire Rating, Portable Luminaires, Cord Bushings, Screw Shell Type, Double-Pole Switched Lampholders, Wet Locations, Damp Locations, Combustible Material, Incandescent Lamps, Electric-Discharge Lamp, Auxiliary Equipment, Flush Luminaires, Recessed Luminaires\n*   Temperature: 60\u00b0C (140\u00b0F), 90\u00b0C (194\u00b0F)\n*   Wattage: 300 watts, 1500 watts\n*   Code: 70-313\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p38_narr1", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.11 Connecting Receptacle Grounding Terminal to Box.\nThe connection of the receptacle grounding terminal shall\ncomply with 250.146.", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "406.10\n ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)\n Informational Note Figure 406.10(B) One Example of a\nSymbol Used to Identify the Termination Point for an\nEquipment Grounding Conductor. (D) Grounding-Pole (Connection) Requirements. Grounding-\ntype attachment plugs and mating cord connectors and recep-\ntacles shall be designed such that the equipment grounding\nconnection is made before the current-carrying connections. Grounding-type devices shall be so designed that grounding\npoles of attachment plugs cannot be brought into contact with\ncurrent-carrying parts of receptacles or cord connectors. (E) Use. Grounding-type attachment plugs shall be used only\nwith a cord having an equipment grounding conductor. Informational Note: See 250.126 for identification of equipment\ngrounding conductor terminals. 406.11 Connecting Receptacle Grounding Terminal to Box. The connection of the receptacle grounding terminal shall\ncomply with 250.146. 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:\n (1) All dwelling units, boathouses, mobile homes and manu-\nfactured homes, including their attached and detached\ngarages, accessory buildings, and common areas\n (2) Guest rooms and guest suites of hotels, motels, and their\n common areas\n (3) Child care facilities\n (4) Preschools and education facilities\n (5) Within clinics, medical and dental offices, and outpa-\ntient facilities, the following spaces:\n a. Business offices accessible to the general public\nb. Lobbies, and waiting spaces\n c. Spaces of nursing homes and limited care facilities\ncovered in 517.10(B) (2)\n (6) Places of awaiting transportation, gymnasiums, skating\nrinks, fitness centers, and auditoriums\n (7) Dormitory units\n (8) Residential care/assisted living facilities, social and\nsubstance abuse rehabilitation facilities, and group\nhomes\n (9) Foster care facilities, nursing homes, and psychiatric\nhospitals\n Exception to (1) through (10): Receptacles in the following locations\nshall not be required to be tamper resistant:\n (1)\n (2)\n (3)\n Receptacles located more than 1.7 m (5 ft) above the floor\nReceptacles that are part of a luminaire or appliance\nWhere the receptacle outlet is installed within the space occupied\nby or designated for each appliance that, in normal use, is not\neasily moved from one place to another and is cord-and-plug-\nconnected in accordance with 400.10(A)(6), (A)(7), or (A)(8)\nthe following are permitted:\n a. A single receptacle that is not readily accessible and supplies\none appliance\n b. A duplex receptacle that is not readily accessible and supplies\ntwo appliances\n (4) Nongrounding receptacles used for replacements as permitted in\n406.4(D)(2)(a)\n 406.13 Single-Pole Separable-Connector Type. Single-pole\nseparable connectors shall be listed and labeled and shall\ncomply with 406.13(A) through (D). (A) Locking or Latching Type."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p38_narr2", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.11 Connecting Receptacle Grounding Terminal to Box.\nThe connection of the receptacle grounding terminal shall\ncomply with 250.146.", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Single-pole separable connec-\ntors shall be of either the locking or latching type and marked\nwith the manufacturer's name or identification and voltage and\nampere ratings. (B) Identification. Connectors designated for connection to\nthe grounded circuit conductor shall be identified by a white-\ncolored housing; connectors designated for connection to the\ngrounding circuit conductor shall be identified by a green-\ncolored housing. (C) Interchangeability. Single-pole separable connectors shall\nbe permitted to be interchangeable for ac or dc use or for\ndifferent current ratings or voltages on the same premises,\nprovided they are listed for ac/dc use and marked in a suitable\nmanner to identify the system to which they are intended to be\nconnected. (D) Connecting and Disconnecting. The use of single-pole\nseparable connectors shall be performed by a qualified person\nand shall comply with at least one of the following conditions:\n (1)\n (2)\n (10) Areas of agricultural buildings accessible to the general\npublic and any common areas\n (3)\n Informational Note No. 1: See ANSI/NEMA WD 6-2016, Wiring\nDevices Dimensional Specifications. This requirement would\ninclude receptacles identified as 5-15, 5-20, 6-15, and 6-20. Informational Note No. 2: See NFPA 5000-2021, Building\nConstruction and Safety Code, and the International Building Code\n(IBC)-2021 for more information on occupancy classifications\nfor the types of facilities covered by this requirement. Informational Note No. 3: Areas of agricultural building are\nfrequently converted to hospitality areas. These areas can\ninclude petting zoos, stables, and buildings used for recreation\nor educational purposes where receptacles are installed. Connection and disconnection of connectors are only\npossible where the supply connectors are interlocked to\nthe source, and it is not possible to connect or disconnect\nconnectors when the supply is energized. Line connectors are of the listed sequential-interlocking\ntype so that load connectors are connected in the follow-\ning sequence and that disconnection is in the reverse\nsequence:\n a. Equipment grounding conductor connection\n b. Grounded circuit conductor connection, if provided\n c. Ungrounded conductor connection\n A caution notice that complies with 110.21 (B) is provided\non the equipment employing single-pole separable\nconnectors, adjacent to the line connectors, indicating\nthat connections are to be performed in the following\nsequence and that disconnection is in the reverse\nsequence:\n a. Equipment grounding conductor connectors\nb. Grounded circuit-conductor connectors, if provided\nc. Ungrounded conductor connectors\nInformational Note: See ANSI-UL 1691-2014, Single Pole Locking-\nType Separable Connectors, for more information on single-pole\nlocking-type separable connectors. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p38_narr3", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.11 Connecting Receptacle Grounding Terminal to Box.\nThe connection of the receptacle grounding terminal shall\ncomply with 250.146.", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p38_fig1", "chunk_type": "figure", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "headings_on_page": ["ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)", "406.11 Connecting Receptacle Grounding Terminal to Box.\nThe connection of the receptacle grounding terminal shall\ncomply with 250.146.", "406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p38_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:\nHeadings: ARTICLE 406-RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS) | 406.11 Connecting Receptacle Grounding Terminal to Box.\nThe connection of the receptacle grounding terminal shall\ncomply with 250.146. | 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,\n125- and 250-volt nonlocking-type receptacles in the following\nlocations shall be listed tamper-resistant receptacles:\n\nAI caption: **Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, Article 410, covering luminaires, lampholders, and lamps.\n\n**Technical details:**\n*   Article 410: Luminaires, Lampholders, and Lamps\n*   410.115 Temperature: Combustible Material, Recessed Incandescent Luminaires\n*   410.116 Clearance and Installation: Clearance from Combustible Material (Non-Type IC, Type IC), Clearance from Thermal Insulation, Installation in Fire-Resistant Construction\n*   410.117 Wiring: General, Circuit Conductors, Tap Conductors (300 mm (1 ft), 450 mm (18 in.), 1.8 m (6 ft))\n*   410.118 Access to Other Boxes\n*   Part XI: Construction of Flush and Recessed Luminaires\n*   410.120 Temperature: 90\u00b0C (194\u00b0F)\n*   410.122 Lamp Wattage Marking: 6 mm (\u00bc in.)\n*   410.124 Solder Prohibited\n*   410.126 Lampholders\n*   Part XII: Special Provisions for Electric-Discharge Lighting Systems of 1000 Volts or Less\n*   410.130 General: Open-Circuit Voltage of 1000 Volts or Less, Considered as Energized (300 volts), Transformers of the Oil-Filled Type, Additional Requirements, Thermal Protection - Fluorescent Luminaires (Integral Thermal Protection, Simple Reactance Ballasts, Exit Luminaires, Egress Luminaires)\n*   National Electrical Code 2023 Edition\n*   70-314"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p39_narr1", "chunk_type": "narrative", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "ARTICLE 408", "408.1 Scope. This article covers switchboards, switchgear, and\npanelboards. It does not apply to equipment operating at over\n1000 volts, except as specifically referenced elsewhere in the", "408.3 Support and Arrangement of Busbars and Conductors.", "CAUTION", "PHASE HAS", "VOLTS TO GROUND", "CAUTION UNGROUNDED SYSTEM OPERATING", "VOLTS BETWEEN CONDUCTORS", "CAUTION: UNGROUNDED DC SYSTEM OPERATING \u2014\nVOLTS BETWEEN CONDUCTORS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p39_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS\n ARTICLE 408\n Switchboards, Switchgear, and\n Part I. General\n Panelboards\n 408.1 Scope. This article covers switchboards, switchgear, and\npanelboards. It does not apply to equipment operating at over\n1000 volts, except as specifically referenced elsewhere in the\n Code. 408.2 Reconditioned Equipment. The use of reconditioned\nequipment within the scope of this article shall be limited as\ndescribed in 408.2(A) and (B). If equipment has been\ndamaged by fire, products of combustion, corrosive influences,\nor water, it shall be specifically evaluated by its manufacturer or\na qualified testing laboratory prior to being returned to service. (A) Panelboards. Reconditioned panelboards shall not be\npermitted. (B) Switchboards and Switchgear. Reconditioned switchboards\nand switchgear, or sections of switchboards or switchgear, shall\nbe permitted. 408.3 Support and Arrangement of Busbars and Conductors. (A) Conductors and Busbars on a Switchboard, Switchgear, or\nPanelboard. Conductors and busbars on a switchboard, switch-\ngear, or panelboard shall comply with 408.3 (A) (1) and (A) (2)\nas applicable. (1) Location. Conductors and busbars shall be located so as to\nbe free from physical damage and shall be held firmly in place. (2) Same Vertical Section. Other than the required intercon-\nnections and control wiring, only those conductors that are\nintended for termination in a vertical section of a switchboard\nor switchgear shall be located in that section. Exception: Conductors shall be permitted to travel horizontally through\nvertical sections of switchboards and switchgear where such conductors\nare isolated from busbars by a barrier. (B) Overheating and Inductive Effects. The arrangement of\nbusbars and conductors shall be such as to avoid overheating\ndue to inductive effects. (C) Used as Service Equipment. Each switchboard, switchgear,\nor panelboard, if used as service equipment, shall be provided\nwith a main bonding jumper sized in accordance with\n250.28(D) or the equivalent placed within the panelboard or\none of the sections of the switchboard or switchgear for\nconnecting the grounded service conductor on its supply side\nto the switchboard, switchgear, or panelboard frame. All\nsections of a switchboard or switchgear shall be bonded\ntogether using an equipment-bonding jumper or a supply-side\nbonding jumper sized in accordance with 250.122 or\n250.102(C) (1) as applicable. Exception: Switchboards, switchgear, and panelboards used as service\nequipment on high-impedance grounded neutral systems in accordance\nwith 250.36 shall not be required to be provided with a main bonding\njumper. 408.3\n (D) Terminals. In switchboards and switchgear, load terminals\nfor field wiring shall comply with 408.18(C). (E) Bus Arrangement. phase\n (1) AC Phase Arrangement."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p39_narr2", "chunk_type": "narrative", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "ARTICLE 408", "408.1 Scope. This article covers switchboards, switchgear, and\npanelboards. It does not apply to equipment operating at over\n1000 volts, except as specifically referenced elsewhere in the", "408.3 Support and Arrangement of Busbars and Conductors.", "CAUTION", "PHASE HAS", "VOLTS TO GROUND", "CAUTION UNGROUNDED SYSTEM OPERATING", "VOLTS BETWEEN CONDUCTORS", "CAUTION: UNGROUNDED DC SYSTEM OPERATING \u2014\nVOLTS BETWEEN CONDUCTORS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p39_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Alternating-current\narrangement on 3-phase buses shall be A, B, C from front to\nback, top to bottom, or left to right, as viewed from the front of\nthe switchboard, switchgear, or panelboard. The B phase shall\nbe that phase having the higher voltage to ground on 3-phase,\n4-wire, delta-connected systems. Other busbar arrangements\nshall be permitted for additions to existing installations and\nshall be marked. Exception: Equipment within the same single section or multisection\nswitchboard, switchgear, or panelboard as the meter on 3-phase, 4-wire,\ndelta-connected systems shall be permitted to have the same phase config-\nuration as the metering equipment. Informational Note: See 110.15 for requirements on marking\nthe busbar or phase conductor having the higher voltage to\nground where supplied from a 4-wire, delta-connected system. (2) DC Bus Arrangement. Direct-current ungrounded buses\nshall be permitted to be in any order. Arrangement of de buses\nshall be field marked as to polarity, grounding system, and\nnominal voltage. (F) Switchboard, Switchgear, or Panelboard Identification. A\ncaution sign(s) or a label(s) provided in accordance with\n408.3 (F) (1) through (F) (5) shall comply with 110.21 (B). (1) High-Leg Identification. A switchboard, switchgear, or\npanelboard containing a 4-wire, delta-connected system where\nthe midpoint of one phase winding is grounded shall be legibly\nand permanently field marked as follows:\n CAUTION\n PHASE HAS\n VOLTS TO GROUND\n (2) Ungrounded AC Systems. A switchboard, switchgear, or\npanelboard containing an ungrounded ac electrical system as\npermitted in 250.21 shall be legibly and permanently field\nmarked as follows:\n CAUTION UNGROUNDED SYSTEM OPERATING\n VOLTS BETWEEN CONDUCTORS\n (3) High-Impedance Grounded Neutral AC System. A switch-\nboard, switchgear, or panelboard containing a high-impedance\ngrounded neutral ac system in accordance with 250.36 shall be\nlegibly and permanently field marked as follows:\n CAUTION: HIGH-IMPEDANCE GROUNDED NEUTRAL\nAC SYSTEM OPERATING\nVOLTS BETWEEN\nCONDUCTORS AND MAY OPERATE \u2014\nVOLTS TO\nGROUND FOR INDEFINITE PERIODS UNDER FAULT\nCONDITIONS\n (4) Ungrounded DC Systems. A switchboard, switchgear, or\npanelboard containing an ungrounded dc electrical system in\naccordance with 250.169 shall be legibly and permanently field\nmarked as follows:\n CAUTION: UNGROUNDED DC SYSTEM OPERATING \u2014\nVOLTS BETWEEN CONDUCTORS\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p39_fig1", "chunk_type": "figure", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "ARTICLE 408", "408.1 Scope. This article covers switchboards, switchgear, and\npanelboards. It does not apply to equipment operating at over\n1000 volts, except as specifically referenced elsewhere in the", "408.3 Support and Arrangement of Busbars and Conductors.", "CAUTION", "PHASE HAS", "VOLTS TO GROUND", "CAUTION UNGROUNDED SYSTEM OPERATING", "VOLTS BETWEEN CONDUCTORS", "CAUTION: UNGROUNDED DC SYSTEM OPERATING \u2014\nVOLTS BETWEEN CONDUCTORS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p39_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS | ARTICLE 408 | 408.1 Scope. This article covers switchboards, switchgear, and\npanelboards. It does not apply to equipment operating at over\n1000 volts, except as specifically referenced elsewhere in the | 408.3 Support and Arrangement of Busbars and Conductors. | CAUTION | PHASE HAS | VOLTS TO GROUND | CAUTION UNGROUNDED SYSTEM OPERATING | VOLTS BETWEEN CONDUCTORS | CAUTION: UNGROUNDED DC SYSTEM OPERATING \u2014\nVOLTS BETWEEN CONDUCTORS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from Article 410 of the National Electrical Code, specifically addressing luminaires, lampholders, and lamps. It covers topics such as high-intensity discharge luminaires, luminaire mounting, equipment not integral with luminaires, autotransformers, switches, and electric-discharge lighting systems.\n\n**Technical details:**\n*   Article 410 - Luminaires, Lampholders, and Lamps\n*   410.133 through 410.142\n*   High-Intensity Discharge Luminaires\n*   Metal Halide Lamp Containment\n*   Direct-Current Equipment\n*   Open-Circuit Voltage Exceeding 300 Volts\n*   Luminaire Mounting\n*   Combustible Low-Density Cellulose Fiberboard\n*   Equipment Not Integral with Luminaire\n*   Metal Cabinets\n*   Wired Luminaire Sections\n*   Autotransformers\n*   Switches\n*   Electric-Discharge Lighting Systems of More Than 1000 Volts\n*   Lamp Terminals and Lampholders\n*   Voltages: 300 volts, 1000 volts\n*   Measurements: 38 mm (1 1/2 in.), 7.5 m (25 ft), 320 kg/m\u00b3 (20 lb/ft\u00b3)\n*   Standards: ANSI C78.389, ASTM E84-20, ANSI/UL 723-2018\n*   2023 Edition National Electrical Code\n*   Copyright NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p40_narr1", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "VOLTS", "408.4 Descriptions Required.", "408.7 Unused Openings. Unused openings for circuit break-\ners and switches shall be closed using identified closures, or", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "tables_on_page": [], "captions_on_page": ["Table 408.5 Clearance for Conductors Entering Bus\nEnclosures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "408.3\n ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS\n (5) Resistively Grounded DC Systems. A switchboard, switch-\ngear, or panelboard containing a resistive connection between\ncurrent-carrying conductors and the grounding system to stabi-\nlize voltage to ground shall be legibly and permanently field\nmarked as follows:\n VOLTS\n CAUTION: DC SYSTEM OPERATING\nBETWEEN CONDUCTORS AND MAY OPERATE\nVOLTS TO GROUND FOR INDEFINITE PERIODS UNDER\nFAULT CONDITIONS\n (G) Minimum Wire-Bending Space. The minimum wire-\nbending space at terminals and minimum gutter space provi-\nded in switchboards, switchgear, and panelboards shall be as\nrequired in 312.6. 408.4 Descriptions Required. (A) Circuit Directory or Circuit Description. Every circuit and\ncircuit modification shall be provided with a legible and perma-\nnent description that complies with all of the following condi-\ntions as applicable:\n (1) Located at each switch or circuit breaker in a switchboard\nor switchgear\n (2) Included in a circuit directory that is located on the face\nof, inside of, or in an approved location adjacent to the\npanel door in the case of a panelboard\n (3) Clear, evident, and specific to the purpose or use of each\ncircuit including spare positions with an unused overcur-\nrent device\n (4) Described with a degree of detail and clarity that is\nunlikely to result in confusion between circuits\n (5) Not dependent on transient conditions of occupancy\n(6) Clear in explaining abbreviations and symbols when used\n(B) Source of Supply. All switchboards, switchgear, and panel-\nboards supplied by a feeder(s) in other than one- or two-family\ndwellings shall be permanently marked in accordance with the\nfollowing:\n (1) With the identification and physical location of where the\npower originates\n (2) With a label that is permanently affixed and of sufficient\ndurability to withstand the environment involved\n (3) Using a method that is not handwritten\n 408.5 Clearance for Conductor Entering Bus Enclosures. Where conduits or other raceways enter a switchboard, switch-\ngear, floor-standing panelboard, or similar enclosure at the\nbottom, approved space shall be provided to permit installation\nof conductors in the enclosure. The wiring space shall not be\nless than shown in Table 408.5 where the conduit or raceways\nenter or leave the enclosure below the busbars, their supports,\nor other obstructions. The conduit or raceways, including their\nend fittings, shall not rise more than 75 mm (3 in.) above the\nbottom of the enclosure. 408.6 Short-Circuit Current Rating. Switchboards, switchgear,\nand panelboards shall have a short-circuit current rating not\nless than the available fault current. In other than one- and\ntwo-family dwelling units, the available fault current and the\ndate the calculation was performed shall be field marked on\nthe enclosure at the point of supply. The marking shall comply\nwith 110.21 (B) (3). 408.7 Unused Openings."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p40_narr2", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "VOLTS", "408.4 Descriptions Required.", "408.7 Unused Openings. Unused openings for circuit break-\ners and switches shall be closed using identified closures, or", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "tables_on_page": [], "captions_on_page": ["Table 408.5 Clearance for Conductors Entering Bus\nEnclosures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Unused openings for circuit break-\ners and switches shall be closed using identified closures, or\n Table 408.5 Clearance for Conductors Entering Bus\nEnclosures\n Conductor\n Insulated busbars, their\n supports, or other\nobstructions\n Noninsulated busbars\n Minimum Spacing Between Bottom of\n Enclosure and Busbars, Their\nSupports, or Other Obstructions\n mm\n in. other approved means that provide protection substantially\nequivalent to the wall of the enclosure. 408.9 Replacement Panelboards. Replacement panelboards\nshall be permitted to be installed in existing enclosures in\naccordance with 408.9(A) or (B). (A) Panelboards Listed for the Specific Enclosure. If the\nreplacement panelboard is listed for the specific enclosure\nidentified by either catalog number or dimensional informa-\ntion, the panelboard shall be permitted to maintain its short-\ncircuit current rating. (B) Panelboards Not Listed for the Specific Enclosure. If the\navailable fault current is greater than 10,000 amperes, the\ncompleted work shall be field labeled. If the available fault\ncurrent is 10,000 amperes or less, the replacement panelboard\nshall be identified for the application. Any previously applied\nlisting marks on the cabinet that pertain to the panelboard\nshall be removed. Part II. Switchboards and Switchgear\n 408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2. 408.17 Location Relative to Easily Ignitible Material. Switch-\nboards and switchgear shall be placed so as to reduce to a mini-\nmum the probability of communicating fire to adjacent\ncombustible materials. Where installed over a combustible\nfloor, suitable protection thereto shall be provided. 408.18 Clearances. (A) From Ceiling. For other than a totally enclosed switch-\nboard or switchgear, a space not less than 900 mm (3 ft) shall\nbe provided between the top of the switchboard or switchgear\nand any combustible ceiling, unless a noncombustible shield is\nprovided between the switchboard or switchgear and the ceil-\ning. (B) Around Switchboards and Switchgear. Clearances around\nswitchboards and switchgear shall comply with the provisions of\n110.26. (C) Connections. Each section of equipment that requires\nrear or side access to make field connections shall be so\nmarked by the manufacturer on the front. Section openings\nrequiring rear or side access shall comply with 110.26. Load\nterminals for field wiring shall comply with 408.18(C) (1),\n(C) (2), or (C) (3) as applicable. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p40_fig1", "chunk_type": "figure", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "VOLTS", "408.4 Descriptions Required.", "408.7 Unused Openings. Unused openings for circuit break-\ners and switches shall be closed using identified closures, or", "408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2."], "captions_on_page": ["Table 408.5 Clearance for Conductors Entering Bus\nEnclosures"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p40_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2.\nHeadings: ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS | VOLTS | 408.4 Descriptions Required. | 408.7 Unused Openings. Unused openings for circuit break-\ners and switches shall be closed using identified closures, or | 408.16 Switchboards and Switchgear in Damp or Wet Loca-\ntions. Switchboards and switchgear in damp or wet locations\nshall be installed in accordance with 312.2.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering luminaires, lampholders, lamps, and lighting track systems.\n\n**Technical details:**\n*   Article 410 - Luminaires, Lampholders, and Lamps\n*   410.143 Transformers: Type, Voltage (15,000 volts, 7500 volts), Rating (150 mA, 300 mA), Secondary Connections\n*   410.144 Transformer Locations: Accessible, Secondary Conductors, Combustible Materials (90\u00b0C, 194\u00b0F)\n*   410.146 Marking: Caution - ____ volts (6 mm, 1/4 in.)\n*   Part XIV. Lighting Track\n*   410.150 Installation: Lighting Track, Connected Load, Locations Not Permitted\n*   410.153 Heavy-Duty Lighting Track (20 amperes)\n*   410.154 Fastening (1.2 m, 4 ft)\n*   410.155 Construction Requirements (12 AWG)\n*   Part XV. Decorative Lighting and Similar Accessories\n*   Part XVI. Special Provisions for Horticultural Lighting Equipment\n*   410.170 General, 410.172 Listing\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p41_narr1", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.22 Grounding of Instruments, Relays, Meters, and Instru-\nment Transformers on Switchboards and Switchgear. Instru-\nments, relays, meters, and instrument transformers located on\nswitchboards and switchgear shall be grounded as specified in\n250.170 through 250.178.", "408.23 Power Monitoring and Energy Management Equip-\nment. The requirements of 312.8(B) shall apply.", "408.37 Panelboards in Damp or Wet Locations. Panelboards\nin damp or wet locations shall be installed to comply with\n312.2.", "408.38 Enclosure. Panelboards shall be mounted in cabinets,\ncutout boxes, or identified enclosures and shall be dead-front.\nWhere the available fault current is greater than 10,000\namperes, the panelboard and enclosure combination shall be\nevaluated for the application.", "408.39 Relative Arrangement of Switches and Fuses. In panel-\nboards, fuses of any type shall be installed on the load side of\nany switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS\n (1) Equipment Grounding Conductors. Load terminals for\nfield wiring shall be so located that it is not necessary to reach\nacross uninsulated ungrounded bus in order to make connec-\ntions. (2) Grounded Circuit Conductors. Where multiple branch or\nfeeder grounded circuit conductor load terminals for field\nwiring are grouped together in one location, they shall be so\nlocated that it is not necessary to reach across uninsulated\nungrounded bus, whether or not energized, in order to make\nconnections. Where only one branch or feeder set of load terminals for\nfield wiring are grouped with its associated ungrounded load\nterminals, they shall be so located that it is not necessary to\nreach across energized uninsulated bus including other branch\nor feeder bus in order to make connections. Bus on the line\nside of service, branch, or feeder disconnects is considered\nenergized with respect to its associated load side circuits. (3) Ungrounded Conductors. Load terminals for ungrounded\nconductors shall be so located that it is not necessary to reach\nacross energized uninsulated bus in order to make connec-\ntions. Bus on the line side of service, branch, or feeder discon-\nnects is considered energized with respect to its associated load\nside circuits. 408.19 Conductor Insulation. An insulated conductor used\nwithin a switchboard or switchgear shall be listed, shall be\nflame retardant, and shall be rated not less than the voltage\napplied to it and not less than the voltage applied to other\nconductors or busbars with which it may come into contact. 408.20 Location of Switchboards and Switchgear. Switch-\nboards and switchgear that have any exposed live parts shall be\nlocated in permanently dry locations and then only where\nunder competent supervision and accessible only to qualified\npersons. Switchboards and switchgear shall be located such that\nthe probability of damage from equipment or processes is\nreduced to a minimum. 408.22 Grounding of Instruments, Relays, Meters, and Instru-\nment Transformers on Switchboards and Switchgear. Instru-\nments, relays, meters, and instrument transformers located on\nswitchboards and switchgear shall be grounded as specified in\n250.170 through 250.178. 408.23 Power Monitoring and Energy Management Equip-\nment. The requirements of 312.8(B) shall apply. Part III. Panelboards\n 408.30 General. All panelboards shall have a rating not less\nthan the minimum feeder capacity required for the load calcu-\nlated in accordance with Part III, IV, or V of Article 220, as\napplicable. 408.36 Overcurrent Protection. In addition to the require-\nment of 408.30, a panelboard shall be protected by an overcur-\nrent protective device having a rating not greater than that of\nthe panelboard. This overcurrent protective device shall be\nlocated within or at any point on the supply side of the panel-\nboard. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p41_narr2", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.22 Grounding of Instruments, Relays, Meters, and Instru-\nment Transformers on Switchboards and Switchgear. Instru-\nments, relays, meters, and instrument transformers located on\nswitchboards and switchgear shall be grounded as specified in\n250.170 through 250.178.", "408.23 Power Monitoring and Energy Management Equip-\nment. The requirements of 312.8(B) shall apply.", "408.37 Panelboards in Damp or Wet Locations. Panelboards\nin damp or wet locations shall be installed to comply with\n312.2.", "408.38 Enclosure. Panelboards shall be mounted in cabinets,\ncutout boxes, or identified enclosures and shall be dead-front.\nWhere the available fault current is greater than 10,000\namperes, the panelboard and enclosure combination shall be\nevaluated for the application.", "408.39 Relative Arrangement of Switches and Fuses. In panel-\nboards, fuses of any type shall be installed on the load side of\nany switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "1: Individual protection shall not be required for a\npanelboard protected by two main circuit breakers or two sets of fuses in\nother than service equipment, having a combined rating not greater\nthan that of the panelboard. A panelboard constructed or wired under\n 408.40\n this exception shall not contain more than 42 overcurrent devices. For\nthe purposes of determining the maximum of 42 overcurrent devices, a\n2-pole or a 3-pole circuit breaker shall be considered as two or three over-\ncurrent devices, respectively. Exception No. 2: For existing panelboards, individual protection shall\nnot be required for a panelboard used as service equipment for an indi-\nvidual residential occupancy. (A) Snap Switches Rated at 30 Amperes or Less. Panelboards\nequipped with snap switches rated at 30 amperes or less shall\nhave overcurrent protection of 200 amperes or less. (B) Supplied Through a Transformer. Where a panelboard is\nsupplied through a transformer, the overcurrent protection\nrequired by 408.36 shall be located on the secondary side of\nthe transformer. Exception: A panelboard supplied by the secondary side of a transformer\nshall be considered as protected by the overcurrent protection provided on\nthe primary side of the transformer where that protection is in accord-\nance with 240.21(C)(1). (C) Delta Breakers. A 3-phase disconnect or overcurrent\ndevice shall not be connected to the bus of any panelboard that\nhas less than 3-phase buses. Delta breakers shall not be\ninstalled in panelboards. (D) Back-Fed Devices. Plug-in-type overcurrent protection\ndevices or plug-in type main lug assemblies that are backfed\nand used to terminate field-installed ungrounded supply\nconductors shall be secured in place by an additional fastener\nthat requires other than a pull to release the device from the\nmounting means on the panelboard. 408.37 Panelboards in Damp or Wet Locations. Panelboards\nin damp or wet locations shall be installed to comply with\n312.2. 408.38 Enclosure. Panelboards shall be mounted in cabinets,\ncutout boxes, or identified enclosures and shall be dead-front. Where the available fault current is greater than 10,000\namperes, the panelboard and enclosure combination shall be\nevaluated for the application. Exception: Panelboards other than of the dead-front, externally operable\ntype shall be permitted where accessible only to qualified persons. 408.39 Relative Arrangement of Switches and Fuses. In panel-\nboards, fuses of any type shall be installed on the load side of\nany switches. Exception: Fuses installed as part of service equipment in accordance\nwith the provisions of 230.94 shall be permitted on the line side of the\nservice switch. 408.40 Grounding of Panelboards. Panelboard cabinets and\npanelboard frames, if of metal, shall be in physical contact with\neach other and shall be connected to an equipment grounding\nconductor."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p41_narr3", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.22 Grounding of Instruments, Relays, Meters, and Instru-\nment Transformers on Switchboards and Switchgear. Instru-\nments, relays, meters, and instrument transformers located on\nswitchboards and switchgear shall be grounded as specified in\n250.170 through 250.178.", "408.23 Power Monitoring and Energy Management Equip-\nment. The requirements of 312.8(B) shall apply.", "408.37 Panelboards in Damp or Wet Locations. Panelboards\nin damp or wet locations shall be installed to comply with\n312.2.", "408.38 Enclosure. Panelboards shall be mounted in cabinets,\ncutout boxes, or identified enclosures and shall be dead-front.\nWhere the available fault current is greater than 10,000\namperes, the panelboard and enclosure combination shall be\nevaluated for the application.", "408.39 Relative Arrangement of Switches and Fuses. In panel-\nboards, fuses of any type shall be installed on the load side of\nany switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the panelboard is used with nonmetallic\nraceway or cable or where separate equipment grounding\nconductors are provided, a terminal bar for the equipment\ngrounding conductors shall be secured inside the cabinet. The\nterminal bar shall be bonded to the cabinet and panelboard\nframe, if of metal; otherwise it shall be connected to the equip-\nment grounding conductor that is run with the conductors\nfeeding the panelboard. Exception: Where an isolated equipment grounding conductor for a\nbranch circuit or a feeder is provided as permitted by 250.146(D), the\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p41_fig1", "chunk_type": "figure", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.22 Grounding of Instruments, Relays, Meters, and Instru-\nment Transformers on Switchboards and Switchgear. Instru-\nments, relays, meters, and instrument transformers located on\nswitchboards and switchgear shall be grounded as specified in\n250.170 through 250.178.", "408.23 Power Monitoring and Energy Management Equip-\nment. The requirements of 312.8(B) shall apply.", "408.37 Panelboards in Damp or Wet Locations. Panelboards\nin damp or wet locations shall be installed to comply with\n312.2.", "408.38 Enclosure. Panelboards shall be mounted in cabinets,\ncutout boxes, or identified enclosures and shall be dead-front.\nWhere the available fault current is greater than 10,000\namperes, the panelboard and enclosure combination shall be\nevaluated for the application.", "408.39 Relative Arrangement of Switches and Fuses. In panel-\nboards, fuses of any type shall be installed on the load side of\nany switches.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p41_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS | 408.22 Grounding of Instruments, Relays, Meters, and Instru-\nment Transformers on Switchboards and Switchgear. Instru-\nments, relays, meters, and instrument transformers located on\nswitchboards and switchgear shall be grounded as specified in\n250.170 through 250.178. | 408.23 Power Monitoring and Energy Management Equip-\nment. The requirements of 312.8(B) shall apply. | 408.37 Panelboards in Damp or Wet Locations. Panelboards\nin damp or wet locations shall be installed to comply with\n312.2. | 408.38 Enclosure. Panelboards shall be mounted in cabinets,\ncutout boxes, or identified enclosures and shall be dead-front.\nWhere the available fault current is greater than 10,000\namperes, the panelboard and enclosure combination shall be\nevaluated for the application. | 408.39 Relative Arrangement of Switches and Fuses. In panel-\nboards, fuses of any type shall be installed on the load side of\nany switches. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) related to low-voltage lighting and germicidal irradiation luminaires. It outlines installation guidelines, permissible uses, and safety requirements.\n\n**Technical details:**\n*   Article 411: Low-Voltage Lighting\n*   Article 411-Low-Voltage Lighting\n*   Sections: 410.174, 410.176, 410.178, 410.180, 410.182, 410.184, 410.186, 410.190, 410.191, 410.193, 410.195, 410.197, 411.1, 411.2, 411.3\n*   Keywords: Installation, Lighting equipment, Horticultural use, Flexible cord, Grounding conductor, GFCI, Germicidal irradiation, Luminaires, Low-voltage, Voltage limitations, Dwellings, Mounting height, System components, Reconditioned equipment, Power supply, Luminaire fittings\n*   Voltages: 30 volts ac, 60 volts dc\n*   SPGFCI (Special Purpose Ground-Fault Circuit-Interrupter)\n*   Circuits exceeding 150 volts to ground\n*   LED drivers, fluorescent ballasts, HID ballasts\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-317"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p42_narr1", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["1000 volts,\nnominal"], "section_path_str": "1000 volts,\nnominal", "local_headings": ["1000 volts,\nnominal"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.41 Grounded Conductor Terminations. Each grounded\nconductor shall terminate within the panelboard in an individ-\nual terminal that is not also used for another conductor.", "408.43 Panelboard Orientation. Panelboards shall not be\ninstalled in the face-up or face-down position.", "408.50 Panels. The panels of switchboards and switchgear\nshall be made of moisture-resistant, noncombustible material.\n408.51 Busbars. Insulated or bare busbars shall be rigidly\nmounted.", "250 volts,\nnominal", "1000 volts,\nnominal"], "tables_on_page": [], "captions_on_page": ["Table 408.56 Minimum Spacings Between Bare Metal Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "408.41\n ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS\n insulated equipment grounding conductor that is run with the circuit\nconductors shall be permitted to pass through the panelboard without\nbeing connected to the panelboard's equipment grounding terminal bar. Equipment grounding conductors shall not be connected to\na terminal bar provided for grounded conductors or neutral\nconductors unless the bar is identified for the purpose and is\nlocated where interconnection between equipment grounding\nconductors and grounded circuit conductors is permitted or\nrequired by Part II and Part VII of Article 250. 408.41 Grounded Conductor Terminations. Each grounded\nconductor shall terminate within the panelboard in an individ-\nual terminal that is not also used for another conductor. Exception: Grounded conductors of circuits with parallel conductors\nshall be permitted to terminate in a single terminal if the terminal is\nidentified for connection of more than one conductor. 408.43 Panelboard Orientation. Panelboards shall not be\ninstalled in the face-up or face-down position. Part IV. Construction Specifications\n 408.50 Panels. The panels of switchboards and switchgear\nshall be made of moisture-resistant, noncombustible material. 408.51 Busbars. Insulated or bare busbars shall be rigidly\nmounted. 408.52 Protection of Instrument Circuits. Instruments, pilot\nlights, voltage (potential) transformers, and other switchboard\nor switchgear devices with potential coils shall be supplied by a\ncircuit that is protected by standard overcurrent devices rated\n15 amperes or less. Exception No. 1: Overcurrent devices rated more than 15 amperes shall\nbe permitted where the interruption of the circuit could create a hazard. Short-circuit protection shall be provided. Exception No. 2: For ratings of 2 amperes or less, special types of\nenclosed fuses shall be permitted. 408.54 Maximum Number of Overcurrent Devices. A panel-\nboard shall be provided with physical means to prevent the\ninstallation of more overcurrent devices than that number for\nwhich the panelboard was designed, rated, and listed. For the purposes of this section, a 2-pole circuit breaker or\nfusible switch shall be considered two overcurrent devices; a 3-\npole circuit breaker or fusible switch shall be considered three\novercurrent devices. 408.55 Wire-Bending Space Within an Enclosure Containing a\nPanelboard. (A) Top and Bottom Wire-Bending Space. The enclosure for a\npanelboard shall have the top and bottom wire-bending space\nsized in accordance with Table 312.6(B) (2) for the largest\nconductor entering or leaving the enclosure. Exception No. 1: Either the top or bottom wire-bending space shall be\npermitted to be sized in accordance with Table 312.6(A) for a panel-\nboard rated 225 amperes or less and designed to contain not over\n42 overcurrent devices. For the purposes of this exception, a 2-pole or a\n3-pole circuit breaker shall be considered as two or three overcurrent\ndevices, respectively."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p42_narr2", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["1000 volts,\nnominal"], "section_path_str": "1000 volts,\nnominal", "local_headings": ["1000 volts,\nnominal"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.41 Grounded Conductor Terminations. Each grounded\nconductor shall terminate within the panelboard in an individ-\nual terminal that is not also used for another conductor.", "408.43 Panelboard Orientation. Panelboards shall not be\ninstalled in the face-up or face-down position.", "408.50 Panels. The panels of switchboards and switchgear\nshall be made of moisture-resistant, noncombustible material.\n408.51 Busbars. Insulated or bare busbars shall be rigidly\nmounted.", "250 volts,\nnominal", "1000 volts,\nnominal"], "tables_on_page": [], "captions_on_page": ["Table 408.56 Minimum Spacings Between Bare Metal Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception No. 2: Either the top or bottom wire-bending space for any\npanelboard shall be permitted to be sized in accordance with Table\n 312.6(A) where at least one side wire-bending space is sized in accord-\nance with Table 312.6(B)(2) for the largest conductor to be terminated\nin any side wire-bending space. Exception No. 3: The top and bottom wire-bending space shall be\npermitted to be sized in accordance with Table 312.6(A) spacings if the\npanelboard is designed and constructed for wiring using only a single\n90-degree bend for each conductor, including the grounded circuit\nconductor, and the wiring diagram shows and specifies the method of\nwiring that shall be used. Exception No. 4: Either the top or the bottom wire-bending space, but\nnot both, shall be permitted to be sized in accordance with Table\n312.6(A) where there are no conductors terminated in that space. (B) Side Wire-Bending Space. Side wire-bending space shall\nbe in accordance with Table 312.6(A) for the largest conductor\nto be terminated in that space. (C) Back Wire-Bending Space. Where a raceway or cable entry\nis in the wall of the enclosure opposite a removable cover, the\ndistance from that wall to the cover shall be permitted to\ncomply with the distance required for one wire per terminal in\nTable 312.6(A). The distance between the center of the rear\nentry and the nearest termination for the entering conductors\nshall not be less than the distance given in Table 312.6(B) (2). 408.56 Minimum Spacings. The distance between uninsulated\nmetal parts, busbars, and other uninsulated live parts shall not\nbe less than specified in Table 408.56. Where close proximity does not cause excessive heating,\nparts of the same polarity at switches, enclosed fuses, and so\nforth shall be permitted to be placed as close together as\nconvenience in handling will allow. Exception: The distance shall be permitted to be less than that specified\nin Table 408.56 at circuit breakers and switches and in listed compo-\nnents installed in switchboards, switchgear, and panelboards. 408.58 Panelboard Marking. Panelboards shall be durably\nmarked by the manufacturer with the voltage and the current\nrating and the number of ac phases or de buses for which they\nare designed and with the manufacturer's name or trademark\nin such a manner so as to be visible after installation, without\ndisturbing the interior parts or wiring. Table 408.56 Minimum Spacings Between Bare Metal Parts\n Opposite\nPolarity Where\nHeld Free in\n Live Parts to\nGround*\n AC or DC\nVoltage\n mm\n Opposite\nPolarity Where\nMounted on the\nSame Surface\nin. Air\n mm\n in. mm\n in. Not over\n125 volts,\n 19.1\n 12.7 1/2\n 12.7\n nominal\n Not over\n 31.8\n 1\u00bd\n 19.1 3/4\n 12.7\n 250 volts,\nnominal\n Not over\n 50.8\n 25.4\n 25.4\n 1000 volts,\nnominal\n *For spacing between live parts and doors of cabinets, the dimensions\nin 312.101 (A) shall apply. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p42_narr3", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["1000 volts,\nnominal"], "section_path_str": "1000 volts,\nnominal", "local_headings": ["1000 volts,\nnominal"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.41 Grounded Conductor Terminations. Each grounded\nconductor shall terminate within the panelboard in an individ-\nual terminal that is not also used for another conductor.", "408.43 Panelboard Orientation. Panelboards shall not be\ninstalled in the face-up or face-down position.", "408.50 Panels. The panels of switchboards and switchgear\nshall be made of moisture-resistant, noncombustible material.\n408.51 Busbars. Insulated or bare busbars shall be rigidly\nmounted.", "250 volts,\nnominal", "1000 volts,\nnominal"], "tables_on_page": [], "captions_on_page": ["Table 408.56 Minimum Spacings Between Bare Metal Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p42_fig1", "chunk_type": "figure", "page_numbers": [42], "section_path": ["1000 volts,\nnominal"], "section_path_str": "1000 volts,\nnominal", "local_headings": ["1000 volts,\nnominal"], "headings_on_page": ["ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS", "408.41 Grounded Conductor Terminations. Each grounded\nconductor shall terminate within the panelboard in an individ-\nual terminal that is not also used for another conductor.", "408.43 Panelboard Orientation. Panelboards shall not be\ninstalled in the face-up or face-down position.", "408.50 Panels. The panels of switchboards and switchgear\nshall be made of moisture-resistant, noncombustible material.\n408.51 Busbars. Insulated or bare busbars shall be rigidly\nmounted.", "250 volts,\nnominal", "1000 volts,\nnominal"], "captions_on_page": ["Table 408.56 Minimum Spacings Between Bare Metal Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p42_fig1"}], "tables_on_page": [], "text": "Section: 1000 volts,\nnominal\nHeadings: ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS | 408.41 Grounded Conductor Terminations. Each grounded\nconductor shall terminate within the panelboard in an individ-\nual terminal that is not also used for another conductor. | 408.43 Panelboard Orientation. Panelboards shall not be\ninstalled in the face-up or face-down position. | 408.50 Panels. The panels of switchboards and switchgear\nshall be made of moisture-resistant, noncombustible material.\n408.51 Busbars. Insulated or bare busbars shall be rigidly\nmounted. | 250 volts,\nnominal | 1000 volts,\nnominal\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) 2023 Edition, specifically Article 422 concerning electrical appliances. It details requirements for low-voltage lighting systems, GFCI protection, branch circuits, and overcurrent protection for appliances.\n\n**Technical details:**\n*   Article 422 - Appliances\n*   411.4 Low-Voltage Lighting Systems: 15 volts ac or 30 volts dc, 25 amperes maximum\n*   411.6 Specific Location Requirements: Walls, Floors, and Ceilings; Pools, Spas, Fountains\n*   411.7 Secondary Circuits: Grounding, Isolation, Bare Conductors: 2.1 m (7 ft)\n*   411.8 Branch Circuit: 20-ampere branch circuit\n*   422.1 Scope: Electrical appliances\n*   422.5 GFCI Protection: 150 volts or less to ground and 60 amperes or less, single- or 3-phase, Class A protection\n*   Appliances listed: Automotive vacuum machines, Drinking water coolers, Cord-and-plug-connected high-pressure spray washing machines, Tire inflation machines, Vending machines, Sump pumps, Dishwashers\n*   422.6 Listing Required: 50 volts or higher\n*   422.10 Branch Circuits\n*   422.11 Overcurrent Protection\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p43_narr1", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 409-INDUSTRIAL CONTROL PANELS", "ARTICLE 409", "409.20 Conductor - Minimum Size and Ampacity. The size of\nthe industrial control panel supply conductor shall have an\nampacity not less than 125 percent of the full-load current\nrating of all heating loads plus 125 percent of the full-load\ncurrent rating of the highest rated motor plus the sum of the\nfull-load current ratings of all other connected motors and\napparatus based on their duty cycle that may be in operation at\nthe same time.", "409.21 Overcurrent Protection.", "409.22 Short-Circuit Current Rating.", "409.70 Surge Protection. Safety circuits for personnel protec-\ntion that are subject to damage from surge events shall have\nsurge protection installed within or immediately adjacent to\nthe control panel.", "409.100 Enclosures. Table 110.28 shall be used as the basis for\nselecting industrial control panel enclosures for use in specific\nlocations other than hazardous (classified) locations. The\nenclosures are not intended to protect against conditions such\nas condensation, icing, corrosion, or contamination that may\noccur within the enclosure or enter via the conduit or unsealed\nopenings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 409-INDUSTRIAL CONTROL PANELS\n 409.102\n Part I. General\n ARTICLE 409\n Industrial Control Panels\n 409.1 Scope. This article covers industrial control panels\nintended for general use and operating at 1000 volts or less. Informational Note: See ANSI/UL 508A, Standard for Industrial\nControl Panels, a safety standard for industrial control panels. 409.3 Other Articles. In addition to the requirements of this\narticle, industrial control panels that contain branch circuits\nfor specific loads or components, or are for control of specific\ntypes of equipment addressed in other articles of this Code,\nshall be constructed and installed in accordance with the appli-\ncable requirements from those articles. Part II. Installation\n 409.20 Conductor - Minimum Size and Ampacity. The size of\nthe industrial control panel supply conductor shall have an\nampacity not less than 125 percent of the full-load current\nrating of all heating loads plus 125 percent of the full-load\ncurrent rating of the highest rated motor plus the sum of the\nfull-load current ratings of all other connected motors and\napparatus based on their duty cycle that may be in operation at\nthe same time. 409.21 Overcurrent Protection. (A) General. Industrial control panels shall be provided with\novercurrent protection in accordance with Parts land II of Arti-\ncle 240. (B) Location. This protection shall be provided for each\nincoming supply circuit by either of the following:\n (1) An overcurrent protective device located ahead of the\nindustrial control panel. (2) A single main overcurrent protective device located\nwithin the industrial control panel. Where overcurrent\nprotection is provided as part of the industrial control\npanel, the supply conductors shall be considered as either\nfeeders or taps as covered by 240.21. (C) Rating. The rating or setting of the overcurrent protective\ndevice for the circuit supplying the industrial control panel\nshall not be greater than the sum of the largest rating or setting\nof the branch-circuit short-circuit and ground-fault protective\ndevice provided with the industrial control panel, plus\n125 percent of the full-load current rating of all resistance heat-\ning loads, plus the sum of the full-load currents of all other\nmotors and apparatus that could be in operation at the same\ntime."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p43_narr2", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 409-INDUSTRIAL CONTROL PANELS", "ARTICLE 409", "409.20 Conductor - Minimum Size and Ampacity. The size of\nthe industrial control panel supply conductor shall have an\nampacity not less than 125 percent of the full-load current\nrating of all heating loads plus 125 percent of the full-load\ncurrent rating of the highest rated motor plus the sum of the\nfull-load current ratings of all other connected motors and\napparatus based on their duty cycle that may be in operation at\nthe same time.", "409.21 Overcurrent Protection.", "409.22 Short-Circuit Current Rating.", "409.70 Surge Protection. Safety circuits for personnel protec-\ntion that are subject to damage from surge events shall have\nsurge protection installed within or immediately adjacent to\nthe control panel.", "409.100 Enclosures. Table 110.28 shall be used as the basis for\nselecting industrial control panel enclosures for use in specific\nlocations other than hazardous (classified) locations. The\nenclosures are not intended to protect against conditions such\nas condensation, icing, corrosion, or contamination that may\noccur within the enclosure or enter via the conduit or unsealed\nopenings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: Where one or more instantaneous trip circuit breakers or\nmotor short-circuit protectors are used for motor branch-circuit short-\ncircuit and ground-fault protection as permitted by 430.52(C), the\nprocedure specified above for determining the maximum rating of the\nprotective device for the circuit supplying the industrial control panel\nshall apply with the following provision: For the purpose of the calcula-\ntion, each instantaneous trip circuit breaker or motor short-circuit\nprotector shall be assumed to have a rating not exceeding the maximum\n percentage of motor full-load current permitted by Table 430.52(C)(1)\nfor the type of control panel supply circuit protective device employed. Where no branch-circuit short-circuit and ground-fault\nprotective device is provided with the industrial control panel\nfor motor or combination of motor and non-motor loads, the\nrating or setting of the overcurrent protective device shall be\nbased on 430.52 and 430.53, as applicable. 409.22 Short-Circuit Current Rating. (A) Installation. An industrial control panel shall not be\ninstalled where the available fault current exceeds its short-\ncircuit current rating as marked in accordance with 409.110(4). (B) Documentation. If an industrial control panel is required\nto be marked with a short-circuit current rating in accordance\nwith 409.110(4), the available fault current at the industrial\ncontrol panel and the date the available fault current calcula-\ntion was performed shall be documented and made available to\nthose authorized to inspect, install, or maintain the installation. 409.30 Disconnecting Means. Disconnecting means that\nsupply motor loads shall comply with Part IX of Article 430. 409.60 Bonding. Industrial control panels shall be grounded\nand bonded in accordance with 409.60 (A) and (B). (A) Grounding. An equipment grounding conductor sized in\naccordance with 250.122 shall be connected to an equipment\ngrounding bus or to an equipment grounding termination\npoint provided in a single-section industrial control panel. (B) Bonding. Multisection industrial control panels shall be\nbonded together using an equipment bonding jumper sized in\naccordance with 250.102(D). 409.70 Surge Protection. Safety circuits for personnel protec-\ntion that are subject to damage from surge events shall have\nsurge protection installed within or immediately adjacent to\nthe control panel. Part III. Construction Specifications\n 409.100 Enclosures. Table 110.28 shall be used as the basis for\nselecting industrial control panel enclosures for use in specific\nlocations other than hazardous (classified) locations. The\nenclosures are not intended to protect against conditions such\nas condensation, icing, corrosion, or contamination that may\noccur within the enclosure or enter via the conduit or unsealed\nopenings. 409.102 Busbars. Industrial control panels utilizing busbars\nshall comply with 409.102(A) and (B). (A) Support and Arrangement."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p43_narr3", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 409-INDUSTRIAL CONTROL PANELS", "ARTICLE 409", "409.20 Conductor - Minimum Size and Ampacity. The size of\nthe industrial control panel supply conductor shall have an\nampacity not less than 125 percent of the full-load current\nrating of all heating loads plus 125 percent of the full-load\ncurrent rating of the highest rated motor plus the sum of the\nfull-load current ratings of all other connected motors and\napparatus based on their duty cycle that may be in operation at\nthe same time.", "409.21 Overcurrent Protection.", "409.22 Short-Circuit Current Rating.", "409.70 Surge Protection. Safety circuits for personnel protec-\ntion that are subject to damage from surge events shall have\nsurge protection installed within or immediately adjacent to\nthe control panel.", "409.100 Enclosures. Table 110.28 shall be used as the basis for\nselecting industrial control panel enclosures for use in specific\nlocations other than hazardous (classified) locations. The\nenclosures are not intended to protect against conditions such\nas condensation, icing, corrosion, or contamination that may\noccur within the enclosure or enter via the conduit or unsealed\nopenings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Busbars shall be protected\nfrom physical damage and be held firmly in place. (B) Phase Arrangement. The phase arrangement on 3-phase\nhorizontal common power and vertical buses shall be A, B, C\nfrom front to back, top to bottom, or left to right, as viewed\nfrom the front of the industrial control panel. The B phase\nshall be that phase having the higher voltage to ground on\n3-phase, 4-wire, delta-connected systems. Other busbar arrange-\nments shall be permitted for additions to existing installations,\nand the phases shall be permanently marked. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p43_fig1", "chunk_type": "figure", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 409-INDUSTRIAL CONTROL PANELS", "ARTICLE 409", "409.20 Conductor - Minimum Size and Ampacity. The size of\nthe industrial control panel supply conductor shall have an\nampacity not less than 125 percent of the full-load current\nrating of all heating loads plus 125 percent of the full-load\ncurrent rating of the highest rated motor plus the sum of the\nfull-load current ratings of all other connected motors and\napparatus based on their duty cycle that may be in operation at\nthe same time.", "409.21 Overcurrent Protection.", "409.22 Short-Circuit Current Rating.", "409.70 Surge Protection. Safety circuits for personnel protec-\ntion that are subject to damage from surge events shall have\nsurge protection installed within or immediately adjacent to\nthe control panel.", "409.100 Enclosures. Table 110.28 shall be used as the basis for\nselecting industrial control panel enclosures for use in specific\nlocations other than hazardous (classified) locations. The\nenclosures are not intended to protect against conditions such\nas condensation, icing, corrosion, or contamination that may\noccur within the enclosure or enter via the conduit or unsealed\nopenings.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p43_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 409-INDUSTRIAL CONTROL PANELS | ARTICLE 409 | 409.20 Conductor - Minimum Size and Ampacity. The size of\nthe industrial control panel supply conductor shall have an\nampacity not less than 125 percent of the full-load current\nrating of all heating loads plus 125 percent of the full-load\ncurrent rating of the highest rated motor plus the sum of the\nfull-load current ratings of all other connected motors and\napparatus based on their duty cycle that may be in operation at\nthe same time. | 409.21 Overcurrent Protection. | 409.22 Short-Circuit Current Rating. | 409.70 Surge Protection. Safety circuits for personnel protec-\ntion that are subject to damage from surge events shall have\nsurge protection installed within or immediately adjacent to\nthe control panel. | 409.100 Enclosures. Table 110.28 shall be used as the basis for\nselecting industrial control panel enclosures for use in specific\nlocations other than hazardous (classified) locations. The\nenclosures are not intended to protect against conditions such\nas condensation, icing, corrosion, or contamination that may\noccur within the enclosure or enter via the conduit or unsealed\nopenings. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from Article 422 of the National Electrical Code, specifically addressing electrical appliances, overcurrent protection, and flexible cords. It outlines requirements for household appliances, commercial cooking equipment, water heaters, and motor-operated appliances.\n\n**Technical details:**\n*   Article 422 - Appliances\n*   422.11(B), 422.11(D), 422.12, 422.13, 422.16\n*   Overcurrent protection ratings: 50 amperes, 120 amperes, 150 amperes\n*   Household-Type Appliances with Surface Heating Elements\n*   Infrared Lamp Commercial and Industrial Heating Appliances\n*   Open-Coil or Exposed Sheathed-Coil Types of Surface Heating Elements in Commercial-Type Heating Appliances\n*   Single Non-Motor-Operated Appliance\n*   Electric Heating Appliances Employing Resistance-Type Heating Elements Rated More Than 48 Amperes\n*   Commercial Kitchen and Cooking Appliances\n*   Water Heaters and Steam Boilers\n*   Motor-Operated Appliances\n*   Central Heating Equipment\n*   Storage-Type Water Heaters\n*   Flexible Cords\n*   IEC 60335-2-21\n*   Table 220.55\n*   Part III of Article 430\n*   Part VI of Article 440\n*   430.7, 440.4\n*   Table 400.4\n*   2023 Edition National Electrical Code\n*   70-319"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p44_narr1", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.10 Luminaires in Specific Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "headings_on_page": ["409.104 Wiring Space.", "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "409.106 Spacings. Spacings in feeder circuits between uninsu-\nlated live parts of adjacent components, between uninsulated\nlive parts of components and grounded or accessible non-\ncurrent-carrying metal parts, between uninsulated live parts of\ncomponents and the enclosure, and at field wiring terminals\nshall be as shown in Table 430.97(D).", "409.108 Service Equipment. Where used as service equip-\nment, each industrial control panel shall be of the type that is\nsuitable for use as service equipment.", "ARTICLE 410", "410.5 Live Parts. Luminaires, portable luminaires, lamphold-\ners, and lamps shall have no live parts normally exposed to\ncontact. Exposed accessible terminals in lampholders and\nswitches shall not be installed in metal luminaire canopies or in\nopen bases of portable table or floor luminaires.", "410.6 Listing Required. All luminaires, lampholders, and\nretrofit kits shall be listed.", "410.8 Inspection. Luminaires shall be installed such that the\nconnections between the luminaire conductors and the circuit\nconductors can be inspected without requiring the disconnec-\ntion of any part of the wiring unless the luminaires are connec-\nted by attachment plugs and receptacles.", "410.10 Luminaires in Specific Locations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "409.104\n 409.104 Wiring Space. ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS\n (A) General. Industrial control panel enclosures shall not be\nused as junction boxes, auxiliary gutters, or raceways for\nconductors feeding through or tapping off to other switches or\novercurrent devices or other equipment, unless the conductors\nfill less than 40 percent of the cross-sectional area of the wiring\nspace. In addition, the conductors, splices, and taps shall not\nfill the wiring space at any cross section to more than\n75 percent of the cross-sectional area of that space. (B) Wire Bending Space. Wire bending space within industrial\ncontrol panels for field wiring terminals shall be in accordance\nwith the requirements in 430.10(B). 409.106 Spacings. Spacings in feeder circuits between uninsu-\nlated live parts of adjacent components, between uninsulated\nlive parts of components and grounded or accessible non-\ncurrent-carrying metal parts, between uninsulated live parts of\ncomponents and the enclosure, and at field wiring terminals\nshall be as shown in Table 430.97(D). Exception: Spacings shall be permitted to be less than those specified in\nTable 430.97(D) at circuit breakers and switches and in listed compo-\nnents installed in industrial control panels. 409.108 Service Equipment. Where used as service equip-\nment, each industrial control panel shall be of the type that is\nsuitable for use as service equipment. Where a grounded conductor is provided, the industrial\ncontrol panel shall be provided with a main bonding jumper,\nsized in accordance with 250.28 (D), for connecting the groun-\nded conductor, on its supply side, to the industrial control\npanel equipment ground bus or equipment ground terminal. 409.110 Marking. An industrial control panel shall have\npermanent markings that are visible after installation. The\nmarkings in 409.110(2) and (3) shall be attached to the outside\nof the enclosure. The markings in 409.110(1), (4), (5), (6),\nand (7) shall be attached to either the inside or outside of the\nenclosure. The following markings shall be included:\n (1) Manufacturer's name, trademark, or other descriptive\nmarking by which the organization responsible for the\nproduct can be identified. (2) Supply voltage, number of phases, frequency, and full-\nload current for each incoming supply circuit. (3) Where the industrial control panel is supplied by more\nthan one electrical source and where more than one\ndisconnecting means is required to disconnect all circuits\n50-volts or more within the control panel, marked to indi-\ncate that more than one disconnecting means is required\nto de-energize the equipment. The location of the means\nnecessary to disconnect all circuits 50-volts or more shall\nbe documented and available. (4) Short-circuit current rating of the industrial control panel\nbased on one of the following:\n a. Short-circuit current rating of a listed and labeled\nassembly\n b."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p44_narr2", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.10 Luminaires in Specific Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "headings_on_page": ["409.104 Wiring Space.", "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "409.106 Spacings. Spacings in feeder circuits between uninsu-\nlated live parts of adjacent components, between uninsulated\nlive parts of components and grounded or accessible non-\ncurrent-carrying metal parts, between uninsulated live parts of\ncomponents and the enclosure, and at field wiring terminals\nshall be as shown in Table 430.97(D).", "409.108 Service Equipment. Where used as service equip-\nment, each industrial control panel shall be of the type that is\nsuitable for use as service equipment.", "ARTICLE 410", "410.5 Live Parts. Luminaires, portable luminaires, lamphold-\ners, and lamps shall have no live parts normally exposed to\ncontact. Exposed accessible terminals in lampholders and\nswitches shall not be installed in metal luminaire canopies or in\nopen bases of portable table or floor luminaires.", "410.6 Listing Required. All luminaires, lampholders, and\nretrofit kits shall be listed.", "410.8 Inspection. Luminaires shall be installed such that the\nconnections between the luminaire conductors and the circuit\nconductors can be inspected without requiring the disconnec-\ntion of any part of the wiring unless the luminaires are connec-\nted by attachment plugs and receptacles.", "410.10 Luminaires in Specific Locations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Short-circuit current rating established utilizing an\napproved method\n Informational Note: See ANSI/UL 508A, Standard for\nIndustrial Control Panels, Supplement SB, for an example\nof an approved method. Exception to (4): Short-circuit current rating markings are not\nrequired for industrial control panels containing only control\ncircuit components. (5) If the industrial control panel is intended as service\nequipment, marked to identify it as being suitable for use\nas service equipment. (6) Electrical wiring diagram, the identification number of a\nseparate electrical wiring diagram, or a designation refer-\nenced in a separate wiring diagram. (7) An enclosure type number. ARTICLE 410\n Luminaires, Lampholders, and Lamps\n Part I. General\n 410.1 Scope. This article covers luminaires, portable lumin-\naires, lampholders, pendants, incandescent filament lamps, arc\nlamps, electric-discharge lamps, decorative lighting products,\nlighting accessories for temporary seasonal and holiday use,\nportable flexible lighting products, and the wiring and equip-\nment forming part of such products and lighting installations. 410.2 Reconditioned Equipment. Reconditioned luminaires,\nlampholders, ballasts, LED drivers, lamps, and retrofit kits shall\nnot be permitted. If a retrofit kit is installed in a luminaire in\naccordance with the installation instructions, the retrofitted\nluminaire shall not be considered reconditioned. 410.5 Live Parts. Luminaires, portable luminaires, lamphold-\ners, and lamps shall have no live parts normally exposed to\ncontact. Exposed accessible terminals in lampholders and\nswitches shall not be installed in metal luminaire canopies or in\nopen bases of portable table or floor luminaires. Exception: Cleat-type lampholders located at least 2.5 m (8 ft) above the\nfloor shall be permitted to have exposed terminals. 410.6 Listing Required. All luminaires, lampholders, and\nretrofit kits shall be listed. 410.8 Inspection. Luminaires shall be installed such that the\nconnections between the luminaire conductors and the circuit\nconductors can be inspected without requiring the disconnec-\ntion of any part of the wiring unless the luminaires are connec-\nted by attachment plugs and receptacles. Part II. Luminaire Locations\n 410.10 Luminaires in Specific Locations. (A) Wet and Damp Locations. Luminaires installed in wet or\ndamp locations shall be installed such that water cannot enter\nor accumulate in wiring compartments, lampholders, or other\nelectrical parts. All luminaires installed in wet locations shall be\nmarked as suitable for wet locations. All luminaires installed in\ndamp locations shall be marked as suitable for wet locations or\nsuitable for damp locations. (B) Corrosive Locations. Luminaires installed in corrosive\nlocations shall be of a type suitable for such locations. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p44_narr3", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.10 Luminaires in Specific Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "headings_on_page": ["409.104 Wiring Space.", "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "409.106 Spacings. Spacings in feeder circuits between uninsu-\nlated live parts of adjacent components, between uninsulated\nlive parts of components and grounded or accessible non-\ncurrent-carrying metal parts, between uninsulated live parts of\ncomponents and the enclosure, and at field wiring terminals\nshall be as shown in Table 430.97(D).", "409.108 Service Equipment. Where used as service equip-\nment, each industrial control panel shall be of the type that is\nsuitable for use as service equipment.", "ARTICLE 410", "410.5 Live Parts. Luminaires, portable luminaires, lamphold-\ners, and lamps shall have no live parts normally exposed to\ncontact. Exposed accessible terminals in lampholders and\nswitches shall not be installed in metal luminaire canopies or in\nopen bases of portable table or floor luminaires.", "410.6 Listing Required. All luminaires, lampholders, and\nretrofit kits shall be listed.", "410.8 Inspection. Luminaires shall be installed such that the\nconnections between the luminaire conductors and the circuit\nconductors can be inspected without requiring the disconnec-\ntion of any part of the wiring unless the luminaires are connec-\nted by attachment plugs and receptacles.", "410.10 Luminaires in Specific Locations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p44_fig1", "chunk_type": "figure", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.10 Luminaires in Specific Locations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.10 Luminaires in Specific Locations."], "headings_on_page": ["409.104 Wiring Space.", "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "409.106 Spacings. Spacings in feeder circuits between uninsu-\nlated live parts of adjacent components, between uninsulated\nlive parts of components and grounded or accessible non-\ncurrent-carrying metal parts, between uninsulated live parts of\ncomponents and the enclosure, and at field wiring terminals\nshall be as shown in Table 430.97(D).", "409.108 Service Equipment. Where used as service equip-\nment, each industrial control panel shall be of the type that is\nsuitable for use as service equipment.", "ARTICLE 410", "410.5 Live Parts. Luminaires, portable luminaires, lamphold-\ners, and lamps shall have no live parts normally exposed to\ncontact. Exposed accessible terminals in lampholders and\nswitches shall not be installed in metal luminaire canopies or in\nopen bases of portable table or floor luminaires.", "410.6 Listing Required. All luminaires, lampholders, and\nretrofit kits shall be listed.", "410.8 Inspection. Luminaires shall be installed such that the\nconnections between the luminaire conductors and the circuit\nconductors can be inspected without requiring the disconnec-\ntion of any part of the wiring unless the luminaires are connec-\nted by attachment plugs and receptacles.", "410.10 Luminaires in Specific Locations."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p44_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 410.10 Luminaires in Specific Locations.\nHeadings: 409.104 Wiring Space. | ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS | 409.106 Spacings. Spacings in feeder circuits between uninsu-\nlated live parts of adjacent components, between uninsulated\nlive parts of components and grounded or accessible non-\ncurrent-carrying metal parts, between uninsulated live parts of\ncomponents and the enclosure, and at field wiring terminals\nshall be as shown in Table 430.97(D). | 409.108 Service Equipment. Where used as service equip-\nment, each industrial control panel shall be of the type that is\nsuitable for use as service equipment. | ARTICLE 410 | 410.5 Live Parts. Luminaires, portable luminaires, lamphold-\ners, and lamps shall have no live parts normally exposed to\ncontact. Exposed accessible terminals in lampholders and\nswitches shall not be installed in metal luminaire canopies or in\nopen bases of portable table or floor luminaires. | 410.6 Listing Required. All luminaires, lampholders, and\nretrofit kits shall be listed. | 410.8 Inspection. Luminaires shall be installed such that the\nconnections between the luminaire conductors and the circuit\nconductors can be inspected without requiring the disconnec-\ntion of any part of the wiring unless the luminaires are connec-\nted by attachment plugs and receptacles. | 410.10 Luminaires in Specific Locations.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, Article 422 - Appliances, covering topics such as flexible cord usage, appliance installation, and ceiling fan requirements.\n\n**Technical details:**\n*   Article 422 - Appliances\n*   Section 422.16: Flexible cord requirements for appliances (length, receptacle placement, grounding)\n*   Section 422.17: Protection of Combustible Material\n*   Section 422.18: Ceiling-Suspended (Paddle) Fans (support, location)\n*   Section 422.19: Space for Conductors\n*   Section 422.20: Outlet Boxes to Be Covered\n*   Section 422.21: Covering of Combustible Material at Outlet Boxes\n*   Section 422.22: Utilizing Separable Attachment Fittings\n*   Measurements: 450 mm (18 in.), 900 mm (36 in.), 1.2 m (4 ft), 0.9 m (3 ft), 2.0 m (6.5 ft), 2.5 m (8 ft), 1160 mm\u00b2 (180 in.2)\n*   Code references: 314.27(C), 314.27(E), 314.16\n*   Keywords: appliances, flexible cord, receptacles, grounding, dishwashers, trash compactors, ovens, cooking units, range hoods, microwave ovens, ceiling fans, outlet boxes, combustible material, attachment fittings\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p45_narr1", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.12 Luminaires over Combustible Material. Lampholders\ninstalled over highly combustible material shall be of the\nunswitched type. Unless an individual switch is provided for", "FIGURE 410.16(A)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["FIGURE 410.16(A)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS\n (C) In Ducts or Hoods. Luminaires shall be permitted to be\ninstalled in commercial cooking hoods where all of the follow-\ning conditions are met:\n (1) The luminaire shall be identified for use within commer-\ncial cooking hoods and installed such that the tempera-\nture limits of the materials used are not exceeded. (2) The luminaire shall be constructed so that all exhaust\nvapors, grease, oil, or cooking vapors are excluded from\nthe lamp and wiring compartment. Diffusers shall be\nresistant to thermal shock. (3) Parts of the luminaire exposed within the hood shall be\ncorrosion resistant or protected against corrosion, and\nthe surface shall be smooth so as not to collect deposits\nand to facilitate cleaning. (4) Wiring methods and materials supplying the luminaire(s)\nshall not be exposed within the cooking hood. Informational Note: See 110.11 for conductors and equipment\nexposed to deteriorating agents. (D) Bathtub and Shower Areas. A luminaire installed in a\nbathtub or shower area shall meet all of the following require-\n ments:\n (1) No parts of cord-connected luminaires, chain-, cable-, or\ncord-suspended luminaires, lighting track, pendants, or\nceiling-suspended (paddle) fans with luminaire (light kit)\nshall be located within a zone measured 900 mm (3 ft)\nhorizontally and 2.5 m (8 ft) vertically from the top of the\nbathtub rim or shower stall threshold. This zone is all-\nencompassing and includes the space directly over the\ntub or shower stall. (2) Luminaires located within the actual outside dimension\nof the bathtub or shower to a height of 2.5 m (8 ft) verti-\ncally from the top of the bathtub rim or shower threshold\nshall be marked suitable for damp locations or marked\nsuitable for wet locations. Luminaires located where\nsubject to shower spray shall be marked suitable for wet\nlocations. (E) Luminaires in Indoor Sports, Mixed-Use, and All-Purpose\nFacilities. Luminaires subject to physical damage, using a\nmercury vapor or metal halide lamp, installed in playing and\nspectator seating areas of indoor sports, mixed-use, or all-\npurpose facilities shall be of the type that protects the lamp\nwith a glass or plastic lens. Such luminaires shall be permitted\nto have an additional guard. (F) Luminaires Installed in or Under Roof Decking. Lumin-\naires installed in exposed or concealed locations under roof\ndecking where subject to physical damage shall be installed and\nsupported so there is not less than 38 mm (1\u00bd in.) measured\nfrom the lowest surface of the roof decking to the top of the\nluminaire. Exception: The 38 mm (1\u00bd\u00bd in.) spacing is not required where metal-\ncorrugated sheet roof decking is covered with a minimum thickness\n50 mm (2 in.) concrete slab, measured from the top of the corrugated\nroofing. 410.11 Luminaires Near Combustible Material."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p45_narr2", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.12 Luminaires over Combustible Material. Lampholders\ninstalled over highly combustible material shall be of the\nunswitched type. Unless an individual switch is provided for", "FIGURE 410.16(A)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["FIGURE 410.16(A)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Luminaires\nshall be constructed, installed, or equipped with shades or\nguards so that combustible material is not subjected to temper-\natures in excess of 90\u00b0C (194\u00b0F). 410.12 Luminaires over Combustible Material. Lampholders\ninstalled over highly combustible material shall be of the\nunswitched type. Unless an individual switch is provided for\n 410.16\n each luminaire, lampholders shall be located at least 2.5 m\n(8 ft) above the floor or shall be located or guarded so that the\nlamps cannot be readily removed or damaged. 410.14 Luminaires in Show Windows. Chain-supported lumin-\naires used in a show window shall be permitted to be externally\nwired. No other externally wired luminaires shall be used. 410.16 Luminaires in Clothes Closets. (A) Clothes Closet Storage Space. The clothes closet storage\nspace shall be the volume bounded by the sides and back closet\nwalls and planes extending from the closet floor vertically to a\nheight of 1.8 m (6 ft) or to the highest clothes-hanging rod and\nparallel to the walls at a horizontal distance of 600 mm (24 in.)\nfrom the sides and back of the closet walls, respectively. The\nvolume extends vertically to the closet ceiling parallel to the\nwalls at a horizontal distance of 300 mm (12 in.) or the width\nof the shelf, whichever is greater. For a closet that permits\naccess to both sides of a hanging rod, the clothes closet storage\nspace includes the volume below the highest rod extending\n300 mm (12 in.) on either side of the rod on a plane horizontal\nto the floor extending the entire length of the rod. See Figure\n410.16(A). (B) Luminaire Types Permitted. Only luminaires of the follow-\ning types shall be permitted in a clothes closet:\n (2)\n (1) Surface-mounted or recessed incandescent or LED\nluminaires with completely enclosed light sources\nSurface-mounted or recessed fluorescent luminaires\n(3) Surface-mounted fluorescent or LED luminaires identi-\nfied as suitable for installation within the clothes closet\nstorage space\n (C) Luminaire Types Not Permitted. Incandescent luminaires\nwith open or partially enclosed lamps and pendant luminaires\nor lampholders shall not be permitted. 300 mm (12 in.)\n 300 mm (12 in.)\nor shelf width\n or shelf width\n 1.8 m (6 ft)\n or\n 300 mm\n(12 in.)\n 600 mm\nrod height (24 in.)\n 600 mm\n(24 in.)\n 300 mm\n(12 in.)\n or shelf\nwidth\n FIGURE 410.16(A)\n Clothes Closet Storage Space. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p45_fig1", "chunk_type": "figure", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.12 Luminaires over Combustible Material. Lampholders\ninstalled over highly combustible material shall be of the\nunswitched type. Unless an individual switch is provided for", "FIGURE 410.16(A)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["FIGURE 410.16(A)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p45_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.12 Luminaires over Combustible Material. Lampholders\ninstalled over highly combustible material shall be of the\nunswitched type. Unless an individual switch is provided for | FIGURE 410.16(A) | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) Article 422, detailing requirements for disconnecting means for appliances, including permanently connected, cord-and-plug connected, and heated appliances.\n\n**Technical details:**\n*   Article: 422 - Appliances\n*   Sections: 422.30, 422.31, 422.33, 422.34, 422.35, 422.40, 422.41, 422.42\n*   Voltages: 300 Volt-Amperes\n*   Horsepower: 1/8 hp, 1/4 hp\n*   Components: Disconnecting means, branch circuit, switch, circuit breaker, receptacle, attachment plug, cord-and-plug, Edison-base lampholder\n*   Keywords: Permanently connected appliances, cord-and-plug-connected appliances, heated appliances, disconnecting means, unit switch, multifamily dwellings, two-family dwellings, one-family dwellings, polarity, immersion, signals, temperature-limiting device\n*   Standards: 430.109, 430.110, 110.25, 410.82\n*   Ampere: 15-ampere, 20-ampere\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE\n*   Page Number: 70-321"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p46_narr1", "chunk_type": "narrative", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.36 Means of Support.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "headings_on_page": ["ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.18 Space for Cove Lighting. Coves shall have adequate\nspace and shall be located so that lamps and equipment can be\nproperly installed and maintained.", "410.20 Space for Conductors. Canopies and outlet boxes\ntaken together shall provide sufficient space so that luminaire\nconductors and their connecting devices are capable of being\ninstalled in accordance with 314.16.", "410.21 Temperature Limit of Conductors in Outlet Boxes.\nLuminaires shall be of such construction or installed so that\nthe conductors in outlet boxes shall not be subjected to\ntemperatures greater than that for which the conductors are\nrated.", "410.36 Means of Support."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p46_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(D) Location. The minimum clearance between luminaires", "summary": "Table of (d) location. the minimum clearance between luminaires: (D) Location. The minimum clearance between luminaires, and designed not to be supported solely by the outlet box shall"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p46_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 3, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p46_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "410.16\n ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p46_table1", "chunk_type": "table", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.36 Means of Support.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "headings_on_page": ["ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.18 Space for Cove Lighting. Coves shall have adequate\nspace and shall be located so that lamps and equipment can be\nproperly installed and maintained.", "410.20 Space for Conductors. Canopies and outlet boxes\ntaken together shall provide sufficient space so that luminaire\nconductors and their connecting devices are capable of being\ninstalled in accordance with 314.16.", "410.21 Temperature Limit of Conductors in Outlet Boxes.\nLuminaires shall be of such construction or installed so that\nthe conductors in outlet boxes shall not be subjected to\ntemperatures greater than that for which the conductors are\nrated.", "410.36 Means of Support."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from Article 424 of the National Electrical Code, specifically addressing fixed electric space-heating equipment. It covers topics such as cord-and-plug-connected immersion heaters, water heater controls, infrared lamp industrial heating appliances, appliance nameplate markings, and branch circuits.\n\n**Technical details:**\n*   Article 424: Fixed Electric Space-Heating Equipment\n*   422.44 Cord-and-Plug-Connected Immersion Heaters\n*   422.47 Water Heater Controls\n*   422.48 Infrared Lamp Industrial Heating Appliances\n*   422.60 Nameplate\n*   422.62 Appliances Consisting of Motors and Other Loads\n*   424.1 Scope\n*   424.4 Branch Circuits\n*   Table 424.3 Other Articles: Air-conditioning and refrigerating equipment, Article 440 (Parts I, II, III, IV, V, VI)\n*   Volt, Ampere, Watt, Horsepower\n*   82\u00b0C (180\u00b0F), 60 kW, 4 L (1 gal)\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(D) Location. The minimum clearance between luminaires", "and designed not to be supported solely by the outlet box shall"], ["installed in clothes closets and the nearest point of a clothes", "be provided with suitable openings in the back of the luminaire"], ["closet storage space shall be as follows:", "to provide access to the wiring in the box."], ["(1) 300 mm (12 in.) for surface-mounted incandescent or"], ["LED luminaires with a completely enclosed light source", "Part IV. Luminaire Supports"], ["installed on the wall above the door or on the ceiling."], ["(2) 150 mm (6 in.) for surface-mounted fluorescent lumin-", "410.30 Supports."], ["aires installed on the wall above the door or on the ceil-"], ["ing.", "(A) General. Luminaires and lampholders shall be securely"], ["(3) 150 mm (6 in.) for recessed incandescent or LED lumin-", "supported. A luminaire that weighs more than 3 kg (6 lb) or"], ["aires with a completely enclosed light source installed in", "exceeds 400 mm (16 in.) in any dimension shall not be suppor-"], ["the wall or the ceiling.", "ted by the screw shell of a lampholder."], ["(4) 150 mm (6 in.) for recessed fluorescent luminaires", "(B) Metal or Nonmetallic Poles Supporting Luminaires. Metal"], ["installed in the wall or the ceiling.", "or nonmetallic poles shall be permitted to be used to support"], ["Exception: Surface-mounted fluorescent or LED luminaires shall be", "luminaires and as a raceway to enclose supply conductors,"], ["permitted to be installed within the clothes closet storage space where", "provided the following conditions are met:"], ["identified for this use.", "(1) A pole shall have a handhole not less than 50 mm \u00d7"], ["410.18 Space for Cove Lighting. Coves shall have adequate", "100 mm (2 in. x 4 in.) with a cover suitable for use in wet"], ["space and shall be located so that lamps and equipment can be", "locations to provide access to the supply terminations"], ["properly installed and maintained.", "within the pole or pole base."], ["Exception No. 1: No handhole shall be required in a pole 2.5 m (8 ft) or"], ["Part III. Luminaire Outlet Boxes, Canopies, and Pans", "less in height abovegrade where the supply wiring method continues"], ["without splice or pull point, and where the interior of the pole and any"], ["410.20 Space for Conductors. Canopies and outlet boxes", "splices are accessible by removing the luminaire."], ["taken together shall provide sufficient space so that luminaire", "Exception No. 2: No handhole shall be required in a pole 6.0 m (20 ft)"], ["conductors and their connecting devices are capable of being", "or less in height abovegrade that is provided with a hinged base."], ["installed in accordance with 314.16."], ["(2)", "Where raceway risers or cable is not installed within the"], ["410.21 Temperature Limit of Conductors in Outlet Boxes.", "pole, a threaded fitting or nipple shall be brazed, welded,"], ["Luminaires shall be of such construction or installed so that", "or attached to the pole opposite the handhole for the"], ["the conductors in outlet boxes shall not be subjected to", "supply connection."], ["temperatures greater than that for which the conductors are", "(3) A metal pole shall be provided with an equipment"], ["rated.", "grounding terminal as follows:"], ["Branch-circuit wiring, other than 2-wire or multiwire branch", "a. A pole with a handhole shall have the equipment"], ["circuits supplying power to luminaires connected together,", "grounding terminal accessible from the handhole."], ["shall not be passed through an outlet box that is an integral", "b. A pole with a hinged base shall have the equipment"], ["part of a luminaire unless the luminaire is identified for", "grounding terminal accessible within the base."], ["through-wiring.", "Exception to (3): No grounding terminal shall be required in a pole"], ["Informational Note: See 410.64(C) for wiring supplying power", "2.5 m (8 ft) or less in height abovegrade where the supply wiring"], ["to luminaires connected together.", "method continues without splice or pull, and where the interior of"], ["410.22 Outlet Boxes to Be Covered. In a completed installa-", "the pole and any splices are accessible by removing the luminaire."], ["tion, each outlet box shall be provided with a cover unless", "(4) A metal pole with a hinged base shall have the hinged"], ["covered by means of a luminaire canopy, lampholder, recepta-", "base and pole bonded together."], ["cle that covers the box or is provided with a faceplate, or simi-", "(5) Metal raceways or other equipment grounding conduc-"], ["lar device.", "tors shall be bonded to the metal pole with an equipment"], ["410.23 Covering of Combustible Material at Outlet Boxes.", "grounding conductor recognized by 250.118 and sized in"], ["Any combustible wall or ceiling finish exposed between the", "accordance with 250.122."], ["edge of a luminaire canopy or pan and an outlet box having a", "(6) Conductors in vertical poles used as raceway shall be"], ["surface area of 1160 mm\u00b2 (180 in.\u00b2) or more shall be covered", "supported as provided in 300.19."], ["with noncombustible material.", "410.36 Means of Support."], ["410.24 Connection of Electric-Discharge and LED Luminaires.", "(A) Luminaires Supported By Outlet Boxes. Luminaires shall"], ["(A) Independent of the Outlet Box. Electric-discharge and", "be permitted to be supported by outlet boxes or fittings"], ["LED luminaires supported independently of the outlet box", "installed as required by 314.23. The installation shall comply"], ["shall be connected to the branch circuit through metal race-", "with the following requirements:"], ["way, nonmetallic raceway, Type MC cable, Type AC cable,", "(1) The outlet boxes or fittings shall comply with 314.27(A)"], ["Type MI cable, nonmetallic sheathed cable, or by flexible cord", "(1) and 314.27(A)(2)."], ["as permitted in 410.62(B) or 410.62(C).", "(2) Luminaires shall be permitted to be supported in accord-"], ["(B) Access to Boxes. Electric-discharge and LED luminaires", "ance with 314.27(E)."], ["surface mounted over concealed outlet, pull, or junction boxes"], ["70-310", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Air-conditioning and", "440 (Parts I, II, III, IV, V, VI)"], ["refrigerating equipment", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists (d) location. the minimum clearance between luminaires with columns including: (D) Location. The minimum clearance between luminaires, and designed not to be supported solely by the outlet box shall.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 410.36 Means of Support.\nHeadings: ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.18 Space for Cove Lighting. Coves shall have adequate\nspace and shall be located so that lamps and equipment can be\nproperly installed and maintained. | 410.20 Space for Conductors. Canopies and outlet boxes\ntaken together shall provide sufficient space so that luminaire\nconductors and their connecting devices are capable of being\ninstalled in accordance with 314.16. | 410.21 Temperature Limit of Conductors in Outlet Boxes.\nLuminaires shall be of such construction or installed so that\nthe conductors in outlet boxes shall not be subjected to\ntemperatures greater than that for which the conductors are\nrated. | 410.36 Means of Support.\n\n(D) Location. The minimum clearance between luminaires | and designed not to be supported solely by the outlet box shall\ninstalled in clothes closets and the nearest point of a clothes | be provided with suitable openings in the back of the luminaire\ncloset storage space shall be as follows: | to provide access to the wiring in the box.\n(1) 300 mm (12 in.) for surface-mounted incandescent or |\nLED luminaires with a completely enclosed light source | Part IV. Luminaire Supports\ninstalled on the wall above the door or on the ceiling. |\n(2) 150 mm (6 in.) for surface-mounted fluorescent lumin- | 410.30 Supports.\naires installed on the wall above the door or on the ceil- |\ning. | (A) General. Luminaires and lampholders shall be securely\n(3) 150 mm (6 in.) for recessed incandescent or LED lumin- | supported. A luminaire that weighs more than 3 kg (6 lb) or\naires with a completely enclosed light source installed in | exceeds 400 mm (16 in.) in any dimension shall not be suppor-\nthe wall or the ceiling. | ted by the screw shell of a lampholder.\n(4) 150 mm (6 in.) for recessed fluorescent luminaires | (B) Metal or Nonmetallic Poles Supporting Luminaires. Metal\ninstalled in the wall or the ceiling. | or nonmetallic poles shall be permitted to be used to support\nException: Surface-mounted fluorescent or LED luminaires shall be | luminaires and as a raceway to enclose supply conductors,\npermitted to be installed within the clothes closet storage space where | provided the following conditions are met:\nidentified for this use. | (1) A pole shall have a handhole not less than 50 mm \u00d7\n410.18 Space for Cove Lighting. Coves shall have adequate | 100 mm (2 in. x 4 in.) with a cover suitable for use in wet\nspace and shall be located so that lamps and equipment can be | locations to provide access to the supply terminations\nproperly installed and maintained. | within the pole or pole base.\nException No. 1: No handhole shall be required in a pole 2.5 m (8 ft) or |\nPart III. Luminaire Outlet Boxes, Canopies, and Pans | less in height abovegrade where the supply wiring method continues\nwithout splice or pull point, and where the interior of the pole and any |\n410.20 Space for Conductors. Canopies and outlet boxes | splices are accessible by removing the luminaire.\ntaken together shall provide sufficient space so that luminaire | Exception No. 2: No handhole shall be required in a pole 6.0 m (20 ft)\nconductors and their connecting devices are capable of being | or less in height abovegrade that is provided with a hinged base.\ninstalled in accordance with 314.16. |\n(2) | Where raceway risers or cable is not installed within the\n410.21 Temperature Limit of Conductors in Outlet Boxes. | pole, a threaded fitting or nipple shall be brazed, welded,\nLuminaires shall be of such construction or installed so that | or attached to the pole opposite the handhole for the\nthe conductors in outlet boxes shall not be subjected to | supply connection.\ntemperatures greater than that for which the conductors are | (3) A metal pole shall be provided with an equipment\nrated. | grounding terminal as follows:\nBranch-circuit wiring, other than 2-wire or multiwire branch | a. A pole with a handhole shall have the equipment\ncircuits supplying power to luminaires connected together, | grounding terminal accessible from the handhole.\nshall not be passed through an outlet box that is an integral | b. A pole with a hinged base shall have the equipment\npart of a luminaire unless the luminaire is identified for | grounding terminal accessible within the base.\nthrough-wiring. | Exception to (3): No grounding terminal shall be required in a pole\nInformational Note: See 410.64(C) for wiring supplying power | 2.5 m (8 ft) or less in height abovegrade where the supply wiring\nto luminaires connected together. | method continues without splice or pull, and where the interior of\n410.22 Outlet Boxes to Be Covered. In a completed installa- | the pole and any splices are accessible by removing the luminaire.\ntion, each outlet box shall be provided with a cover unless | (4) A metal pole with a hinged base shall have the hinged\ncovered by means of a luminaire canopy, lampholder, recepta- | base and pole bonded together.\ncle that covers the box or is provided with a faceplate, or simi- | (5) Metal raceways or other equipment grounding conduc-\nlar device. | tors shall be bonded to the metal pole with an equipment\n410.23 Covering of Combustible Material at Outlet Boxes. | grounding conductor recognized by 250.118 and sized in\nAny combustible wall or ceiling finish exposed between the | accordance with 250.122.\nedge of a luminaire canopy or pan and an outlet box having a | (6) Conductors in vertical poles used as raceway shall be\nsurface area of 1160 mm\u00b2 (180 in.\u00b2) or more shall be covered | supported as provided in 300.19.\nwith noncombustible material. | 410.36 Means of Support.\n410.24 Connection of Electric-Discharge and LED Luminaires. | (A) Luminaires Supported By Outlet Boxes. Luminaires shall\n(A) Independent of the Outlet Box. Electric-discharge and | be permitted to be supported by outlet boxes or fittings\nLED luminaires supported independently of the outlet box | installed as required by 314.23. The installation shall comply\nshall be connected to the branch circuit through metal race- | with the following requirements:\nway, nonmetallic raceway, Type MC cable, Type AC cable, | (1) The outlet boxes or fittings shall comply with 314.27(A)\nType MI cable, nonmetallic sheathed cable, or by flexible cord | (1) and 314.27(A)(2).\nas permitted in 410.62(B) or 410.62(C). | (2) Luminaires shall be permitted to be supported in accord-\n(B) Access to Boxes. Electric-discharge and LED luminaires | ance with 314.27(E).\nsurface mounted over concealed outlet, pull, or junction boxes |\n70-310 | NATIONAL ELECTRICAL CODE 2023 Edition\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p46_table2", "chunk_type": "table", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.36 Means of Support.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "headings_on_page": ["ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.18 Space for Cove Lighting. Coves shall have adequate\nspace and shall be located so that lamps and equipment can be\nproperly installed and maintained.", "410.20 Space for Conductors. Canopies and outlet boxes\ntaken together shall provide sufficient space so that luminaire\nconductors and their connecting devices are capable of being\ninstalled in accordance with 314.16.", "410.21 Temperature Limit of Conductors in Outlet Boxes.\nLuminaires shall be of such construction or installed so that\nthe conductors in outlet boxes shall not be subjected to\ntemperatures greater than that for which the conductors are\nrated.", "410.36 Means of Support."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from Article 424 of the National Electrical Code, specifically addressing fixed electric space-heating equipment. It covers topics such as cord-and-plug-connected immersion heaters, water heater controls, infrared lamp industrial heating appliances, appliance nameplate markings, and branch circuits.\n\n**Technical details:**\n*   Article 424: Fixed Electric Space-Heating Equipment\n*   422.44 Cord-and-Plug-Connected Immersion Heaters\n*   422.47 Water Heater Controls\n*   422.48 Infrared Lamp Industrial Heating Appliances\n*   422.60 Nameplate\n*   422.62 Appliances Consisting of Motors and Other Loads\n*   424.1 Scope\n*   424.4 Branch Circuits\n*   Table 424.3 Other Articles: Air-conditioning and refrigerating equipment, Article 440 (Parts I, II, III, IV, V, VI)\n*   Volt, Ampere, Watt, Horsepower\n*   82\u00b0C (180\u00b0F), 60 kW, 4 L (1 gal)\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(D) Location. The minimum clearance between luminaires", "and designed not to be supported solely by the outlet box shall"], ["installed in clothes closets and the nearest point of a clothes", "be provided with suitable openings in the back of the luminaire"], ["closet storage space shall be as follows:", "to provide access to the wiring in the box."], ["(1) 300 mm (12 in.) for surface-mounted incandescent or"], ["LED luminaires with a completely enclosed light source", "Part IV. Luminaire Supports"], ["installed on the wall above the door or on the ceiling."], ["(2) 150 mm (6 in.) for surface-mounted fluorescent lumin-", "410.30 Supports."], ["aires installed on the wall above the door or on the ceil-"], ["ing.", "(A) General. Luminaires and lampholders shall be securely"], ["(3) 150 mm (6 in.) for recessed incandescent or LED lumin-", "supported. A luminaire that weighs more than 3 kg (6 lb) or"], ["aires with a completely enclosed light source installed in", "exceeds 400 mm (16 in.) in any dimension shall not be suppor-"], ["the wall or the ceiling.", "ted by the screw shell of a lampholder."], ["(4) 150 mm (6 in.) for recessed fluorescent luminaires", "(B) Metal or Nonmetallic Poles Supporting Luminaires. Metal"], ["installed in the wall or the ceiling.", "or nonmetallic poles shall be permitted to be used to support"], ["Exception: Surface-mounted fluorescent or LED luminaires shall be", "luminaires and as a raceway to enclose supply conductors,"], ["permitted to be installed within the clothes closet storage space where", "provided the following conditions are met:"], ["identified for this use.", "(1) A pole shall have a handhole not less than 50 mm \u00d7"], ["410.18 Space for Cove Lighting. Coves shall have adequate", "100 mm (2 in. x 4 in.) with a cover suitable for use in wet"], ["space and shall be located so that lamps and equipment can be", "locations to provide access to the supply terminations"], ["properly installed and maintained.", "within the pole or pole base."], ["Exception No. 1: No handhole shall be required in a pole 2.5 m (8 ft) or"], ["Part III. Luminaire Outlet Boxes, Canopies, and Pans", "less in height abovegrade where the supply wiring method continues"], ["without splice or pull point, and where the interior of the pole and any"], ["410.20 Space for Conductors. Canopies and outlet boxes", "splices are accessible by removing the luminaire."], ["taken together shall provide sufficient space so that luminaire", "Exception No. 2: No handhole shall be required in a pole 6.0 m (20 ft)"], ["conductors and their connecting devices are capable of being", "or less in height abovegrade that is provided with a hinged base."], ["installed in accordance with 314.16."], ["(2)", "Where raceway risers or cable is not installed within the"], ["410.21 Temperature Limit of Conductors in Outlet Boxes.", "pole, a threaded fitting or nipple shall be brazed, welded,"], ["Luminaires shall be of such construction or installed so that", "or attached to the pole opposite the handhole for the"], ["the conductors in outlet boxes shall not be subjected to", "supply connection."], ["temperatures greater than that for which the conductors are", "(3) A metal pole shall be provided with an equipment"], ["rated.", "grounding terminal as follows:"], ["Branch-circuit wiring, other than 2-wire or multiwire branch", "a. A pole with a handhole shall have the equipment"], ["circuits supplying power to luminaires connected together,", "grounding terminal accessible from the handhole."], ["shall not be passed through an outlet box that is an integral", "b. A pole with a hinged base shall have the equipment"], ["part of a luminaire unless the luminaire is identified for", "grounding terminal accessible within the base."], ["through-wiring.", "Exception to (3): No grounding terminal shall be required in a pole"], ["Informational Note: See 410.64(C) for wiring supplying power", "2.5 m (8 ft) or less in height abovegrade where the supply wiring"], ["to luminaires connected together.", "method continues without splice or pull, and where the interior of"], ["410.22 Outlet Boxes to Be Covered. In a completed installa-", "the pole and any splices are accessible by removing the luminaire."], ["tion, each outlet box shall be provided with a cover unless", "(4) A metal pole with a hinged base shall have the hinged"], ["covered by means of a luminaire canopy, lampholder, recepta-", "base and pole bonded together."], ["cle that covers the box or is provided with a faceplate, or simi-", "(5) Metal raceways or other equipment grounding conduc-"], ["lar device.", "tors shall be bonded to the metal pole with an equipment"], ["410.23 Covering of Combustible Material at Outlet Boxes.", "grounding conductor recognized by 250.118 and sized in"], ["Any combustible wall or ceiling finish exposed between the", "accordance with 250.122."], ["edge of a luminaire canopy or pan and an outlet box having a", "(6) Conductors in vertical poles used as raceway shall be"], ["surface area of 1160 mm\u00b2 (180 in.\u00b2) or more shall be covered", "supported as provided in 300.19."], ["with noncombustible material.", "410.36 Means of Support."], ["410.24 Connection of Electric-Discharge and LED Luminaires.", "(A) Luminaires Supported By Outlet Boxes. Luminaires shall"], ["(A) Independent of the Outlet Box. Electric-discharge and", "be permitted to be supported by outlet boxes or fittings"], ["LED luminaires supported independently of the outlet box", "installed as required by 314.23. The installation shall comply"], ["shall be connected to the branch circuit through metal race-", "with the following requirements:"], ["way, nonmetallic raceway, Type MC cable, Type AC cable,", "(1) The outlet boxes or fittings shall comply with 314.27(A)"], ["Type MI cable, nonmetallic sheathed cable, or by flexible cord", "(1) and 314.27(A)(2)."], ["as permitted in 410.62(B) or 410.62(C).", "(2) Luminaires shall be permitted to be supported in accord-"], ["(B) Access to Boxes. Electric-discharge and LED luminaires", "ance with 314.27(E)."], ["surface mounted over concealed outlet, pull, or junction boxes"], ["70-310", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Air-conditioning and", "440 (Parts I, II, III, IV, V, VI)"], ["refrigerating equipment", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 410.36 Means of Support.\nHeadings: ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.18 Space for Cove Lighting. Coves shall have adequate\nspace and shall be located so that lamps and equipment can be\nproperly installed and maintained. | 410.20 Space for Conductors. Canopies and outlet boxes\ntaken together shall provide sufficient space so that luminaire\nconductors and their connecting devices are capable of being\ninstalled in accordance with 314.16. | 410.21 Temperature Limit of Conductors in Outlet Boxes.\nLuminaires shall be of such construction or installed so that\nthe conductors in outlet boxes shall not be subjected to\ntemperatures greater than that for which the conductors are\nrated. | 410.36 Means of Support.\n\nEquipment | Article\nAir-conditioning and | 440 (Parts I, II, III, IV, V, VI)\nrefrigerating equipment |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p46_fig1", "chunk_type": "figure", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.36 Means of Support.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.36 Means of Support."], "headings_on_page": ["ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.18 Space for Cove Lighting. Coves shall have adequate\nspace and shall be located so that lamps and equipment can be\nproperly installed and maintained.", "410.20 Space for Conductors. Canopies and outlet boxes\ntaken together shall provide sufficient space so that luminaire\nconductors and their connecting devices are capable of being\ninstalled in accordance with 314.16.", "410.21 Temperature Limit of Conductors in Outlet Boxes.\nLuminaires shall be of such construction or installed so that\nthe conductors in outlet boxes shall not be subjected to\ntemperatures greater than that for which the conductors are\nrated.", "410.36 Means of Support."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p46_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p46_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(D) Location. The minimum clearance between luminaires", "summary": "Table of (d) location. the minimum clearance between luminaires: (D) Location. The minimum clearance between luminaires, and designed not to be supported solely by the outlet box shall"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p46_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 3, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 410.36 Means of Support.\nHeadings: ARTICLE 410\u2015LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.18 Space for Cove Lighting. Coves shall have adequate\nspace and shall be located so that lamps and equipment can be\nproperly installed and maintained. | 410.20 Space for Conductors. Canopies and outlet boxes\ntaken together shall provide sufficient space so that luminaire\nconductors and their connecting devices are capable of being\ninstalled in accordance with 314.16. | 410.21 Temperature Limit of Conductors in Outlet Boxes.\nLuminaires shall be of such construction or installed so that\nthe conductors in outlet boxes shall not be subjected to\ntemperatures greater than that for which the conductors are\nrated. | 410.36 Means of Support.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from Article 424 of the National Electrical Code, specifically addressing fixed electric space-heating equipment. It covers topics such as cord-and-plug-connected immersion heaters, water heater controls, infrared lamp industrial heating appliances, appliance nameplate markings, and branch circuits.\n\n**Technical details:**\n*   Article 424: Fixed Electric Space-Heating Equipment\n*   422.44 Cord-and-Plug-Connected Immersion Heaters\n*   422.47 Water Heater Controls\n*   422.48 Infrared Lamp Industrial Heating Appliances\n*   422.60 Nameplate\n*   422.62 Appliances Consisting of Motors and Other Loads\n*   424.1 Scope\n*   424.4 Branch Circuits\n*   Table 424.3 Other Articles: Air-conditioning and refrigerating equipment, Article 440 (Parts I, II, III, IV, V, VI)\n*   Volt, Ampere, Watt, Horsepower\n*   82\u00b0C (180\u00b0F), 60 kW, 4 L (1 gal)\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p47_narr1", "chunk_type": "narrative", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.44 Connection to the Equipment Grounding Conductor.\nLuminaires and equipment that require connection to an\nequipment grounding conductor in accordance with 410.42\nshall be mechanically connected to an equipment grounding", "410.50 Luminaire Wiring - General. Wiring on or within\nluminaires shall be neatly arranged and shall not be exposed to\nphysical damage. Excess wiring shall be avoided. Conductors\nshall be arranged so that they are not subjected to tempera-\ntures above those for which they are rated.", "410.52 Conductor Insulation. Luminaires shall be wired with\nconductors having insulation suitable for the environmental\nconditions, current, voltage, and temperature to which the\nconductors will be subjected.", "410.56 Protection of Conductors and Insulation.", "410.59 Cord-Connected", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p47_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS\n (3) Outlet boxes complying with 314.27(E) shall be consid-\nered lighting outlets as required by 210.70 (A), (B), and\n(C). (B) Suspended Ceilings. Framing members of suspended ceil-\ning systems used to support luminaires shall be securely\nfastened to each other and shall be securely attached to the\nbuilding structure at appropriate intervals. Luminaires shall be\nsecurely fastened to the ceiling framing member by mechanical\nmeans such as bolts, screws, or rivets. Listed clips identified for\nuse with the type of ceiling framing member(s) and lumin-\naire(s) shall also be permitted. (C) Luminaire Studs. Luminaire studs that are not a part of\noutlet boxes, hickeys, tripods, and crowfeet shall be made of\nsteel, malleable iron, or other material suitable for the applica-\ntion. (D) Insulating Joints. Insulating joints that are not designed to\nbe mounted with screws or bolts shall have an exterior metal\ncasing, insulated from both screw connections. (E) Raceway Fittings. Raceway fittings used to support a lumin-\naire(s) shall be capable of supporting the weight of the\ncomplete fixture assembly and lamp(s). (F) Busways. Luminaires shall be permitted to be connected\nto busways in accordance with 368.17(C). (G) Trees. Outdoor luminaires and associated equipment\nshall be permitted to be supported by trees. Informational Note No. 1: See 225.26 for restrictions for support\nof overhead conductors. Informational Note No. 2: See 300.5(D) for protection of\nconductors. Part V. Grounding\n 410.40 Equipment Grounding Conductor. Luminaires and\nlighting equipment shall be connected to an equipment\ngrounding conductor as required by Part V of this article. 410.42 Luminaire(s) with Exposed Conductive Surfaces. Exposed conductive surfaces shall be connected to an equip-\nment grounding conductor. Exception: Exposed conductive surfaces that comply with any of the\nfollowing shall not be required to be connected to an equipment ground-\ning conductor:\n (1) Surfaces separated from all live parts by a listed system of double\ninsulation\n (2) Surfaces on small isolated parts, such as mounting screws, clips,\nand decorative bands on glass spaced at least 38 mm (1\u00bd in.)\nfrom lamp terminals\n (3) Surfaces on portable luminaires with a polarized attachment\nplug\n 410.44 Connection to the Equipment Grounding Conductor. Luminaires and equipment that require connection to an\nequipment grounding conductor in accordance with 410.42\nshall be mechanically connected to an equipment grounding\n conductor. Exception No. 1: Replacement luminaires shall be permitted to connect\nan equipment grounding conductor in the same manner as replacement\nreceptacles in compliance with 250.130(C). The luminaire shall then\ncomply with 410.42. 410.59\n Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p47_narr2", "chunk_type": "narrative", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.44 Connection to the Equipment Grounding Conductor.\nLuminaires and equipment that require connection to an\nequipment grounding conductor in accordance with 410.42\nshall be mechanically connected to an equipment grounding", "410.50 Luminaire Wiring - General. Wiring on or within\nluminaires shall be neatly arranged and shall not be exposed to\nphysical damage. Excess wiring shall be avoided. Conductors\nshall be arranged so that they are not subjected to tempera-\ntures above those for which they are rated.", "410.52 Conductor Insulation. Luminaires shall be wired with\nconductors having insulation suitable for the environmental\nconditions, current, voltage, and temperature to which the\nconductors will be subjected.", "410.56 Protection of Conductors and Insulation.", "410.59 Cord-Connected", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p47_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: Where no equipment grounding conductor exists at\nthe outlet, replacement luminaires that are GFCI protected or do not\nhave exposed conductive parts shall not be required to be connected to\nan equipment grounding conductor. Part VI. Wiring of Luminaires\n 410.50 Luminaire Wiring - General. Wiring on or within\nluminaires shall be neatly arranged and shall not be exposed to\nphysical damage. Excess wiring shall be avoided. Conductors\nshall be arranged so that they are not subjected to tempera-\ntures above those for which they are rated. 410.51 Polarization of Luminaires. Luminaires shall be wired\nso that the screw shells of lampholders are connected to the\nsame luminaire or circuit conductor or terminal. The groun-\nded conductor, where connected to a screw shell lampholder,\nshall be connected to the screw shell. 410.52 Conductor Insulation. Luminaires shall be wired with\nconductors having insulation suitable for the environmental\nconditions, current, voltage, and temperature to which the\nconductors will be subjected. Informational Note: See 402.3, 402.5, and 402.6 for ampacity of\nfixture wire, maximum operating temperature, voltage limita-\ntions, and minimum wire size. 410.54 Pendant Conductors for Incandescent Filament Lamps. (A) Support. Pendant lampholders with permanently attached\nleads, where used for other than festoon wiring, shall be hung\nfrom separate stranded rubber-covered conductors that are\nsoldered directly to the circuit conductors but supported inde-\npendently thereof. (B) Size. Unless part of listed decorative lighting assemblies,\npendant conductors shall not be smaller than 14 AWG for\nmogul-base or medium-base screw shell lampholders or smaller\nthan 18 AWG for intermediate or candelabra-base lampholders. (C) Twisted or Cabled. Pendant conductors longer than\n900 mm (3 ft) shall be twisted together where not cabled in a\nlisted assembly. 410.56 Protection of Conductors and Insulation. (A) Properly Secured. Conductors shall be secured in a\nmanner that does not tend to cut or abrade the insulation. (B) Protection Through Metal. Conductor insulation shall be\nprotected from abrasion where it passes through metal. (C) Luminaire Stems. Splices and taps shall not be located\nwithin luminaire arms or stems. (D) Splices and Taps. No unnecessary splices or taps shall be\nmade within or on a luminaire. Informational Note: See 110.14 for approved means of making\n connections. (E) Stranding. Stranded conductors shall be used for wiring\non luminaire chains and on other movable or flexible parts. (F) Tension. Conductors shall be arranged so that the weight\nof the luminaire or movable parts does not put tension on the\nconductors. 410.59 Cord-Connected\n Showcases. Individual showcases,\nother than fixed, shall be permitted to be connected by flexible\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p47_narr3", "chunk_type": "narrative", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.44 Connection to the Equipment Grounding Conductor.\nLuminaires and equipment that require connection to an\nequipment grounding conductor in accordance with 410.42\nshall be mechanically connected to an equipment grounding", "410.50 Luminaire Wiring - General. Wiring on or within\nluminaires shall be neatly arranged and shall not be exposed to\nphysical damage. Excess wiring shall be avoided. Conductors\nshall be arranged so that they are not subjected to tempera-\ntures above those for which they are rated.", "410.52 Conductor Insulation. Luminaires shall be wired with\nconductors having insulation suitable for the environmental\nconditions, current, voltage, and temperature to which the\nconductors will be subjected.", "410.56 Protection of Conductors and Insulation.", "410.59 Cord-Connected", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p47_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p47_fig1", "chunk_type": "figure", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.44 Connection to the Equipment Grounding Conductor.\nLuminaires and equipment that require connection to an\nequipment grounding conductor in accordance with 410.42\nshall be mechanically connected to an equipment grounding", "410.50 Luminaire Wiring - General. Wiring on or within\nluminaires shall be neatly arranged and shall not be exposed to\nphysical damage. Excess wiring shall be avoided. Conductors\nshall be arranged so that they are not subjected to tempera-\ntures above those for which they are rated.", "410.52 Conductor Insulation. Luminaires shall be wired with\nconductors having insulation suitable for the environmental\nconditions, current, voltage, and temperature to which the\nconductors will be subjected.", "410.56 Protection of Conductors and Insulation.", "410.59 Cord-Connected", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p47_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.44 Connection to the Equipment Grounding Conductor.\nLuminaires and equipment that require connection to an\nequipment grounding conductor in accordance with 410.42\nshall be mechanically connected to an equipment grounding | 410.50 Luminaire Wiring - General. Wiring on or within\nluminaires shall be neatly arranged and shall not be exposed to\nphysical damage. Excess wiring shall be avoided. Conductors\nshall be arranged so that they are not subjected to tempera-\ntures above those for which they are rated. | 410.52 Conductor Insulation. Luminaires shall be wired with\nconductors having insulation suitable for the environmental\nconditions, current, voltage, and temperature to which the\nconductors will be subjected. | 410.56 Protection of Conductors and Insulation. | 410.59 Cord-Connected | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 424, focusing on fixed electric space-heating equipment. It details requirements for branch circuits, conductor sizing, listed equipment, installation, and disconnecting means.\n**Technical details:**\n*   Article: 424 - Fixed Electric Space-Heating Equipment\n*   Sections: 424.6, 424.10, 424.11, 424.12, 424.13, 424.19\n*   Keywords: Branch circuits, conductor sizing, electric baseboard heaters, supply conductors, locations, combustible materials, disconnecting means, overcurrent protection, motor, horsepower, unit switch, multifamily dwellings, two-family dwellings.\n*   Measurements: 30 amperes, 50 amperes, 125 percent, 60\u00b0C.\n*   Standard: National Electrical Code, 2023 Edition.\n*   Document ID: 70-323"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p48_narr1", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.62 Cord-Connected Lampholders and Luminaires.", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "410.59\n ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS\n cord to permanently installed receptacles, and groups of not\nmore than six such showcases shall be permitted to be coupled\ntogether by flexible cord and separable locking-type connec-\ntors with one of the group connected by flexible cord to a\npermanently installed receptacle. The installation shall comply with 410.59(A) through (E). (A) Cord Requirements. Flexible cord shall be of the hard-\nservice type, having conductors not smaller than the branch-\ncircuit conductors, having ampacity at least equal to the\nbranch-circuit overcurrent device, and having an equipment\ngrounding conductor. Informational Note: See Table 250.122 for size of equipment\ngrounding conductor. (B) Receptacles, Connectors, and Attachment Plugs. Recepta-\ncles, connectors, and attachment plugs shall be of a listed\ngrounding type rated 15 or 20 amperes. (C) Support. Flexible cords shall be secured to the undersides\nof showcases such that all of the following conditions are\nensured:\n (1) The wiring is not exposed to physical damage. (2) The separation between cases is not in excess of 50 mm\n(2 in.), or more than 300 mm (12 in.) between the first\ncase and the supply receptacle. (3) The free lead at the end of a group of showcases has a\nfemale fitting not extending beyond the case. (D) No Other Equipment. Equipment other than showcases\nshall not be electrically connected to showcases. cord-\n (E) Secondary Circuit(s). Where showcases are\nconnected, the secondary circuit(s) of each electric-discharge\nlighting ballast shall be limited to one showcase. 410.62 Cord-Connected Lampholders and Luminaires. (A) Lampholders. Where a metal lampholder is attached to a\nflexible cord, the inlet shall be equipped with an insulating\nbushing that, if threaded, is not smaller than metric designator\n12 (trade size %). The cord hole shall be of a size appropriate\nfor the cord, and all burrs and fins shall be removed in order to\nprovide a smooth bearing surface for the cord. Bushing having holes 7 mm (2 in.) in diameter shall be\npermitted for use with plain pendant cord and holes 11 mm\n(1/2 in.) in diameter with reinforced cord. (B) Adjustable Luminaires. Luminaires that require adjusting\nor aiming after installation shall not be required to be\nequipped with an attachment plug or cord connector, provided\nthe exposed cord is suitable for hard-usage or extra-hard-usage\nand is not longer than that required for maximum adjustment. The cord shall not be subject to strain or physical damage. Informational Note: See Table 400.4, \"Use\" column for applica-\ntion provisions. (C) Electric-Discharge and LED Luminaires. Electric-discharge\nand LED luminaires shall comply with 410.62(C) (1), (C)(2),\nand (C) (3), as applicable. (1) Cord-Connected Installation."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p48_narr2", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.62 Cord-Connected Lampholders and Luminaires.", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A luminaire or a listed\nassembly in compliance with any of the conditions in 410.62(C)\n(1) (a) through (C) (1) (c) shall be permitted to be cord\nconnected provided the luminaire is located directly below the\noutlet or busway, the cord is not subject to strain or physical\n damage, and the cord is visible over its entire length except at\nterminations. Informational Note: See 400.10, Uses Permitted, and 400.12,\nUses Not Permitted. (a) A luminaire shall be permitted to be connected with\na cord terminating in a grounding-type attachment plug or\nbusway plug. If grounding is not required in accordance with\n410.42, a polarized-type plug shall be permitted. (b) A luminaire assembly equipped with a strain relief\nand canopy shall be permitted to use a cord connection\nbetween the luminaire assembly and the canopy. The canopy\nshall be permitted to include a section of raceway not over\n150 mm (6 in.) in length and intended to facilitate the connec-\ntion to an outlet box mounted above a suspended ceiling. (c) Listed luminaires connected using listed assemblies\nthat incorporate manufactured wiring system connectors in\naccordance with 604.100 (C) shall be permitted to be cord\nconnected. (2) Provided with Mogul-Base, Screw Shell Lampholders. Electric-discharge luminaires provided with mogul-base, screw\nshell lampholders shall be permitted to be connected to\nbranch circuits of 50 amperes or less by cords complying with\n240.5. Receptacles and attachment plugs shall be permitted to\nbe of a lower ampere rating than the branch circuit but not less\nthan 125 percent of the luminaire full-load current. (3) Equipped with Flanged Surface Inlet. Electric-discharge\nluminaires equipped with a flanged surface inlet shall be\npermitted to be supplied by cord pendants equipped with cord\nconnectors. Inlets and connectors shall be permitted to be of a\nlower ampere rating than the branch circuit but not less than\n125 percent of the luminaire load current. 410.64 Luminaires as Raceways. Luminaires shall not be used\nas a raceway for circuit conductors unless they comply with\n410.64(A), (B), or (C). (A) Listed. Luminaires listed and marked for use as a raceway\nshall be permitted to be used as a raceway. (B) Through-Wiring. Luminaires identified for through-\nwiring, as permitted by 410.21, shall be permitted to be used as\na raceway. (C) Luminaires Connected Together. Luminaires designed for\nend-to-end connection to form a continuous assembly, or\nluminaires connected together by recognized wiring methods,\nshall be permitted to contain the conductors of a 2-wire branch\ncircuit, or one multiwire branch circuit, supplying the connec-\nted luminaires and shall not be required to be listed as a race-\nway. One additional 2-wire branch circuit separately supplying\none or more of the connected luminaires shall also be permit-\n ted. Informational Note: See Article 100 for the definition of Multi-\nwire Branch Circuit. 410.68 Feeder and Branch-Circuit Conductors and Ballasts."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p48_narr3", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.62 Cord-Connected Lampholders and Luminaires.", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Feeder and branch-circuit conductors within 75 mm (3 in.) of a\nballast, LED driver, power supply, or transformer shall have an\ninsulation temperature rating not lower than 90\u00b0C (194\u00b0F),\nunless supplying a luminaire marked as suitable for a different\ninsulation temperature. 410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p48_fig1", "chunk_type": "figure", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.62 Cord-Connected Lampholders and Luminaires.", "410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p48_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-\nHeadings: ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.62 Cord-Connected Lampholders and Luminaires. | 410.69 Identification of Control Conductor Insulation. Where\ncontrol conductors are spliced, terminated, or connected in\nthe same luminaire or enclosure as the branch-circuit conduc-\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** Text describing regulations for fixed electric space-heating equipment, including disconnecting means, switching devices, overcurrent protection, and marking requirements.\n**Technical details:**\n*   Article 424 - Fixed Electric Space-Heating Equipment\n*   424.19: One-Family Dwellings, Other Occupancies\n*   424.20: Thermostatically Controlled Switching Devices\n*   424.21: Switch and Circuit Breaker to Be Indicating\n*   424.22: Overcurrent Protection, Branch-Circuit Devices, Resistance Elements, Overcurrent Protective Devices\n*   424.28: Nameplate, Marking Required\n*   424.29: Marking of Heating Elements\n*   Ratings in volts, watts, and amperes\n*   Conductor sizing requirements based on heater kW rating (50 kW or more)\n*   Reference to Article 430, Article 440, Article 210, 240.4, 240.10\n*   ASME-rated and stamped vessel\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p49_narr1", "chunk_type": "narrative", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.70 Combustible Shades and Enclosures. Air space shall be\nprovided between lamps and shades or other enclosures of\ncombustible material.", "410.71 Disconnecting Means for Fluorescent or LED Lumin-\naires that Utilize Double-Ended Lamps.", "410.80 Luminaire Rating.", "410.82 Portable Luminaires. Portable luminaires shall be\nwired with flexible cord recognized by 400.4 and an attachment\nplug of the polarized or grounding type. If used with Edison-\nbase lampholders, the grounded conductor shall be identified\nand attached to the screw shell and the identified blade of the\nattachment plug.", "410.96 Lampholders in Wet or Damp Locations. Lampholders\ninstalled in wet locations shall be listed for use in wet locations.\nLampholders installed in damp locations shall be listed for\ndamp locations or shall be listed for wet locations.", "410.104 Electric-Discharge Lamp Auxiliary Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p49_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS\n tors, the field-connected control conductor shall not be of a\ncolor reserved for the grounded branch-circuit conductor or\nthe equipment grounding conductor. Informational Note: See 200.6 for identification of grounded\nconductor and 250.119 for identification of equipment ground-\ning conductor. Exception: A field-connected gray-colored control conductor shall be\npermitted if the insulation is permanently re-identified by marking tape,\npainting, or other effective means at its termination and at each loca\ntion where the conductor is visible and accessible. Identification shall\nencircle the insulation and shall be a color other than white, gray, or\ngreen. 410.70 Combustible Shades and Enclosures. Air space shall be\nprovided between lamps and shades or other enclosures of\ncombustible material. 410.71 Disconnecting Means for Fluorescent or LED Lumin-\naires that Utilize Double-Ended Lamps. (1) General. In indoor locations other than dwellings and\nassociated accessory structures, fluorescent or LED luminaires\nthat utilize double-ended lamps and contain ballast(s) or LED\ndriver(s) that can be serviced in place shall have a disconnect-\ning means either internal or external to each luminaire. For\nexisting installed luminaires without disconnecting means, at\nthe time a ballast or LED driver is added or replaced a discon-\nnecting means shall be installed. The line side terminals of the\ndisconnecting means shall be guarded. Exception No. 1: A disconnecting means shall not be required for\nluminaires installed in hazardous (classified) location(s). Exception No. 2: A disconnecting means shall not be required for\nluminaires that provide emergency illumination required in 700.16. Exception No. 3: For cord-and-plug-connected luminaires, an accessible\nseparable connector or an accessible plug and receptacle shall be permit-\nted to serve as the disconnecting means. Exception No. 4: Disconnecting means shall not be required for every\nluminaire in a building area if all of the following conditions apply:\n(1) More than one luminaire is installed in the building area\n(2) The luminaires are not connected to a multiwire branch circuit\nThe design of the installation includes disconnecting means\nThe building area will not be left in total darkness should only\none disconnect be opened\n (3)\n (4)\n (2) Multiwire Branch Circuits. When connected to multiwire\nbranch circuits, the disconnecting means shall simultaneously\nbreak all the supply conductors to the ballast, including the\ngrounded conductor. (3) Location. The disconnecting means shall be located so as\nto be accessible to qualified persons before servicing or main-\ntaining the ballast. Where the disconnecting means is external\nto the luminaire, it shall be a single device, and it shall be\nattached to the luminaire or the luminaire shall be located\nwithin sight of the disconnecting means. Part VII. Construction of Luminaires\n 410.80 Luminaire Rating. (A) Marking."}
