{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p49_narr2", "chunk_type": "narrative", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.70 Combustible Shades and Enclosures. Air space shall be\nprovided between lamps and shades or other enclosures of\ncombustible material.", "410.71 Disconnecting Means for Fluorescent or LED Lumin-\naires that Utilize Double-Ended Lamps.", "410.80 Luminaire Rating.", "410.82 Portable Luminaires. Portable luminaires shall be\nwired with flexible cord recognized by 400.4 and an attachment\nplug of the polarized or grounding type. If used with Edison-\nbase lampholders, the grounded conductor shall be identified\nand attached to the screw shell and the identified blade of the\nattachment plug.", "410.96 Lampholders in Wet or Damp Locations. Lampholders\ninstalled in wet locations shall be listed for use in wet locations.\nLampholders installed in damp locations shall be listed for\ndamp locations or shall be listed for wet locations.", "410.104 Electric-Discharge Lamp Auxiliary Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p49_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All luminaires shall be marked with the maxi-\nmum lamp wattage or electrical rating, manufacturer's name,\ntrademark, or other suitable means of identification. A lumin-\n 410.110\n aire requiring supply wire rated higher than 60\u00b0C (140\u00b0F) shall\nbe marked with the minimum supply wire temperature rating\non the luminaire and shipping carton or equivalent. (B) Electrical Rating. The electrical rating shall include the\nvoltage and frequency and shall indicate the current rating of\nthe unit, including the ballast, transformer, LED driver, power\nsupply, or autotransformer. 410.82 Portable Luminaires. Portable luminaires shall be\nwired with flexible cord recognized by 400.4 and an attachment\nplug of the polarized or grounding type. If used with Edison-\nbase lampholders, the grounded conductor shall be identified\nand attached to the screw shell and the identified blade of the\nattachment plug. 410.84 Cord Bushings. A bushing or the equivalent shall be\nprovided where flexible cord enters the base or stem of a porta-\nble luminaire. The bushing shall be of insulating material\nunless a jacketed type of cord is used. Part VIII. Installation of Lampholders\n 410.90 Screw Shell Type. Lampholders of the screw shell type\nshall be installed for use as lampholders only. Where supplied\nby a circuit having a grounded conductor, the grounded\nconductor shall be connected to the screw shell. 410.93 Double-Pole Switched Lampholders. Where supplied\nby the ungrounded conductors of a circuit, the switching\ndevice of lampholders of the switched type shall simultaneously\ndisconnect both conductors of the circuit. 410.96 Lampholders in Wet or Damp Locations. Lampholders\ninstalled in wet locations shall be listed for use in wet locations. Lampholders installed in damp locations shall be listed for\ndamp locations or shall be listed for wet locations. 410.97 Lampholders Near Combustible Material. Lamphold-\ners shall be constructed, installed, or equipped with shades or\nguards so that combustible material is not subjected to temper-\natures in excess of 90\u00b0C (194\u00b0F). Part IX. Lamps and Auxiliary Equipment\n 410.100 Bases, Incandescent Lamps. An incandescent lamp\nfor general use on lighting branch circuits shall not be equip-\nped with a medium base if rated over 300 watts, or with a\nmogul base if rated over 1500 watts. Special bases or other devi-\nces shall be used for over 1500 watts. 410.104 Electric-Discharge Lamp Auxiliary Equipment. (A) Enclosures. Auxiliary equipment for electric-discharge\nlamps shall be enclosed in noncombustible cases and treated as\nsources of heat. (B) Switching. Where supplied by the ungrounded conductors\nof a circuit, the switching device of auxiliary equipment shall\nsimultaneously disconnect all conductors. Part X. Special Provisions for Flush and Recessed Luminaires\n410.110 General. Luminaires installed in recessed cavities in\nwalls or ceilings, including suspended ceilings, shall comply\nwith 410.115 through 410.126."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p49_narr3", "chunk_type": "narrative", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.70 Combustible Shades and Enclosures. Air space shall be\nprovided between lamps and shades or other enclosures of\ncombustible material.", "410.71 Disconnecting Means for Fluorescent or LED Lumin-\naires that Utilize Double-Ended Lamps.", "410.80 Luminaire Rating.", "410.82 Portable Luminaires. Portable luminaires shall be\nwired with flexible cord recognized by 400.4 and an attachment\nplug of the polarized or grounding type. If used with Edison-\nbase lampholders, the grounded conductor shall be identified\nand attached to the screw shell and the identified blade of the\nattachment plug.", "410.96 Lampholders in Wet or Damp Locations. Lampholders\ninstalled in wet locations shall be listed for use in wet locations.\nLampholders installed in damp locations shall be listed for\ndamp locations or shall be listed for wet locations.", "410.104 Electric-Discharge Lamp Auxiliary Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p49_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p49_fig1", "chunk_type": "figure", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.70 Combustible Shades and Enclosures. Air space shall be\nprovided between lamps and shades or other enclosures of\ncombustible material.", "410.71 Disconnecting Means for Fluorescent or LED Lumin-\naires that Utilize Double-Ended Lamps.", "410.80 Luminaire Rating.", "410.82 Portable Luminaires. Portable luminaires shall be\nwired with flexible cord recognized by 400.4 and an attachment\nplug of the polarized or grounding type. If used with Edison-\nbase lampholders, the grounded conductor shall be identified\nand attached to the screw shell and the identified blade of the\nattachment plug.", "410.96 Lampholders in Wet or Damp Locations. Lampholders\ninstalled in wet locations shall be listed for use in wet locations.\nLampholders installed in damp locations shall be listed for\ndamp locations or shall be listed for wet locations.", "410.104 Electric-Discharge Lamp Auxiliary Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p49_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.70 Combustible Shades and Enclosures. Air space shall be\nprovided between lamps and shades or other enclosures of\ncombustible material. | 410.71 Disconnecting Means for Fluorescent or LED Lumin-\naires that Utilize Double-Ended Lamps. | 410.80 Luminaire Rating. | 410.82 Portable Luminaires. Portable luminaires shall be\nwired with flexible cord recognized by 400.4 and an attachment\nplug of the polarized or grounding type. If used with Edison-\nbase lampholders, the grounded conductor shall be identified\nand attached to the screw shell and the identified blade of the\nattachment plug. | 410.96 Lampholders in Wet or Damp Locations. Lampholders\ninstalled in wet locations shall be listed for use in wet locations.\nLampholders installed in damp locations shall be listed for\ndamp locations or shall be listed for wet locations. | 410.104 Electric-Discharge Lamp Auxiliary Equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) related to fixed electric space-heating equipment, specifically addressing electric space-heating cables and their installation.\n\n**Technical details:**\n*   Article: 424 - Fixed Electric Space-Heating Equipment\n*   Sections: 424.34 through 424.43\n*   Keywords: Heating cable construction, marking of heating cables, clearances of wiring in ceilings, area restrictions, uses not permitted, closet ceilings, clearance from other objects and openings, splices, ceiling installation, dry board, plaster, concrete, adjacent runs, surfaces to be applied, splices, ceiling surface, secured, dry board installations, free from contact with conductive surfaces, joists, crossing joists, finished ceilings, installation of nonheating leads of cables.\n*   Measurements: 2.1 m (7 ft), 50 mm (2 in.), 200 mm (8 in.), 75-mm (3-in.), 13 mm (\u00bd in.), 400 mm (16 in.), 1.8 m (6 ft), 65 mm (2\u00bd in.)\n*   Standards: NEC, National Electrical Code, 2023 Edition\n*   Copyright: NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p50_narr1", "chunk_type": "narrative", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.130 General."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.130 General.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.130 General."], "headings_on_page": ["410.115 Temperature.", "ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.116 Clearance and Installation.", "410.117 Wiring.", "410.126 Lampholders. Lampholders of the screw shell type\nshall be of porcelain or other suitable insulating materials.", "410.130 General."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p50_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "410.115\n 410.115 Temperature. ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS\n (A) Combustible Material. Luminaires shall be installed so\nthat adjacent combustible material will not be subjected to\ntemperatures in excess of 90\u00b0C (194\u00b0F). (B) Recessed Incandescent Luminaires. Incandescent lumin-\naires shall have thermal protection and shall be identified as\nthermally protected. Exception No. 1: Thermal protection shall not be required in a recessed\nluminaire identified for use and installed in poured concrete. Exception No. 2: Thermal protection shall not be required in a recessed\nluminaire whose design, construction, and thermal performance char-\nacteristics are equivalent to a thermally protected luminaire and are\nidentified as inherently protected. 410.116 Clearance and Installation. (A) Clearance from Combustible Material. (1) Non-Type IC. A recessed luminaire that is not identified\nfor contact with insulation shall have all recessed parts spaced\nnot less than 13 mm (\u00bd in.) from combustible materials. The\npoints of support and the trim finishing off the openings in the\nceiling, wall, or other finished surface shall be permitted to be\nin contact with combustible materials. (2) Type IC. A recessed luminaire that is identified for contact\nwith insulation, Type IC, shall be permitted to be in contact\nwith combustible materials at recessed parts, points of support,\nand portions passing through or finishing off the opening in\nthe building structure. (B) Clearance from Thermal Insulation. Thermal insulation\nshall not be installed above a recessed luminaire or within\n75 mm (3 in.) of the recessed luminaire's enclosure, wiring\ncompartment, ballast, transformer, LED driver, or power supply\nunless the luminaire is identified as Type IC for insulation\n contact. (C) Installation in Fire-Resistant Construction. Luminaires\nmarked \"FOR USE IN NON-FIRE-RATED INSTALLATIONS\"\nshall not be used in fire-rated installations. Where a luminaire\nis recessed in fire-resistant material in a building of fire-\nresistant construction, the recessed luminaire shall satisfy one\nof the following:\n (1) The recessed luminaire shall be listed for use in a fire\nresistance-rated construction. (2) The recessed luminaire shall be installed in or used with a\nluminaire enclosure that is listed for use in a fire resist-\nance-rated construction. (3) The recessed luminaire shall be listed and shall be\ninstalled in accordance with a tested fire resistance-rated\nassembly. When a tested fire resistance-rated assembly\nallows the installation of a recessed fluorescent luminaire,\na recessed LED luminaire of comparable construction\nshall be permitted. 410.117 Wiring. (A) General. Conductors that have insulation suitable for the\ntemperature encountered shall be used. (B) Circuit Conductors. Branch-circuit conductors that have\nan insulation suitable for the temperature encountered shall be\npermitted to terminate in the luminaire. (C) Tap Conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p50_narr2", "chunk_type": "narrative", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.130 General."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.130 General.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.130 General."], "headings_on_page": ["410.115 Temperature.", "ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.116 Clearance and Installation.", "410.117 Wiring.", "410.126 Lampholders. Lampholders of the screw shell type\nshall be of porcelain or other suitable insulating materials.", "410.130 General."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p50_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Tap conductors of a type suitable for the\ntemperature encountered shall be permitted to run from the\nluminaire terminal connection to an outlet box placed at least\n300 mm (1 ft) from the luminaire. Such tap conductors shall\nbe in suitable raceway or Type AC or MC cable of at least\n450 mm (18 in.) but not more than 1.8 m (6 ft) in length. 410.118 Access to Other Boxes. Luminaires recessed in ceil-\nings, floors, or walls shall not be used to access outlet, pull, or\njunction boxes or conduit bodies, unless the box or conduit\nbody is an integral part of the listed luminaire. Part XI. Construction of Flush and Recessed Luminaires\n 410.120 Temperature. Luminaires shall be constructed such\nthat adjacent combustible material is not subject to tempera-\ntures in excess of 90\u00b0C (194\u00b0F). 410.122 Lamp Wattage Marking. Incandescent lamp lumin-\naires shall be marked to indicate the maximum allowable\nwattage of lamps. The markings shall be permanently installed,\nin letters at least 6 mm (\u00bd in.) high, and shall be located where\nvisible during relamping. 410.124 Solder Prohibited. No solder shall be used in the\nconstruction of a luminaire recessed housing. 410.126 Lampholders. Lampholders of the screw shell type\nshall be of porcelain or other suitable insulating materials. Part XII. Special Provisions for Electric-Discharge Lighting\nSystems of 1000 Volts or Less\n 410.130 General. (A) Open-Circuit Voltage of 1000 Volts or Less. Equipment for\nuse with electric-discharge lighting systems and designed for an\nopen-circuit voltage of 1000 volts or less shall be of a type iden-\ntified for such service. (B) Considered as Energized. The terminals of an electric-\ndischarge lamp shall be considered as energized where any\nlamp terminal is connected to a circuit of over 300 volts. (C) Transformers of the Oil-Filled Type. Transformers of the\noil-filled type shall not be used. (D) Additional Requirements. In addition to complying with\nthe general requirements for luminaires, such equipment shall\ncomply with Part XII of this article. (E) Thermal Protection - Fluorescent Luminaires. (1) Integral Thermal Protection. The ballast of a fluorescent\nluminaire installed indoors shall have integral thermal protec-\ntion. Replacement ballasts shall also have thermal protection\nintegral with the ballast. (2) Simple Reactance Ballasts. A simple reactance ballast in a\nfluorescent luminaire with straight tubular lamps shall not be\nrequired to be thermally protected. (3) Exit Luminaires. A ballast in a fluorescent exit luminaire\nshall not have thermal protection. (4) Egress Luminaires. A ballast in a fluorescent luminaire\nthat is used for egress lighting and energized only during a fail-\nure of the normal supply shall not have thermal protection. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p50_fig1", "chunk_type": "figure", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.130 General."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.130 General.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.130 General."], "headings_on_page": ["410.115 Temperature.", "ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.116 Clearance and Installation.", "410.117 Wiring.", "410.126 Lampholders. Lampholders of the screw shell type\nshall be of porcelain or other suitable insulating materials.", "410.130 General."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p50_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 410.130 General.\nHeadings: 410.115 Temperature. | ARTICLE 410\u2015 LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.116 Clearance and Installation. | 410.117 Wiring. | 410.126 Lampholders. Lampholders of the screw shell type\nshall be of porcelain or other suitable insulating materials. | 410.130 General.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 424 related to fixed electric space-heating equipment and duct heaters. It outlines installation requirements, safety measures, and labeling specifications.\n\n**Technical details:**\n*   Article 424: Fixed Electric Space-Heating Equipment\n*   424.43: Leads in Junction Box (minimum 150 mm or 6 in.)\n*   424.44: Installation of Cables in Concrete or Poured Masonry Floors\n*   424.45: Installation of Cables Under Floor Coverings\n*   424.46: Inspection\n*   424.47: Label Provided by Manufacturer\n*   424.48: Installation of Cables in Walls (maximum 1.2 m or 4 ft above the floor)\n*   Part VI: Duct Heaters\n*   424.57: General\n*   424.58: Identification\n*   424.59: Airflow (within 1.2 m or 4 ft)\n*   424.60: Elevated Inlet Temperature\n*   424.61: Installation of Duct Heaters with Heat Pumps and Air Conditioners (closer than 1.2 m or 4 ft)\n*   424.62: Condensation\n*   424.63: Fan Circuit Interlock\n*   424.64: Limit Controls\n*   GFCI protection\n*   AFCI protection\n*   Effective date: January 1, 2026\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p51_narr1", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.134 Direct-Current Equipment. Luminaires installed on\ndc circuits shall be equipped with auxiliary equipment and\nresistors designed for dc operation. The luminaires shall be\nmarked for dc operation.", "410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip-\nment having an open-circuit voltage exceeding 300 volts shall\nnot be installed in dwelling occupancies unless such equipment\nis designed so that there will be no exposed live parts when\nlamps are being inserted, are in place, or are being removed.\n410.136 Luminaire Mounting.", "410.137 Equipment Not Integral with Luminaire.", "410.139 Switches. Snap switches shall comply with 404.14.", "410.140 General.", "410.141 Control.", "410.142 Lamp Terminals and Lampholders. Parts that must be\nremoved for lamp replacement shall be hinged or held captive.\nLamps or lampholders shall be designed so that there are no\nexposed live parts when lamps are being inserted or removed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS\n (F) High-Intensity Discharge Luminaires. (1) Recessed. Recessed high-intensity luminaires designed to\nbe installed in wall or ceiling cavities shall have thermal protec-\ntion and be identified as thermally protected. (2) Inherently Protected. Thermal protection shall not be\nrequired in a recessed high-intensity luminaire whose design,\nconstruction, and thermal performance characteristics are\nequivalent to a thermally protected luminaire and are identi-\nfied as inherently protected. (3) Installed in Poured Concrete. Thermal protection shall\nnot be required in a recessed high-intensity discharge lumin-\naire identified for use and installed in poured concrete. (4) Recessed Remote Ballasts. A recessed remote ballast for a\nhigh-intensity discharge luminaire shall have thermal protec-\ntion that is integral with the ballast and shall be identified as\nthermally protected. (5) Metal Halide Lamp Containment. Luminaires that use a\nmetal halide lamp other than a thick-glass parabolic reflector\nlamp (PAR) shall be provided with a containment barrier that\nencloses the lamp, or shall be provided with a physical means\nthat only allows the use of a lamp that is Type O. Informational Note: See ANSI C78.389, American National Stand-\nard for Electric Lamps -High Intensity Discharge, Methods of Measur-\ning Characteristics. 410.134 Direct-Current Equipment. Luminaires installed on\ndc circuits shall be equipped with auxiliary equipment and\nresistors designed for dc operation. The luminaires shall be\nmarked for dc operation. 410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip-\nment having an open-circuit voltage exceeding 300 volts shall\nnot be installed in dwelling occupancies unless such equipment\nis designed so that there will be no exposed live parts when\nlamps are being inserted, are in place, or are being removed. 410.136 Luminaire Mounting. (A) Exposed Components. Luminaires that have exposed\nballasts, transformers, LED drivers, or power supplies shall be\ninstalled such that ballasts, transformers, LED drivers, or power\nsupplies shall not be in contact with combustible material\nunless listed for such condition. (B) Combustible Low-Density Cellulose Fiberboard. Where a\nsurface-mounted luminaire containing a ballast, transformer,\nLED driver, or power supply is to be installed on combustible\nlow-density cellulose fiberboard, it shall be marked for this\ncondition or shall be spaced not less than 38 mm (1\u00bd in.) from\nthe surface of the fiberboard. Where such luminaires are parti-\nally or wholly recessed, 410.110 through 410.126 shall apply. Informational Note: See ASTM E84-20, Standard Test Method for\nSurface Burning Characteristics of Building Materials, or ANSI/\nUL 723-2018, Standard for Test for Surface Burning Characteristics of\nBuilding Materials."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p51_narr2", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.134 Direct-Current Equipment. Luminaires installed on\ndc circuits shall be equipped with auxiliary equipment and\nresistors designed for dc operation. The luminaires shall be\nmarked for dc operation.", "410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip-\nment having an open-circuit voltage exceeding 300 volts shall\nnot be installed in dwelling occupancies unless such equipment\nis designed so that there will be no exposed live parts when\nlamps are being inserted, are in place, or are being removed.\n410.136 Luminaire Mounting.", "410.137 Equipment Not Integral with Luminaire.", "410.139 Switches. Snap switches shall comply with 404.14.", "410.140 General.", "410.141 Control.", "410.142 Lamp Terminals and Lampholders. Parts that must be\nremoved for lamp replacement shall be hinged or held captive.\nLamps or lampholders shall be designed so that there are no\nexposed live parts when lamps are being inserted or removed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Combustible low-density cellulose fiberboard\nincludes sheets, panels, and tiles that have a density of\n320 kg/m\u00b3 (20 lb/ft\u00b3) or less and that are formed of bonded\nplant fiber material but does not include solid or laminated\nwood or fiberboard that has a density in excess of 320 kg/m\u00b3\n(20 lb/ft\u00b3) or is a material that has been integrally treated with\nfire-retarding chemicals to the degree that the flame spread\nindex in any plane of the material will not exceed 25, deter-\nmined in accordance with tests for surface burning characteris-\ntics of building materials. 410.137 Equipment Not Integral with Luminaire. 410.142\n (A) Metal Cabinets. Auxiliary equipment, including reactors,\ncapacitors, resistors, and similar equipment, where not\ninstalled as part of a luminaire assembly, shall be enclosed in\naccessible, permanently installed metal cabinets. (B) Separate Mounting. Separately mounted ballasts, trans-\nformers, LED drivers, or power supplies that are listed for\ndirect connection to a wiring system shall not be required to be\nadditionally enclosed. (C) Wired Luminaire Sections. Wired luminaire sections are\npaired, with a ballast(s) or LED driver(s) supplying a light\nsource or light sources in both. For interconnection between\npaired units, it shall be permissible to use metric designator 12\n(trade size %) flexible metal conduit in lengths not exceeding\n7.5 m (25 ft), installed in accordance with Part II of Article 348. Luminaire wire operating at line voltage, supplying only the\nballast (s) or LED driver(s) of one of the paired luminaires,\nshall be permitted in the same raceway as the light source\nsupply wires of the paired luminaires where the voltage rating\nof the light source supply wires is greater than the line voltage. 410.138 Autotransformers. An autotransformer that is used to\nraise the voltage to more than 300 volts, as part of a ballast for\nsupplying lighting units, shall be supplied only by a grounded\nsystem. 410.139 Switches. Snap switches shall comply with 404.14. Part XIII. Special Provisions for Electric-Discharge Lighting\nSystems of More Than 1000 Volts\n 410.140 General. (A) Listing. Electric-discharge lighting systems with an open-\ncircuit voltage exceeding 1000 volts shall be listed and installed\nin conformance with that listing. (B) Dwelling Occupancies. Equipment that has an open-\ncircuit voltage exceeding 1000 volts shall not be installed in or\non dwelling occupancies. (C) Live Parts. The terminal of an electric-discharge lamp\nshall be considered as a live part. (D) Additional Requirements. In addition to complying with\nthe general requirements for luminaires, such equipment shall\ncomply with Part XIII of this article. 410.141 Control. (A) Disconnection. Luminaires or lamp installation shall be\ncontrolled either singly or in groups by an externally operable\nswitch or circuit breaker that opens all ungrounded primary\nconductors. (B) Within Sight or Locked Type."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p51_narr3", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.134 Direct-Current Equipment. Luminaires installed on\ndc circuits shall be equipped with auxiliary equipment and\nresistors designed for dc operation. The luminaires shall be\nmarked for dc operation.", "410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip-\nment having an open-circuit voltage exceeding 300 volts shall\nnot be installed in dwelling occupancies unless such equipment\nis designed so that there will be no exposed live parts when\nlamps are being inserted, are in place, or are being removed.\n410.136 Luminaire Mounting.", "410.137 Equipment Not Integral with Luminaire.", "410.139 Switches. Snap switches shall comply with 404.14.", "410.140 General.", "410.141 Control.", "410.142 Lamp Terminals and Lampholders. Parts that must be\nremoved for lamp replacement shall be hinged or held captive.\nLamps or lampholders shall be designed so that there are no\nexposed live parts when lamps are being inserted or removed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The switch or circuit\nbreaker shall be located within sight from the luminaires or\nlamps, or it shall be permitted to be located elsewhere if it is\nlockable open in accordance with 110.25. 410.142 Lamp Terminals and Lampholders. Parts that must be\nremoved for lamp replacement shall be hinged or held captive. Lamps or lampholders shall be designed so that there are no\nexposed live parts when lamps are being inserted or removed. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p51_fig1", "chunk_type": "figure", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.134 Direct-Current Equipment. Luminaires installed on\ndc circuits shall be equipped with auxiliary equipment and\nresistors designed for dc operation. The luminaires shall be\nmarked for dc operation.", "410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip-\nment having an open-circuit voltage exceeding 300 volts shall\nnot be installed in dwelling occupancies unless such equipment\nis designed so that there will be no exposed live parts when\nlamps are being inserted, are in place, or are being removed.\n410.136 Luminaire Mounting.", "410.137 Equipment Not Integral with Luminaire.", "410.139 Switches. Snap switches shall comply with 404.14.", "410.140 General.", "410.141 Control.", "410.142 Lamp Terminals and Lampholders. Parts that must be\nremoved for lamp replacement shall be hinged or held captive.\nLamps or lampholders shall be designed so that there are no\nexposed live parts when lamps are being inserted or removed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p51_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.134 Direct-Current Equipment. Luminaires installed on\ndc circuits shall be equipped with auxiliary equipment and\nresistors designed for dc operation. The luminaires shall be\nmarked for dc operation. | 410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip-\nment having an open-circuit voltage exceeding 300 volts shall\nnot be installed in dwelling occupancies unless such equipment\nis designed so that there will be no exposed live parts when\nlamps are being inserted, are in place, or are being removed.\n410.136 Luminaire Mounting. | 410.137 Equipment Not Integral with Luminaire. | 410.139 Switches. Snap switches shall comply with 404.14. | 410.140 General. | 410.141 Control. | 410.142 Lamp Terminals and Lampholders. Parts that must be\nremoved for lamp replacement shall be hinged or held captive.\nLamps or lampholders shall be designed so that there are no\nexposed live parts when lamps are being inserted or removed. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) related to fixed electric space-heating equipment and resistance-type boilers. It details requirements for overcurrent protection, conductor sizing, and temperature/pressure limit controls.\n\n**Technical details:**\n*   Article 424 - Fixed Electric Space-Heating Equipment\n*   424.65 Location of Disconnecting Means\n*   424.70 Scope: Resistance-Type Boilers\n*   424.72 Overcurrent Protection\n*   ASME-Rated and Stamped Vessel\n*   424.73 Overtemperature Limit Control\n*   424.74 Overpressure Limit Control\n*   Part VIII. Electrode-Type Boilers\n*   424.80 Scope\n*   Conductors supplying supplementary overcurrent protective devices\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-327"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p52_narr1", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "headings_on_page": ["410.143 Transformers.", "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.144 Transformer Locations.", "410.145 Exposure to Damage. Lamps shall not be located\nwhere normally exposed to physical damage.", "410.150 Installation.", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "410.143\n 410.143 Transformers. ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS\n (A) Type. Transformers shall be enclosed, identified for the\nuse, and listed. (B) Voltage. The secondary circuit voltage shall not exceed\n15,000 volts, nominal, under any load condition. The voltage to\nground of any output terminals of the secondary circuit shall\nnot exceed 7500 volts under any load conditions. (C) Rating. Transformers shall have a secondary short-circuit\ncurrent rating of not more than 150 mA if the open-circuit volt-\nage is over 7500 volts, and not more than 300 mA if the open-\ncircuit voltage rating is 7500 volts or less. (D) Secondary Connections. Secondary circuit outputs shall\nnot be connected in parallel or in series. 410.144 Transformer Locations. (A) Accessible. Transformers shall be accessible after installa-\ntion. (B) Secondary Conductors. Transformers shall be installed as\nnear to the lamps as practicable to keep the secondary conduc-\ntors as short as possible. (C) Adjacent to Combustible Materials. Transformers shall be\nlocated so that adjacent combustible materials are not subjec-\nted to temperatures in excess of 90\u00b0C (194\u00b0F). 410.145 Exposure to Damage. Lamps shall not be located\nwhere normally exposed to physical damage. 410.146 Marking. Each luminaire or each secondary circuit of\ntubing having an open-circuit voltage of over 1000 volts shall\nhave a clearly legible marking in letters not less than 6 mm\n(4 in.) high reading \"Caution volts.\" The voltage indica-\n ted shall be the rated open-circuit voltage. The caution sign(s)\nor label(s) shall comply with 110.21 (B). Part XIV. Lighting Track\n 410.150 Installation. (A) Lighting Track. Lighting track shall be permanently\ninstalled and permanently connected to a branch circuit. Only\nlighting track fittings shall be installed on lighting track. Light-\ning track fittings shall not be equipped with general-purpose\nreceptacles. (B) Connected Load. The connected load on lighting track\nshall not exceed the rating of the track. Lighting track shall be\nsupplied by a branch circuit having a rating not more than that\nof the track. The load calculation in 220.46(B) shall not be\nrequired to limit the length of track on a single branch circuit,\nand it shall not be required to limit the number of luminaires\non a single track. (C) Locations Not Permitted. Lighting track shall not be\ninstalled in the following locations:\n (1) Where likely to be subjected to physical damage\n (2) In wet or damp locations\n (3) Where subject to corrosive vapors\n (4)\n In storage battery rooms\n (5) In hazardous (classified) locations\n (6)\n Where concealed\n (7) Where extended through walls or partitions\n (8) Less than 1.5 m (5 ft) above the finished floor except\nwhere protected from physical damage or track operating\nat less than 30 volts rms open-circuit voltage\n (9) Where prohibited by 410.10(D)\n (D) Support."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p52_narr2", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "headings_on_page": ["410.143 Transformers.", "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.144 Transformer Locations.", "410.145 Exposure to Damage. Lamps shall not be located\nwhere normally exposed to physical damage.", "410.150 Installation.", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Fittings identified for use on lighting track shall\nbe designed specifically for the track on which they are to be\ninstalled. They shall be securely fastened to the track, shall\nmaintain polarization and connections to the equipment\ngrounding conductor, and shall be designed to be suspended\ndirectly from the track. 410.153 Heavy-Duty Lighting Track. Heavy-duty lighting track\nis lighting track identified for use exceeding 20 amperes. Each\nfitting attached to a heavy-duty lighting track shall have individ-\nual overcurrent protection. 410.154 Fastening. Lighting track shall be securely mounted\nso that each fastening is suitable for supporting the maximum\nweight of luminaires that can be installed. Unless identified for\nsupports at greater intervals, a single section 1.2 m (4 ft) or\nshorter in length shall have two supports, and, where installed\nin a continuous row, each individual section of not more than\n1.2 m (4 ft) in length shall have one additional support. 410.155 Construction Requirements. (A) Construction. The housing for the lighting track system\nshall be of substantial construction to maintain rigidity. The\nconductors shall be installed within the track housing, permit-\nting insertion of a luminaire, and designed to prevent tamper-\ning and accidental contact with live parts. Components of\nlighting track systems of different voltages shall not be inter-\nchangeable. The track conductors shall be a minimum 12 AWG\nor equal and shall be copper. The track system ends shall be\ninsulated and capped. (B) Equipment Grounding Conductor. Lighting track shall be\nconnected to the equipment grounding conductor in accord-\nance with Part V of this article, and the track sections shall be\nsecurely coupled to maintain continuity of the circuitry, polari-\nzation, and grounding throughout. Part XV. Decorative Lighting and Similar Accessories\n 410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed. Part XVI. Special Provisions for Horticultural Lighting Equip-\n ment\n 410.170 General. Luminaires complying with Parts, I. II, III,\nIV, V, VI, VII, IX, X, XI, and XII of this article shall be permit-\nted to be used for horticultural lighting. Part XVI shall addi-\ntionally apply to lighting equipment specifically identified for\nhorticultural use. Informational Note: Lighting equipment identified for horticul\ntural use is designed to provide a spectral characteristic needed\nfor the growth of plants and can also provide supplemental\ngeneral illumination within the growing environment. 410.172 Listing. Lighting equipment identified for horticul-\ntural use shall be listed. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p52_fig1", "chunk_type": "figure", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "headings_on_page": ["410.143 Transformers.", "ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS", "410.144 Transformer Locations.", "410.145 Exposure to Damage. Lamps shall not be located\nwhere normally exposed to physical damage.", "410.150 Installation.", "410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p52_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed.\nHeadings: 410.143 Transformers. | ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS | 410.144 Transformer Locations. | 410.145 Exposure to Damage. Lamps shall not be located\nwhere normally exposed to physical damage. | 410.150 Installation. | 410.160 Listing of Decorative Lighting. Decorative lighting\nand similar accessories used for holiday lighting and similar\npurposes, in accordance with 590.3 (B), shall be listed.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, detailing regulations for fixed electric space-heating equipment and electric radiant heating panels and heating panel sets.\n\n**Technical details:**\n*   Article 424: Fixed Electric Space-Heating Equipment\n    *   424.81 Identification: Electrode-type boilers\n    *   424.82 Branch-Circuit Requirements: Conductor sizing, overcurrent protection\n    *   424.83 Overtemperature Limit Control: Temperature-sensitive limiting means\n    *   424.84 Overpressure Limit Control: Pressure-sensitive limiting means\n    *   424.85 Grounding: Boiler grounding requirements\n    *   424.86 Markings: Boiler markings (manufacturer's name, rating in volts, amperes, kilowatts, electrical supply specifications, \"Electrode-Type Boiler\" marking, warning marking)\n*   Part IX: Electric Radiant Heating Panels and Heating Panel Sets\n    *   424.90 Scope: Radiant heating panels and heating panel sets\n    *   424.92 Markings: Location, identification, required markings (name, symbol, catalog number, rating in volts and watts or volts and amperes)\n    *   424.93 Installation: Manufacturer's instructions, locations not permitted, separation from outlets for luminaires (200 mm (8 in.), 50 mm (2 in.)), surfaces covering heating panels, surface coverings\n*   Keywords: National Electrical Code, NEC, electric space-heating equipment, radiant heating panels, boilers, grounding, markings, installation, overtemperature, overpressure, branch circuit, conductors, kW, volts, amperes, frequency, phases, wires."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p53_narr1", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 411-LOW-VOLTAGE LIGHTING", "410.174 Installation and Use. Lighting equipment identified\nfor horticultural use shall be installed and used in accordance\nwith the manufacturer's installation instructions and installa-\ntion markings on the equipment as required by that listing.\n410.176 Locations Not Permitted.", "410.178 Flexible Cord. Flexible cord shall only be permitted\nwhen provided as part of listed lighting equipment identified\nfor horticultural use for any of the following uses:", "410.190 General.", "410.191 Listing. Luminaires intended to emit germicidal irra-\ndiation shall be listed and identified as germicidal equipment.\n410.193 Installation. Luminaires shall be installed in accord-\nance with the manufacturer's instructions and equipment\nmarkings.", "410.195 Locations Not Permitted.", "410.197 Germicidal Irradiation Systems.", "411.1 Scope. This article covers low voltage lighting systems\nand their associated components.", "411.3 Voltage Limitations. The operating voltage of low-\nvoltage lighting systems and their associated components shall\nnot exceed 30 volts ac or 60 volts dc. If wet contact is likely to\noccur, the operating voltage of low-voltage lighting systems and", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 411-LOW-VOLTAGE LIGHTING\n 410.174 Installation and Use. Lighting equipment identified\nfor horticultural use shall be installed and used in accordance\nwith the manufacturer's installation instructions and installa-\ntion markings on the equipment as required by that listing. 410.176 Locations Not Permitted. (A) General Lighting. Lighting equipment identified for horti-\ncultural use shall not be installed as lighting for general illumi-\nnation unless such use is indicated in the manufacturer's\ninstructions. (B) Installed Location. Lighting equipment identified for\nhorticultural use shall not be installed where it is likely to be\nsubject to physical damage or where concealed. 410.178 Flexible Cord. Flexible cord shall only be permitted\nwhen provided as part of listed lighting equipment identified\nfor horticultural use for any of the following uses:\n (1) Connecting a horticultural lighting luminaire directly to a\nbranch circuit outlet\n (2) Interconnecting horticultural lighting luminaires\n(3) Connecting a horticultural lighting luminaire to a remote\npower source\n Informational Note: Remote power sources include LED drivers,\nfluorescent ballasts, or HID ballasts. 410.180 Fittings and Connectors. Fittings and connectors\nattached to flexible cords shall be provided as part of a listed\nhorticultural lighting equipment device or system and installed\nin accordance with the instructions provided as part of that list-\ning. 410.182 Equipment Grounding Conductor. Lighting equip-\nment identified for horticultural use shall be connected to the\nequipment grounding conductor in accordance with Part V of\nthis article. 410.184 Ground-Fault Circuit-Interrupter (GFCI) Protection\nand Special Purpose Ground-Fault Circuit-Interrupter\n(SPGFCI) Protection. Lighting equipment identified for horti-\ncultural use and employing flexible cord(s) with one or more\nseparable connector(s) or attachment plug(s) shall be supplied\nby lighting outlets protected by a listed GFCI. Exception: Circuits exceeding 150 volts to ground shall be protected by a\nlisted SPGFCI. Informational Note: See UL 943C, Outline of Investigation for\nSpecial Purpose Ground-Fault Circuit-Interrupters, for information\non special purpose ground-fault circuit interrupters. 410.186 Support. Fittings identified for support of horticul-\ntural lighting equipment shall be used in accordance with the\ninstallation instructions provided and shall be securely\nfastened. Part XVII. Special Provisions for Germicidal Irradiation\nLuminaires\n 410.190 General. 410.191 Listing. Luminaires intended to emit germicidal irra-\ndiation shall be listed and identified as germicidal equipment. 410.193 Installation. Luminaires shall be installed in accord-\nance with the manufacturer's instructions and equipment\nmarkings. 410.195 Locations Not Permitted. 411.3\n (A) General Lighting. Luminaires shall not be installed as\nlighting for general illumination unless such use is indicated in\nthe manufacturer's instructions."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p53_narr2", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 411-LOW-VOLTAGE LIGHTING", "410.174 Installation and Use. Lighting equipment identified\nfor horticultural use shall be installed and used in accordance\nwith the manufacturer's installation instructions and installa-\ntion markings on the equipment as required by that listing.\n410.176 Locations Not Permitted.", "410.178 Flexible Cord. Flexible cord shall only be permitted\nwhen provided as part of listed lighting equipment identified\nfor horticultural use for any of the following uses:", "410.190 General.", "410.191 Listing. Luminaires intended to emit germicidal irra-\ndiation shall be listed and identified as germicidal equipment.\n410.193 Installation. Luminaires shall be installed in accord-\nance with the manufacturer's instructions and equipment\nmarkings.", "410.195 Locations Not Permitted.", "410.197 Germicidal Irradiation Systems.", "411.1 Scope. This article covers low voltage lighting systems\nand their associated components.", "411.3 Voltage Limitations. The operating voltage of low-\nvoltage lighting systems and their associated components shall\nnot exceed 30 volts ac or 60 volts dc. If wet contact is likely to\noccur, the operating voltage of low-voltage lighting systems and", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(B) Installed Location. Luminaires shall not be installed\nwhere likely to be subject to physical damage. (C) Dwellings. Luminaires shall not be installed in a dwelling\nunless listed and identified for use in dwellings. (D) Mounting Height. Luminaires installed in a building space\nthat will be occupied during luminaire operation shall not be\nmounted below the minimum height specified by its listing and\ninstallation instructions. 410.197 Germicidal Irradiation Systems. (A) Listing. A germicidal irradiation system intended to\nprovide a safeguard against UV exposure by ensuring that a\nbuilding space will not be occupied during luminaire operation\nshall be listed and identified as a germicidal system. (B) System Components. All system components shall be\nprovided by the system manufacturer or clearly specified in the\ninstallation instructions as a component that the installer is\nrequired to source separately. (C) Installation. A germicidal irradiation system shall be instal-\nled in accordance with the manufacturer's installation instruc-\ntions and installation markings. (D) Dwellings. A germicidal irradiation system shall not be\ninstalled in a dwelling unless listed and identified for use in\ndwellings. ARTICLE 411\nLow-Voltage Lighting\n 411.1 Scope. This article covers low voltage lighting systems\nand their associated components. 411.2 Reconditioned Equipment. Listed low-voltage lighting\nsystems or a lighting system assembled from listed parts shall\nnot be reconditioned. (A) Listed System. The luminaires, power supply, and lumin-\naire fittings (including the exposed bare conductors) of a low-\nvoltage lighting system shall be listed for use as part of the same\nidentified lighting system. (B) Assembly of Listed Parts. A lighting system assembled\nfrom the following listed parts shall be permitted:\n (1) Low-voltage luminaires identified for the use\n (2)\n Power supply identified for the use\n (3)\n Low-voltage luminaire fittings identified for the use\n(4) Suitably rated cord or cable, or any Chapter 3 wiring\nmethod for the secondary circuit\n 411.3 Voltage Limitations. The operating voltage of low-\nvoltage lighting systems and their associated components shall\nnot exceed 30 volts ac or 60 volts dc. If wet contact is likely to\noccur, the operating voltage of low-voltage lighting systems and\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p53_fig1", "chunk_type": "figure", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 411-LOW-VOLTAGE LIGHTING", "410.174 Installation and Use. Lighting equipment identified\nfor horticultural use shall be installed and used in accordance\nwith the manufacturer's installation instructions and installa-\ntion markings on the equipment as required by that listing.\n410.176 Locations Not Permitted.", "410.178 Flexible Cord. Flexible cord shall only be permitted\nwhen provided as part of listed lighting equipment identified\nfor horticultural use for any of the following uses:", "410.190 General.", "410.191 Listing. Luminaires intended to emit germicidal irra-\ndiation shall be listed and identified as germicidal equipment.\n410.193 Installation. Luminaires shall be installed in accord-\nance with the manufacturer's instructions and equipment\nmarkings.", "410.195 Locations Not Permitted.", "410.197 Germicidal Irradiation Systems.", "411.1 Scope. This article covers low voltage lighting systems\nand their associated components.", "411.3 Voltage Limitations. The operating voltage of low-\nvoltage lighting systems and their associated components shall\nnot exceed 30 volts ac or 60 volts dc. If wet contact is likely to\noccur, the operating voltage of low-voltage lighting systems and", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p53_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 411-LOW-VOLTAGE LIGHTING | 410.174 Installation and Use. Lighting equipment identified\nfor horticultural use shall be installed and used in accordance\nwith the manufacturer's installation instructions and installa-\ntion markings on the equipment as required by that listing.\n410.176 Locations Not Permitted. | 410.178 Flexible Cord. Flexible cord shall only be permitted\nwhen provided as part of listed lighting equipment identified\nfor horticultural use for any of the following uses: | 410.190 General. | 410.191 Listing. Luminaires intended to emit germicidal irra-\ndiation shall be listed and identified as germicidal equipment.\n410.193 Installation. Luminaires shall be installed in accord-\nance with the manufacturer's instructions and equipment\nmarkings. | 410.195 Locations Not Permitted. | 410.197 Germicidal Irradiation Systems. | 411.1 Scope. This article covers low voltage lighting systems\nand their associated components. | 411.3 Voltage Limitations. The operating voltage of low-\nvoltage lighting systems and their associated components shall\nnot exceed 30 volts ac or 60 volts dc. If wet contact is likely to\noccur, the operating voltage of low-voltage lighting systems and | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 424, specifically addressing fixed electric space-heating equipment. It details requirements for heating panel sets, wiring clearances, and installation procedures in various locations.\n\n**Technical details:**\n*   Article: 424 - Fixed Electric Space-Heating Equipment\n*   Sections: 424.93, 424.94, 424.95, 424.96, 424.97, 424.98, 424.99\n*   Keywords: Heating panel sets, mounting location, wiring, ceilings, walls, branch-circuit conductors, nonheating leads, concrete, masonry, floor covering, expansion joints, GFCI, AFCI\n*   Measurements: 6 mm (1/4 in.), 50 mm (2 in.), 1.2 m (4 ft), 50\u00b0C (122\u00b0F), 40\u00b0C (104\u00b0F)\n*   Code: 310.15(B)(1), 310.14(A)(3)\n*   Document: 2023 Edition National Electrical Code\n*   Page: 70-329"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p54_narr1", "chunk_type": "narrative", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "headings_on_page": ["ARTICLE 422-APPLIANCES", "411.4 Low-Voltage Lighting Systems. Low voltage lighting\nsystems shall consist of an isolating power supply, low-voltage\nluminaires, and associated equipment that are all identified for\nthe use. The output circuits of the power supply shall be rated\nfor 25 amperes maximum under all load conditions.\n411.6 Specific Location Requirements.", "411.7 Secondary Circuits.", "422.1 Scope. This article covers electrical appliances used in\nany occupancy.", "422.5 GFCI Protection.", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p54_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "their associated components shall not exceed 15 volts ac or", "summary": "Table of their associated components shall not exceed 15 volts ac or: their associated components shall not exceed 15 volts ac or, (3) Cord-and-plug-connected high-pressure spray washing"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p54_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p54_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "411.4\n ARTICLE 422-APPLIANCES"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p54_table1", "chunk_type": "table", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "headings_on_page": ["ARTICLE 422-APPLIANCES", "411.4 Low-Voltage Lighting Systems. Low voltage lighting\nsystems shall consist of an isolating power supply, low-voltage\nluminaires, and associated equipment that are all identified for\nthe use. The output circuits of the power supply shall be rated\nfor 25 amperes maximum under all load conditions.\n411.6 Specific Location Requirements.", "411.7 Secondary Circuits.", "422.1 Scope. This article covers electrical appliances used in\nany occupancy.", "422.5 GFCI Protection.", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering fixed resistance and electrode industrial process heating equipment, including installation guidelines and requirements.\n\n**Technical details:**\n*   Article 425: Fixed Resistance and Electrode Industrial Process Heating Equipment\n*   Sections: 424.99, 424.100, 424.101, 424.102, 424.103, 424.104, 425.1, 425.3, 425.4, 425.6, 425.10\n*   Keywords: Anchoring, Coverings, GFCI Protection, Grounding Braid or Sheath, Low-Voltage Fixed Electric Space-Heating Equipment, Energy Source, Listed Equipment, Installation, Branch Circuit, Branch Circuits, Listed Equipment, Location, Working Space, Above Grade Level, Floor, or Work Platform\n*   Table 425.3: Other Articles\n    *   Equipment: Motors, motor circuits, and controllers; Air-conditioning and refrigerating equipment\n    *   Article: 430, 440 (Parts I through IV)\n*   Measurements: 30 volts (42.4 volts peak) ac, 60 volts dc, 762 mm (30 in.)\n*   Standard: NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["their associated components shall not exceed 15 volts ac or", "(3) Cord-and-plug-connected high-pressure spray washing"], ["30 volts dc.", "machines"], ["Informational Note: See 680.1for swimming pools, fountains,", "(4)", "Tire inflation machines"], ["and similar installations.", "(5) Vending machines"], ["(6) Sump pumps"], ["411.4 Low-Voltage Lighting Systems. Low voltage lighting", "(7)", "Dishwashers"], ["systems shall consist of an isolating power supply, low-voltage", "Informational Note: Section 210.8 specifies requirements for"], ["luminaires, and associated equipment that are all identified for", "GFCI protection for the branch-circuit outlet where the covered"], ["the use. The output circuits of the power supply shall be rated", "location warrants such protection."], ["for 25 amperes maximum under all load conditions."], ["411.6 Specific Location Requirements.", "(B) Type and Location. The GFCI shall be readily accessible,"], ["listed, and located in one or more of the following locations:"], ["(A) Walls, Floors, and Ceilings. Conductors concealed or", "(1) Within the branch-circuit overcurrent device"], ["extended through a wall, floor, or ceiling shall be in accord-", "(2) A device or outlet within the supply circuit"], ["ance with one of the following:", "(3) An integral part of the attachment plug"], ["(1) Installed using any of the wiring methods specified in", "(4)", "Within the supply cord not more than 300 mm (12 in.)"], ["Chapter 3", "from the attachment plug"], ["(2)", "Installed using wiring supplied by a listed Class 2 power", "(5) Factory installed within the appliance"], ["source and installed in accordance with 725.130", "422.6 Listing Required. All appliances supplied by 50 volts or"], ["(B) Pools, Spas, Fountains, and Similar Locations. Lighting", "higher shall be listed."], ["systems shall be installed not less than 3 m (10 ft) horizontally"], ["from the nearest edge of the water, unless permitted elsewhere", "Part II. Installation"], ["in this Code."], ["411.7 Secondary Circuits.", "422.10 Branch Circuits. Branch circuits supplying appliances"], ["shall comply with 422.10(A) or (B)."], ["(A) Grounding. Secondary circuits shall not be grounded.", "(A) Individual Branch Circuits. Individual branch circuits"], ["Exception: Secondary circuits supplied by a Class 2 power source listed", "supplying appliances shall comply with the following as applica-"], ["and identified as suitable for secondary grounding shall be permitted to", "ble:"], ["be grounded.", "(1) The ampacities of branch-circuit conductors shall not be"], ["(B) Isolation. The secondary circuit shall be insulated from", "less than the marked rating of the appliance or the"], ["the branch circuit by an isolating transformer.", "marked rating of an appliance having combined loads."], ["(C) Bare Conductors. Exposed bare conductors and current-", "(2) The ampacities of branch-circuit conductors for motor-"], ["carrying parts shall be permitted for indoor installations only.", "operated appliances not having a marked rating shall be"], ["Bare conductors shall not be installed less than 2.1 m (7 ft)", "in accordance with Part II of Article 430."], ["above the finished floor, unless specifically listed for a lower", "(3) The branch-circuit rating for an appliance that is a"], ["installation height.", "continuous load, other than a motor-operated appliance,"], ["shall not be less than 125 percent of the marked rating,"], ["411.8 Branch Circuit. Lighting systems covered by this article", "or not less than 100 percent of the marked rating if the"], ["shall be supplied from a maximum 20-ampere branch circuit.", "branch-circuit device and its assembly are listed for"], ["continuous loading at 100 percent of its rating."], ["(4) Branch circuits and branch-circuit conductors for house-"], ["hold ranges and cooking appliances shall be permitted to"], ["be in accordance with Table 220.55 and shall be sized in"], ["accordance with 210.19(C)."], ["ARTICLE 422", "(B) Branch Circuits Supplying Two or More Loads. For"], ["Appliances", "branch circuits supplying appliances and other loads, the"], ["rating shall be determined in accordance with 210.23."], ["Part I. General", "422.11 Overcurrent Protection. Appliances shall be protected"], ["422.1 Scope. This article covers electrical appliances used in", "against overcurrent in accordance with 422.11 (A) through (G)"], ["and 422.10."], ["any occupancy.", "(A) Branch-Circuit Overcurrent Protection. Branch circuits"], ["422.5 GFCI Protection.", "shall be protected in accordance with 240.4."], ["(A) General. Appliances identified in 422.5(A) (1) through", "If a protective device rating is marked on an appliance, the"], ["(A) (7) 150 volts or less to ground and 60 amperes or less,", "branch-circuit overcurrent device rating shall not exceed the"], ["single- or 3-phase, shall be provided with Class A protection for", "protective device rating marked on the appliance."], ["personnel. Multiple Class A protective devices shall be permit-"], ["ted but shall not be required."], ["(1) Automotive vacuum machines"], ["(2) Drinking water coolers and bottle fill stations"], ["70-318", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Motors, motor circuits, and", "430"], ["controllers", ""], ["Air-conditioning and", "440 (Parts I through IV)"], ["refrigerating equipment", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists their associated components shall not exceed 15 volts ac or with columns including: their associated components shall not exceed 15 volts ac or, (3) Cord-and-plug-connected high-pressure spray washing.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.\nHeadings: ARTICLE 422-APPLIANCES | 411.4 Low-Voltage Lighting Systems. Low voltage lighting\nsystems shall consist of an isolating power supply, low-voltage\nluminaires, and associated equipment that are all identified for\nthe use. The output circuits of the power supply shall be rated\nfor 25 amperes maximum under all load conditions.\n411.6 Specific Location Requirements. | 411.7 Secondary Circuits. | 422.1 Scope. This article covers electrical appliances used in\nany occupancy. | 422.5 GFCI Protection. | 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.\n\ntheir associated components shall not exceed 15 volts ac or | (3) Cord-and-plug-connected high-pressure spray washing |\n30 volts dc. | machines |\nInformational Note: See 680.1for swimming pools, fountains, | (4) | Tire inflation machines\nand similar installations. | (5) Vending machines |\n(6) Sump pumps | |\n411.4 Low-Voltage Lighting Systems. Low voltage lighting | (7) | Dishwashers\nsystems shall consist of an isolating power supply, low-voltage | Informational Note: Section 210.8 specifies requirements for |\nluminaires, and associated equipment that are all identified for | GFCI protection for the branch-circuit outlet where the covered |\nthe use. The output circuits of the power supply shall be rated | location warrants such protection. |\nfor 25 amperes maximum under all load conditions. | |\n411.6 Specific Location Requirements. | (B) Type and Location. The GFCI shall be readily accessible, |\nlisted, and located in one or more of the following locations: | |\n(A) Walls, Floors, and Ceilings. Conductors concealed or | (1) Within the branch-circuit overcurrent device |\nextended through a wall, floor, or ceiling shall be in accord- | (2) A device or outlet within the supply circuit |\nance with one of the following: | (3) An integral part of the attachment plug |\n(1) Installed using any of the wiring methods specified in | (4) | Within the supply cord not more than 300 mm (12 in.)\nChapter 3 | from the attachment plug |\n(2) | Installed using wiring supplied by a listed Class 2 power | (5) Factory installed within the appliance\nsource and installed in accordance with 725.130 | 422.6 Listing Required. All appliances supplied by 50 volts or |\n(B) Pools, Spas, Fountains, and Similar Locations. Lighting | higher shall be listed. |\nsystems shall be installed not less than 3 m (10 ft) horizontally | |\nfrom the nearest edge of the water, unless permitted elsewhere | Part II. Installation |\nin this Code. | |\n411.7 Secondary Circuits. | 422.10 Branch Circuits. Branch circuits supplying appliances |\nshall comply with 422.10(A) or (B). | |\n(A) Grounding. Secondary circuits shall not be grounded. | (A) Individual Branch Circuits. Individual branch circuits |\nException: Secondary circuits supplied by a Class 2 power source listed | supplying appliances shall comply with the following as applica- |\nand identified as suitable for secondary grounding shall be permitted to | ble: |\nbe grounded. | (1) The ampacities of branch-circuit conductors shall not be |\n(B) Isolation. The secondary circuit shall be insulated from | less than the marked rating of the appliance or the |\nthe branch circuit by an isolating transformer. | marked rating of an appliance having combined loads. |\n(C) Bare Conductors. Exposed bare conductors and current- | (2) The ampacities of branch-circuit conductors for motor- |\ncarrying parts shall be permitted for indoor installations only. | operated appliances not having a marked rating shall be |\nBare conductors shall not be installed less than 2.1 m (7 ft) | in accordance with Part II of Article 430. |\nabove the finished floor, unless specifically listed for a lower | (3) The branch-circuit rating for an appliance that is a |\ninstallation height. | continuous load, other than a motor-operated appliance, |\nshall not be less than 125 percent of the marked rating, | |\n411.8 Branch Circuit. Lighting systems covered by this article | or not less than 100 percent of the marked rating if the |\nshall be supplied from a maximum 20-ampere branch circuit. | branch-circuit device and its assembly are listed for |\ncontinuous loading at 100 percent of its rating. | |\n(4) Branch circuits and branch-circuit conductors for house- | |\nhold ranges and cooking appliances shall be permitted to | |\nbe in accordance with Table 220.55 and shall be sized in | |\naccordance with 210.19(C). | |\nARTICLE 422 | (B) Branch Circuits Supplying Two or More Loads. For |\nAppliances | branch circuits supplying appliances and other loads, the |\nrating shall be determined in accordance with 210.23. | |\nPart I. General | 422.11 Overcurrent Protection. Appliances shall be protected |\n422.1 Scope. This article covers electrical appliances used in | against overcurrent in accordance with 422.11 (A) through (G) |\nand 422.10. | |\nany occupancy. | (A) Branch-Circuit Overcurrent Protection. Branch circuits |\n422.5 GFCI Protection. | shall be protected in accordance with 240.4. |\n(A) General. Appliances identified in 422.5(A) (1) through | If a protective device rating is marked on an appliance, the |\n(A) (7) 150 volts or less to ground and 60 amperes or less, | branch-circuit overcurrent device rating shall not exceed the |\nsingle- or 3-phase, shall be provided with Class A protection for | protective device rating marked on the appliance. |\npersonnel. Multiple Class A protective devices shall be permit- | |\nted but shall not be required. | |\n(1) Automotive vacuum machines | |\n(2) Drinking water coolers and bottle fill stations | |\n70-318 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p54_table2", "chunk_type": "table", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "headings_on_page": ["ARTICLE 422-APPLIANCES", "411.4 Low-Voltage Lighting Systems. Low voltage lighting\nsystems shall consist of an isolating power supply, low-voltage\nluminaires, and associated equipment that are all identified for\nthe use. The output circuits of the power supply shall be rated\nfor 25 amperes maximum under all load conditions.\n411.6 Specific Location Requirements.", "411.7 Secondary Circuits.", "422.1 Scope. This article covers electrical appliances used in\nany occupancy.", "422.5 GFCI Protection.", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering fixed resistance and electrode industrial process heating equipment, including installation guidelines and requirements.\n\n**Technical details:**\n*   Article 425: Fixed Resistance and Electrode Industrial Process Heating Equipment\n*   Sections: 424.99, 424.100, 424.101, 424.102, 424.103, 424.104, 425.1, 425.3, 425.4, 425.6, 425.10\n*   Keywords: Anchoring, Coverings, GFCI Protection, Grounding Braid or Sheath, Low-Voltage Fixed Electric Space-Heating Equipment, Energy Source, Listed Equipment, Installation, Branch Circuit, Branch Circuits, Listed Equipment, Location, Working Space, Above Grade Level, Floor, or Work Platform\n*   Table 425.3: Other Articles\n    *   Equipment: Motors, motor circuits, and controllers; Air-conditioning and refrigerating equipment\n    *   Article: 430, 440 (Parts I through IV)\n*   Measurements: 30 volts (42.4 volts peak) ac, 60 volts dc, 762 mm (30 in.)\n*   Standard: NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["their associated components shall not exceed 15 volts ac or", "(3) Cord-and-plug-connected high-pressure spray washing"], ["30 volts dc.", "machines"], ["Informational Note: See 680.1for swimming pools, fountains,", "(4)", "Tire inflation machines"], ["and similar installations.", "(5) Vending machines"], ["(6) Sump pumps"], ["411.4 Low-Voltage Lighting Systems. Low voltage lighting", "(7)", "Dishwashers"], ["systems shall consist of an isolating power supply, low-voltage", "Informational Note: Section 210.8 specifies requirements for"], ["luminaires, and associated equipment that are all identified for", "GFCI protection for the branch-circuit outlet where the covered"], ["the use. The output circuits of the power supply shall be rated", "location warrants such protection."], ["for 25 amperes maximum under all load conditions."], ["411.6 Specific Location Requirements.", "(B) Type and Location. The GFCI shall be readily accessible,"], ["listed, and located in one or more of the following locations:"], ["(A) Walls, Floors, and Ceilings. Conductors concealed or", "(1) Within the branch-circuit overcurrent device"], ["extended through a wall, floor, or ceiling shall be in accord-", "(2) A device or outlet within the supply circuit"], ["ance with one of the following:", "(3) An integral part of the attachment plug"], ["(1) Installed using any of the wiring methods specified in", "(4)", "Within the supply cord not more than 300 mm (12 in.)"], ["Chapter 3", "from the attachment plug"], ["(2)", "Installed using wiring supplied by a listed Class 2 power", "(5) Factory installed within the appliance"], ["source and installed in accordance with 725.130", "422.6 Listing Required. All appliances supplied by 50 volts or"], ["(B) Pools, Spas, Fountains, and Similar Locations. Lighting", "higher shall be listed."], ["systems shall be installed not less than 3 m (10 ft) horizontally"], ["from the nearest edge of the water, unless permitted elsewhere", "Part II. Installation"], ["in this Code."], ["411.7 Secondary Circuits.", "422.10 Branch Circuits. Branch circuits supplying appliances"], ["shall comply with 422.10(A) or (B)."], ["(A) Grounding. Secondary circuits shall not be grounded.", "(A) Individual Branch Circuits. Individual branch circuits"], ["Exception: Secondary circuits supplied by a Class 2 power source listed", "supplying appliances shall comply with the following as applica-"], ["and identified as suitable for secondary grounding shall be permitted to", "ble:"], ["be grounded.", "(1) The ampacities of branch-circuit conductors shall not be"], ["(B) Isolation. The secondary circuit shall be insulated from", "less than the marked rating of the appliance or the"], ["the branch circuit by an isolating transformer.", "marked rating of an appliance having combined loads."], ["(C) Bare Conductors. Exposed bare conductors and current-", "(2) The ampacities of branch-circuit conductors for motor-"], ["carrying parts shall be permitted for indoor installations only.", "operated appliances not having a marked rating shall be"], ["Bare conductors shall not be installed less than 2.1 m (7 ft)", "in accordance with Part II of Article 430."], ["above the finished floor, unless specifically listed for a lower", "(3) The branch-circuit rating for an appliance that is a"], ["installation height.", "continuous load, other than a motor-operated appliance,"], ["shall not be less than 125 percent of the marked rating,"], ["411.8 Branch Circuit. Lighting systems covered by this article", "or not less than 100 percent of the marked rating if the"], ["shall be supplied from a maximum 20-ampere branch circuit.", "branch-circuit device and its assembly are listed for"], ["continuous loading at 100 percent of its rating."], ["(4) Branch circuits and branch-circuit conductors for house-"], ["hold ranges and cooking appliances shall be permitted to"], ["be in accordance with Table 220.55 and shall be sized in"], ["accordance with 210.19(C)."], ["ARTICLE 422", "(B) Branch Circuits Supplying Two or More Loads. For"], ["Appliances", "branch circuits supplying appliances and other loads, the"], ["rating shall be determined in accordance with 210.23."], ["Part I. General", "422.11 Overcurrent Protection. Appliances shall be protected"], ["422.1 Scope. This article covers electrical appliances used in", "against overcurrent in accordance with 422.11 (A) through (G)"], ["and 422.10."], ["any occupancy.", "(A) Branch-Circuit Overcurrent Protection. Branch circuits"], ["422.5 GFCI Protection.", "shall be protected in accordance with 240.4."], ["(A) General. Appliances identified in 422.5(A) (1) through", "If a protective device rating is marked on an appliance, the"], ["(A) (7) 150 volts or less to ground and 60 amperes or less,", "branch-circuit overcurrent device rating shall not exceed the"], ["single- or 3-phase, shall be provided with Class A protection for", "protective device rating marked on the appliance."], ["personnel. Multiple Class A protective devices shall be permit-"], ["ted but shall not be required."], ["(1) Automotive vacuum machines"], ["(2) Drinking water coolers and bottle fill stations"], ["70-318", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Motors, motor circuits, and", "430"], ["controllers", ""], ["Air-conditioning and", "440 (Parts I through IV)"], ["refrigerating equipment", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.\nHeadings: ARTICLE 422-APPLIANCES | 411.4 Low-Voltage Lighting Systems. Low voltage lighting\nsystems shall consist of an isolating power supply, low-voltage\nluminaires, and associated equipment that are all identified for\nthe use. The output circuits of the power supply shall be rated\nfor 25 amperes maximum under all load conditions.\n411.6 Specific Location Requirements. | 411.7 Secondary Circuits. | 422.1 Scope. This article covers electrical appliances used in\nany occupancy. | 422.5 GFCI Protection. | 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.\n\nEquipment | Article\nMotors, motor circuits, and | 430\ncontrollers |\nAir-conditioning and | 440 (Parts I through IV)\nrefrigerating equipment |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p54_fig1", "chunk_type": "figure", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "headings_on_page": ["ARTICLE 422-APPLIANCES", "411.4 Low-Voltage Lighting Systems. Low voltage lighting\nsystems shall consist of an isolating power supply, low-voltage\nluminaires, and associated equipment that are all identified for\nthe use. The output circuits of the power supply shall be rated\nfor 25 amperes maximum under all load conditions.\n411.6 Specific Location Requirements.", "411.7 Secondary Circuits.", "422.1 Scope. This article covers electrical appliances used in\nany occupancy.", "422.5 GFCI Protection.", "422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p54_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p54_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "their associated components shall not exceed 15 volts ac or", "summary": "Table of their associated components shall not exceed 15 volts ac or: their associated components shall not exceed 15 volts ac or, (3) Cord-and-plug-connected high-pressure spray washing"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p54_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.\nHeadings: ARTICLE 422-APPLIANCES | 411.4 Low-Voltage Lighting Systems. Low voltage lighting\nsystems shall consist of an isolating power supply, low-voltage\nluminaires, and associated equipment that are all identified for\nthe use. The output circuits of the power supply shall be rated\nfor 25 amperes maximum under all load conditions.\n411.6 Specific Location Requirements. | 411.7 Secondary Circuits. | 422.1 Scope. This article covers electrical appliances used in\nany occupancy. | 422.5 GFCI Protection. | 422.6 Listing Required. All appliances supplied by 50 volts or\nhigher shall be listed.\n\nAI caption: **Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering fixed resistance and electrode industrial process heating equipment, including installation guidelines and requirements.\n\n**Technical details:**\n*   Article 425: Fixed Resistance and Electrode Industrial Process Heating Equipment\n*   Sections: 424.99, 424.100, 424.101, 424.102, 424.103, 424.104, 425.1, 425.3, 425.4, 425.6, 425.10\n*   Keywords: Anchoring, Coverings, GFCI Protection, Grounding Braid or Sheath, Low-Voltage Fixed Electric Space-Heating Equipment, Energy Source, Listed Equipment, Installation, Branch Circuit, Branch Circuits, Listed Equipment, Location, Working Space, Above Grade Level, Floor, or Work Platform\n*   Table 425.3: Other Articles\n    *   Equipment: Motors, motor circuits, and controllers; Air-conditioning and refrigerating equipment\n    *   Article: 430, 440 (Parts I through IV)\n*   Measurements: 30 volts (42.4 volts peak) ac, 60 volts dc, 762 mm (30 in.)\n*   Standard: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p55_narr1", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.12 Central Heating Equipment. Central heating equip-\nment other than fixed electric space-heating equipment shall\nbe supplied by an individual branch circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 422-APPLIANCES\n (B) Household-Type Appliances with Surface Heating\nElements. Household-type appliances with surface heating\nelements having a maximum demand of more than 60 amperes\ncalculated in accordance with Table 220.55 shall have their\npower supply subdivided into two or more circuits, each of\nwhich shall be provided with overcurrent protection rated at\nnot over 50 amperes. (C) Infrared Lamp Commercial and Industrial Heating Appli-\nances. Infrared lamp commercial and industrial heating appli-\nances shall have overcurrent protection not exceeding\n50 amperes. (D) Open-Coil or Exposed Sheathed-Coil Types of Surface\nHeating Elements in Commercial-Type Heating Appliances. Open-coil or exposed sheathed-coil types of surface heating\nelements in commercial-type heating appliances shall be\nprotected by overcurrent protective devices rated at not over\n50 amperes. (E) Single Non-Motor-Operated Appliance. If the branch\ncircuit supplies a single non-motor-operated appliance, the\nrating of overcurrent protection shall comply with the follow-\ning:\n (1) Not exceed the overcurrent protection rating marked on\nthe appliance. (2) Not exceed 20 amperes if the overcurrent protection\nrating is not marked and the appliance is rated\n13.3 amperes or less. (3) Not exceed 150 percent of the appliance rated current if\nthe overcurrent protection rating is not marked and the\nappliance is rated over 13.3 amperes. Where 150 percent\nof the appliance rating does not correspond to a standard\novercurrent device ampere rating, the next higher stand-\nard rating shall be permitted. (F) Electric Heating Appliances Employing Resistance-Type\nHeating Elements Rated More Than 48 Amperes. (1) Electric Heating Appliances. Electric heating appliances\nemploying resistance-type heating elements rated more than\n48 amperes, other than household appliances with surface\nheating elements covered by 422.11 (B), and commercial-type\nheating appliances covered by 422.11 (D), shall have the heat-\ning elements subdivided. Each subdivided load shall not\nexceed 48 amperes, and each subdivided load shall be protec-\nted at not more than 60 amperes. These supplementary overcurrent protective devices shall be\n(1) factory-installed within or on the heater enclosure or provi-\nded as a separate assembly by the heater manufacturer;\n(2) accessible; and (3) suitable for branch-circuit protection. The main conductors supplying these overcurrent protective\ndevices shall be considered branch-circuit conductors. (2) Commercial Kitchen and Cooking Appliances. Commer-\ncial kitchen and cooking appliances using sheathed-type heat-\ning elements not covered in 422.11 (D) shall be permitted to be\nsubdivided into circuits not exceeding 120 amperes and protec-\nted at not more than 150 amperes where one of the following is\n met:\n (1) Elements are integral with and enclosed within a cooking\nsurface. (2) Elements are completely contained within an enclosure\nidentified as suitable for this use."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p55_narr2", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.12 Central Heating Equipment. Central heating equip-\nment other than fixed electric space-heating equipment shall\nbe supplied by an individual branch circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "422.16\n (3) Elements are contained within an ASME-rated and\nstamped vessel. (3) Water Heaters and Steam Boilers. Resistance-type immer-\nsion electric heating elements shall be permitted to be subdivi-\nded into circuits not exceeding 120 amperes and protected at\nnot more than 150 amperes as follows:\n (1)\n(2)\n(3)\n Where contained in ASME-rated and stamped vessels\nWhere included in listed instantaneous water heaters\nWhere installed in low-pressure water heater tanks or\nopen-outlet water heater vessels\n Informational Note: See IEC 60335-2-21, Household and similar\nelectrical appliances Safety - Particular requirements for storage\nwater heaters, for information on low-pressure and open-outlet\nheaters are atmospheric pressure water heaters\n (G) Motor-Operated Appliances. Motors of motor-operated\nappliances shall be provided with overload protection in\naccordance with Part III of Article 430. Hermetic refrigerant\nmotor-compressors in air-conditioning or refrigerating equip-\nment shall be provided with overload protection in accordance\nwith Part VI of Article 440. Where appliance overcurrent\nprotective devices that are separate from the appliance are\nrequired, data for selection of these devices shall be marked on\nthe appliance. The minimum marking shall be that specified in\n430.7 and 440.4. 422.12 Central Heating Equipment. Central heating equip-\nment other than fixed electric space-heating equipment shall\nbe supplied by an individual branch circuit. Exception No. 1: Auxiliary equipment, such as a pump, valve, humidi-\nfier, or electrostatic air cleaner directly associated with the heating equip-\nment, shall be permitted to be connected to the same branch circuit. Exception No. 2: Permanently connected air-conditioning equipment\nshall be permitted to be connected to the same branch circuit. 422.13 Storage-Type Water Heaters. The branch-circuit over-\ncurrent device and conductors for fixed storage-type water\nheaters that have a capacity of 450 L (120 gal) or less shall have\nan ampere rating of not less than 125 percent of the ampere\nrating of the water heater. Informational Note: See 422.10 for branch-circuit rating. 422.16 Flexible Cords. (A) General. Flexible cord shall be permitted as follows:\n(1)\n To connect appliances to facilitate their frequent inter-\nchange or to prevent the transmission of noise or vibra-\ntion. (2) To facilitate the removal or disconnection of appliances\nthat are fastened in place, where the fastening means and\nmechanical connections are specifically designed to\npermit ready removal for maintenance or repair and the\nappliance is intended or identified for flexible cord\nconnection. (3) All cord-and-plug-connected electrically heated applian-\nces that produce temperatures in excess of 121\u00b0C (250\u00b0F)\non surfaces with which the cord is likely to be in contact\nshall be provided with one of the types of heater cords\nlisted in Table 400.4. (B) Specific Appliances. (1) Electrically Operated In-Sink Waste Disposers."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p55_narr3", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.12 Central Heating Equipment. Central heating equip-\nment other than fixed electric space-heating equipment shall\nbe supplied by an individual branch circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Electrically\noperated in-sink waste disposers shall be permitted to be cord-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p55_fig1", "chunk_type": "figure", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.12 Central Heating Equipment. Central heating equip-\nment other than fixed electric space-heating equipment shall\nbe supplied by an individual branch circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p55_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 422-APPLIANCES | 422.12 Central Heating Equipment. Central heating equip-\nment other than fixed electric space-heating equipment shall\nbe supplied by an individual branch circuit. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) pertaining to fixed resistance and electrode industrial process heating equipment.\n\n**Technical details:**\n*   Article 425: Fixed Resistance and Electrode Industrial Process Heating Equipment\n*   Sections: 425.11, 425.12, 425.13, 425.14, 425.19, 425.21, 425.22\n*   Keywords: Supply Conductors, Locations, Spacing from Combustible Materials, Infrared Lamp Industrial Heating Equipment, Disconnecting Means, Overcurrent Protection\n*   References to other articles: 110.26(A), 110.34, 425.19(A)(1), 425.19(C), Article 430, Article 440, Article 210\n*   Measurements: 60\u00b0C, 150 volts, 1/8 Horsepower, \u00bd hp\n*   Mentions: Fuses, Motors, Heaters, Circuit Breakers, Switches\n*   Copyright NFPA\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-331"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p56_narr1", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.18 Ceiling-Suspended (Paddle) Fans.", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "422.16\n ARTICLE 422-APPLIANCES\n and-plug-connected with a flexible cord identified as suitable in\nthe installation instructions of the appliance manufacturer\nwhere all of the following conditions are met:\n (1) The length of the cord is not less than 450 mm (18 in.)\nand not exceeding 900 mm (36 in.). (2) Receptacles are located to protect against physical\ndamage to the flexible cord. (3) The receptacle is accessible. (4) The flexible cord has an equipment grounding conduc-\ntor and is terminated with a grounding-type attachment\nplug. Exception: A listed appliance distinctly marked to identify it as protec-\nted by a system of double insulation shall not be required to be termina-\nted with a grounding-type attachment plug. (2) Built-in Dishwashers and Trash Compactors. Built-in dish-\nwashers and trash compactors shall be permitted to be cord-\nand-plug-connected with a flexible cord identified as suitable\nfor the purpose in the installation instructions of the appliance\nmanufacturer where all of the following conditions are met:\n(1) For a trash compactor, the length of the cord is not less\nthan 0.9 m (3 ft) and not exceeding 1.2 m (4 ft) meas-\nured from the face of the attachment plug to the plane of\nthe rear of the appliance. (2) For a built-in dishwasher, the length of the cord is not less\nthan 0.9 m (3 ft) and not exceeding 2.0 m (6.5 ft) meas-\nured from the face of the attachment plug to the plane of\nthe rear of the appliance. (3) Receptacles are located to protect against physical\ndamage to the flexible cord. (4) The receptacle for a trash compactor is located in the\nspace occupied by the appliance or adjacent thereto. If a\nflexible cord passes through an opening, it shall be\nprotected against damage by a bushing, grommet,\nsmoothed edge, or other approved means. (5) The receptacle for a built-in dishwasher is located in the\nspace adjacent to the space occupied by the dishwasher. If\na flexible cord passes through an opening, it shall be\nprotected against damage by a bushing, grommet,\nsmoothed edge, or other approved means. (6) The receptacle is accessible. (7) The flexible cord has an equipment grounding conduc-\ntor that is terminated with a grounding-type attachment\nplug. Exception: A listed appliance distinctly marked to identify it as protec-\nted by a system of double insulation shall not be required to be termina-\nted with a grounding-type attachment plug. (3) Wall-Mounted Ovens and Counter-Mounted Cooking Units. Wall-mounted ovens and counter-mounted cooking units\ncomplete with provisions for mounting and for making electri-\ncal connections shall be permitted to be permanently connec-\nted or cord-and-plug-connected with a flexible cord identified\nas suitable for the purpose in the installation instructions of the\nappliance manufacturer. A separable connector or a plug and receptacle combination\nin the supply line to an oven or cooking unit shall be identified\nfor the temperature of the space in which it is located."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p56_narr2", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.18 Ceiling-Suspended (Paddle) Fans.", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(4) Range Hoods and Microwave Oven/Range Hood Combi-\nnations. Range hoods and over-the-range microwave ovens\nwith integral range hoods shall be permitted to be cord-and-\nplug-connected with a flexible cord identified as suitable for\n use on range hoods in the installation instructions of the appli-\nance manufacturer, where all of the following conditions are\n met:\n (1) The length of the cord is not less than 450 mm (18 in.)\nand not exceeding 1.2 m (4 ft). (2) Receptacles are located to protect against physical\ndamage to the flexible cord. (3) The receptacle is supplied by an individual branch\ncircuit. (4)\n (5)\n The receptacle is accessible. The flexible cord has an equipment grounding conduc-\ntor and is terminated with a grounding-type attachment\nplug. Exception: A listed appliance distinctly marked to identify it as protec-\nted by a system of double insulation shall not be required to be termina-\nted with a grounding-type attachment plug. 422.17 Protection of Combustible Material. Each electrically\nheated appliance that is intended by size, weight, and service to\nbe located in a fixed position shall be placed so as to provide\nprotection between the appliance and adjacent combustible\n material. 422.18 Ceiling-Suspended (Paddle) Fans. (A) Support. Ceiling-suspended (paddle) fans shall be suppor-\nted independently of an outlet box or by one of the following:\n(1) A listed outlet box or listed outlet box system identified\nfor fan support installed in accordance with 314.27(C)\n(2) A listed outlet box system, a listed weight-supporting ceil-\ning receptacle, and a compatible factory-installed weight-\nsupporting attachment fitting that is installed in\naccordance with 314.27(E)\n (B) Location. No metal parts of ceiling-suspended (paddle)\nfans in bathrooms and shower spaces shall be located within a\nzone measured 900 mm (3 ft) horizontally and 2.5 m (8 ft)\nvertically from the top of the bathtub rim or shower stall\nthreshold. This zone is all-encompassing and shall include the\nspace directly over the tub or shower stall. 422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with\n 314.16. 422.20 Outlet Boxes to Be Covered. In a completed installa-\ntion, each outlet box shall be provided with a cover unless\ncovered by means of a ceiling-suspended (paddle) fan canopy. 422.21 Covering of Combustible Material at Outlet Boxes. Any combustible ceiling finish that is exposed between the\nedge of a ceiling-suspended (paddle) fan canopy or pan and an\noutlet box and that has a surface area of 1160 mm\u00b2 (180 in.\u00b2)\nor more shall be covered with noncombustible material. 422.22 Utilizing Separable Attachment Fittings."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p56_narr3", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.18 Ceiling-Suspended (Paddle) Fans.", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Appliances\nshall be permitted to use listed weight-supporting ceiling recep-\ntacles in combination with compatible weight-supporting\nattachment fittings used within their ratings and used in\naccordance with 314.27(E). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p56_fig1", "chunk_type": "figure", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.18 Ceiling-Suspended (Paddle) Fans.", "422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p56_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with\nHeadings: ARTICLE 422-APPLIANCES | 422.18 Ceiling-Suspended (Paddle) Fans. | 422.19 Space for Conductors. The combined volume of the\ncanopy of ceiling-suspended (paddle) fans and outlet box shall\nprovide sufficient space so that conductors and their connect-\ning devices are capable of being installed in accordance with\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) 2023 Edition, specifically Article 425, which pertains to fixed resistance and electrode industrial process heating equipment. It details requirements for resistance elements, overcurrent protective devices, nameplates, marking of heating elements, and fixed industrial process duct heaters.\n\n**Technical details:**\n*   Article: 425\n*   Sections: 425.22, 425.28, 425.29, 425.45, 425.57, 425.58, 425.59, 425.60, 425.63\n*   Keywords: Resistance elements, overcurrent protective devices, nameplate, heating elements, duct heaters, airflow, fan circuit interlock, volts, watts, amperes, kW, ASME-rated vessel, branch-circuit protection, conductors, subdivided loads, temperature, National Electrical Code, NEC, NFPA.\n*   Measurements: 60 amperes, 48 amperes, 120 amperes, 150 amperes, 50 kW, 1.2 m (4 ft), 1\u00bd hp.\n*   Standard: ASME"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p57_narr1", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.33 Disconnection of Cord-and-Plug-Connected or Attach-\nment Fitting-Connected Appliances.", "422.35 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "422.41 Cord-and-Plug-Connected Appliances Subject to\nImmersion. Cord-and-plug-connected portable, freestanding\nhydromassage units and hand-held hair dryers shall be\nconstructed to provide protection for personnel against elec-\ntrocution when immersed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Part III. Disconnecting Means\n ARTICLE 422-APPLIANCES\n 422.30 General. A means shall be provided to simultaneously\ndisconnect each appliance from all ungrounded conductors in\naccordance with the following sections of Part III. If an appli-\nance is supplied by more than one branch circuit or feeder,\nthese disconnecting means shall be grouped and identified as\nbeing the multiple disconnecting means for the appliance. Each disconnecting means shall simultaneously disconnect all\nungrounded conductors that it controls. 422.31 Disconnection of Permanently Connected Appliances. For appliances that do not have a disconnecting means in\naccordance with 422.33 or 422.34, a disconnecting means shall\nbe provided in accordance with 422.31 (A), (B), or (C). (A) Rated at Not over 300 Volt-Amperes or \u00bd Horsepower. For\npermanently connected appliances rated at not over 300 volt-\namperes or \u00bd hp, the branch-circuit overcurrent device shall be\npermitted to serve as the disconnecting means where the switch\nor circuit breaker is within sight from the appliance or be capa-\nble of being locked in the open position in compliance with\n110.25. (B) Appliances Rated over 300 Volt-Amperes. For permanently\nconnected appliances rated over 300 volt-amperes, the branch-\ncircuit switch or circuit breaker shall be permitted to serve as\nthe disconnecting means where the switch or circuit breaker is\nwithin sight from the appliance or be capable of being locked\nin the open position in compliance with 110.25. Informational Note: See 422.34 for appliances employing unit\nswitches. (C) Motor-Operated Appliances Rated over \u00bd Horsepower. The disconnecting means shall comply with 430.109 and\n430.110. For permanently connected motor-operated applian-\nces with motors rated over \u00bd hp, the disconnecting means shall\nbe within sight from the appliance or be capable of being\nlocked in the open position in compliance with 110.25. Exception: If an appliance is provided with a unit switch that complies\nwith 422.34(A), (B), or (C), the switch or circuit breaker serving as the\nother disconnecting means shall be permitted to be out of sight from the\nappliance. 422.33 Disconnection of Cord-and-Plug-Connected or Attach-\nment Fitting-Connected Appliances. (A) Separable Connector or an Attachment Plug (or Attach-\nment Fitting) and Receptacle. For cord-and-plug- (or attach-\nment fitting-) connected appliances, an accessible separable\nconnector or an accessible plug (or attachment fitting) and\nreceptacle combination shall be permitted to serve as the\ndisconnecting means. The attachment fitting shall be a factory\ninstalled part of the appliance and suitable for disconnection\nof the appliance. Where the separable connector or plug (or\nattachment fitting) and receptacle combination are not accessi-\nble, cord-and-plug-connected or attachment fitting-and-plug-\nconnected appliances shall be provided with disconnecting\nmeans in accordance with 422.31. (B) Connection at the Rear Base of a Range."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p57_narr2", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.33 Disconnection of Cord-and-Plug-Connected or Attach-\nment Fitting-Connected Appliances.", "422.35 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "422.41 Cord-and-Plug-Connected Appliances Subject to\nImmersion. Cord-and-plug-connected portable, freestanding\nhydromassage units and hand-held hair dryers shall be\nconstructed to provide protection for personnel against elec-\ntrocution when immersed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For cord-and-\nplug-connected household electric ranges, an attachment plug\nand receptacle connection at the rear base of a range, accessi-\nble from the front by removal of a drawer, shall be permitted. 422.42\n (C) Rating. The rating of a receptacle or of a separable\nconnector shall not be less than the rating of any appliance\nconnected thereto. Exception: Demand factors authorized elsewhere in this Code shall be\npermitted to be applied to the rating of a receptacle or of a separable\n connector. 422.34 Unit Switch(es) as Disconnecting Means. A unit\nswitch(es) with a marked-off position that is a part of an appli-\nance and disconnects all ungrounded conductors shall be\npermitted as the disconnecting means required by this article\nwhere other means for disconnection are provided in occupan-\ncies specified in 422.34(A) through (D). (A) Multifamily Dwellings. In multifamily dwellings, the other\ndisconnecting means shall be within the dwelling unit, or on\nthe same floor as the dwelling unit in which the appliance is\ninstalled, and shall be permitted to control lamps and other\nappliances. (B) Two-Family Dwellings. In two-family dwellings, the other\ndisconnecting means shall be permitted either inside or\noutside of the dwelling unit in which the appliance is installed. In this case, an individual switch or circuit breaker for the\ndwelling unit shall be permitted and shall also be permitted to\ncontrol lamps and other appliances. (C) One-Family Dwellings. In one-family dwellings, the service\ndisconnecting means shall be permitted to be the other discon-\nnecting means. (D) Other Occupancies. In other occupancies, the branch-\ncircuit switch or circuit breaker, where readily accessible for\nservicing of the appliance, shall be permitted as the other\ndisconnecting means. 422.35 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. Part IV. Construction\n 422.40 Polarity in Cord-and-Plug-Connected Appliances. If the\nappliance is provided with a manually operated, line-\nconnected, single-pole switch for appliance on-off operation,\nan Edison-base lampholder, or a 15- or 20-ampere receptacle,\nthe attachment plug shall be of the polarized or grounding\ntype. A 2-wire, nonpolarized attachment plug shall be permitted\nto be used on a listed double-insulated shaver. Informational Note: See 410.82 for polarity of Edison-base lamp-\n holders. 422.41 Cord-and-Plug-Connected Appliances Subject to\nImmersion. Cord-and-plug-connected portable, freestanding\nhydromassage units and hand-held hair dryers shall be\nconstructed to provide protection for personnel against elec-\ntrocution when immersed. 422.42 Signals for Heated Appliances. In other than dwelling-\ntype occupancies, each electrically heated appliance or group\nof appliances intended to be applied to combustible material\nshall be provided with a signal or an integral temperature-\nlimiting device."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p57_narr3", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.33 Disconnection of Cord-and-Plug-Connected or Attach-\nment Fitting-Connected Appliances.", "422.35 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "422.41 Cord-and-Plug-Connected Appliances Subject to\nImmersion. Cord-and-plug-connected portable, freestanding\nhydromassage units and hand-held hair dryers shall be\nconstructed to provide protection for personnel against elec-\ntrocution when immersed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p57_fig1", "chunk_type": "figure", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 422-APPLIANCES", "422.33 Disconnection of Cord-and-Plug-Connected or Attach-\nment Fitting-Connected Appliances.", "422.35 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "422.41 Cord-and-Plug-Connected Appliances Subject to\nImmersion. Cord-and-plug-connected portable, freestanding\nhydromassage units and hand-held hair dryers shall be\nconstructed to provide protection for personnel against elec-\ntrocution when immersed.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p57_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 422-APPLIANCES | 422.33 Disconnection of Cord-and-Plug-Connected or Attach-\nment Fitting-Connected Appliances. | 422.35 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 422.41 Cord-and-Plug-Connected Appliances Subject to\nImmersion. Cord-and-plug-connected portable, freestanding\nhydromassage units and hand-held hair dryers shall be\nconstructed to provide protection for personnel against elec-\ntrocution when immersed. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) related to fixed resistance and electrode industrial process heating equipment, specifically addressing limit controls, disconnecting means, overcurrent protection, and branch-circuit requirements for boilers.\n\n**Technical details:**\n*   Article 425: Fixed Resistance and Electrode Industrial Process Heating Equipment\n*   Sections: 425.64, 425.65, 425.70, 425.71, 425.72, 425.73, 425.74, 425.80, 425.81, 425.82\n*   Keywords: Limit Controls, Disconnecting Means, Overcurrent Protection, Resistance-Type Boilers, Electrode-Type Boilers, Branch-Circuit Requirements, ASME-Rated Vessel, Stamped Vessel, kW (kilowatt), conductors, heaters, temperature-sensitive, pressure-sensitive, 600 volts, 2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p58_table1", "chunk_type": "table", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.4 Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.4 Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.4 Branch Circuits."], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "422.44 Cord-and-Plug-Connected Immersion Heaters. Electric\nheaters of the cord-and-plug-connected immersion type shall\nbe constructed and installed so that current-carrying parts are\neffectively insulated from electrical contact with the substance\nin which they are immersed.", "422.60 Nameplate.", "422.62 Appliances Consisting of Motors and Other Loads.", "ARTICLE 424", "424.1 Scope. This article covers fixed electric equipment used\nfor space heating. For the purpose of this article, heating\nequipment includes heating cables, unit heaters, boilers,\ncentral heating systems, or other fixed electric space-heating\nequipment. This article does not apply to process heating and\nroom air conditioning.", "424.4 Branch Circuits."], "captions_on_page": ["Table 424.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 426, which pertains to fixed outdoor electric deicing and snow-melting equipment. It covers general requirements, installation guidelines, and specifications for resistance heating elements.\n\n**Technical details:**\n*   Article 426: Fixed Outdoor Electric Deicing and Snow-Melting Equipment\n*   Sections: 425.83, 425.84, 425.85, 425.86, 426.1, 426.3, 426.4, 426.10, 426.11, 426.12, 426.13, 426.20\n*   Watt Density: 1300 watts/m\u00b2 (120 watts/ft\u00b2)\n*   Spacing: 25 mm (1 in.)\n*   Cover: 50 mm (2 in.), 38 mm (1\u00bd in.), 90 mm (3\u00bd in.)\n*   Temperature: 60\u00b0C (140\u00b0F)\n*   Table 426.3: Other Articles, Equipment, Appliances, Article 422 (Parts I, II, III, IV, V)\n*   Keywords: Electrode boiler, overtemperature limit control, overpressure limit control, grounding, markings, embedded, exposed, continuous load, thermal protection, resistance heating elements, cable spacing, concrete, masonry, asphalt."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["422.44", "ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT"], ["422.44 Cord-and-Plug-Connected Immersion Heaters. Electric", "422.62 Appliances Consisting of Motors and Other Loads."], ["heaters of the cord-and-plug-connected immersion type shall", "(A) Nameplate Horsepower Markings. Where motor-", "a"], ["be constructed and installed so that current-carrying parts are", "operated appliance nameplate includes a horsepower rating,"], ["effectively insulated from electrical contact with the substance", "that rating shall not be less than the horsepower rating on the"], ["in which they are immersed.", "motor nameplate. Where an appliance consists of multiple"], ["422.45 Stands for Cord-and-Plug-Connected Appliances. Each", "motors, or one or more motors and other loads, the nameplate"], ["smoothing iron and other cord-and-plug-connected electrically", "value shall not be less than the equivalent horsepower of the"], ["heated appliance intended to be applied to combustible mate-", "combined loads, calculated in accordance with 430.110(C)(1)."], ["rial shall be equipped with an approved stand, which shall be", "(B) Additional Nameplate Markings. Appliances, other than"], ["permitted to be a separate piece of equipment or a part of the", "those factory-equipped with cords and attachment plugs and"], ["appliance.", "with nameplates in compliance with 422.60, shall be marked in"], ["422.47 Water Heater Controls. All storage or instantaneous-", "accordance with 422.62(B) (1) or (B) (2)."], ["type water heaters shall be equipped with a temperature-", "(1) Marking. In addition to the marking required in 422.60,"], ["limiting means in addition to its control thermostat to", "the marking on an appliance consisting of a motor with other"], ["disconnect all ungrounded conductors. Such means shall", "load(s) or motors with or without other load(s) shall specify"], ["comply with both of the following:", "the minimum supply circuit conductor ampacity and the maxi-"], ["(1)", "Installed to sense maximum water temperature.", "mum rating of the circuit overcurrent protective device. This"], ["(2)", "Be either a trip-free, manually reset type or a type having", "requirement shall not apply to an appliance with a nameplate"], ["a replacement element.", "in compliance with 422.60 where both the minimum supply"], ["Exception No. 1: Storage water heaters that are identified as being suit-", "circuit conductor ampacity and maximum rating of the circuit"], ["able for use with a supply water temperature of 82\u00b0C (180\u00b0F) or above", "overcurrent protective device are not more than 15 amperes."], ["and a capacity of 60 kW or above.", "(2) Alternate Marking Method. An alternate marking method"], ["Exception No. 2: Instantaneous-type water heaters that are identified as", "shall be permitted to specify the rating of the largest motor in"], ["being suitable for such use, with a capacity of 4 L (1 gal) or less.", "volts and amperes, and the additional load(s) in volts and"], ["amperes, or volts and watts in addition to the marking required"], ["422.48 Infrared Lamp Industrial Heating Appliances.", "in 422.60. The ampere rating of a motor horsepower or less"], ["(A) 300 Watts or Less. Infrared heating lamps rated at", "or a nonmotor load 1 ampere or less shall be permitted to be"], ["300 watts or less shall be permitted with lampholders of the", "omitted unless such loads constitute the principal load."], ["medium-base, unswitched porcelain type or other types identi-"], ["fied as suitable for use with infrared heating lamps rated"], ["300 watts or less."], ["(B) Over 300 Watts. Screw shell lampholders shall not be used", "ARTICLE 424"], ["with infrared lamps rated over 300 watts, unless the lamphold-"], ["ers are identified as being suitable for use with infrared heating", "Fixed Electric Space-Heating Equipment"], ["lamps rated over 300 watts."], ["Part I. General"], ["Part V. Marking", "424.1 Scope. This article covers fixed electric equipment used"], ["422.60 Nameplate.", "for space heating. For the purpose of this article, heating"], ["(A) Nameplate Marking. Each electrical appliance shall be", "equipment includes heating cables, unit heaters, boilers,"], ["provided with a nameplate giving the identifying name and the", "central heating systems, or other fixed electric space-heating"], ["rating in volts and amperes, or in volts and watts. If the appli-", "equipment. This article does not apply to process heating and"], ["ance is to be used on a specific frequency or frequencies, it", "room air conditioning."], ["shall be so marked.", "424.3 Other Articles. Fixed electric space-heating equipment"], ["Where motor overload protection external to the appliance", "incorporating a hermetic refrigerant motor-compressor shall"], ["is required, the appliance shall be so marked.", "additionally comply with Table 424.3 unless amended by this"], ["article."], ["Informational Note: See 422.11 for overcurrent protection", "424.4 Branch Circuits."], ["requirements."], ["(B) To Be Visible. Marking shall be located so as to be visible", "(A) Branch-Circuit Requirements. An individual branch"], ["or easily accessible after installation.", "circuit shall be permitted to supply any volt-ampere or wattage"], ["rating of fixed electric space-heating equipment for which the"], ["422.61 Marking of Heating Elements. All heating elements", "branch circuit is rated."], ["that are rated over one ampere, replaceable in the field, and a"], ["part of an appliance shall be legibly marked with the ratings in", "Table 424.3 Other Articles"], ["volts and amperes, or in volts and watts, or with the manufac-"], ["turer's part number.", "Equipment", "Article"], ["Air-conditioning and", "440 (Parts I, II, III, IV, V, VI)"], ["refrigerating equipment"], ["70-322", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Appliances", "422 (Parts I, II, III, IV, V)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 424-fixed electric space-heating equipment with columns including: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.4 Branch Circuits.\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 422.44 Cord-and-Plug-Connected Immersion Heaters. Electric\nheaters of the cord-and-plug-connected immersion type shall\nbe constructed and installed so that current-carrying parts are\neffectively insulated from electrical contact with the substance\nin which they are immersed. | 422.60 Nameplate. | 422.62 Appliances Consisting of Motors and Other Loads. | ARTICLE 424 | 424.1 Scope. This article covers fixed electric equipment used\nfor space heating. For the purpose of this article, heating\nequipment includes heating cables, unit heaters, boilers,\ncentral heating systems, or other fixed electric space-heating\nequipment. This article does not apply to process heating and\nroom air conditioning. | 424.4 Branch Circuits.\nCaptions: Table 424.3 Other Articles\n\n422.44 | ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT |\n422.44 Cord-and-Plug-Connected Immersion Heaters. Electric | 422.62 Appliances Consisting of Motors and Other Loads. |\nheaters of the cord-and-plug-connected immersion type shall | (A) Nameplate Horsepower Markings. Where motor- | a\nbe constructed and installed so that current-carrying parts are | operated appliance nameplate includes a horsepower rating, |\neffectively insulated from electrical contact with the substance | that rating shall not be less than the horsepower rating on the |\nin which they are immersed. | motor nameplate. Where an appliance consists of multiple |\n422.45 Stands for Cord-and-Plug-Connected Appliances. Each | motors, or one or more motors and other loads, the nameplate |\nsmoothing iron and other cord-and-plug-connected electrically | value shall not be less than the equivalent horsepower of the |\nheated appliance intended to be applied to combustible mate- | combined loads, calculated in accordance with 430.110(C)(1). |\nrial shall be equipped with an approved stand, which shall be | (B) Additional Nameplate Markings. Appliances, other than |\npermitted to be a separate piece of equipment or a part of the | those factory-equipped with cords and attachment plugs and |\nappliance. | with nameplates in compliance with 422.60, shall be marked in |\n422.47 Water Heater Controls. All storage or instantaneous- | accordance with 422.62(B) (1) or (B) (2). |\ntype water heaters shall be equipped with a temperature- | (1) Marking. In addition to the marking required in 422.60, |\nlimiting means in addition to its control thermostat to | the marking on an appliance consisting of a motor with other |\ndisconnect all ungrounded conductors. Such means shall | load(s) or motors with or without other load(s) shall specify |\ncomply with both of the following: | the minimum supply circuit conductor ampacity and the maxi- |\n(1) | Installed to sense maximum water temperature. | mum rating of the circuit overcurrent protective device. This\n(2) | Be either a trip-free, manually reset type or a type having | requirement shall not apply to an appliance with a nameplate\na replacement element. | in compliance with 422.60 where both the minimum supply |\nException No. 1: Storage water heaters that are identified as being suit- | circuit conductor ampacity and maximum rating of the circuit |\nable for use with a supply water temperature of 82\u00b0C (180\u00b0F) or above | overcurrent protective device are not more than 15 amperes. |\nand a capacity of 60 kW or above. | (2) Alternate Marking Method. An alternate marking method |\nException No. 2: Instantaneous-type water heaters that are identified as | shall be permitted to specify the rating of the largest motor in |\nbeing suitable for such use, with a capacity of 4 L (1 gal) or less. | volts and amperes, and the additional load(s) in volts and |\namperes, or volts and watts in addition to the marking required | |\n422.48 Infrared Lamp Industrial Heating Appliances. | in 422.60. The ampere rating of a motor horsepower or less |\n(A) 300 Watts or Less. Infrared heating lamps rated at | or a nonmotor load 1 ampere or less shall be permitted to be |\n300 watts or less shall be permitted with lampholders of the | omitted unless such loads constitute the principal load. |\nmedium-base, unswitched porcelain type or other types identi- | |\nfied as suitable for use with infrared heating lamps rated | |\n300 watts or less. | |\n(B) Over 300 Watts. Screw shell lampholders shall not be used | ARTICLE 424 |\nwith infrared lamps rated over 300 watts, unless the lamphold- | |\ners are identified as being suitable for use with infrared heating | Fixed Electric Space-Heating Equipment |\nlamps rated over 300 watts. | |\nPart I. General | |\nPart V. Marking | 424.1 Scope. This article covers fixed electric equipment used |\n422.60 Nameplate. | for space heating. For the purpose of this article, heating |\n(A) Nameplate Marking. Each electrical appliance shall be | equipment includes heating cables, unit heaters, boilers, |\nprovided with a nameplate giving the identifying name and the | central heating systems, or other fixed electric space-heating |\nrating in volts and amperes, or in volts and watts. If the appli- | equipment. This article does not apply to process heating and |\nance is to be used on a specific frequency or frequencies, it | room air conditioning. |\nshall be so marked. | 424.3 Other Articles. Fixed electric space-heating equipment |\nWhere motor overload protection external to the appliance | incorporating a hermetic refrigerant motor-compressor shall |\nis required, the appliance shall be so marked. | additionally comply with Table 424.3 unless amended by this |\narticle. | |\nInformational Note: See 422.11 for overcurrent protection | 424.4 Branch Circuits. |\nrequirements. | |\n(B) To Be Visible. Marking shall be located so as to be visible | (A) Branch-Circuit Requirements. An individual branch |\nor easily accessible after installation. | circuit shall be permitted to supply any volt-ampere or wattage |\nrating of fixed electric space-heating equipment for which the | |\n422.61 Marking of Heating Elements. All heating elements | branch circuit is rated. |\nthat are rated over one ampere, replaceable in the field, and a | |\npart of an appliance shall be legibly marked with the ratings in | Table 424.3 Other Articles |\nvolts and amperes, or in volts and watts, or with the manufac- | |\nturer's part number. | Equipment | Article\nAir-conditioning and | 440 (Parts I, II, III, IV, V, VI) |\nrefrigerating equipment | |\n70-322 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p58_table2", "chunk_type": "table", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.4 Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.4 Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.4 Branch Circuits."], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "422.44 Cord-and-Plug-Connected Immersion Heaters. Electric\nheaters of the cord-and-plug-connected immersion type shall\nbe constructed and installed so that current-carrying parts are\neffectively insulated from electrical contact with the substance\nin which they are immersed.", "422.60 Nameplate.", "422.62 Appliances Consisting of Motors and Other Loads.", "ARTICLE 424", "424.1 Scope. This article covers fixed electric equipment used\nfor space heating. For the purpose of this article, heating\nequipment includes heating cables, unit heaters, boilers,\ncentral heating systems, or other fixed electric space-heating\nequipment. This article does not apply to process heating and\nroom air conditioning.", "424.4 Branch Circuits."], "captions_on_page": ["Table 424.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 426, which pertains to fixed outdoor electric deicing and snow-melting equipment. It covers general requirements, installation guidelines, and specifications for resistance heating elements.\n\n**Technical details:**\n*   Article 426: Fixed Outdoor Electric Deicing and Snow-Melting Equipment\n*   Sections: 425.83, 425.84, 425.85, 425.86, 426.1, 426.3, 426.4, 426.10, 426.11, 426.12, 426.13, 426.20\n*   Watt Density: 1300 watts/m\u00b2 (120 watts/ft\u00b2)\n*   Spacing: 25 mm (1 in.)\n*   Cover: 50 mm (2 in.), 38 mm (1\u00bd in.), 90 mm (3\u00bd in.)\n*   Temperature: 60\u00b0C (140\u00b0F)\n*   Table 426.3: Other Articles, Equipment, Appliances, Article 422 (Parts I, II, III, IV, V)\n*   Keywords: Electrode boiler, overtemperature limit control, overpressure limit control, grounding, markings, embedded, exposed, continuous load, thermal protection, resistance heating elements, cable spacing, concrete, masonry, asphalt."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["422.44", "ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT"], ["422.44 Cord-and-Plug-Connected Immersion Heaters. Electric", "422.62 Appliances Consisting of Motors and Other Loads."], ["heaters of the cord-and-plug-connected immersion type shall", "(A) Nameplate Horsepower Markings. Where motor-", "a"], ["be constructed and installed so that current-carrying parts are", "operated appliance nameplate includes a horsepower rating,"], ["effectively insulated from electrical contact with the substance", "that rating shall not be less than the horsepower rating on the"], ["in which they are immersed.", "motor nameplate. Where an appliance consists of multiple"], ["422.45 Stands for Cord-and-Plug-Connected Appliances. Each", "motors, or one or more motors and other loads, the nameplate"], ["smoothing iron and other cord-and-plug-connected electrically", "value shall not be less than the equivalent horsepower of the"], ["heated appliance intended to be applied to combustible mate-", "combined loads, calculated in accordance with 430.110(C)(1)."], ["rial shall be equipped with an approved stand, which shall be", "(B) Additional Nameplate Markings. Appliances, other than"], ["permitted to be a separate piece of equipment or a part of the", "those factory-equipped with cords and attachment plugs and"], ["appliance.", "with nameplates in compliance with 422.60, shall be marked in"], ["422.47 Water Heater Controls. All storage or instantaneous-", "accordance with 422.62(B) (1) or (B) (2)."], ["type water heaters shall be equipped with a temperature-", "(1) Marking. In addition to the marking required in 422.60,"], ["limiting means in addition to its control thermostat to", "the marking on an appliance consisting of a motor with other"], ["disconnect all ungrounded conductors. Such means shall", "load(s) or motors with or without other load(s) shall specify"], ["comply with both of the following:", "the minimum supply circuit conductor ampacity and the maxi-"], ["(1)", "Installed to sense maximum water temperature.", "mum rating of the circuit overcurrent protective device. This"], ["(2)", "Be either a trip-free, manually reset type or a type having", "requirement shall not apply to an appliance with a nameplate"], ["a replacement element.", "in compliance with 422.60 where both the minimum supply"], ["Exception No. 1: Storage water heaters that are identified as being suit-", "circuit conductor ampacity and maximum rating of the circuit"], ["able for use with a supply water temperature of 82\u00b0C (180\u00b0F) or above", "overcurrent protective device are not more than 15 amperes."], ["and a capacity of 60 kW or above.", "(2) Alternate Marking Method. An alternate marking method"], ["Exception No. 2: Instantaneous-type water heaters that are identified as", "shall be permitted to specify the rating of the largest motor in"], ["being suitable for such use, with a capacity of 4 L (1 gal) or less.", "volts and amperes, and the additional load(s) in volts and"], ["amperes, or volts and watts in addition to the marking required"], ["422.48 Infrared Lamp Industrial Heating Appliances.", "in 422.60. The ampere rating of a motor horsepower or less"], ["(A) 300 Watts or Less. Infrared heating lamps rated at", "or a nonmotor load 1 ampere or less shall be permitted to be"], ["300 watts or less shall be permitted with lampholders of the", "omitted unless such loads constitute the principal load."], ["medium-base, unswitched porcelain type or other types identi-"], ["fied as suitable for use with infrared heating lamps rated"], ["300 watts or less."], ["(B) Over 300 Watts. Screw shell lampholders shall not be used", "ARTICLE 424"], ["with infrared lamps rated over 300 watts, unless the lamphold-"], ["ers are identified as being suitable for use with infrared heating", "Fixed Electric Space-Heating Equipment"], ["lamps rated over 300 watts."], ["Part I. General"], ["Part V. Marking", "424.1 Scope. This article covers fixed electric equipment used"], ["422.60 Nameplate.", "for space heating. For the purpose of this article, heating"], ["(A) Nameplate Marking. Each electrical appliance shall be", "equipment includes heating cables, unit heaters, boilers,"], ["provided with a nameplate giving the identifying name and the", "central heating systems, or other fixed electric space-heating"], ["rating in volts and amperes, or in volts and watts. If the appli-", "equipment. This article does not apply to process heating and"], ["ance is to be used on a specific frequency or frequencies, it", "room air conditioning."], ["shall be so marked.", "424.3 Other Articles. Fixed electric space-heating equipment"], ["Where motor overload protection external to the appliance", "incorporating a hermetic refrigerant motor-compressor shall"], ["is required, the appliance shall be so marked.", "additionally comply with Table 424.3 unless amended by this"], ["article."], ["Informational Note: See 422.11 for overcurrent protection", "424.4 Branch Circuits."], ["requirements."], ["(B) To Be Visible. Marking shall be located so as to be visible", "(A) Branch-Circuit Requirements. An individual branch"], ["or easily accessible after installation.", "circuit shall be permitted to supply any volt-ampere or wattage"], ["rating of fixed electric space-heating equipment for which the"], ["422.61 Marking of Heating Elements. All heating elements", "branch circuit is rated."], ["that are rated over one ampere, replaceable in the field, and a"], ["part of an appliance shall be legibly marked with the ratings in", "Table 424.3 Other Articles"], ["volts and amperes, or in volts and watts, or with the manufac-"], ["turer's part number.", "Equipment", "Article"], ["Air-conditioning and", "440 (Parts I, II, III, IV, V, VI)"], ["refrigerating equipment"], ["70-322", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Appliances", "422 (Parts I, II, III, IV, V)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.4 Branch Circuits.\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 422.44 Cord-and-Plug-Connected Immersion Heaters. Electric\nheaters of the cord-and-plug-connected immersion type shall\nbe constructed and installed so that current-carrying parts are\neffectively insulated from electrical contact with the substance\nin which they are immersed. | 422.60 Nameplate. | 422.62 Appliances Consisting of Motors and Other Loads. | ARTICLE 424 | 424.1 Scope. This article covers fixed electric equipment used\nfor space heating. For the purpose of this article, heating\nequipment includes heating cables, unit heaters, boilers,\ncentral heating systems, or other fixed electric space-heating\nequipment. This article does not apply to process heating and\nroom air conditioning. | 424.4 Branch Circuits.\nCaptions: Table 424.3 Other Articles\n\nEquipment | Article\nAppliances | 422 (Parts I, II, III, IV, V)"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p58_fig1", "chunk_type": "figure", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.4 Branch Circuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.4 Branch Circuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.4 Branch Circuits."], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "422.44 Cord-and-Plug-Connected Immersion Heaters. Electric\nheaters of the cord-and-plug-connected immersion type shall\nbe constructed and installed so that current-carrying parts are\neffectively insulated from electrical contact with the substance\nin which they are immersed.", "422.60 Nameplate.", "422.62 Appliances Consisting of Motors and Other Loads.", "ARTICLE 424", "424.1 Scope. This article covers fixed electric equipment used\nfor space heating. For the purpose of this article, heating\nequipment includes heating cables, unit heaters, boilers,\ncentral heating systems, or other fixed electric space-heating\nequipment. This article does not apply to process heating and\nroom air conditioning.", "424.4 Branch Circuits."], "captions_on_page": ["Table 424.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p58_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p58_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "summary": "Table of article 424-fixed electric space-heating equipment: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p58_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 2, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.4 Branch Circuits.\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 422.44 Cord-and-Plug-Connected Immersion Heaters. Electric\nheaters of the cord-and-plug-connected immersion type shall\nbe constructed and installed so that current-carrying parts are\neffectively insulated from electrical contact with the substance\nin which they are immersed. | 422.60 Nameplate. | 422.62 Appliances Consisting of Motors and Other Loads. | ARTICLE 424 | 424.1 Scope. This article covers fixed electric equipment used\nfor space heating. For the purpose of this article, heating\nequipment includes heating cables, unit heaters, boilers,\ncentral heating systems, or other fixed electric space-heating\nequipment. This article does not apply to process heating and\nroom air conditioning. | 424.4 Branch Circuits.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 426, which pertains to fixed outdoor electric deicing and snow-melting equipment. It covers general requirements, installation guidelines, and specifications for resistance heating elements.\n\n**Technical details:**\n*   Article 426: Fixed Outdoor Electric Deicing and Snow-Melting Equipment\n*   Sections: 425.83, 425.84, 425.85, 425.86, 426.1, 426.3, 426.4, 426.10, 426.11, 426.12, 426.13, 426.20\n*   Watt Density: 1300 watts/m\u00b2 (120 watts/ft\u00b2)\n*   Spacing: 25 mm (1 in.)\n*   Cover: 50 mm (2 in.), 38 mm (1\u00bd in.), 90 mm (3\u00bd in.)\n*   Temperature: 60\u00b0C (140\u00b0F)\n*   Table 426.3: Other Articles, Equipment, Appliances, Article 422 (Parts I, II, III, IV, V)\n*   Keywords: Electrode boiler, overtemperature limit control, overpressure limit control, grounding, markings, embedded, exposed, continuous load, thermal protection, resistance heating elements, cable spacing, concrete, masonry, asphalt."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p59_narr1", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.6 Listed Equipment. Electric baseboard heaters, heating\ncables, duct heaters, and radiant heating systems shall be listed\nand labeled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT\n Branch circuits supplying two or more outlets for fixed elec-\ntric space-heating equipment shall be rated not over\n30 amperes. In other than a dwelling unit, fixed infrared heat-\ning equipment shall be permitted to be supplied from branch\ncircuits rated not over 50 amperes. (B) Branch-Circuit Conductor Sizing. The branch-circuit\nconductor(s) ampacity shall not be less than 125 percent of the\nload of the fixed electric space-heating equipment and any\nassociated motor(s). 424.6 Listed Equipment. Electric baseboard heaters, heating\ncables, duct heaters, and radiant heating systems shall be listed\nand labeled. Part II. Installation\n 424.10 General. Factory-installed receptacle outlets that are\npart of a permanently installed electric baseboard heater, or\noutlets provided as a separate listed assembly of an electric\nbaseboard heater, shall be permitted in lieu of a receptacle\noutlet(s) that is required by 210.52. Such receptacle outlets\nshall not be connected to the baseboard heater circuits. Informational Note: Listed baseboard heaters include instruc-\ntions that may not permit their installation below receptacle\noutlets. 424.11 Supply Conductors. Fixed electric space-heating equip-\nment requiring supply conductors with an insulation rating\ngreater than 60\u00b0C shall be clearly and permanently marked. This marking shall be plainly visible after installation and shall\nbe permitted to be adjacent to the field connection box. 424.12 Locations. (A) Exposed to Physical Damage. Where subject to physical\ndamage, fixed electric space-heating equipment shall be\nprotected in an approved manner. (B) Damp or Wet Locations. Heaters and related equipment\ninstalled in damp or wet locations shall be listed for such loca-\n tions. Informational Note No. 1: See 110.11 for equipment exposed to\ndeteriorating agents. Informational Note No. 2: See 680.27(C) for pool deck areas. 424.13 Spacing from Combustible Materials. Fixed electric\nspace-heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material. Part III. Control and Protection of Fixed Electric Space-\n Heating Equipment\n 424.19 Disconnecting Means. Means shall be provided to\nsimultaneously disconnect the heater, motor controller(s), and\nsupplementary overcurrent protective device(s) of all fixed\nelectric space-heating equipment from all ungrounded conduc-\ntors. Where heating equipment is supplied by more than one\nsource, feeder, or branch circuit, the disconnecting means shall\nbe grouped and identified as having multiple disconnecting\nmeans. Each disconnecting means shall simultaneously discon-\nnect all ungrounded conductors that it controls."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p59_narr2", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.6 Listed Equipment. Electric baseboard heaters, heating\ncables, duct heaters, and radiant heating systems shall be listed\nand labeled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The discon-\nnecting means specified in 424.19(A) and (B) shall have an\n 424.19\n ampere rating not less than 125 percent of the total load of the\nmotors and the heaters and shall be capable of being locked in\nthe open position in compliance with 110.25. (A) Heating Equipment with Supplementary Overcurrent\nProtection. The disconnecting means for fixed electric space-\nheating equipment with supplementary overcurrent protection\nshall be within sight from the supplementary overcurrent\nprotective device (s), on the supply side of these devices, if\nfuses, and, in addition, shall comply with either 424.19(A) (1)\nor (A)(2). (1) Heater Containing No Motor Rated over \u00bd Horsepower. The disconnecting means provided shall be within sight from\nthe motor controller(s) and the heater, or shall be lockable as\nspecified in 424.19, or shall be a unit switch complying with\n424.19(C). (2) Heater Containing a Motor(s) Rated over \u00bd Horsepower. The disconnecting means required by 424.19 shall be permit-\nted to serve as the required disconnecting means for both the\nmotor controller(s) and heater under either of the following\nconditions:\n (1) Where the disconnecting means is in sight from the\nmotor controller(s) and the heater and complies with\nPart IX of Article 430. (2) Where a motor(s) of more than 1 hp and the heater are\nprovided with a single unit switch that complies with\n422.34(A), (B), (C), or (D), the disconnecting means\nshall be permitted to be out of sight from the motor\ncontroller. (B) Heating Equipment Without Supplementary Overcurrent\nProtection. (1) Without Motor or with Motor Not over \u00bd Horsepower. For\nfixed electric space-heating equipment without a motor rated\nover \u00bd hp, the branch-circuit switch or circuit breaker shall be\npermitted to serve as the disconnecting means where the switch\nor circuit breaker is within sight from the heater or is capable\nof being locked in the open position in compliance with\n110.25. (2) Over Horsepower. For motor-driven electric space-\nheating equipment with a motor rated over \u00bd hp, a disconnect-\ning means shall be located within sight from the motor\ncontroller or shall be permitted to comply with the require-\nments in 424.19(A) (2). (C) Unit Switch(es) as Disconnecting Means. A unit switch (es)\nwith a marked \"off\" position that is part of a fixed heater and\ndisconnects all ungrounded conductors shall be permitted as\nthe disconnecting means required by this article where other\nmeans for disconnection are provided in the types of occupan-\ncies in 424.19(C) (1) through (C) (4). (1) Multifamily Dwellings. In multifamily dwellings, the other\ndisconnecting means shall be within the dwelling unit, or on\nthe same floor as the dwelling unit in which the fixed heater is\ninstalled, and shall also be permitted to control general-\npurpose circuits and appliance circuits. (2) Two-Family Dwellings."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p59_narr3", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.6 Listed Equipment. Electric baseboard heaters, heating\ncables, duct heaters, and radiant heating systems shall be listed\nand labeled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "In two-family dwellings, the other\ndisconnecting means shall be permitted either inside or\noutside of the dwelling unit in which the fixed heater is\ninstalled. In this case, an individual switch or circuit breaker for\nthe dwelling unit shall be permitted and shall also be permitted\nto control general-purpose circuits and appliance circuits. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p59_fig1", "chunk_type": "figure", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.6 Listed Equipment. Electric baseboard heaters, heating\ncables, duct heaters, and radiant heating systems shall be listed\nand labeled.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p59_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.6 Listed Equipment. Electric baseboard heaters, heating\ncables, duct heaters, and radiant heating systems shall be listed\nand labeled. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the 2023 National Electrical Code, Article 426, covering fixed outdoor electric deicing and snow-melting equipment.\n\n**Technical details:**\n*   Article: 426\n*   Sections: 426.21, 426.22, 426.23, 426.24, 426.25, 426.26, 426.27, 426.28, 426.30, 426.31, 426.32, 426.33\n*   Keywords: Fixed Outdoor Electric Deicing, Snow-Melting Equipment, Nonheating Leads, Grounding Sheath, Electrical Connection, Corrosion Protection, Ground-Fault Protection, Impedance Heating, Isolation Transformer, Voltage Limitations, Induced Currents\n*   Measurements: 38 mm, 75 mm, 150 mm\n*   Voltage: 30 volts ac\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p60_table1", "chunk_type": "table", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "headings_on_page": ["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.20 Thermostatically Controlled Switching Devices.", "424.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "424.22 Overcurrent Protection.", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text document\n\n**Main components:** This document is an excerpt from the National Electrical Code, specifically Article 427, which pertains to fixed electric heating equipment for pipelines and vessels. It covers various aspects including skin-effect heating, conductor ampacity, pull boxes, corrosion protection, grounding, disconnecting means, controllers, and installation guidelines.\n\n**Technical details:**\n*   Article: 427\n*   Sections: 426.40, 426.41, 426.42, 426.43, 426.44, 426.50, 426.51, 426.54, 427.1, 427.3, 427.4, 427.10, 427.11\n*   Keywords: Fixed Electric Heating Equipment, Pipelines, Vessels, Conductor Ampacity, Pull Boxes, Corrosion Protection, Equipment Grounding Conductor, Disconnecting Means, Temperature Controller, Deicing, Snow-Melting Equipment, Continuous Load, Installation\n*   Standards: IEEE 515-2017, IEEE 844/CSA 293\n*   Table: 427.3 Other Articles, Equipment, Appliances, Article 422\n*   Voltage: 150 volts\n*   Amperes: 20 amperes\n*   Code: National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["424.19", "ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT"], ["(3) One-Family Dwellings. In one-family dwellings, the service", "means shall be permitted to be used as the disconnecting"], ["disconnecting means shall be permitted to be the other discon-", "means for all of the subdivided loads."], ["necting means.", "Informational Note No. 1: See 240.10."], ["(4) Other Occupancies. In other occupancies, the branch-", "Informational Note No. 2: See 240.10 for supplementary over-"], ["circuit switch or circuit breaker, where readily accessible for", "current protection."], ["servicing of the fixed heater, shall be permitted as the other", "Informational Note No. 3: See 240.40 for disconnecting means"], ["disconnecting means.", "for cartridge fuses in circuits of any voltage."], ["424.20 Thermostatically Controlled Switching Devices.", "(D) Branch-Circuit Conductors. The conductors supplying the"], ["(A) Serving as Both Controllers and Disconnecting Means.", "supplementary overcurrent protective devices shall be consid-"], ["Thermostatically controlled switching devices and combination", "ered branch-circuit conductors."], ["thermostats and manually controlled switches shall be permit-", "Where the heaters are rated 50 kW or more, the conductors"], ["ted to serve as both controllers and disconnecting means,", "supplying the supplementary overcurrent protective devices"], ["provided they meet all of the following conditions:", "specified in 424.22(C) shall be permitted to be sized at not less"], ["(1) Provided with a marked \"off\" position", "than 100 percent of the nameplate rating of the heater, provi-"], ["(2) Directly open all ungrounded conductors when manually", "ded all of the following conditions are met:"], ["placed in the \"off\" position", "(1)", "The heater is marked with a minimum conductor size."], ["(3) Designed so that the circuit cannot be energized automat-", "(2)", "The conductors are not smaller than the marked mini-"], ["ically after the device has been manually placed in the", "mum size."], ["\"off\" position", "(3) A temperature-actuated device controls the cyclic opera-"], ["(4) Located as specified in 424.19", "tion of the equipment."], ["(5) Located in an accessible location"], ["(B) Thermostats That Do Not Directly Interrupt All Ungroun-", "(E) Conductors for Subdivided Loads. Field-wired conductors"], ["ded Conductors. Thermostats that do not directly interrupt all", "between the heater and the supplementary overcurrent protec-"], ["ungrounded conductors and thermostats that operate remote-", "tive devices shall be sized at not less than 125 percent of the"], ["control circuits shall not be required to meet the requirements", "load served. The supplementary overcurrent protective devices"], ["of 424.20(A). These devices shall not be permitted as the", "specified in 424.22 (C) shall protect these conductors in accord-"], ["disconnecting means.", "ance with 240.4."], ["424.21 Switch and Circuit Breaker to Be Indicating. Switches", "Where the heaters are rated 50 kW or more, the ampacity of"], ["and circuit breakers used as disconnecting means shall be of", "field-wired conductors between the heater and the supplemen-"], ["the indicating type.", "tary overcurrent protective devices shall be permitted to be not"], ["424.22 Overcurrent Protection.", "less than 100 percent of the load of their respective subdivided"], ["circuits, provided all of the following conditions are met:"], ["(A) Branch-Circuit Devices. Electric space-heating equipment,", "(1) The heater is marked with a minimum conductor size."], ["other than motor-operated equipment required to have addi-", "(2) The conductors are not smaller than the marked mini-"], ["tional overcurrent protection by Parts III and IV of Article 430", "mum size."], ["or Parts III and VI of Article 440, shall be permitted to be", "(3) A temperature-activated device controls the cyclic opera-"], ["protected against overcurrent where supplied by one of the", "tion of the equipment."], ["branch circuits in Part II of Article 210."], ["(B) Resistance Elements. Resistance-type heating elements in", "Part IV. Marking of Heating Equipment"], ["electric space-heating equipment shall be protected at not"], ["more than 60 amperes. Equipment rated more than", "424.28 Nameplate."], ["48 amperes and employing such elements shall have the heat-", "(A) Marking Required. Each unit of fixed electric space-"], ["ing elements subdivided, and each subdivided load shall not", "heating equipment shall be provided with a nameplate giving"], ["exceed 48 amperes. Where a subdivided load is less than", "the identifying name and the normal rating in volts and watts"], ["48 amperes, the rating of the supplementary overcurrent", "or in volts and amperes."], ["protective device shall comply with 424.4(B). A boiler employ-"], ["ing resistance-type immersion heating elements contained in", "Electric space-heating equipment intended for use on alter-"], ["an ASME-rated and stamped vessel shall be permitted to", "nating current only, direct current only, or both shall be"], ["comply with 424.72(A).", "marked to so indicate. The marking of equipment consisting of"], ["(C) Overcurrent Protective Devices. The supplementary over-", "motors over \u00bd hp and other loads shall specify the rating of the"], ["current protective devices for the subdivided loads specified in", "motor in volts, amperes, and frequency, and the heating load in"], ["424.22(B) shall meet all of the following conditions:", "volts and watts or in volts and amperes."], ["(1) Be factory-installed within or on the heater enclosure or", "(B) Location. This nameplate shall be located so as to be visi-"], ["supplied for use with the heater as a separate assembly by", "ble or accessible after installation."], ["the heater manufacturer", "424.29 Marking of Heating Elements. All heating elements"], ["(2) Be accessible", "that are replaceable in the field and are part of an electric"], ["(3) Be suitable for branch-circuit protection", "heater shall be legibly marked with the ratings in volts and"], ["Where cartridge fuses are used to provide overcurrent", "watts or in volts and", "amperes."], ["protection for the subdivided loads, a single disconnecting"], ["70-324", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Appliances", "422 (Parts I, II, III, IV, V)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 424 \u2014 fixed electric space-heating equipment with columns including: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and\nHeadings: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.20 Thermostatically Controlled Switching Devices. | 424.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 424.22 Overcurrent Protection. | 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and\n\n424.19 | ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT |\n(3) One-Family Dwellings. In one-family dwellings, the service | means shall be permitted to be used as the disconnecting |\ndisconnecting means shall be permitted to be the other discon- | means for all of the subdivided loads. |\nnecting means. | Informational Note No. 1: See 240.10. |\n(4) Other Occupancies. In other occupancies, the branch- | Informational Note No. 2: See 240.10 for supplementary over- |\ncircuit switch or circuit breaker, where readily accessible for | current protection. |\nservicing of the fixed heater, shall be permitted as the other | Informational Note No. 3: See 240.40 for disconnecting means |\ndisconnecting means. | for cartridge fuses in circuits of any voltage. |\n424.20 Thermostatically Controlled Switching Devices. | (D) Branch-Circuit Conductors. The conductors supplying the |\n(A) Serving as Both Controllers and Disconnecting Means. | supplementary overcurrent protective devices shall be consid- |\nThermostatically controlled switching devices and combination | ered branch-circuit conductors. |\nthermostats and manually controlled switches shall be permit- | Where the heaters are rated 50 kW or more, the conductors |\nted to serve as both controllers and disconnecting means, | supplying the supplementary overcurrent protective devices |\nprovided they meet all of the following conditions: | specified in 424.22(C) shall be permitted to be sized at not less |\n(1) Provided with a marked \"off\" position | than 100 percent of the nameplate rating of the heater, provi- |\n(2) Directly open all ungrounded conductors when manually | ded all of the following conditions are met: |\nplaced in the \"off\" position | (1) | The heater is marked with a minimum conductor size.\n(3) Designed so that the circuit cannot be energized automat- | (2) | The conductors are not smaller than the marked mini-\nically after the device has been manually placed in the | mum size. |\n\"off\" position | (3) A temperature-actuated device controls the cyclic opera- |\n(4) Located as specified in 424.19 | tion of the equipment. |\n(5) Located in an accessible location | |\n(B) Thermostats That Do Not Directly Interrupt All Ungroun- | (E) Conductors for Subdivided Loads. Field-wired conductors |\nded Conductors. Thermostats that do not directly interrupt all | between the heater and the supplementary overcurrent protec- |\nungrounded conductors and thermostats that operate remote- | tive devices shall be sized at not less than 125 percent of the |\ncontrol circuits shall not be required to meet the requirements | load served. The supplementary overcurrent protective devices |\nof 424.20(A). These devices shall not be permitted as the | specified in 424.22 (C) shall protect these conductors in accord- |\ndisconnecting means. | ance with 240.4. |\n424.21 Switch and Circuit Breaker to Be Indicating. Switches | Where the heaters are rated 50 kW or more, the ampacity of |\nand circuit breakers used as disconnecting means shall be of | field-wired conductors between the heater and the supplemen- |\nthe indicating type. | tary overcurrent protective devices shall be permitted to be not |\n424.22 Overcurrent Protection. | less than 100 percent of the load of their respective subdivided |\ncircuits, provided all of the following conditions are met: | |\n(A) Branch-Circuit Devices. Electric space-heating equipment, | (1) The heater is marked with a minimum conductor size. |\nother than motor-operated equipment required to have addi- | (2) The conductors are not smaller than the marked mini- |\ntional overcurrent protection by Parts III and IV of Article 430 | mum size. |\nor Parts III and VI of Article 440, shall be permitted to be | (3) A temperature-activated device controls the cyclic opera- |\nprotected against overcurrent where supplied by one of the | tion of the equipment. |\nbranch circuits in Part II of Article 210. | |\n(B) Resistance Elements. Resistance-type heating elements in | Part IV. Marking of Heating Equipment |\nelectric space-heating equipment shall be protected at not | |\nmore than 60 amperes. Equipment rated more than | 424.28 Nameplate. |\n48 amperes and employing such elements shall have the heat- | (A) Marking Required. Each unit of fixed electric space- |\ning elements subdivided, and each subdivided load shall not | heating equipment shall be provided with a nameplate giving |\nexceed 48 amperes. Where a subdivided load is less than | the identifying name and the normal rating in volts and watts |\n48 amperes, the rating of the supplementary overcurrent | or in volts and amperes. |\nprotective device shall comply with 424.4(B). A boiler employ- | |\ning resistance-type immersion heating elements contained in | Electric space-heating equipment intended for use on alter- |\nan ASME-rated and stamped vessel shall be permitted to | nating current only, direct current only, or both shall be |\ncomply with 424.72(A). | marked to so indicate. The marking of equipment consisting of |\n(C) Overcurrent Protective Devices. The supplementary over- | motors over \u00bd hp and other loads shall specify the rating of the |\ncurrent protective devices for the subdivided loads specified in | motor in volts, amperes, and frequency, and the heating load in |\n424.22(B) shall meet all of the following conditions: | volts and watts or in volts and amperes. |\n(1) Be factory-installed within or on the heater enclosure or | (B) Location. This nameplate shall be located so as to be visi- |\nsupplied for use with the heater as a separate assembly by | ble or accessible after installation. |\nthe heater manufacturer | 424.29 Marking of Heating Elements. All heating elements |\n(2) Be accessible | that are replaceable in the field and are part of an electric |\n(3) Be suitable for branch-circuit protection | heater shall be legibly marked with the ratings in volts and |\nWhere cartridge fuses are used to provide overcurrent | watts or in volts and | amperes.\nprotection for the subdivided loads, a single disconnecting | |\n70-324 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p60_table2", "chunk_type": "table", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "headings_on_page": ["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.20 Thermostatically Controlled Switching Devices.", "424.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "424.22 Overcurrent Protection.", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text document\n\n**Main components:** This document is an excerpt from the National Electrical Code, specifically Article 427, which pertains to fixed electric heating equipment for pipelines and vessels. It covers various aspects including skin-effect heating, conductor ampacity, pull boxes, corrosion protection, grounding, disconnecting means, controllers, and installation guidelines.\n\n**Technical details:**\n*   Article: 427\n*   Sections: 426.40, 426.41, 426.42, 426.43, 426.44, 426.50, 426.51, 426.54, 427.1, 427.3, 427.4, 427.10, 427.11\n*   Keywords: Fixed Electric Heating Equipment, Pipelines, Vessels, Conductor Ampacity, Pull Boxes, Corrosion Protection, Equipment Grounding Conductor, Disconnecting Means, Temperature Controller, Deicing, Snow-Melting Equipment, Continuous Load, Installation\n*   Standards: IEEE 515-2017, IEEE 844/CSA 293\n*   Table: 427.3 Other Articles, Equipment, Appliances, Article 422\n*   Voltage: 150 volts\n*   Amperes: 20 amperes\n*   Code: National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["424.19", "ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT"], ["(3) One-Family Dwellings. In one-family dwellings, the service", "means shall be permitted to be used as the disconnecting"], ["disconnecting means shall be permitted to be the other discon-", "means for all of the subdivided loads."], ["necting means.", "Informational Note No. 1: See 240.10."], ["(4) Other Occupancies. In other occupancies, the branch-", "Informational Note No. 2: See 240.10 for supplementary over-"], ["circuit switch or circuit breaker, where readily accessible for", "current protection."], ["servicing of the fixed heater, shall be permitted as the other", "Informational Note No. 3: See 240.40 for disconnecting means"], ["disconnecting means.", "for cartridge fuses in circuits of any voltage."], ["424.20 Thermostatically Controlled Switching Devices.", "(D) Branch-Circuit Conductors. The conductors supplying the"], ["(A) Serving as Both Controllers and Disconnecting Means.", "supplementary overcurrent protective devices shall be consid-"], ["Thermostatically controlled switching devices and combination", "ered branch-circuit conductors."], ["thermostats and manually controlled switches shall be permit-", "Where the heaters are rated 50 kW or more, the conductors"], ["ted to serve as both controllers and disconnecting means,", "supplying the supplementary overcurrent protective devices"], ["provided they meet all of the following conditions:", "specified in 424.22(C) shall be permitted to be sized at not less"], ["(1) Provided with a marked \"off\" position", "than 100 percent of the nameplate rating of the heater, provi-"], ["(2) Directly open all ungrounded conductors when manually", "ded all of the following conditions are met:"], ["placed in the \"off\" position", "(1)", "The heater is marked with a minimum conductor size."], ["(3) Designed so that the circuit cannot be energized automat-", "(2)", "The conductors are not smaller than the marked mini-"], ["ically after the device has been manually placed in the", "mum size."], ["\"off\" position", "(3) A temperature-actuated device controls the cyclic opera-"], ["(4) Located as specified in 424.19", "tion of the equipment."], ["(5) Located in an accessible location"], ["(B) Thermostats That Do Not Directly Interrupt All Ungroun-", "(E) Conductors for Subdivided Loads. Field-wired conductors"], ["ded Conductors. Thermostats that do not directly interrupt all", "between the heater and the supplementary overcurrent protec-"], ["ungrounded conductors and thermostats that operate remote-", "tive devices shall be sized at not less than 125 percent of the"], ["control circuits shall not be required to meet the requirements", "load served. The supplementary overcurrent protective devices"], ["of 424.20(A). These devices shall not be permitted as the", "specified in 424.22 (C) shall protect these conductors in accord-"], ["disconnecting means.", "ance with 240.4."], ["424.21 Switch and Circuit Breaker to Be Indicating. Switches", "Where the heaters are rated 50 kW or more, the ampacity of"], ["and circuit breakers used as disconnecting means shall be of", "field-wired conductors between the heater and the supplemen-"], ["the indicating type.", "tary overcurrent protective devices shall be permitted to be not"], ["424.22 Overcurrent Protection.", "less than 100 percent of the load of their respective subdivided"], ["circuits, provided all of the following conditions are met:"], ["(A) Branch-Circuit Devices. Electric space-heating equipment,", "(1) The heater is marked with a minimum conductor size."], ["other than motor-operated equipment required to have addi-", "(2) The conductors are not smaller than the marked mini-"], ["tional overcurrent protection by Parts III and IV of Article 430", "mum size."], ["or Parts III and VI of Article 440, shall be permitted to be", "(3) A temperature-activated device controls the cyclic opera-"], ["protected against overcurrent where supplied by one of the", "tion of the equipment."], ["branch circuits in Part II of Article 210."], ["(B) Resistance Elements. Resistance-type heating elements in", "Part IV. Marking of Heating Equipment"], ["electric space-heating equipment shall be protected at not"], ["more than 60 amperes. Equipment rated more than", "424.28 Nameplate."], ["48 amperes and employing such elements shall have the heat-", "(A) Marking Required. Each unit of fixed electric space-"], ["ing elements subdivided, and each subdivided load shall not", "heating equipment shall be provided with a nameplate giving"], ["exceed 48 amperes. Where a subdivided load is less than", "the identifying name and the normal rating in volts and watts"], ["48 amperes, the rating of the supplementary overcurrent", "or in volts and amperes."], ["protective device shall comply with 424.4(B). A boiler employ-"], ["ing resistance-type immersion heating elements contained in", "Electric space-heating equipment intended for use on alter-"], ["an ASME-rated and stamped vessel shall be permitted to", "nating current only, direct current only, or both shall be"], ["comply with 424.72(A).", "marked to so indicate. The marking of equipment consisting of"], ["(C) Overcurrent Protective Devices. The supplementary over-", "motors over \u00bd hp and other loads shall specify the rating of the"], ["current protective devices for the subdivided loads specified in", "motor in volts, amperes, and frequency, and the heating load in"], ["424.22(B) shall meet all of the following conditions:", "volts and watts or in volts and amperes."], ["(1) Be factory-installed within or on the heater enclosure or", "(B) Location. This nameplate shall be located so as to be visi-"], ["supplied for use with the heater as a separate assembly by", "ble or accessible after installation."], ["the heater manufacturer", "424.29 Marking of Heating Elements. All heating elements"], ["(2) Be accessible", "that are replaceable in the field and are part of an electric"], ["(3) Be suitable for branch-circuit protection", "heater shall be legibly marked with the ratings in volts and"], ["Where cartridge fuses are used to provide overcurrent", "watts or in volts and", "amperes."], ["protection for the subdivided loads, a single disconnecting"], ["70-324", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Equipment", "Article"], ["Appliances", "422 (Parts I, II, III, IV, V)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment with columns including: Equipment, Article.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and\nHeadings: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.20 Thermostatically Controlled Switching Devices. | 424.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 424.22 Overcurrent Protection. | 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and\n\nEquipment | Article\nAppliances | 422 (Parts I, II, III, IV, V)"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p60_fig1", "chunk_type": "figure", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "headings_on_page": ["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.20 Thermostatically Controlled Switching Devices.", "424.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "424.22 Overcurrent Protection.", "424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p60_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p60_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "summary": "Table of article 424 \u2014 fixed electric space-heating equipment: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p60_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 2, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Equipment", "summary": "Table of equipment: Equipment, Article"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and\nHeadings: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.20 Thermostatically Controlled Switching Devices. | 424.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 424.22 Overcurrent Protection. | 424.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of an electric\nheater shall be legibly marked with the ratings in volts and\nwatts or in volts and\n\nAI caption: **Type of image:** Text document\n\n**Main components:** This document is an excerpt from the National Electrical Code, specifically Article 427, which pertains to fixed electric heating equipment for pipelines and vessels. It covers various aspects including skin-effect heating, conductor ampacity, pull boxes, corrosion protection, grounding, disconnecting means, controllers, and installation guidelines.\n\n**Technical details:**\n*   Article: 427\n*   Sections: 426.40, 426.41, 426.42, 426.43, 426.44, 426.50, 426.51, 426.54, 427.1, 427.3, 427.4, 427.10, 427.11\n*   Keywords: Fixed Electric Heating Equipment, Pipelines, Vessels, Conductor Ampacity, Pull Boxes, Corrosion Protection, Equipment Grounding Conductor, Disconnecting Means, Temperature Controller, Deicing, Snow-Melting Equipment, Continuous Load, Installation\n*   Standards: IEEE 515-2017, IEEE 844/CSA 293\n*   Table: 427.3 Other Articles, Equipment, Appliances, Article 422\n*   Voltage: 150 volts\n*   Amperes: 20 amperes\n*   Code: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p61_narr1", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.38 Area Restrictions.", "424.41 Ceiling Installation of Heating Cables on Dry Board, in\nPlaster, and on Concrete.", "424.42 Finished Ceilings. Finished ceilings shall not be\ncovered with decorative panels or beams constructed of materi-\nals that have thermal insulating properties, such as wood, fiber,\nor plastic. Finished ceilings shall be permitted to be covered\nwith paint, wallpaper, or other approved surface finishes.\n424.43 Installation of Nonheating Leads of Cables.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT\n Part V. Electric Space-Heating Cables\n 424.34 Heating Cable Construction. Factory-assembled\nnonheating leads of heating cables, if any, shall be at least\n2.1 m (7 ft) in length. 424.35 Marking of Heating Cables. Each unit shall be marked\nwith the identifying name or identification symbol, catalog\nnumber, and ratings in volts and watts or in volts and amperes. 424.36 Clearances of Wiring in Ceilings. Wiring located above\nheated ceilings shall be spaced not less than 50 mm (2 in.)\nabove the heated ceiling. The ampacity of conductors shall be\ncalculated on the basis of an assumed ambient temperature of\nnot less than 50\u00b0C (122\u00b0F), applying the correction factors in\naccordance with 310.15(B) (1). If this wiring is located above\nthermal insulation having a minimum thickness of 50 mm\n(2 in.), it shall be subject to the ambient correction in accord-\nance with 310.15(B) (1). 424.38 Area Restrictions. (A) Extending Beyond the Room or Area. Heating cables shall\nbe permitted to extend beyond the room or area in which they\noriginate unless prohibited by 424.38 (B). (B) Uses Not Permitted. Heating cables shall not be installed\nas follows:\n (1) In closets, other than as noted in 424.38(C)\n(2)\n Over the top of walls where the wall intersects the ceiling\n(3) Over partitions that extend to the ceiling, unless they are\nisolated single runs of embedded cable\n (4) Under or through walls\n (5) Over cabinets whose clearance from the ceiling is less\nthan the minimum horizontal dimension of the cabinet\nto the nearest cabinet edge that is open to the room or\n (6)\n area\n In tub and shower walls\n (7) Under cabinets or similar built-ins having no clearance to\n the floor\n (C) In Closet Ceilings as Low-Temperature Heat Sources to\nControl Relative Humidity. The provisions of 424.38 (B) shall\nnot prevent the use of cable in closet ceilings as low-\ntemperature heat sources to control relative humidity, provided\nthey are used only in those portions of the ceiling that are\nunobstructed to the floor. 424.39 Clearance from Other Objects and Openings. Heating\nelements of cables installed in ceilings shall be separated at\nleast 200 mm (8 in.) from the edge of outlet boxes and junc-\ntion boxes that are to be used for mounting surface luminaires. A clearance of not less than 50 mm (2 in.) shall be provided\nfrom recessed luminaires and their trims, ventilating openings,\nand other such openings in room surfaces. No heating cable\nshall be covered by any ceiling surface-mounted equipment. 424.40 Splices. The length of heating cable shall only be\naltered using splices identified in the manufacturer's instruc-\ntions. 424.41 Ceiling Installation of Heating Cables on Dry Board, in\nPlaster, and on Concrete. (A) In Walls. Heating cables identified only for use in ceiling\ninstallations shall not be installed in walls unless it is necessary\nfor an isolated single run of cable to be installed down a verti-\ncal surface to reach a dropped ceiling."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p61_narr2", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.38 Area Restrictions.", "424.41 Ceiling Installation of Heating Cables on Dry Board, in\nPlaster, and on Concrete.", "424.42 Finished Ceilings. Finished ceilings shall not be\ncovered with decorative panels or beams constructed of materi-\nals that have thermal insulating properties, such as wood, fiber,\nor plastic. Finished ceilings shall be permitted to be covered\nwith paint, wallpaper, or other approved surface finishes.\n424.43 Installation of Nonheating Leads of Cables.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "424.43\n (B) Adjacent Runs. Adjacent runs of heating cable shall be\ninstalled in accordance with the manufacturer's instructions. (C) Surfaces to Be Applied. Heating cables shall be applied\nonly to gypsum board, plaster lath, or other fire-resistant mate-\nrial. With metal lath or other electrically conductive surfaces, a\ncoat of plaster or other means employed in accordance with\nthe heating cable manufacturer's instructions shall be applied\nto completely separate the metal lath or conductive surface\nfrom the cable. Informational Note: See 424.41 (F). (D) Splices. All heating cables, the splice between the heating\ncable and nonheating leads, and 75-mm (3-in.) minimum of\nthe nonheating lead at the splice shall be embedded in plaster\nor dry board in the same manner as the heating cable. (E) Ceiling Surface. The entire ceiling surface shall have a\nfinish of thermally noninsulating sand plaster that has a nomi-\nnal thickness of 13 mm (\u00bd in.), or other noninsulating material\nidentified as suitable for this use and applied according to\nspecified thickness and directions. (F) Secured. Cables shall be secured by means of approved\nstapling, tape, plaster, nonmetallic spreaders, or other\napproved means either at intervals not exceeding 400 mm\n(16 in.) or at intervals not exceeding 1.8 m (6 ft) for cables\nidentified for such use. Staples or metal fasteners that straddle\nthe cable shall not be used with metal lath or other electrically\nconductive surfaces. (G) Dry Board Installations. In dry board installations, the\nentire ceiling below the heating cable shall be covered with\ngypsum board not exceeding 13 mm (\u00bd in.) thickness. The\nvoid between the upper layer of gypsum board, plaster lath, or\nother fire-resistant material and the surface layer of gypsum\nboard shall be completely filled with thermally conductive,\nnonshrinking plaster or other approved material or equivalent\nthermal conductivity. (H) Free from Contact with Conductive Surfaces. Cables shall\nbe kept free from contact with metal or other electrically\nconductive surfaces. (I) Joists. In dry board applications, cable shall be installed\nparallel to the joist, leaving a clear space centered under the\njoist of 65 mm (2\u00bd in.) (width) between centers of adjacent\nruns of cable. A surface layer of gypsum board shall be moun-\nted so that the nails or other fasteners do not pierce the heat-\ning cable. (J) Crossing Joists. Cables shall cross joists only at the ends of\nthe room unless the cable is required to cross joists elsewhere\nin order to satisfy the manufacturer's instructions regarding\nclearance from ceiling penetrations and luminaires. 424.42 Finished Ceilings. Finished ceilings shall not be\ncovered with decorative panels or beams constructed of materi-\nals that have thermal insulating properties, such as wood, fiber,\nor plastic. Finished ceilings shall be permitted to be covered\nwith paint, wallpaper, or other approved surface finishes. 424.43 Installation of Nonheating Leads of Cables."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p61_narr3", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.38 Area Restrictions.", "424.41 Ceiling Installation of Heating Cables on Dry Board, in\nPlaster, and on Concrete.", "424.42 Finished Ceilings. Finished ceilings shall not be\ncovered with decorative panels or beams constructed of materi-\nals that have thermal insulating properties, such as wood, fiber,\nor plastic. Finished ceilings shall be permitted to be covered\nwith paint, wallpaper, or other approved surface finishes.\n424.43 Installation of Nonheating Leads of Cables.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(A) Free Nonheating Leads. Free nonheating leads of cables\nshall be installed in accordance with Chapter 3 wiring methods,\nor other listed means, from the junction box to a location\nwithin the ceiling. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p61_fig1", "chunk_type": "figure", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.38 Area Restrictions.", "424.41 Ceiling Installation of Heating Cables on Dry Board, in\nPlaster, and on Concrete.", "424.42 Finished Ceilings. Finished ceilings shall not be\ncovered with decorative panels or beams constructed of materi-\nals that have thermal insulating properties, such as wood, fiber,\nor plastic. Finished ceilings shall be permitted to be covered\nwith paint, wallpaper, or other approved surface finishes.\n424.43 Installation of Nonheating Leads of Cables.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p61_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.38 Area Restrictions. | 424.41 Ceiling Installation of Heating Cables on Dry Board, in\nPlaster, and on Concrete. | 424.42 Finished Ceilings. Finished ceilings shall not be\ncovered with decorative panels or beams constructed of materi-\nals that have thermal insulating properties, such as wood, fiber,\nor plastic. Finished ceilings shall be permitted to be covered\nwith paint, wallpaper, or other approved surface finishes.\n424.43 Installation of Nonheating Leads of Cables. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical standard\n\n**Main components:** This image contains sections from the National Electrical Code (NEC) Article 427, which covers fixed electric heating equipment for pipelines and vessels. It details requirements for thermal protection, identification, resistance heating elements, power supply leads, electrical connections, ground-fault protection, and isolation transformers.\n\n**Technical details:**\n*   Article: 427\n*   Title: Fixed Electric Heating Equipment for Pipelines and Vessels\n*   Sections: 427.12 through 427.27\n*   Keywords: Thermal protection, identification, resistance heating elements, power supply leads, electrical connections, ground-fault protection, isolation transformer, voltage limitations, nonheating leads, heating wires, heating panels, impedance heating, personnel protection.\n*   Measurements: 60\u00b0C (140\u00b0F), 6 m (20 ft), 150 mm (6 in.), 75 mm (3 in.), 30 volts ac, 80 volts ac, 132 volts ac.\n*   Standard: National Electrical Code (NEC)\n*   Edition: 2023\n*   Document Number: 70-337"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p62_narr1", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.44 Installation of Cables in Concrete or Poured Masonry\nFloors.", "424.45 Installation of Cables Under Floor Coverings.", "424.46 Inspection. Cable installations shall be made with due\ncare to prevent damage to the cable assembly and shall be\ninspected and approved before cables are covered or\nconcealed.", "424.47 Label Provided by Manufacturer. The manufacturers\nof electric space-heating cables shall provide marking labels\nthat indicate that the space-heating installation incorporates\nelectric space-heating cables and instructions that the labels", "424.48 Installation of Cables in Walls. Unless prohibited by\n424.38(B), heating cables and cable sets shall be permitted to\nbe installed in, on, or behind walls provided all of the following", "424.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "424.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "424.60 Elevated Inlet Temperature. Duct heaters intended for\nuse with elevated inlet air temperature shall be identified as\nsuitable for use at the elevated temperatures.", "424.62 Condensation. Duct heaters used with air conditioners\nor other air-cooling equipment that could result in condensa-\ntion of moisture shall be identified as suitable for use with air\nconditioners.", "424.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit is energized when any heater circuit\nis energized. However, time- or temperature-controlled delay in\nenergizing the fan motor shall be permitted.", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "424.43\n ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT\n (B) Leads in Junction Box. Not less than 150 mm (6 in.) of\nfree nonheating lead shall be within the junction box. The\nmarking of the leads shall be visible in the junction box. (C) Excess Leads. Excess leads of heating cables shall not be\ncut but shall be secured to the underside of the ceiling and\nembedded in plaster or other approved material, leaving only a\nlength sufficient to reach the junction box with not less than\n150 mm (6 in.) of free lead within the box. 424.44 Installation of Cables in Concrete or Poured Masonry\nFloors. (A) Adjacent Runs. Adjacent runs of heating cable shall be\ninstalled in accordance with the manufacturer's instructions. (B) Secured in Place. Cables shall be secured in place by\nnonmetallic frames or spreaders or other approved means\nwhile the concrete or other finish is applied. (C) Leads Protected. Leads shall be protected where they\nleave the floor by rigid metal conduit, intermediate metal\nconduit, rigid polyvinyl chloride conduit, electrical metallic\ntubing, or by other approved means. (D) Bushings or Approved Fittings. Bushings or approved\nfittings shall be used where the leads emerge within the floor\nslab. (E) Ground-Fault Circuit-Interrupter Protection. In addition\nto the requirements in 210.8, ground-fault circuit-interrupter\nprotection for personnel shall be provided for cables installed\nin electrically heated floors of bathrooms, kitchens, and in\nhydromassage bathtub locations. 424.45 Installation of Cables Under Floor Coverings. (A) Identification. Heating cables for installation under floor\ncovering shall be identified as suitable for installation under\nfloor covering. (B) Expansion Joints. Heating cables shall not be installed\nwhere they bridge expansion joints unless provided with expan-\nsion and contraction fittings applicable to the manufacture of\nthe cable. (C) Connection to Conductors. Heating cables shall be\nconnected to branch-circuit and supply wiring by wiring meth-\nods described in the installation instructions. (D) Anchoring. Heating cables shall be positioned and\nsecured in place under the floor covering, in accordance with\nthe manufacturer's instructions. (E) Ground-Fault Circuit-Interrupter Protection. In addition\nto the requirements in 210.8, ground-fault circuit-interrupter\nprotection for personnel shall be provided. (F) Grounding Braid or Sheath. Grounding means, such as\ncopper braid, metal sheath, or other approved means, shall be\nprovided as part of the heated length. 424.46 Inspection. Cable installations shall be made with due\ncare to prevent damage to the cable assembly and shall be\ninspected and approved before cables are covered or\nconcealed. 424.47 Label Provided by Manufacturer."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p62_narr2", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.44 Installation of Cables in Concrete or Poured Masonry\nFloors.", "424.45 Installation of Cables Under Floor Coverings.", "424.46 Inspection. Cable installations shall be made with due\ncare to prevent damage to the cable assembly and shall be\ninspected and approved before cables are covered or\nconcealed.", "424.47 Label Provided by Manufacturer. The manufacturers\nof electric space-heating cables shall provide marking labels\nthat indicate that the space-heating installation incorporates\nelectric space-heating cables and instructions that the labels", "424.48 Installation of Cables in Walls. Unless prohibited by\n424.38(B), heating cables and cable sets shall be permitted to\nbe installed in, on, or behind walls provided all of the following", "424.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "424.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "424.60 Elevated Inlet Temperature. Duct heaters intended for\nuse with elevated inlet air temperature shall be identified as\nsuitable for use at the elevated temperatures.", "424.62 Condensation. Duct heaters used with air conditioners\nor other air-cooling equipment that could result in condensa-\ntion of moisture shall be identified as suitable for use with air\nconditioners.", "424.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit is energized when any heater circuit\nis energized. However, time- or temperature-controlled delay in\nenergizing the fan motor shall be permitted.", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The manufacturers\nof electric space-heating cables shall provide marking labels\nthat indicate that the space-heating installation incorporates\nelectric space-heating cables and instructions that the labels\n shall be affixed to the panelboards to identify which branch\ncircuits supply the circuits to those space-heating installations. If the electric space-heating cable installations are visible and\ndistinguishable after installation, the labels shall not be\nrequired to be provided and affixed to the panelboards. 424.48 Installation of Cables in Walls. Unless prohibited by\n424.38(B), heating cables and cable sets shall be permitted to\nbe installed in, on, or behind walls provided all of the following\n are met:\n (1) Heating cables and cable sets shall be identified as suita-\nble for installation in, on, or behind walls. (2)\n (3)\n Heating cables and cable sets shall be GFCI protected. Grounding means, such as copper braid, metal sheath, or\nother approved means, shall be provided. (4)\n (5)\n Heating cables and cable sets shall be AFCI protected. Heating cables and cable sets shall be permitted to be\ninstalled no more than 1.2 m (4 ft) above the floor. This requirement shall become effective January 1, 2026. Part VI. Duct Heaters\n 424.57 General. Part VI shall apply to any heater mounted in\nthe airstream of a forced-air system where the air-moving unit is\nnot provided as an integral part of the equipment. 424.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation. 424.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions. Informational Note: Heaters installed within 1.2 m (4 ft) of the\noutlet of an air-moving device, heat pump, air conditioner,\nelbows, baffle plates, or other obstructions in ductwork may\nrequire turning vanes, pressure plates, or other devices on the\ninlet side of the duct heater to ensure an even distribution of air\nover the face of the heater. 424.60 Elevated Inlet Temperature. Duct heaters intended for\nuse with elevated inlet air temperature shall be identified as\nsuitable for use at the elevated temperatures. 424.61 Installation of Duct Heaters with Heat Pumps and Air\nConditioners. Heat pumps and air conditioners having duct\nheaters closer than 1.2 m (4 ft) to the heat pump or air condi-\ntioner shall have both the duct heater and heat pump or air\nconditioner identified as suitable for such installation and so\nmarked. 424.62 Condensation. Duct heaters used with air conditioners\nor other air-cooling equipment that could result in condensa-\ntion of moisture shall be identified as suitable for use with air\nconditioners. 424.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit is energized when any heater circuit\nis energized. However, time- or temperature-controlled delay in\nenergizing the fan motor shall be permitted. 424.64 Limit Controls."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p62_narr3", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.44 Installation of Cables in Concrete or Poured Masonry\nFloors.", "424.45 Installation of Cables Under Floor Coverings.", "424.46 Inspection. Cable installations shall be made with due\ncare to prevent damage to the cable assembly and shall be\ninspected and approved before cables are covered or\nconcealed.", "424.47 Label Provided by Manufacturer. The manufacturers\nof electric space-heating cables shall provide marking labels\nthat indicate that the space-heating installation incorporates\nelectric space-heating cables and instructions that the labels", "424.48 Installation of Cables in Walls. Unless prohibited by\n424.38(B), heating cables and cable sets shall be permitted to\nbe installed in, on, or behind walls provided all of the following", "424.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "424.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "424.60 Elevated Inlet Temperature. Duct heaters intended for\nuse with elevated inlet air temperature shall be identified as\nsuitable for use at the elevated temperatures.", "424.62 Condensation. Duct heaters used with air conditioners\nor other air-cooling equipment that could result in condensa-\ntion of moisture shall be identified as suitable for use with air\nconditioners.", "424.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit is energized when any heater circuit\nis energized. However, time- or temperature-controlled delay in\nenergizing the fan motor shall be permitted.", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits. In addition, an integral independent supplementary control\nor controllers shall be provided in each duct heater that\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p62_fig1", "chunk_type": "figure", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.44 Installation of Cables in Concrete or Poured Masonry\nFloors.", "424.45 Installation of Cables Under Floor Coverings.", "424.46 Inspection. Cable installations shall be made with due\ncare to prevent damage to the cable assembly and shall be\ninspected and approved before cables are covered or\nconcealed.", "424.47 Label Provided by Manufacturer. The manufacturers\nof electric space-heating cables shall provide marking labels\nthat indicate that the space-heating installation incorporates\nelectric space-heating cables and instructions that the labels", "424.48 Installation of Cables in Walls. Unless prohibited by\n424.38(B), heating cables and cable sets shall be permitted to\nbe installed in, on, or behind walls provided all of the following", "424.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "424.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "424.60 Elevated Inlet Temperature. Duct heaters intended for\nuse with elevated inlet air temperature shall be identified as\nsuitable for use at the elevated temperatures.", "424.62 Condensation. Duct heaters used with air conditioners\nor other air-cooling equipment that could result in condensa-\ntion of moisture shall be identified as suitable for use with air\nconditioners.", "424.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit is energized when any heater circuit\nis energized. However, time- or temperature-controlled delay in\nenergizing the fan motor shall be permitted.", "424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p62_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits.\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.44 Installation of Cables in Concrete or Poured Masonry\nFloors. | 424.45 Installation of Cables Under Floor Coverings. | 424.46 Inspection. Cable installations shall be made with due\ncare to prevent damage to the cable assembly and shall be\ninspected and approved before cables are covered or\nconcealed. | 424.47 Label Provided by Manufacturer. The manufacturers\nof electric space-heating cables shall provide marking labels\nthat indicate that the space-heating installation incorporates\nelectric space-heating cables and instructions that the labels | 424.48 Installation of Cables in Walls. Unless prohibited by\n424.38(B), heating cables and cable sets shall be permitted to\nbe installed in, on, or behind walls provided all of the following | 424.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation. | 424.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions. | 424.60 Elevated Inlet Temperature. Duct heaters intended for\nuse with elevated inlet air temperature shall be identified as\nsuitable for use at the elevated temperatures. | 424.62 Condensation. Duct heaters used with air conditioners\nor other air-cooling equipment that could result in condensa-\ntion of moisture shall be identified as suitable for use with air\nconditioners. | 424.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit is energized when any heater circuit\nis energized. However, time- or temperature-controlled delay in\nenergizing the fan motor shall be permitted. | 424.64 Limit Controls. Each duct heater shall be provided\nwith an approved, integral, automatic-reset temperature-\nlimiting control or controllers to de-energize the circuit or\ncircuits.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 430, focusing on motors, motor circuits, controllers, and induction/skin-effect heating. It covers topics such as grounding, conductor sizing, personnel protection, disconnecting means, and overcurrent protection.\n\n**Technical details:**\n*   Article 430: Motors, Motor Circuits, and Controllers\n*   427.28: Induced Currents\n*   427.29: Grounding\n*   427.30: Secondary Conductor Sizing\n*   Part V: Induction Heating\n*   427.36: Personnel Protection\n*   427.37: Induced Current\n*   Part VI: Skin-Effect Heating\n*   427.45: Conductor Ampacity\n*   427.46: Pull Boxes\n*   427.47: Single Conductor in Enclosure\n*   427.48: Grounding\n*   Part VII: Control and Protection\n*   427.55: Disconnecting Means\n*   427.56: Controls\n*   427.57: Overcurrent Protection\n*   430.1: Scope\n*   NEC 2023 Edition\n*   Voltage: 30 volts ac, 150 volts\n*   Current: 20 amperes\n*   Standards: 300.20, 250.30, 110.25, 210.20, 210.24, 440.1"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p63_table1", "chunk_type": "table", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers.", "424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation.", "424.72 Overcurrent Protection.", "424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Diagram and Table\n\n**Main components:** This image contains a diagram illustrating the components of a motor circuit and a table listing other articles related to motors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Informational Note Figure 430.1 Article 430 Contents\n*   Motor feeder overcurrent protection (Part V)\n*   Motor feeder conductors (Part II)\n*   Motor controller disconnecting means (Part IX)\n*   Motor branch-circuit short-circuit and ground-fault protection (Part IV)\n*   Motor control circuits (Part VI)\n*   Motor controller (Part VII)\n*   Motor overload protection (Part III)\n*   Motor branch-circuit conductors (Part II)\n*   Local motor disconnecting means (Part IX)\n*   Motor (Part I)\n*   Motor thermal protection (Part III)\n*   Grounding (Part XIII)\n*   Secondary controller Secondary conductors (Part II)\n*   Secondary resistor (Article 470)\n*   Table 430.5 Other Articles: Equipment/Occupancy, Article, Section\n*   Air-conditioning and refrigerating equipment, 440\n*   Capacitors, 460.8, 460.9\n*   Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations, 511, 513, 514, 515, 516, and 517 Part IV\n*   Cranes and hoists, 610\n*   Electrically driven or controlled irrigation machines, 675\n*   Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts, 620\n*   Fire pumps, 695\n*   Hazardous (classified) locations, 500-503, 505, and 506\n*   Industrial machinery, 670\n*   Motion picture projectors, 540.11 and 540.20\n*   Motion picture and television studios and similar locations, 530\n*   Resistors and reactors, 470, 520.48\n*   Theaters, audience areas of motion picture and television studios, and similar locations\n*   Transformers and transformer vaults, 450\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-339"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.80"], ["disconnects a sufficient number of conductors to interrupt", "(2) Accessible, but need not be readily accessible"], ["current flow. This device shall be manually resettable or", "(3)", "Suitable for branch-circuit protection"], ["replaceable.", "Where cartridge fuses are used to provide this overcurrent"], ["424.65 Location of Disconnecting Means. Duct heater control-", "protection, a single disconnecting means shall be permitted for"], ["ler equipment shall be accessible with the disconnecting means", "the several subdivided circuits. See 240.40."], ["installed within sight from the controller or as permitted by", "(D) Conductors Supplying Supplementary Overcurrent Protec-"], ["424.19(A).", "tive Devices. The conductors supplying these supplementary"], ["424.66 Installation. Duct heaters shall be installed in accord-", "overcurrent protective devices shall be considered branch-"], ["ance with the manufacturer's instructions in such a manner", "circuit conductors."], ["that the operation of the duct heater does not create a hazard", "Where the heaters are rated 50 kW or more, the conductors"], ["to persons or property. Furthermore, duct heaters shall be loca-", "supplying the overcurrent protective device specified in"], ["ted with respect to building construction and other equipment", "424.72(C) shall be permitted to be sized at not less than"], ["so as to permit access to the heater and the heater control.", "100 percent of the nameplate rating of the heater, provided all"], ["Working space shall be maintained in accordance with", "of the following conditions are met:"], ["110.26(A) (4) and shall permit replacement of controls and"], ["heating elements and for adjusting and cleaning of controls", "(1)", "The heater is marked with a minimum conductor size"], ["and other parts requiring such attention.", "and conductor insulation temperature rating."], ["Informational Note: See NFPA 90A, Standard for the Installation of", "(2)", "The conductors are not smaller than the marked mini-"], ["Air-Conditioning and Ventilating Systems, and NFPA 90B, Standard", "mum size."], ["for the Installation of Warm Air Heating and Air-Conditioning Systems,", "(3) A temperature- or pressure-actuated device controls the"], ["for additional installation information.", "cyclic operation of the equipment."], ["(E) Conductors for Subdivided Loads. Field-wired conductors"], ["Part VII. Resistance-Type Boilers", "between the heater and the supplementary overcurrent protec-"], ["tive devices shall be sized at not less than 125 percent of the"], ["424.70 Scope. The provisions in Part VII of this article shall", "load served. The supplementary overcurrent protective devices"], ["apply to boilers employing resistance-type heating elements.", "specified in 424.72 (C) shall protect these conductors in accord-"], ["See Part VIII of this article for electrode-type boilers.", "ance with 240.4."], ["424.71 Identification. Resistance-type boilers shall be identi-", "Where the heaters are rated 50 kW or more, the ampacity of"], ["fied as suitable for the installation.", "field-wired conductors between the heater and the supplemen-"], ["424.72 Overcurrent Protection.", "tary overcurrent protective devices shall be permitted to be not"], ["less than 100 percent of the load of their respective subdivided"], ["(A) Boiler Employing Resistance-Type Immersion Heating", "circuits, provided all of the following conditions are met:"], ["Elements in an ASME-Rated and Stamped Vessel. A boiler", "(1) The heater is marked with a minimum conductor size."], ["employing resistance-type immersion heating elements", "(2) The conductors are not smaller than the marked mini-"], ["contained in an ASME-rated and stamped vessel shall have the", "mum size."], ["heating elements protected at not more than 150 amperes.", "(3) A temperature-activated device controls the cyclic opera-"], ["Such a boiler rated more than 120 amperes shall have the heat-", "tion of the equipment."], ["ing elements subdivided into loads not exceeding 120 amperes.", "424.73 Overtemperature Limit Control. Each boiler designed"], ["Where a subdivided load is less than 120 amperes, the rating", "so that in normal operation there is no change in state of the"], ["of the overcurrent protective device shall comply with", "heat transfer medium shall be equipped with a temperature-"], ["424.4(B).", "sensitive limiting means. It shall be installed to limit maximum"], ["(B) Boiler Employing Resistance-Type Heating Elements Rated", "liquid temperature and shall directly or indirectly disconnect"], ["More Than 48 Amperes and Not Contained in an ASME-Rated", "all ungrounded conductors to the heating elements. Such"], ["and Stamped Vessel. A boiler employing resistance-type heat-", "means shall be in addition to a temperature-regulating system"], ["ing elements not contained in an ASME-rated and stamped", "and other devices protecting the tank against excessive pres-"], ["vessel shall have the heating elements protected at not more", "sure."], ["than 60 amperes. Such a boiler rated more than 48 amperes", "424.74 Overpressure Limit Control. Each boiler designed so"], ["shall have the heating elements subdivided into loads not", "that in normal operation there is a change in state of the heat"], ["exceeding 48", "amperes.", "transfer medium from liquid to vapor shall be equipped with a"], ["Where a subdivided load is less than 48 amperes, the rating", "pressure-sensitive limiting means. It shall be installed to limit"], ["of the overcurrent protective device shall comply with", "maximum pressure and shall directly or indirectly disconnect"], ["424.4(B).", "all ungrounded conductors to the heating elements. Such"], ["means shall be in addition to a pressure-regulating system and"], ["(C) Supplementary Overcurrent Protective Devices. The", "other devices protecting the tank against excessive pressure."], ["supplementary overcurrent protective devices for the subdivi-"], ["ded loads as required by 424.72(A) and (B) shall be as follows:"], ["(1) Factory-installed within or on the boiler enclosure or", "Part VIII. Electrode-Type Boilers"], ["provided as a separate assembly by the boiler manufac-", "424.80 Scope. The provisions in Part VIII of this article shall"], ["turer", "apply to boilers for operation at 600 volts, nominal, or less, in"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-327"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["General, 430.1 through 430.18", "Part I"], ["Motor Circuit Conductors, 430.21 through 430.29", "Part II"], ["Motor and Branch-Circuit Overload Protection, 430.31 through 430.44", "Part III"], ["Motor Branch-Circuit Short-Circuit and Ground-Fault Protection, 430.51 through 430.58", "Part IV"], ["Motor Feeder Short-Circuit and Ground-Fault Protection, 430.61 through 430.63", "Part V"], ["Motor Control Circuits, 430.71 through 430.75", "Part VI"], ["Motor Controllers, 430.81 through 430.90", "Part VII"], ["Motor Control Centers, 430.92 through 430.99", "Part VIII"], ["Disconnecting Means, 430.101 through 430.113", "Part IX"], ["Adjustable-Speed Drive Systems, 430.120 through 430.131 Over 1000 Volts, Nominal, 430.201 through 430.208", "Part X Part XI"], ["Protection of Live Parts All Voltages, 430.231 through 430.233 Grounding - All Voltages, 430.241 through 430.245 Tables, Tables 430.247 through 430.251(B) To Supply", "Part XII Part XIII Part XIV"], ["Motor feeder overcurrent protection Part V", ""], ["Motor feeder conductors Part II", ""], ["Motor controller disconnecting means Part IX", ""], ["Motor branch-circuit short-circuit and ground-fault protection Part IV", ""], ["Motor control circuits Part VI", ""], ["Motor controller Part VII", ""], ["Motor overload protection Part III", ""], ["Part II Motor branch-circuit conductors", ""], ["Local motor disconnecting means Part IX", ""], ["Part I Motor", ""], ["Motor thermal protection Part III", ""], ["Grounding Part XIII", ""], ["Secondary controller Secondary conductors Part II", ""], ["Part II Article 470 Secondary resistor", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Air-conditioning and", "440", ""], ["refrigerating equipment", "", ""], ["Capacitors", "", "460.8, 460.9"], ["Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations", "511, 513, 514, 515, 516, and 517 Part IV", ""], ["Cranes and hoists", "610", ""], ["Electrically driven or controlled irrigation machines", "675", ""], ["", "620", ""], ["Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts", "", ""], ["Fire pumps", "695", ""], ["Hazardous (classified)", "500-503, 505,", ""], ["locations", "and 506", ""], ["Industrial machinery Motion picture projectors", "670", "540.11 and"], ["Motion picture and television studios and similar locations", "530", "540.20"], ["Resistors and reactors", "470", ""], ["Theaters, audience areas of motion picture and television studios, and similar locations Transformers and transformer vaults", "450", "520.48"]], "headers": [["Equipment/Occupancy", "Article", "Section"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 424 \u2014 fixed electric space-heating equipment with columns including: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers. | 424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation. | 424.72 Overcurrent Protection. | 424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in | 2023 Edition NATIONAL ELECTRICAL CODE\n\nARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.80 |\ndisconnects a sufficient number of conductors to interrupt | (2) Accessible, but need not be readily accessible |\ncurrent flow. This device shall be manually resettable or | (3) | Suitable for branch-circuit protection\nreplaceable. | Where cartridge fuses are used to provide this overcurrent |\n424.65 Location of Disconnecting Means. Duct heater control- | protection, a single disconnecting means shall be permitted for |\nler equipment shall be accessible with the disconnecting means | the several subdivided circuits. See 240.40. |\ninstalled within sight from the controller or as permitted by | (D) Conductors Supplying Supplementary Overcurrent Protec- |\n424.19(A). | tive Devices. The conductors supplying these supplementary |\n424.66 Installation. Duct heaters shall be installed in accord- | overcurrent protective devices shall be considered branch- |\nance with the manufacturer's instructions in such a manner | circuit conductors. |\nthat the operation of the duct heater does not create a hazard | Where the heaters are rated 50 kW or more, the conductors |\nto persons or property. Furthermore, duct heaters shall be loca- | supplying the overcurrent protective device specified in |\nted with respect to building construction and other equipment | 424.72(C) shall be permitted to be sized at not less than |\nso as to permit access to the heater and the heater control. | 100 percent of the nameplate rating of the heater, provided all |\nWorking space shall be maintained in accordance with | of the following conditions are met: |\n110.26(A) (4) and shall permit replacement of controls and | |\nheating elements and for adjusting and cleaning of controls | (1) | The heater is marked with a minimum conductor size\nand other parts requiring such attention. | and conductor insulation temperature rating. |\nInformational Note: See NFPA 90A, Standard for the Installation of | (2) | The conductors are not smaller than the marked mini-\nAir-Conditioning and Ventilating Systems, and NFPA 90B, Standard | mum size. |\nfor the Installation of Warm Air Heating and Air-Conditioning Systems, | (3) A temperature- or pressure-actuated device controls the |\nfor additional installation information. | cyclic operation of the equipment. |\n(E) Conductors for Subdivided Loads. Field-wired conductors | |\nPart VII. Resistance-Type Boilers | between the heater and the supplementary overcurrent protec- |\ntive devices shall be sized at not less than 125 percent of the | |\n424.70 Scope. The provisions in Part VII of this article shall | load served. The supplementary overcurrent protective devices |\napply to boilers employing resistance-type heating elements. | specified in 424.72 (C) shall protect these conductors in accord- |\nSee Part VIII of this article for electrode-type boilers. | ance with 240.4. |\n424.71 Identification. Resistance-type boilers shall be identi- | Where the heaters are rated 50 kW or more, the ampacity of |\nfied as suitable for the installation. | field-wired conductors between the heater and the supplemen- |\n424.72 Overcurrent Protection. | tary overcurrent protective devices shall be permitted to be not |\nless than 100 percent of the load of their respective subdivided | |\n(A) Boiler Employing Resistance-Type Immersion Heating | circuits, provided all of the following conditions are met: |\nElements in an ASME-Rated and Stamped Vessel. A boiler | (1) The heater is marked with a minimum conductor size. |\nemploying resistance-type immersion heating elements | (2) The conductors are not smaller than the marked mini- |\ncontained in an ASME-rated and stamped vessel shall have the | mum size. |\nheating elements protected at not more than 150 amperes. | (3) A temperature-activated device controls the cyclic opera- |\nSuch a boiler rated more than 120 amperes shall have the heat- | tion of the equipment. |\ning elements subdivided into loads not exceeding 120 amperes. | 424.73 Overtemperature Limit Control. Each boiler designed |\nWhere a subdivided load is less than 120 amperes, the rating | so that in normal operation there is no change in state of the |\nof the overcurrent protective device shall comply with | heat transfer medium shall be equipped with a temperature- |\n424.4(B). | sensitive limiting means. It shall be installed to limit maximum |\n(B) Boiler Employing Resistance-Type Heating Elements Rated | liquid temperature and shall directly or indirectly disconnect |\nMore Than 48 Amperes and Not Contained in an ASME-Rated | all ungrounded conductors to the heating elements. Such |\nand Stamped Vessel. A boiler employing resistance-type heat- | means shall be in addition to a temperature-regulating system |\ning elements not contained in an ASME-rated and stamped | and other devices protecting the tank against excessive pres- |\nvessel shall have the heating elements protected at not more | sure. |\nthan 60 amperes. Such a boiler rated more than 48 amperes | 424.74 Overpressure Limit Control. Each boiler designed so |\nshall have the heating elements subdivided into loads not | that in normal operation there is a change in state of the heat |\nexceeding 48 | amperes. | transfer medium from liquid to vapor shall be equipped with a\nWhere a subdivided load is less than 48 amperes, the rating | pressure-sensitive limiting means. It shall be installed to limit |\nof the overcurrent protective device shall comply with | maximum pressure and shall directly or indirectly disconnect |\n424.4(B). | all ungrounded conductors to the heating elements. Such |\nmeans shall be in addition to a pressure-regulating system and | |\n(C) Supplementary Overcurrent Protective Devices. The | other devices protecting the tank against excessive pressure. |\nsupplementary overcurrent protective devices for the subdivi- | |\nded loads as required by 424.72(A) and (B) shall be as follows: | |\n(1) Factory-installed within or on the boiler enclosure or | Part VIII. Electrode-Type Boilers |\nprovided as a separate assembly by the boiler manufac- | 424.80 Scope. The provisions in Part VIII of this article shall |\nturer | apply to boilers for operation at 600 volts, nominal, or less, in |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-327 |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p63_table2", "chunk_type": "table", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers.", "424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation.", "424.72 Overcurrent Protection.", "424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Diagram and Table\n\n**Main components:** This image contains a diagram illustrating the components of a motor circuit and a table listing other articles related to motors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Informational Note Figure 430.1 Article 430 Contents\n*   Motor feeder overcurrent protection (Part V)\n*   Motor feeder conductors (Part II)\n*   Motor controller disconnecting means (Part IX)\n*   Motor branch-circuit short-circuit and ground-fault protection (Part IV)\n*   Motor control circuits (Part VI)\n*   Motor controller (Part VII)\n*   Motor overload protection (Part III)\n*   Motor branch-circuit conductors (Part II)\n*   Local motor disconnecting means (Part IX)\n*   Motor (Part I)\n*   Motor thermal protection (Part III)\n*   Grounding (Part XIII)\n*   Secondary controller Secondary conductors (Part II)\n*   Secondary resistor (Article 470)\n*   Table 430.5 Other Articles: Equipment/Occupancy, Article, Section\n*   Air-conditioning and refrigerating equipment, 440\n*   Capacitors, 460.8, 460.9\n*   Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations, 511, 513, 514, 515, 516, and 517 Part IV\n*   Cranes and hoists, 610\n*   Electrically driven or controlled irrigation machines, 675\n*   Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts, 620\n*   Fire pumps, 695\n*   Hazardous (classified) locations, 500-503, 505, and 506\n*   Industrial machinery, 670\n*   Motion picture projectors, 540.11 and 540.20\n*   Motion picture and television studios and similar locations, 530\n*   Resistors and reactors, 470, 520.48\n*   Theaters, audience areas of motion picture and television studios, and similar locations\n*   Transformers and transformer vaults, 450\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-339"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.80"], ["disconnects a sufficient number of conductors to interrupt", "(2) Accessible, but need not be readily accessible"], ["current flow. This device shall be manually resettable or", "(3)", "Suitable for branch-circuit protection"], ["replaceable.", "Where cartridge fuses are used to provide this overcurrent"], ["424.65 Location of Disconnecting Means. Duct heater control-", "protection, a single disconnecting means shall be permitted for"], ["ler equipment shall be accessible with the disconnecting means", "the several subdivided circuits. See 240.40."], ["installed within sight from the controller or as permitted by", "(D) Conductors Supplying Supplementary Overcurrent Protec-"], ["424.19(A).", "tive Devices. The conductors supplying these supplementary"], ["424.66 Installation. Duct heaters shall be installed in accord-", "overcurrent protective devices shall be considered branch-"], ["ance with the manufacturer's instructions in such a manner", "circuit conductors."], ["that the operation of the duct heater does not create a hazard", "Where the heaters are rated 50 kW or more, the conductors"], ["to persons or property. Furthermore, duct heaters shall be loca-", "supplying the overcurrent protective device specified in"], ["ted with respect to building construction and other equipment", "424.72(C) shall be permitted to be sized at not less than"], ["so as to permit access to the heater and the heater control.", "100 percent of the nameplate rating of the heater, provided all"], ["Working space shall be maintained in accordance with", "of the following conditions are met:"], ["110.26(A) (4) and shall permit replacement of controls and"], ["heating elements and for adjusting and cleaning of controls", "(1)", "The heater is marked with a minimum conductor size"], ["and other parts requiring such attention.", "and conductor insulation temperature rating."], ["Informational Note: See NFPA 90A, Standard for the Installation of", "(2)", "The conductors are not smaller than the marked mini-"], ["Air-Conditioning and Ventilating Systems, and NFPA 90B, Standard", "mum size."], ["for the Installation of Warm Air Heating and Air-Conditioning Systems,", "(3) A temperature- or pressure-actuated device controls the"], ["for additional installation information.", "cyclic operation of the equipment."], ["(E) Conductors for Subdivided Loads. Field-wired conductors"], ["Part VII. Resistance-Type Boilers", "between the heater and the supplementary overcurrent protec-"], ["tive devices shall be sized at not less than 125 percent of the"], ["424.70 Scope. The provisions in Part VII of this article shall", "load served. The supplementary overcurrent protective devices"], ["apply to boilers employing resistance-type heating elements.", "specified in 424.72 (C) shall protect these conductors in accord-"], ["See Part VIII of this article for electrode-type boilers.", "ance with 240.4."], ["424.71 Identification. Resistance-type boilers shall be identi-", "Where the heaters are rated 50 kW or more, the ampacity of"], ["fied as suitable for the installation.", "field-wired conductors between the heater and the supplemen-"], ["424.72 Overcurrent Protection.", "tary overcurrent protective devices shall be permitted to be not"], ["less than 100 percent of the load of their respective subdivided"], ["(A) Boiler Employing Resistance-Type Immersion Heating", "circuits, provided all of the following conditions are met:"], ["Elements in an ASME-Rated and Stamped Vessel. A boiler", "(1) The heater is marked with a minimum conductor size."], ["employing resistance-type immersion heating elements", "(2) The conductors are not smaller than the marked mini-"], ["contained in an ASME-rated and stamped vessel shall have the", "mum size."], ["heating elements protected at not more than 150 amperes.", "(3) A temperature-activated device controls the cyclic opera-"], ["Such a boiler rated more than 120 amperes shall have the heat-", "tion of the equipment."], ["ing elements subdivided into loads not exceeding 120 amperes.", "424.73 Overtemperature Limit Control. Each boiler designed"], ["Where a subdivided load is less than 120 amperes, the rating", "so that in normal operation there is no change in state of the"], ["of the overcurrent protective device shall comply with", "heat transfer medium shall be equipped with a temperature-"], ["424.4(B).", "sensitive limiting means. It shall be installed to limit maximum"], ["(B) Boiler Employing Resistance-Type Heating Elements Rated", "liquid temperature and shall directly or indirectly disconnect"], ["More Than 48 Amperes and Not Contained in an ASME-Rated", "all ungrounded conductors to the heating elements. Such"], ["and Stamped Vessel. A boiler employing resistance-type heat-", "means shall be in addition to a temperature-regulating system"], ["ing elements not contained in an ASME-rated and stamped", "and other devices protecting the tank against excessive pres-"], ["vessel shall have the heating elements protected at not more", "sure."], ["than 60 amperes. Such a boiler rated more than 48 amperes", "424.74 Overpressure Limit Control. Each boiler designed so"], ["shall have the heating elements subdivided into loads not", "that in normal operation there is a change in state of the heat"], ["exceeding 48", "amperes.", "transfer medium from liquid to vapor shall be equipped with a"], ["Where a subdivided load is less than 48 amperes, the rating", "pressure-sensitive limiting means. It shall be installed to limit"], ["of the overcurrent protective device shall comply with", "maximum pressure and shall directly or indirectly disconnect"], ["424.4(B).", "all ungrounded conductors to the heating elements. Such"], ["means shall be in addition to a pressure-regulating system and"], ["(C) Supplementary Overcurrent Protective Devices. The", "other devices protecting the tank against excessive pressure."], ["supplementary overcurrent protective devices for the subdivi-"], ["ded loads as required by 424.72(A) and (B) shall be as follows:"], ["(1) Factory-installed within or on the boiler enclosure or", "Part VIII. Electrode-Type Boilers"], ["provided as a separate assembly by the boiler manufac-", "424.80 Scope. The provisions in Part VIII of this article shall"], ["turer", "apply to boilers for operation at 600 volts, nominal, or less, in"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-327"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["General, 430.1 through 430.18", "Part I"], ["Motor Circuit Conductors, 430.21 through 430.29", "Part II"], ["Motor and Branch-Circuit Overload Protection, 430.31 through 430.44", "Part III"], ["Motor Branch-Circuit Short-Circuit and Ground-Fault Protection, 430.51 through 430.58", "Part IV"], ["Motor Feeder Short-Circuit and Ground-Fault Protection, 430.61 through 430.63", "Part V"], ["Motor Control Circuits, 430.71 through 430.75", "Part VI"], ["Motor Controllers, 430.81 through 430.90", "Part VII"], ["Motor Control Centers, 430.92 through 430.99", "Part VIII"], ["Disconnecting Means, 430.101 through 430.113", "Part IX"], ["Adjustable-Speed Drive Systems, 430.120 through 430.131 Over 1000 Volts, Nominal, 430.201 through 430.208", "Part X Part XI"], ["Protection of Live Parts All Voltages, 430.231 through 430.233 Grounding - All Voltages, 430.241 through 430.245 Tables, Tables 430.247 through 430.251(B) To Supply", "Part XII Part XIII Part XIV"], ["Motor feeder overcurrent protection Part V", ""], ["Motor feeder conductors Part II", ""], ["Motor controller disconnecting means Part IX", ""], ["Motor branch-circuit short-circuit and ground-fault protection Part IV", ""], ["Motor control circuits Part VI", ""], ["Motor controller Part VII", ""], ["Motor overload protection Part III", ""], ["Part II Motor branch-circuit conductors", ""], ["Local motor disconnecting means Part IX", ""], ["Part I Motor", ""], ["Motor thermal protection Part III", ""], ["Grounding Part XIII", ""], ["Secondary controller Secondary conductors Part II", ""], ["Part II Article 470 Secondary resistor", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Air-conditioning and", "440", ""], ["refrigerating equipment", "", ""], ["Capacitors", "", "460.8, 460.9"], ["Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations", "511, 513, 514, 515, 516, and 517 Part IV", ""], ["Cranes and hoists", "610", ""], ["Electrically driven or controlled irrigation machines", "675", ""], ["", "620", ""], ["Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts", "", ""], ["Fire pumps", "695", ""], ["Hazardous (classified)", "500-503, 505,", ""], ["locations", "and 506", ""], ["Industrial machinery Motion picture projectors", "670", "540.11 and"], ["Motion picture and television studios and similar locations", "530", "540.20"], ["Resistors and reactors", "470", ""], ["Theaters, audience areas of motion picture and television studios, and similar locations Transformers and transformer vaults", "450", "520.48"]], "headers": [["Equipment/Occupancy", "Article", "Section"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists general, 430.1 through 430.18 with columns including: General, 430.1 through 430.18, Part I.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers. | 424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation. | 424.72 Overcurrent Protection. | 424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in | 2023 Edition NATIONAL ELECTRICAL CODE\n\nGeneral, 430.1 through 430.18 | Part I\nMotor Circuit Conductors, 430.21 through 430.29 | Part II\nMotor and Branch-Circuit Overload Protection, 430.31 through 430.44 | Part III\nMotor Branch-Circuit Short-Circuit and Ground-Fault Protection, 430.51 through 430.58 | Part IV\nMotor Feeder Short-Circuit and Ground-Fault Protection, 430.61 through 430.63 | Part V\nMotor Control Circuits, 430.71 through 430.75 | Part VI\nMotor Controllers, 430.81 through 430.90 | Part VII\nMotor Control Centers, 430.92 through 430.99 | Part VIII\nDisconnecting Means, 430.101 through 430.113 | Part IX\nAdjustable-Speed Drive Systems, 430.120 through 430.131 Over 1000 Volts, Nominal, 430.201 through 430.208 | Part X Part XI\nProtection of Live Parts All Voltages, 430.231 through 430.233 Grounding - All Voltages, 430.241 through 430.245 Tables, Tables 430.247 through 430.251(B) To Supply | Part XII Part XIII Part XIV\nMotor feeder overcurrent protection Part V |\nMotor feeder conductors Part II |\nMotor controller disconnecting means Part IX |\nMotor branch-circuit short-circuit and ground-fault protection Part IV |\nMotor control circuits Part VI |\nMotor controller Part VII |\nMotor overload protection Part III |\nPart II Motor branch-circuit conductors |\nLocal motor disconnecting means Part IX |\nPart I Motor |\nMotor thermal protection Part III |\nGrounding Part XIII |\nSecondary controller Secondary conductors Part II |\nPart II Article 470 Secondary resistor |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p63_table3", "chunk_type": "table", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers.", "424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation.", "424.72 Overcurrent Protection.", "424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Diagram and Table\n\n**Main components:** This image contains a diagram illustrating the components of a motor circuit and a table listing other articles related to motors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Informational Note Figure 430.1 Article 430 Contents\n*   Motor feeder overcurrent protection (Part V)\n*   Motor feeder conductors (Part II)\n*   Motor controller disconnecting means (Part IX)\n*   Motor branch-circuit short-circuit and ground-fault protection (Part IV)\n*   Motor control circuits (Part VI)\n*   Motor controller (Part VII)\n*   Motor overload protection (Part III)\n*   Motor branch-circuit conductors (Part II)\n*   Local motor disconnecting means (Part IX)\n*   Motor (Part I)\n*   Motor thermal protection (Part III)\n*   Grounding (Part XIII)\n*   Secondary controller Secondary conductors (Part II)\n*   Secondary resistor (Article 470)\n*   Table 430.5 Other Articles: Equipment/Occupancy, Article, Section\n*   Air-conditioning and refrigerating equipment, 440\n*   Capacitors, 460.8, 460.9\n*   Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations, 511, 513, 514, 515, 516, and 517 Part IV\n*   Cranes and hoists, 610\n*   Electrically driven or controlled irrigation machines, 675\n*   Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts, 620\n*   Fire pumps, 695\n*   Hazardous (classified) locations, 500-503, 505, and 506\n*   Industrial machinery, 670\n*   Motion picture projectors, 540.11 and 540.20\n*   Motion picture and television studios and similar locations, 530\n*   Resistors and reactors, 470, 520.48\n*   Theaters, audience areas of motion picture and television studios, and similar locations\n*   Transformers and transformer vaults, 450\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-339"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.80"], ["disconnects a sufficient number of conductors to interrupt", "(2) Accessible, but need not be readily accessible"], ["current flow. This device shall be manually resettable or", "(3)", "Suitable for branch-circuit protection"], ["replaceable.", "Where cartridge fuses are used to provide this overcurrent"], ["424.65 Location of Disconnecting Means. Duct heater control-", "protection, a single disconnecting means shall be permitted for"], ["ler equipment shall be accessible with the disconnecting means", "the several subdivided circuits. See 240.40."], ["installed within sight from the controller or as permitted by", "(D) Conductors Supplying Supplementary Overcurrent Protec-"], ["424.19(A).", "tive Devices. The conductors supplying these supplementary"], ["424.66 Installation. Duct heaters shall be installed in accord-", "overcurrent protective devices shall be considered branch-"], ["ance with the manufacturer's instructions in such a manner", "circuit conductors."], ["that the operation of the duct heater does not create a hazard", "Where the heaters are rated 50 kW or more, the conductors"], ["to persons or property. Furthermore, duct heaters shall be loca-", "supplying the overcurrent protective device specified in"], ["ted with respect to building construction and other equipment", "424.72(C) shall be permitted to be sized at not less than"], ["so as to permit access to the heater and the heater control.", "100 percent of the nameplate rating of the heater, provided all"], ["Working space shall be maintained in accordance with", "of the following conditions are met:"], ["110.26(A) (4) and shall permit replacement of controls and"], ["heating elements and for adjusting and cleaning of controls", "(1)", "The heater is marked with a minimum conductor size"], ["and other parts requiring such attention.", "and conductor insulation temperature rating."], ["Informational Note: See NFPA 90A, Standard for the Installation of", "(2)", "The conductors are not smaller than the marked mini-"], ["Air-Conditioning and Ventilating Systems, and NFPA 90B, Standard", "mum size."], ["for the Installation of Warm Air Heating and Air-Conditioning Systems,", "(3) A temperature- or pressure-actuated device controls the"], ["for additional installation information.", "cyclic operation of the equipment."], ["(E) Conductors for Subdivided Loads. Field-wired conductors"], ["Part VII. Resistance-Type Boilers", "between the heater and the supplementary overcurrent protec-"], ["tive devices shall be sized at not less than 125 percent of the"], ["424.70 Scope. The provisions in Part VII of this article shall", "load served. The supplementary overcurrent protective devices"], ["apply to boilers employing resistance-type heating elements.", "specified in 424.72 (C) shall protect these conductors in accord-"], ["See Part VIII of this article for electrode-type boilers.", "ance with 240.4."], ["424.71 Identification. Resistance-type boilers shall be identi-", "Where the heaters are rated 50 kW or more, the ampacity of"], ["fied as suitable for the installation.", "field-wired conductors between the heater and the supplemen-"], ["424.72 Overcurrent Protection.", "tary overcurrent protective devices shall be permitted to be not"], ["less than 100 percent of the load of their respective subdivided"], ["(A) Boiler Employing Resistance-Type Immersion Heating", "circuits, provided all of the following conditions are met:"], ["Elements in an ASME-Rated and Stamped Vessel. A boiler", "(1) The heater is marked with a minimum conductor size."], ["employing resistance-type immersion heating elements", "(2) The conductors are not smaller than the marked mini-"], ["contained in an ASME-rated and stamped vessel shall have the", "mum size."], ["heating elements protected at not more than 150 amperes.", "(3) A temperature-activated device controls the cyclic opera-"], ["Such a boiler rated more than 120 amperes shall have the heat-", "tion of the equipment."], ["ing elements subdivided into loads not exceeding 120 amperes.", "424.73 Overtemperature Limit Control. Each boiler designed"], ["Where a subdivided load is less than 120 amperes, the rating", "so that in normal operation there is no change in state of the"], ["of the overcurrent protective device shall comply with", "heat transfer medium shall be equipped with a temperature-"], ["424.4(B).", "sensitive limiting means. It shall be installed to limit maximum"], ["(B) Boiler Employing Resistance-Type Heating Elements Rated", "liquid temperature and shall directly or indirectly disconnect"], ["More Than 48 Amperes and Not Contained in an ASME-Rated", "all ungrounded conductors to the heating elements. Such"], ["and Stamped Vessel. A boiler employing resistance-type heat-", "means shall be in addition to a temperature-regulating system"], ["ing elements not contained in an ASME-rated and stamped", "and other devices protecting the tank against excessive pres-"], ["vessel shall have the heating elements protected at not more", "sure."], ["than 60 amperes. Such a boiler rated more than 48 amperes", "424.74 Overpressure Limit Control. Each boiler designed so"], ["shall have the heating elements subdivided into loads not", "that in normal operation there is a change in state of the heat"], ["exceeding 48", "amperes.", "transfer medium from liquid to vapor shall be equipped with a"], ["Where a subdivided load is less than 48 amperes, the rating", "pressure-sensitive limiting means. It shall be installed to limit"], ["of the overcurrent protective device shall comply with", "maximum pressure and shall directly or indirectly disconnect"], ["424.4(B).", "all ungrounded conductors to the heating elements. Such"], ["means shall be in addition to a pressure-regulating system and"], ["(C) Supplementary Overcurrent Protective Devices. The", "other devices protecting the tank against excessive pressure."], ["supplementary overcurrent protective devices for the subdivi-"], ["ded loads as required by 424.72(A) and (B) shall be as follows:"], ["(1) Factory-installed within or on the boiler enclosure or", "Part VIII. Electrode-Type Boilers"], ["provided as a separate assembly by the boiler manufac-", "424.80 Scope. The provisions in Part VIII of this article shall"], ["turer", "apply to boilers for operation at 600 volts, nominal, or less, in"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-327"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["General, 430.1 through 430.18", "Part I"], ["Motor Circuit Conductors, 430.21 through 430.29", "Part II"], ["Motor and Branch-Circuit Overload Protection, 430.31 through 430.44", "Part III"], ["Motor Branch-Circuit Short-Circuit and Ground-Fault Protection, 430.51 through 430.58", "Part IV"], ["Motor Feeder Short-Circuit and Ground-Fault Protection, 430.61 through 430.63", "Part V"], ["Motor Control Circuits, 430.71 through 430.75", "Part VI"], ["Motor Controllers, 430.81 through 430.90", "Part VII"], ["Motor Control Centers, 430.92 through 430.99", "Part VIII"], ["Disconnecting Means, 430.101 through 430.113", "Part IX"], ["Adjustable-Speed Drive Systems, 430.120 through 430.131 Over 1000 Volts, Nominal, 430.201 through 430.208", "Part X Part XI"], ["Protection of Live Parts All Voltages, 430.231 through 430.233 Grounding - All Voltages, 430.241 through 430.245 Tables, Tables 430.247 through 430.251(B) To Supply", "Part XII Part XIII Part XIV"], ["Motor feeder overcurrent protection Part V", ""], ["Motor feeder conductors Part II", ""], ["Motor controller disconnecting means Part IX", ""], ["Motor branch-circuit short-circuit and ground-fault protection Part IV", ""], ["Motor control circuits Part VI", ""], ["Motor controller Part VII", ""], ["Motor overload protection Part III", ""], ["Part II Motor branch-circuit conductors", ""], ["Local motor disconnecting means Part IX", ""], ["Part I Motor", ""], ["Motor thermal protection Part III", ""], ["Grounding Part XIII", ""], ["Secondary controller Secondary conductors Part II", ""], ["Part II Article 470 Secondary resistor", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Air-conditioning and", "440", ""], ["refrigerating equipment", "", ""], ["Capacitors", "", "460.8, 460.9"], ["Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations", "511, 513, 514, 515, 516, and 517 Part IV", ""], ["Cranes and hoists", "610", ""], ["Electrically driven or controlled irrigation machines", "675", ""], ["", "620", ""], ["Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts", "", ""], ["Fire pumps", "695", ""], ["Hazardous (classified)", "500-503, 505,", ""], ["locations", "and 506", ""], ["Industrial machinery Motion picture projectors", "670", "540.11 and"], ["Motion picture and television studios and similar locations", "530", "540.20"], ["Resistors and reactors", "470", ""], ["Theaters, audience areas of motion picture and television studios, and similar locations Transformers and transformer vaults", "450", "520.48"]], "headers": [["Equipment/Occupancy", "Article", "Section"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists equipment/occupancy with columns including: Equipment/Occupancy, Article, Section.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers. | 424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation. | 424.72 Overcurrent Protection. | 424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in | 2023 Edition NATIONAL ELECTRICAL CODE\n\nEquipment/Occupancy | Article | Section\nAir-conditioning and | 440 |\nrefrigerating equipment | |\nCapacitors | | 460.8, 460.9\nCommercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations | 511, 513, 514, 515, 516, and 517 Part IV |\nCranes and hoists | 610 |\nElectrically driven or controlled irrigation machines | 675 |\n| 620 |\nElevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts | |\nFire pumps | 695 |\nHazardous (classified) | 500-503, 505, |\nlocations | and 506 |\nIndustrial machinery Motion picture projectors | 670 | 540.11 and\nMotion picture and television studios and similar locations | 530 | 540.20\nResistors and reactors | 470 |\nTheaters, audience areas of motion picture and television studios, and similar locations Transformers and transformer vaults | 450 | 520.48"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p63_fig1", "chunk_type": "figure", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers.", "424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation.", "424.72 Overcurrent Protection.", "424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p63_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p63_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "summary": "Table of article 424 \u2014 fixed electric space-heating equipment: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p63_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 25, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "General, 430.1 through 430.18", "summary": "Table of general, 430.1 through 430.18: General, 430.1 through 430.18, Part I"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p63_table3", "has_header": true, "header_detection_method": "heuristic_fallback", "header_detection_confidence": "low", "num_columns": 3, "num_rows": 15, "bbox": [], "header_preview_text": "Equipment/Occupancy | Article | Section", "caption": "", "kind": "table_ref", "title": "Equipment/Occupancy", "summary": "Table of equipment/occupancy: Equipment/Occupancy, Article, Section"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424 \u2014 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.70 Scope. The provisions in Part VII of this article shall\napply to boilers employing resistance-type heating elements.\nSee Part VIII of this article for electrode-type boilers. | 424.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation. | 424.72 Overcurrent Protection. | 424.80 Scope. The provisions in Part VIII of this article shall\napply to boilers for operation at 600 volts, nominal, or less, in | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram and Table\n\n**Main components:** This image contains a diagram illustrating the components of a motor circuit and a table listing other articles related to motors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Informational Note Figure 430.1 Article 430 Contents\n*   Motor feeder overcurrent protection (Part V)\n*   Motor feeder conductors (Part II)\n*   Motor controller disconnecting means (Part IX)\n*   Motor branch-circuit short-circuit and ground-fault protection (Part IV)\n*   Motor control circuits (Part VI)\n*   Motor controller (Part VII)\n*   Motor overload protection (Part III)\n*   Motor branch-circuit conductors (Part II)\n*   Local motor disconnecting means (Part IX)\n*   Motor (Part I)\n*   Motor thermal protection (Part III)\n*   Grounding (Part XIII)\n*   Secondary controller Secondary conductors (Part II)\n*   Secondary resistor (Article 470)\n*   Table 430.5 Other Articles: Equipment/Occupancy, Article, Section\n*   Air-conditioning and refrigerating equipment, 440\n*   Capacitors, 460.8, 460.9\n*   Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations, 511, 513, 514, 515, 516, and 517 Part IV\n*   Cranes and hoists, 610\n*   Electrically driven or controlled irrigation machines, 675\n*   Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts, 620\n*   Fire pumps, 695\n*   Hazardous (classified) locations, 500-503, 505, and 506\n*   Industrial machinery, 670\n*   Motion picture projectors, 540.11 and 540.20\n*   Motion picture and television studios and similar locations, 530\n*   Resistors and reactors, 470, 520.48\n*   Theaters, audience areas of motion picture and television studios, and similar locations\n*   Transformers and transformer vaults, 450\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-339"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p64_narr1", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "headings_on_page": ["ARTICLE 424\u2015 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to an\nequipment grounding conductor.", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "424.81\n ARTICLE 424\u2015 FIXED ELECTRIC SPACE-HEATING EQUIPMENT\n which heat is generated by the passage of current between elec-\ntrodes through the liquid being heated. Informational Note: See Part V of Article 495 for over 1000 volts. 424.81 Identification. Electrode-type boilers shall be identified\nas suitable for the installation. 424.82 Branch-Circuit Requirements. The size of branch-\ncircuit conductors and overcurrent protective devices shall be\ncalculated on the basis of 125 percent of the total load (motors\nnot included). A contactor, relay, or other device, approved for\ncontinuous operation at 100 percent of its rating, shall be\npermitted to supply its full-rated load. See 210.19(A), Excep-\ntion to (1). The provisions of this section shall not apply to\nconductors that form an integral part of an approved boiler. Where an electrode boiler is rated 50 kW or more, the\nconductors supplying the boiler electrode(s) shall be permitted\nto be sized at not less than 100 percent of the nameplate rating\nof the electrode boiler, provided all the following conditions\n are met:\n (1) The electrode boiler is marked with a minimum conduc-\ntor size. (2) The conductors are not smaller than the marked mini-\nmum size. (3) A temperature- or pressure-actuated device controls the\ncyclic operation of the equipment. 424.83 Overtemperature Limit Control. Each boiler, designed\nso that in normal operation there is no change in state of the\nheat transfer medium, shall be equipped with a temperature-\nsensitive limiting means. It shall be installed to limit maximum\nliquid temperature and shall directly or indirectly interrupt all\ncurrent flow through the electrodes. Such means shall be in\naddition to the temperature-regulating system and other devi-\nces protecting the tank against excessive pressure. 424.84 Overpressure Limit Control. Each boiler, designed so\nthat in normal operation there is a change in state of the heat\ntransfer medium from liquid to vapor, shall be equipped with a\npressure-sensitive limiting means. It shall be installed to limit\nmaximum pressure and shall directly or indirectly interrupt all\ncurrent flow through the electrodes. Such means shall be in\naddition to a pressure-regulating system and other devices\nprotecting the tank against excessive pressure. 424.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to an\nequipment grounding conductor. For all other designs, the pressure vessel containing the elec-\ntrodes shall be isolated and electrically insulated from ground. 424.86 Markings. All electrode-type boilers shall be marked to\nshow the following:\n (1) The manufacturer's name. (2) The rating in volts, amperes, and kilowatts."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p64_narr2", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "headings_on_page": ["ARTICLE 424\u2015 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to an\nequipment grounding conductor.", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(3) The electrical supply required specifying frequency,\nnumber of phases, and number of wires. (4) The marking \"Electrode-Type Boiler.\"\n (5) A warning marking, \"All Power Supplies Shall Be Discon-\nnected Before Servicing, Including Servicing the Pressure\nVessel.\"\n A field-applied warning marking or label shall comply with\n110.21 (B). The nameplate shall be located so as to be visible\nafter installation. Part IX. Electric Radiant Heating Panels and Heating Panel\n Sets\n 424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets. 424.92 Markings. (A) Location. Markings shall be permanent and in a location\nthat is visible prior to application of panel trim cover. (B) Identified as Suitable. Each unit shall be identified as suit-\nable for the installation. (C) Required Markings. Each unit shall be marked with the\nidentifying name or identification symbol, catalog number, and\nrating in volts and watts or in volts and amperes. 424.93 Installation. (A) General. (1) Manufacturer's Instructions. Heating panels and heating\npanel sets shall be installed in accordance with the manufactur-\ner's instructions. (2) Locations Not Permitted. The heating portion shall not be\ninstalled as follows:\n (1)\n(2)\n In or behind surfaces where subject to physical damage\nRun through or above walls, partitions, cupboards, or\nsimilar portions of structures that extend to the ceiling\n(3) Run in or through thermal insulation, but shall be\npermitted to be in contact with the surface of thermal\ninsulation\n (4)\n In walls, except as permitted by 424.93(C)\n (3) Separation from Outlets for Luminaires. Edges of panels\nand panel sets shall be separated by not less than 200 mm\n(8 in.) from the edges of any outlet boxes and junction boxes\nthat are to be used for mounting surface luminaires. A clear-\nance of not less than 50 mm (2 in.) shall be provided from\nrecessed luminaires and their trims, ventilating openings, and\nother such openings in room surfaces, unless the heating\npanels and panel sets are listed and marked for lesser clearan-\nces, in which case they shall be permitted to be installed at the\nmarked clearances. Sufficient area shall be provided to ensure\nthat no heating panel or heating panel set is to be covered by\nany surface-mounted equipment. (4) Surfaces Covering Heating Panels. After the heating\npanels or heating panel sets are installed and inspected, it shall\nbe permitted to install a surface that has been identified by the\nmanufacturer's instructions as being suitable for the installa-\ntion. The surface shall be secured so that the nails or other\nfastenings do not pierce the heating panels or heating panel\n sets. (5) Surface Coverings. Surfaces permitted by 424.93 (A) (4)\nshall be permitted to be covered with paint, wallpaper, or other\napproved surfaces identified in the manufacturer's instructions\nas being suitable. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p64_narr3", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "headings_on_page": ["ARTICLE 424\u2015 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to an\nequipment grounding conductor.", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p64_fig1", "chunk_type": "figure", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "headings_on_page": ["ARTICLE 424\u2015 FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to an\nequipment grounding conductor.", "424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p64_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings.\nHeadings: ARTICLE 424\u2015 FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to an\nequipment grounding conductor. | 424.90 Scope. The provisions of Part IX of this article shall\napply to radiant heating panels and heating panel sets.\n424.92 Markings.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 430 discusses regulations and guidelines for motors, motor circuits, and controllers, including nameplate values, torque motors, alternating-current adjustable voltage motors, valve actuator motor assemblies, and marking requirements for motors and multimotor equipment.\n\n**Technical details:**\n*   Article: 430\n*   Sections: 430.6, 430.7\n*   Topics: Motors, Motor Circuits, Controllers, Nameplate Values, Torque Motors, Alternating-Current Adjustable Voltage Motors, Valve Actuator Motor Assemblies, Marking on Motors and Multimotor Equipment\n*   Tables: 430.247, 430.248, 430.249, 430.250\n*   Standards: ANSI/NEMA MG 1-2016\n*   Measurements: 1200 RPM, 175 mm (7 in.), 1/8 hp, 1/2 hp, 1 hp, 100 watts\n*   Abbreviations: VAMs, T.P.\n*   Codes: 430.22, 430.24, 430.52, 430.32, 430.83, 430.110\n*   Motor Types: Multispeed, Shaded-pole, Permanent-split capacitor, Wound-rotor, DC motors (straight shunt, stabilized shunt, compound, series)\n*   Design Letters: A, B, C, D\n*   Markings: \"thermally protected\", \"impedance protected\"\n*   Copyright: NFPA, National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p65_table1", "chunk_type": "table", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.96 Connection to Branch-Circuit Conductors.", "424.98 Installation in Concrete or Poured Masonry.", "424.99 Installation Under Floor Covering.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table of locked-rotor indicating code letters and corresponding kilovolt-amperes per horsepower with locked rotor.\n\n**Technical details:**\n*   Table 430.7(B) Locked-Rotor Indicating Code Letters\n*   Code Letter: A, B, C, D, E, F, G, H, J, K, L, M, N, P, R, S, T, U, V\n*   Kilovolt-Amperes per Horsepower with Locked Rotor: 0-3.14, 3.15-3.54, 3.55-3.99, 4.0-4.49, 4.5-4.99, 5.0-5.59, 5.6-6.29, 6.3-7.09, 7.1-7.99, 8.0-8.99, 9.0-9.99, 10.0-11.19, 11.2-12.49, 12.5-13.99, 14.0-15.99, 16.0-17.99, 18.0-19.99, 20.0-22.39, 22.4 and up\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.8 Marking on Motor Controllers\n*   kVA, hp, Hz"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.99"], ["(B) Heating Panel Sets.", "(B) Heating Panels. Heating panels shall be connected to"], ["(1) Mounting Location. Heating panel sets shall be permitted", "branch-circuit wiring by an approved wiring method."], ["to be secured to the lower face of joists or mounted in between", "(C) Heating Panel Sets."], ["joists, headers, or nailing strips.", "(1) Connection to Branch-Circuit Wiring. Heating panel sets"], ["(2) Parallel to Joists or Nailing Strips. Heating panel sets shall", "shall be connected to branch-circuit wiring by a method identi-"], ["be installed parallel to joists or nailing strips.", "fied as being suitable for the purpose."], ["(3) Installation of Nails, Staples, or Other Fasteners. Nailing", "(2) Panel Sets with Terminal Junction Assembly. A heating"], ["or stapling of heating panel sets shall be done only through the", "panel set provided with terminal junction assembly shall be"], ["unheated portions provided for this purpose. Heating panel", "permitted to have the nonheating leads attached at the time of"], ["sets shall not be cut through or nailed through any point closer", "installation in accordance with the manufacturer's instructions."], ["than 6 mm (4 in.) to the element. Nails, staples, or other", "424.97 Nonheating Leads. Excess nonheating leads of heating"], ["fasteners shall not be used where they penetrate current-", "panels or heating panel sets shall be permitted to be cut to the"], ["carrying parts.", "required length as indicated in the manufacturer's installation"], ["(4) Installed as Complete Unit. Heating panel sets shall be", "instructions. Nonheating leads that are an integral part of a"], ["installed as complete units unless identified as suitable for field", "heating panel or heating panel set, either attached or provided"], ["cutting in an approved manner.", "by the manufacturer as part of a terminal junction assembly,"], ["(C) Installation of Heating Panels in Walls. Unless prohibited", "shall not be subjected to the ampacity requirements of"], ["by 424.93(A) (2), heating panels shall be permitted to be instal-", "424.4(B) for branch circuits."], ["led in, on, or behind walls provided all of the following are", "424.98 Installation in Concrete or Poured Masonry."], ["met:", "(A) Secured in Place and Identified as Suitable. Heating"], ["(1) Heating panels shall be identified as suitable for installa-", "panels or heating panel sets shall be secured in place by means"], ["tion in, on, or behind walls.", "specified in the manufacturer's instructions and identified as"], ["(2) Heating panels shall be installed per the manufacturer's", "suitable for the installation."], ["instructions and in accordance with the product listing.", "(B) Expansion Joints. Heating panels or heating panel sets"], ["(3)", "Heating panels shall be GFCI protected.", "shall not be installed where they bridge expansion joints unless"], ["(4) Grounding means, such as copper braid, metal sheath, or", "provision is made for expansion and contraction."], ["other approved means, shall be provided."], ["(5) Heating panels shall be AFCI protected.", "(C) Spacings. Spacings shall be maintained between heating"], ["(6) Heating panels shall be permitted to be installed no more", "panels or heating panel sets and metal embedded in the floor."], ["than 1.2 m (4 ft) above the floor.", "Grounded metal-clad heating panels shall be permitted to be"], ["Exception: Low-voltage heating panels shall not be required to be GFCI", "in contact with metal embedded in the floor."], ["protected.", "(D) Protection of Leads. Leads shall be protected where they"], ["This requirement shall become effective January 1, 2026.", "leave the floor by rigid metal conduit, intermediate metal"], ["conduit, rigid polyvinyl chloride conduit, or electrical metallic"], ["424.94 Clearances of Wiring in Ceilings. Wiring located above", "tubing, or by other approved means."], ["heated ceilings shall be spaced not less than 50 mm (2 in.)", "(E) Bushings or Fittings Required. Bushings or approved"], ["above the heated ceiling. The ampacity shall be calculated on", "fittings shall be used where the leads emerge within the floor"], ["the basis of an assumed ambient temperature of not less than", "slabs."], ["50\u00b0C (122\u00b0F), applying the correction factors in accordance"], ["with 310.15(B) (1). If this wiring is located above thermal insu-", "424.99 Installation Under Floor Covering."], ["lation having a minimum thickness of 50 mm (2 in.), it shall be"], ["subject to the ambient correction in accordance with 310.15(B)", "(A) Identification. Heating panels or heating panel sets for"], ["(1).", "installation under floor covering shall be identified as suitable"], ["424.95 Location of Branch-Circuit and Feeder Wiring in Walls.", "for installation under floor covering."], ["(A) Exterior Walls. Wiring methods shall comply with", "(B) Installation. Listed heating panels or panel sets, if installed"], ["310.14(A) (3).", "under floor covering, shall be installed on surfaces that are"], ["smooth and flat in accordance with the manufacturer's instruc-"], ["(B) Interior Walls. The ampacity of any wiring behind heating", "tions and shall also comply with 424.99 (B) (1) through (B) (6)."], ["panels or heating panel sets located in interior walls or parti-", "(1) Expansion Joints. Heating panels or heating panel sets"], ["tions shall be calculated on the basis of an assumed ambient", "shall not be installed where they bridge expansion joints unless"], ["temperature of 40\u00b0C (104\u00b0F), applying the correction factors in", "protected from expansion and contraction."], ["accordance with 310.15(B) (1)."], ["424.96 Connection to Branch-Circuit Conductors.", "(2) Connection to Conductors. Heating panels and heating"], ["panel sets shall be connected to branch-circuit and supply"], ["(A) General. Heating panels or heating panel sets assembled", "wiring by wiring methods recognized in Chapter 3."], ["together in the field to form a heating installation in one room"], ["or area shall be connected in accordance with the manufactur-"], ["er's instructions."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-329"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["A", "0-3.14"], ["B", "3.15-3.54"], ["C", "3.55-3.99"], ["D", "4.0-4.49"], ["E", "4.5-4.99"], ["F", "5.0-5.59"], ["G", "5.6-6.29"], ["H", "6.3-7.09"], ["J", "7.1-7.99"], ["K", "8.0-8.99"], ["L", "9.0-9.99"], ["M", "10.0-11.19"], ["N", "11.2-12.49"], ["P", "12.5-13.99"], ["R", "14.0-15.99"], ["S", "16.0-17.99"], ["T", "18.0-19.99"], ["U", "20.0-22.39"], ["V", "22.4 and up"]], "headers": [["Code Letter", "Kilovolt-Amperes per Horsepower with Locked Rotor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 424-fixed electric space-heating equipment with columns including: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.96 Connection to Branch-Circuit Conductors. | 424.98 Installation in Concrete or Poured Masonry. | 424.99 Installation Under Floor Covering. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.99 |\n(B) Heating Panel Sets. | (B) Heating Panels. Heating panels shall be connected to |\n(1) Mounting Location. Heating panel sets shall be permitted | branch-circuit wiring by an approved wiring method. |\nto be secured to the lower face of joists or mounted in between | (C) Heating Panel Sets. |\njoists, headers, or nailing strips. | (1) Connection to Branch-Circuit Wiring. Heating panel sets |\n(2) Parallel to Joists or Nailing Strips. Heating panel sets shall | shall be connected to branch-circuit wiring by a method identi- |\nbe installed parallel to joists or nailing strips. | fied as being suitable for the purpose. |\n(3) Installation of Nails, Staples, or Other Fasteners. Nailing | (2) Panel Sets with Terminal Junction Assembly. A heating |\nor stapling of heating panel sets shall be done only through the | panel set provided with terminal junction assembly shall be |\nunheated portions provided for this purpose. Heating panel | permitted to have the nonheating leads attached at the time of |\nsets shall not be cut through or nailed through any point closer | installation in accordance with the manufacturer's instructions. |\nthan 6 mm (4 in.) to the element. Nails, staples, or other | 424.97 Nonheating Leads. Excess nonheating leads of heating |\nfasteners shall not be used where they penetrate current- | panels or heating panel sets shall be permitted to be cut to the |\ncarrying parts. | required length as indicated in the manufacturer's installation |\n(4) Installed as Complete Unit. Heating panel sets shall be | instructions. Nonheating leads that are an integral part of a |\ninstalled as complete units unless identified as suitable for field | heating panel or heating panel set, either attached or provided |\ncutting in an approved manner. | by the manufacturer as part of a terminal junction assembly, |\n(C) Installation of Heating Panels in Walls. Unless prohibited | shall not be subjected to the ampacity requirements of |\nby 424.93(A) (2), heating panels shall be permitted to be instal- | 424.4(B) for branch circuits. |\nled in, on, or behind walls provided all of the following are | 424.98 Installation in Concrete or Poured Masonry. |\nmet: | (A) Secured in Place and Identified as Suitable. Heating |\n(1) Heating panels shall be identified as suitable for installa- | panels or heating panel sets shall be secured in place by means |\ntion in, on, or behind walls. | specified in the manufacturer's instructions and identified as |\n(2) Heating panels shall be installed per the manufacturer's | suitable for the installation. |\ninstructions and in accordance with the product listing. | (B) Expansion Joints. Heating panels or heating panel sets |\n(3) | Heating panels shall be GFCI protected. | shall not be installed where they bridge expansion joints unless\n(4) Grounding means, such as copper braid, metal sheath, or | provision is made for expansion and contraction. |\nother approved means, shall be provided. | |\n(5) Heating panels shall be AFCI protected. | (C) Spacings. Spacings shall be maintained between heating |\n(6) Heating panels shall be permitted to be installed no more | panels or heating panel sets and metal embedded in the floor. |\nthan 1.2 m (4 ft) above the floor. | Grounded metal-clad heating panels shall be permitted to be |\nException: Low-voltage heating panels shall not be required to be GFCI | in contact with metal embedded in the floor. |\nprotected. | (D) Protection of Leads. Leads shall be protected where they |\nThis requirement shall become effective January 1, 2026. | leave the floor by rigid metal conduit, intermediate metal |\nconduit, rigid polyvinyl chloride conduit, or electrical metallic | |\n424.94 Clearances of Wiring in Ceilings. Wiring located above | tubing, or by other approved means. |\nheated ceilings shall be spaced not less than 50 mm (2 in.) | (E) Bushings or Fittings Required. Bushings or approved |\nabove the heated ceiling. The ampacity shall be calculated on | fittings shall be used where the leads emerge within the floor |\nthe basis of an assumed ambient temperature of not less than | slabs. |\n50\u00b0C (122\u00b0F), applying the correction factors in accordance | |\nwith 310.15(B) (1). If this wiring is located above thermal insu- | 424.99 Installation Under Floor Covering. |\nlation having a minimum thickness of 50 mm (2 in.), it shall be | |\nsubject to the ambient correction in accordance with 310.15(B) | (A) Identification. Heating panels or heating panel sets for |\n(1). | installation under floor covering shall be identified as suitable |\n424.95 Location of Branch-Circuit and Feeder Wiring in Walls. | for installation under floor covering. |\n(A) Exterior Walls. Wiring methods shall comply with | (B) Installation. Listed heating panels or panel sets, if installed |\n310.14(A) (3). | under floor covering, shall be installed on surfaces that are |\nsmooth and flat in accordance with the manufacturer's instruc- | |\n(B) Interior Walls. The ampacity of any wiring behind heating | tions and shall also comply with 424.99 (B) (1) through (B) (6). |\npanels or heating panel sets located in interior walls or parti- | (1) Expansion Joints. Heating panels or heating panel sets |\ntions shall be calculated on the basis of an assumed ambient | shall not be installed where they bridge expansion joints unless |\ntemperature of 40\u00b0C (104\u00b0F), applying the correction factors in | protected from expansion and contraction. |\naccordance with 310.15(B) (1). | |\n424.96 Connection to Branch-Circuit Conductors. | (2) Connection to Conductors. Heating panels and heating |\npanel sets shall be connected to branch-circuit and supply | |\n(A) General. Heating panels or heating panel sets assembled | wiring by wiring methods recognized in Chapter 3. |\ntogether in the field to form a heating installation in one room | |\nor area shall be connected in accordance with the manufactur- | |\ner's instructions. | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-329 |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p65_table2", "chunk_type": "table", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.96 Connection to Branch-Circuit Conductors.", "424.98 Installation in Concrete or Poured Masonry.", "424.99 Installation Under Floor Covering.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table of locked-rotor indicating code letters and corresponding kilovolt-amperes per horsepower with locked rotor.\n\n**Technical details:**\n*   Table 430.7(B) Locked-Rotor Indicating Code Letters\n*   Code Letter: A, B, C, D, E, F, G, H, J, K, L, M, N, P, R, S, T, U, V\n*   Kilovolt-Amperes per Horsepower with Locked Rotor: 0-3.14, 3.15-3.54, 3.55-3.99, 4.0-4.49, 4.5-4.99, 5.0-5.59, 5.6-6.29, 6.3-7.09, 7.1-7.99, 8.0-8.99, 9.0-9.99, 10.0-11.19, 11.2-12.49, 12.5-13.99, 14.0-15.99, 16.0-17.99, 18.0-19.99, 20.0-22.39, 22.4 and up\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.8 Marking on Motor Controllers\n*   kVA, hp, Hz"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.99"], ["(B) Heating Panel Sets.", "(B) Heating Panels. Heating panels shall be connected to"], ["(1) Mounting Location. Heating panel sets shall be permitted", "branch-circuit wiring by an approved wiring method."], ["to be secured to the lower face of joists or mounted in between", "(C) Heating Panel Sets."], ["joists, headers, or nailing strips.", "(1) Connection to Branch-Circuit Wiring. Heating panel sets"], ["(2) Parallel to Joists or Nailing Strips. Heating panel sets shall", "shall be connected to branch-circuit wiring by a method identi-"], ["be installed parallel to joists or nailing strips.", "fied as being suitable for the purpose."], ["(3) Installation of Nails, Staples, or Other Fasteners. Nailing", "(2) Panel Sets with Terminal Junction Assembly. A heating"], ["or stapling of heating panel sets shall be done only through the", "panel set provided with terminal junction assembly shall be"], ["unheated portions provided for this purpose. Heating panel", "permitted to have the nonheating leads attached at the time of"], ["sets shall not be cut through or nailed through any point closer", "installation in accordance with the manufacturer's instructions."], ["than 6 mm (4 in.) to the element. Nails, staples, or other", "424.97 Nonheating Leads. Excess nonheating leads of heating"], ["fasteners shall not be used where they penetrate current-", "panels or heating panel sets shall be permitted to be cut to the"], ["carrying parts.", "required length as indicated in the manufacturer's installation"], ["(4) Installed as Complete Unit. Heating panel sets shall be", "instructions. Nonheating leads that are an integral part of a"], ["installed as complete units unless identified as suitable for field", "heating panel or heating panel set, either attached or provided"], ["cutting in an approved manner.", "by the manufacturer as part of a terminal junction assembly,"], ["(C) Installation of Heating Panels in Walls. Unless prohibited", "shall not be subjected to the ampacity requirements of"], ["by 424.93(A) (2), heating panels shall be permitted to be instal-", "424.4(B) for branch circuits."], ["led in, on, or behind walls provided all of the following are", "424.98 Installation in Concrete or Poured Masonry."], ["met:", "(A) Secured in Place and Identified as Suitable. Heating"], ["(1) Heating panels shall be identified as suitable for installa-", "panels or heating panel sets shall be secured in place by means"], ["tion in, on, or behind walls.", "specified in the manufacturer's instructions and identified as"], ["(2) Heating panels shall be installed per the manufacturer's", "suitable for the installation."], ["instructions and in accordance with the product listing.", "(B) Expansion Joints. Heating panels or heating panel sets"], ["(3)", "Heating panels shall be GFCI protected.", "shall not be installed where they bridge expansion joints unless"], ["(4) Grounding means, such as copper braid, metal sheath, or", "provision is made for expansion and contraction."], ["other approved means, shall be provided."], ["(5) Heating panels shall be AFCI protected.", "(C) Spacings. Spacings shall be maintained between heating"], ["(6) Heating panels shall be permitted to be installed no more", "panels or heating panel sets and metal embedded in the floor."], ["than 1.2 m (4 ft) above the floor.", "Grounded metal-clad heating panels shall be permitted to be"], ["Exception: Low-voltage heating panels shall not be required to be GFCI", "in contact with metal embedded in the floor."], ["protected.", "(D) Protection of Leads. Leads shall be protected where they"], ["This requirement shall become effective January 1, 2026.", "leave the floor by rigid metal conduit, intermediate metal"], ["conduit, rigid polyvinyl chloride conduit, or electrical metallic"], ["424.94 Clearances of Wiring in Ceilings. Wiring located above", "tubing, or by other approved means."], ["heated ceilings shall be spaced not less than 50 mm (2 in.)", "(E) Bushings or Fittings Required. Bushings or approved"], ["above the heated ceiling. The ampacity shall be calculated on", "fittings shall be used where the leads emerge within the floor"], ["the basis of an assumed ambient temperature of not less than", "slabs."], ["50\u00b0C (122\u00b0F), applying the correction factors in accordance"], ["with 310.15(B) (1). If this wiring is located above thermal insu-", "424.99 Installation Under Floor Covering."], ["lation having a minimum thickness of 50 mm (2 in.), it shall be"], ["subject to the ambient correction in accordance with 310.15(B)", "(A) Identification. Heating panels or heating panel sets for"], ["(1).", "installation under floor covering shall be identified as suitable"], ["424.95 Location of Branch-Circuit and Feeder Wiring in Walls.", "for installation under floor covering."], ["(A) Exterior Walls. Wiring methods shall comply with", "(B) Installation. Listed heating panels or panel sets, if installed"], ["310.14(A) (3).", "under floor covering, shall be installed on surfaces that are"], ["smooth and flat in accordance with the manufacturer's instruc-"], ["(B) Interior Walls. The ampacity of any wiring behind heating", "tions and shall also comply with 424.99 (B) (1) through (B) (6)."], ["panels or heating panel sets located in interior walls or parti-", "(1) Expansion Joints. Heating panels or heating panel sets"], ["tions shall be calculated on the basis of an assumed ambient", "shall not be installed where they bridge expansion joints unless"], ["temperature of 40\u00b0C (104\u00b0F), applying the correction factors in", "protected from expansion and contraction."], ["accordance with 310.15(B) (1)."], ["424.96 Connection to Branch-Circuit Conductors.", "(2) Connection to Conductors. Heating panels and heating"], ["panel sets shall be connected to branch-circuit and supply"], ["(A) General. Heating panels or heating panel sets assembled", "wiring by wiring methods recognized in Chapter 3."], ["together in the field to form a heating installation in one room"], ["or area shall be connected in accordance with the manufactur-"], ["er's instructions."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-329"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["A", "0-3.14"], ["B", "3.15-3.54"], ["C", "3.55-3.99"], ["D", "4.0-4.49"], ["E", "4.5-4.99"], ["F", "5.0-5.59"], ["G", "5.6-6.29"], ["H", "6.3-7.09"], ["J", "7.1-7.99"], ["K", "8.0-8.99"], ["L", "9.0-9.99"], ["M", "10.0-11.19"], ["N", "11.2-12.49"], ["P", "12.5-13.99"], ["R", "14.0-15.99"], ["S", "16.0-17.99"], ["T", "18.0-19.99"], ["U", "20.0-22.39"], ["V", "22.4 and up"]], "headers": [["Code Letter", "Kilovolt-Amperes per Horsepower with Locked Rotor"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists code letter with columns including: Code Letter, Kilovolt-Amperes per Horsepower with Locked Rotor.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.96 Connection to Branch-Circuit Conductors. | 424.98 Installation in Concrete or Poured Masonry. | 424.99 Installation Under Floor Covering. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nCode Letter | Kilovolt-Amperes per Horsepower with Locked Rotor\nA | 0-3.14\nB | 3.15-3.54\nC | 3.55-3.99\nD | 4.0-4.49\nE | 4.5-4.99\nF | 5.0-5.59\nG | 5.6-6.29\nH | 6.3-7.09\nJ | 7.1-7.99\nK | 8.0-8.99\nL | 9.0-9.99\nM | 10.0-11.19\nN | 11.2-12.49\nP | 12.5-13.99\nR | 14.0-15.99\nS | 16.0-17.99\nT | 18.0-19.99\nU | 20.0-22.39\nV | 22.4 and up"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p65_fig1", "chunk_type": "figure", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "424.96 Connection to Branch-Circuit Conductors.", "424.98 Installation in Concrete or Poured Masonry.", "424.99 Installation Under Floor Covering.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p65_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p65_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT", "summary": "Table of article 424-fixed electric space-heating equipment: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p65_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 19, "bbox": [], "header_preview_text": "Code Letter | Kilovolt-Amperes per Horsepower with Locked Rotor", "caption": "", "kind": "table_ref", "title": "Code Letter", "summary": "Table of code letter: Code Letter, Kilovolt-Amperes per Horsepower with Locked Rotor"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 424-FIXED ELECTRIC SPACE-HEATING EQUIPMENT | 424.96 Connection to Branch-Circuit Conductors. | 424.98 Installation in Concrete or Poured Masonry. | 424.99 Installation Under Floor Covering. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table of locked-rotor indicating code letters and corresponding kilovolt-amperes per horsepower with locked rotor.\n\n**Technical details:**\n*   Table 430.7(B) Locked-Rotor Indicating Code Letters\n*   Code Letter: A, B, C, D, E, F, G, H, J, K, L, M, N, P, R, S, T, U, V\n*   Kilovolt-Amperes per Horsepower with Locked Rotor: 0-3.14, 3.15-3.54, 3.55-3.99, 4.0-4.49, 4.5-4.99, 5.0-5.59, 5.6-6.29, 6.3-7.09, 7.1-7.99, 8.0-8.99, 9.0-9.99, 10.0-11.19, 11.2-12.49, 12.5-13.99, 14.0-15.99, 16.0-17.99, 18.0-19.99, 20.0-22.39, 22.4 and up\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.8 Marking on Motor Controllers\n*   kVA, hp, Hz"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table1", "chunk_type": "table", "page_numbers": [66], "section_path": ["440 (Parts I through IV)"], "section_path_str": "440 (Parts I through IV)", "local_headings": ["440 (Parts I through IV)"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "424.101 Energy Source.", "424.104 Branch Circuit.", "ARTICLE 425", "425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating.", "425.4 Branch Circuits.", "425.10 General.", "440 (Parts I through IV)"], "captions_on_page": ["Table 425.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables detailing wire-bending space and terminal housing dimensions for motors, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 430.10(B) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers:\n    *   Size of Wire (AWG or kcmil) vs. Wires per Terminal (1 or 2)\n    *   Measurements in mm and inches\n    *   Wire sizes include 10 and smaller, 8-6, 4-3, 2, 1, 1/0, 2/0, 3/0-4/0, 250, 300, 350-500, 600-700, 750-900\n*   Table 430.12(B) Terminal Housings - Wire-to-Wire Connections:\n    *   Motors 275 mm (11 in.) in Diameter or Less: Horsepower vs. Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3)\n    *   Horsepower values: 1 and smaller, 1\u00bd, 2, and 3b, 5 and 7\u00bd, 10 and 15\n    *   Motors Over 275 mm (11 in.) in Diameter - Alternating-Current Motors: Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes) vs. Terminal Box Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3) vs. Typical Maximum Horsepower 3-Phase (230 Volt, 460 Volt)\n    *   Current values: 45, 70, 110, 160, 250, 400, 600\n    *   Horsepower values: 15, 25, 40, 60, 100, 150, 250 (at 230V); 30, 50, 75, 125, 200, 300, 500 (at 460V)\n*   References to NEC (National Electrical Code) and NFPA.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Sections: 430.9, 430.10, 430.11, 430.12"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["424.99", "ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT"], ["(3) Anchoring. Heating panels and heating panel sets shall be"], ["firmly anchored to the floor using an adhesive or anchoring", "ARTICLE 425"], ["system identified for this use.", "Fixed Resistance and Electrode Industrial"], ["(4) Coverings. After heating panels or heating panel sets are", "Process Heating Equipment"], ["installed and inspected, they shall be permitted to be covered"], ["by a floor covering that has been identified by the heater"], ["manufacturer as being suitable for the installation.", "Part I. General"], ["(5) GFCI Protection. In addition to the requirements in 210.8,", "425.1 Scope. This article covers fixed industrial process heat-"], ["branch circuits supplying the heating panel or heating panel", "ing employing electric resistance or electrode heating technol-"], ["sets shall have ground-fault circuit-interrupter protection for", "ogy. For the purpose of this article, heating equipment includes"], ["personnel.", "boilers, electrode boilers, duct heaters, strip heaters, immer-"], ["(6) Grounding Braid or Sheath. Excluding nonheating leads,", "sion heaters, process air heaters, or other fixed electric equip-"], ["grounding means, such as copper braid, metal sheath, or other", "ment used for industrial process heating."], ["approved means, shall be provided with or as an integral part", "425.3 Other Articles. Fixed industrial process heating equip-"], ["of the heating panel or heating panel set.", "ment incorporating a hermetic refrigerant motor-compressor"], ["shall additionally comply with Table 425.3."], ["Part X. Low-Voltage Fixed Electric Space-Heating Equipment", "425.4 Branch Circuits."], ["424.100 Scope. Low-voltage fixed electric space-heating equip-", "(A) Branch-Circuit Requirements. An individual branch"], ["ment shall consist of an isolating power supply, low-voltage", "circuit shall be permitted to supply any volt-ampere or wattage"], ["heaters, and associated equipment that are all identified for", "rating of fixed industrial process heating equipment for which"], ["use in dry locations.", "the branch circuit is rated."], ["424.101 Energy Source.", "(B) Branch-Circuit Sizing. Fixed industrial process heating"], ["(A) Power Unit. The power unit shall be an isolating type with", "equipment and motors shall be considered continuous loads."], ["a rated output not exceeding 25 amperes, 30 volts (42.4 volts", "425.6 Listed Equipment. Fixed industrial process heating"], ["peak) ac, or 60 volts dc under all load conditions.", "equipment shall be listed."], ["(B) Alternate Energy Sources. Listed low-voltage fixed electric"], ["space-heating equipment shall be permitted to be supplied", "Part II. Installation"], ["directly from an alternate energy source such as solar photovol-"], ["taic (PV) or wind power. When supplied from such a source,", "425.10 General."], ["the source and any power conversion equipment between the", "(A) Location. Fixed industrial process heating equipment"], ["source and the heating equipment and its supply shall be listed", "shall be accessible."], ["and comply with the applicable section of the NEC for the"], ["source used. The output of the source shall meet the limits of", "(B) Working Space. Working space about electrical enclosures"], ["424.101 (A).", "for fixed industrial process heating equipment that require"], ["424.102 Listed Equipment. Low-voltage fixed electric space-", "examination, adjustment, servicing, or maintenance while"], ["heating equipment shall be listed as a complete system.", "energized shall be accessible, and the work space for personnel"], ["shall comply with 110.26 and 110.34, based upon the utilization"], ["424.103 Installation.", "voltage to ground."], ["(A) General. Equipment shall be installed per the manufactur-", "Exception: With special permission, in industrial establishments only,"], ["er's installation instructions.", "where conditions of maintenance and supervision ensure that only"], ["(B) Ground. Secondary circuits shall not be grounded.", "qualified persons will service the installation, working space less than"], ["that required in 110.26 or 110.34 shall be permitted."], ["(C) Ground-Fault Protection. Ground-fault protection shall", "(C) Above Grade Level, Floor, or Work Platform. Where the"], ["not be required.", "enclosure is located above grade, the floor, or a work platform,"], ["424.104 Branch Circuit.", "all of the following shall apply:"], ["(A) Equipment shall be permitted to be supplied from branch", "(1) The enclosure shall be accessible."], ["circuits rated not over 30 amperes.", "(2)", "The width of the working space shall be the width of the"], ["enclosure or a minimum of 762 mm (30 in.), whichever is"], ["(B) The equipment shall be considered a continuous duty", "greater."], ["load."], ["Table 425.3 Other Articles"], ["Equipment", "Article"], ["Motors, motor circuits, and", "430"], ["controllers"], ["Air-conditioning and", "440 (Parts I through IV)"], ["refrigerating equipment"], ["70-330", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "Wires per Terminal", ""], ["Size of Wire (AWG or", "1", "", "2", ""], ["kcmil)", "in. mm", "", "mm", "in."], ["10 and smaller", "Not specified", "", "", ""], ["8-6", "1\\frac{1}{9} 38", "", "", ""], ["4-3", "50 2", "", "", ""], ["2", "2\\frac{1}{2} 65", "", "", ""], ["1", "75 3", "", "", ""], ["1/0", "125 5", "", "125", "5"], ["2/0", "150 6", "", "150", "6"], ["3/0-4/0", "175 7", "", "175", "7"], ["250", "200 8", "", "200", "8"], ["300", "10 250", "", "250", "10"], ["350-500", "300 12", "", "300", "12"], ["600-700", "350 14", "", "400", "16"], ["750-900", "450 18", "", "475", "19"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Motors", "", ""], ["Maximum Full Load Current for 3-Phase Motors with Maximum of", "Terminal Box Cover Opening Minimum Dimension", "Usable Volume Minimum", "Typical Maximum Horsepower 3-Phase"], ["12 Leads", "", "", "230", "460"], ["(Amperes)", "in. mm", "in.^{3} cm^{3}", "Volt Volt"], ["45", "65 2.5", "595", "36.4", "15", "30"], ["70", "3.3 84", "77 1,265", "25", "50"], ["110", "100 4.0", "2,295 140", "75", "40"], ["160", "5.0 125", "4,135 252", "125", "60"], ["250", "6.0 150", "7,380 450", "100", "200"], ["400", "7.0 175", "13,775 840", "150", "300"], ["600", "200 8.0", "25,255 1540", "250", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Motors 275 mm (11 in.) in Diameter or Less", "", ""], ["Cover Opening Minimum Dimension", "", "Usable Volume Minimum"], ["Horsepower in. mm", "", "in.^{3} cm^{3}"], ["1 and smaller 41 1%", "", "10.5", "170"], ["1\u00bd, 2, and 3b 45 14", "", "16.8", "275"], ["5 and 7% 50 2", "", "22.4", "365"], ["10 and 15 2% 65", "", "595", "36.4"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 425-fixed resistance and electrode industrial process heating equipment with columns including: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT.", "text": "Section: 440 (Parts I through IV)\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 424.101 Energy Source. | 424.104 Branch Circuit. | ARTICLE 425 | 425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating. | 425.4 Branch Circuits. | 425.10 General. | 440 (Parts I through IV)\nCaptions: Table 425.3 Other Articles\n\n424.99 | ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT |\n(3) Anchoring. Heating panels and heating panel sets shall be | |\nfirmly anchored to the floor using an adhesive or anchoring | ARTICLE 425 |\nsystem identified for this use. | Fixed Resistance and Electrode Industrial |\n(4) Coverings. After heating panels or heating panel sets are | Process Heating Equipment |\ninstalled and inspected, they shall be permitted to be covered | |\nby a floor covering that has been identified by the heater | |\nmanufacturer as being suitable for the installation. | Part I. General |\n(5) GFCI Protection. In addition to the requirements in 210.8, | 425.1 Scope. This article covers fixed industrial process heat- |\nbranch circuits supplying the heating panel or heating panel | ing employing electric resistance or electrode heating technol- |\nsets shall have ground-fault circuit-interrupter protection for | ogy. For the purpose of this article, heating equipment includes |\npersonnel. | boilers, electrode boilers, duct heaters, strip heaters, immer- |\n(6) Grounding Braid or Sheath. Excluding nonheating leads, | sion heaters, process air heaters, or other fixed electric equip- |\ngrounding means, such as copper braid, metal sheath, or other | ment used for industrial process heating. |\napproved means, shall be provided with or as an integral part | 425.3 Other Articles. Fixed industrial process heating equip- |\nof the heating panel or heating panel set. | ment incorporating a hermetic refrigerant motor-compressor |\nshall additionally comply with Table 425.3. | |\nPart X. Low-Voltage Fixed Electric Space-Heating Equipment | 425.4 Branch Circuits. |\n424.100 Scope. Low-voltage fixed electric space-heating equip- | (A) Branch-Circuit Requirements. An individual branch |\nment shall consist of an isolating power supply, low-voltage | circuit shall be permitted to supply any volt-ampere or wattage |\nheaters, and associated equipment that are all identified for | rating of fixed industrial process heating equipment for which |\nuse in dry locations. | the branch circuit is rated. |\n424.101 Energy Source. | (B) Branch-Circuit Sizing. Fixed industrial process heating |\n(A) Power Unit. The power unit shall be an isolating type with | equipment and motors shall be considered continuous loads. |\na rated output not exceeding 25 amperes, 30 volts (42.4 volts | 425.6 Listed Equipment. Fixed industrial process heating |\npeak) ac, or 60 volts dc under all load conditions. | equipment shall be listed. |\n(B) Alternate Energy Sources. Listed low-voltage fixed electric | |\nspace-heating equipment shall be permitted to be supplied | Part II. Installation |\ndirectly from an alternate energy source such as solar photovol- | |\ntaic (PV) or wind power. When supplied from such a source, | 425.10 General. |\nthe source and any power conversion equipment between the | (A) Location. Fixed industrial process heating equipment |\nsource and the heating equipment and its supply shall be listed | shall be accessible. |\nand comply with the applicable section of the NEC for the | |\nsource used. The output of the source shall meet the limits of | (B) Working Space. Working space about electrical enclosures |\n424.101 (A). | for fixed industrial process heating equipment that require |\n424.102 Listed Equipment. Low-voltage fixed electric space- | examination, adjustment, servicing, or maintenance while |\nheating equipment shall be listed as a complete system. | energized shall be accessible, and the work space for personnel |\nshall comply with 110.26 and 110.34, based upon the utilization | |\n424.103 Installation. | voltage to ground. |\n(A) General. Equipment shall be installed per the manufactur- | Exception: With special permission, in industrial establishments only, |\ner's installation instructions. | where conditions of maintenance and supervision ensure that only |\n(B) Ground. Secondary circuits shall not be grounded. | qualified persons will service the installation, working space less than |\nthat required in 110.26 or 110.34 shall be permitted. | |\n(C) Ground-Fault Protection. Ground-fault protection shall | (C) Above Grade Level, Floor, or Work Platform. Where the |\nnot be required. | enclosure is located above grade, the floor, or a work platform, |\n424.104 Branch Circuit. | all of the following shall apply: |\n(A) Equipment shall be permitted to be supplied from branch | (1) The enclosure shall be accessible. |\ncircuits rated not over 30 amperes. | (2) | The width of the working space shall be the width of the\nenclosure or a minimum of 762 mm (30 in.), whichever is | |\n(B) The equipment shall be considered a continuous duty | greater. |\nload. | |\nTable 425.3 Other Articles | |\nEquipment | Article |\nMotors, motor circuits, and | 430 |\ncontrollers | |\nAir-conditioning and | 440 (Parts I through IV) |\nrefrigerating equipment | |\n70-330 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table2", "chunk_type": "table", "page_numbers": [66], "section_path": ["440 (Parts I through IV)"], "section_path_str": "440 (Parts I through IV)", "local_headings": ["440 (Parts I through IV)"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "424.101 Energy Source.", "424.104 Branch Circuit.", "ARTICLE 425", "425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating.", "425.4 Branch Circuits.", "425.10 General.", "440 (Parts I through IV)"], "captions_on_page": ["Table 425.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables detailing wire-bending space and terminal housing dimensions for motors, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 430.10(B) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers:\n    *   Size of Wire (AWG or kcmil) vs. Wires per Terminal (1 or 2)\n    *   Measurements in mm and inches\n    *   Wire sizes include 10 and smaller, 8-6, 4-3, 2, 1, 1/0, 2/0, 3/0-4/0, 250, 300, 350-500, 600-700, 750-900\n*   Table 430.12(B) Terminal Housings - Wire-to-Wire Connections:\n    *   Motors 275 mm (11 in.) in Diameter or Less: Horsepower vs. Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3)\n    *   Horsepower values: 1 and smaller, 1\u00bd, 2, and 3b, 5 and 7\u00bd, 10 and 15\n    *   Motors Over 275 mm (11 in.) in Diameter - Alternating-Current Motors: Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes) vs. Terminal Box Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3) vs. Typical Maximum Horsepower 3-Phase (230 Volt, 460 Volt)\n    *   Current values: 45, 70, 110, 160, 250, 400, 600\n    *   Horsepower values: 15, 25, 40, 60, 100, 150, 250 (at 230V); 30, 50, 75, 125, 200, 300, 500 (at 460V)\n*   References to NEC (National Electrical Code) and NFPA.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Sections: 430.9, 430.10, 430.11, 430.12"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["424.99", "ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT"], ["(3) Anchoring. Heating panels and heating panel sets shall be"], ["firmly anchored to the floor using an adhesive or anchoring", "ARTICLE 425"], ["system identified for this use.", "Fixed Resistance and Electrode Industrial"], ["(4) Coverings. After heating panels or heating panel sets are", "Process Heating Equipment"], ["installed and inspected, they shall be permitted to be covered"], ["by a floor covering that has been identified by the heater"], ["manufacturer as being suitable for the installation.", "Part I. General"], ["(5) GFCI Protection. In addition to the requirements in 210.8,", "425.1 Scope. This article covers fixed industrial process heat-"], ["branch circuits supplying the heating panel or heating panel", "ing employing electric resistance or electrode heating technol-"], ["sets shall have ground-fault circuit-interrupter protection for", "ogy. For the purpose of this article, heating equipment includes"], ["personnel.", "boilers, electrode boilers, duct heaters, strip heaters, immer-"], ["(6) Grounding Braid or Sheath. Excluding nonheating leads,", "sion heaters, process air heaters, or other fixed electric equip-"], ["grounding means, such as copper braid, metal sheath, or other", "ment used for industrial process heating."], ["approved means, shall be provided with or as an integral part", "425.3 Other Articles. Fixed industrial process heating equip-"], ["of the heating panel or heating panel set.", "ment incorporating a hermetic refrigerant motor-compressor"], ["shall additionally comply with Table 425.3."], ["Part X. Low-Voltage Fixed Electric Space-Heating Equipment", "425.4 Branch Circuits."], ["424.100 Scope. Low-voltage fixed electric space-heating equip-", "(A) Branch-Circuit Requirements. An individual branch"], ["ment shall consist of an isolating power supply, low-voltage", "circuit shall be permitted to supply any volt-ampere or wattage"], ["heaters, and associated equipment that are all identified for", "rating of fixed industrial process heating equipment for which"], ["use in dry locations.", "the branch circuit is rated."], ["424.101 Energy Source.", "(B) Branch-Circuit Sizing. Fixed industrial process heating"], ["(A) Power Unit. The power unit shall be an isolating type with", "equipment and motors shall be considered continuous loads."], ["a rated output not exceeding 25 amperes, 30 volts (42.4 volts", "425.6 Listed Equipment. Fixed industrial process heating"], ["peak) ac, or 60 volts dc under all load conditions.", "equipment shall be listed."], ["(B) Alternate Energy Sources. Listed low-voltage fixed electric"], ["space-heating equipment shall be permitted to be supplied", "Part II. Installation"], ["directly from an alternate energy source such as solar photovol-"], ["taic (PV) or wind power. When supplied from such a source,", "425.10 General."], ["the source and any power conversion equipment between the", "(A) Location. Fixed industrial process heating equipment"], ["source and the heating equipment and its supply shall be listed", "shall be accessible."], ["and comply with the applicable section of the NEC for the"], ["source used. The output of the source shall meet the limits of", "(B) Working Space. Working space about electrical enclosures"], ["424.101 (A).", "for fixed industrial process heating equipment that require"], ["424.102 Listed Equipment. Low-voltage fixed electric space-", "examination, adjustment, servicing, or maintenance while"], ["heating equipment shall be listed as a complete system.", "energized shall be accessible, and the work space for personnel"], ["shall comply with 110.26 and 110.34, based upon the utilization"], ["424.103 Installation.", "voltage to ground."], ["(A) General. Equipment shall be installed per the manufactur-", "Exception: With special permission, in industrial establishments only,"], ["er's installation instructions.", "where conditions of maintenance and supervision ensure that only"], ["(B) Ground. Secondary circuits shall not be grounded.", "qualified persons will service the installation, working space less than"], ["that required in 110.26 or 110.34 shall be permitted."], ["(C) Ground-Fault Protection. Ground-fault protection shall", "(C) Above Grade Level, Floor, or Work Platform. Where the"], ["not be required.", "enclosure is located above grade, the floor, or a work platform,"], ["424.104 Branch Circuit.", "all of the following shall apply:"], ["(A) Equipment shall be permitted to be supplied from branch", "(1) The enclosure shall be accessible."], ["circuits rated not over 30 amperes.", "(2)", "The width of the working space shall be the width of the"], ["enclosure or a minimum of 762 mm (30 in.), whichever is"], ["(B) The equipment shall be considered a continuous duty", "greater."], ["load."], ["Table 425.3 Other Articles"], ["Equipment", "Article"], ["Motors, motor circuits, and", "430"], ["controllers"], ["Air-conditioning and", "440 (Parts I through IV)"], ["refrigerating equipment"], ["70-330", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "Wires per Terminal", ""], ["Size of Wire (AWG or", "1", "", "2", ""], ["kcmil)", "in. mm", "", "mm", "in."], ["10 and smaller", "Not specified", "", "", ""], ["8-6", "1\\frac{1}{9} 38", "", "", ""], ["4-3", "50 2", "", "", ""], ["2", "2\\frac{1}{2} 65", "", "", ""], ["1", "75 3", "", "", ""], ["1/0", "125 5", "", "125", "5"], ["2/0", "150 6", "", "150", "6"], ["3/0-4/0", "175 7", "", "175", "7"], ["250", "200 8", "", "200", "8"], ["300", "10 250", "", "250", "10"], ["350-500", "300 12", "", "300", "12"], ["600-700", "350 14", "", "400", "16"], ["750-900", "450 18", "", "475", "19"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Motors", "", ""], ["Maximum Full Load Current for 3-Phase Motors with Maximum of", "Terminal Box Cover Opening Minimum Dimension", "Usable Volume Minimum", "Typical Maximum Horsepower 3-Phase"], ["12 Leads", "", "", "230", "460"], ["(Amperes)", "in. mm", "in.^{3} cm^{3}", "Volt Volt"], ["45", "65 2.5", "595", "36.4", "15", "30"], ["70", "3.3 84", "77 1,265", "25", "50"], ["110", "100 4.0", "2,295 140", "75", "40"], ["160", "5.0 125", "4,135 252", "125", "60"], ["250", "6.0 150", "7,380 450", "100", "200"], ["400", "7.0 175", "13,775 840", "150", "300"], ["600", "200 8.0", "25,255 1540", "250", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Motors 275 mm (11 in.) in Diameter or Less", "", ""], ["Cover Opening Minimum Dimension", "", "Usable Volume Minimum"], ["Horsepower in. mm", "", "in.^{3} cm^{3}"], ["1 and smaller 41 1%", "", "10.5", "170"], ["1\u00bd, 2, and 3b 45 14", "", "16.8", "275"], ["5 and 7% 50 2", "", "22.4", "365"], ["10 and 15 2% 65", "", "595", "36.4"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists wires per terminal with columns including: Wires per Terminal.", "text": "Section: 440 (Parts I through IV)\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 424.101 Energy Source. | 424.104 Branch Circuit. | ARTICLE 425 | 425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating. | 425.4 Branch Circuits. | 425.10 General. | 440 (Parts I through IV)\nCaptions: Table 425.3 Other Articles\n\nSize of Wire (AWG or | 1 | | 2 |\nkcmil) | in. mm | | mm | in.\n10 and smaller | Not specified | | |\n8-6 | 1\\frac{1}{9} 38 | | |\n4-3 | 50 2 | | |\n2 | 2\\frac{1}{2} 65 | | |\n1 | 75 3 | | |\n1/0 | 125 5 | | 125 | 5\n2/0 | 150 6 | | 150 | 6\n3/0-4/0 | 175 7 | | 175 | 7\n250 | 200 8 | | 200 | 8\n300 | 10 250 | | 250 | 10\n350-500 | 300 12 | | 300 | 12\n600-700 | 350 14 | | 400 | 16\n750-900 | 450 18 | | 475 | 19"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table3", "chunk_type": "table", "page_numbers": [66], "section_path": ["440 (Parts I through IV)"], "section_path_str": "440 (Parts I through IV)", "local_headings": ["440 (Parts I through IV)"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "424.101 Energy Source.", "424.104 Branch Circuit.", "ARTICLE 425", "425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating.", "425.4 Branch Circuits.", "425.10 General.", "440 (Parts I through IV)"], "captions_on_page": ["Table 425.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables detailing wire-bending space and terminal housing dimensions for motors, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 430.10(B) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers:\n    *   Size of Wire (AWG or kcmil) vs. Wires per Terminal (1 or 2)\n    *   Measurements in mm and inches\n    *   Wire sizes include 10 and smaller, 8-6, 4-3, 2, 1, 1/0, 2/0, 3/0-4/0, 250, 300, 350-500, 600-700, 750-900\n*   Table 430.12(B) Terminal Housings - Wire-to-Wire Connections:\n    *   Motors 275 mm (11 in.) in Diameter or Less: Horsepower vs. Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3)\n    *   Horsepower values: 1 and smaller, 1\u00bd, 2, and 3b, 5 and 7\u00bd, 10 and 15\n    *   Motors Over 275 mm (11 in.) in Diameter - Alternating-Current Motors: Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes) vs. Terminal Box Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3) vs. Typical Maximum Horsepower 3-Phase (230 Volt, 460 Volt)\n    *   Current values: 45, 70, 110, 160, 250, 400, 600\n    *   Horsepower values: 15, 25, 40, 60, 100, 150, 250 (at 230V); 30, 50, 75, 125, 200, 300, 500 (at 460V)\n*   References to NEC (National Electrical Code) and NFPA.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Sections: 430.9, 430.10, 430.11, 430.12"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["424.99", "ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT"], ["(3) Anchoring. Heating panels and heating panel sets shall be"], ["firmly anchored to the floor using an adhesive or anchoring", "ARTICLE 425"], ["system identified for this use.", "Fixed Resistance and Electrode Industrial"], ["(4) Coverings. After heating panels or heating panel sets are", "Process Heating Equipment"], ["installed and inspected, they shall be permitted to be covered"], ["by a floor covering that has been identified by the heater"], ["manufacturer as being suitable for the installation.", "Part I. General"], ["(5) GFCI Protection. In addition to the requirements in 210.8,", "425.1 Scope. This article covers fixed industrial process heat-"], ["branch circuits supplying the heating panel or heating panel", "ing employing electric resistance or electrode heating technol-"], ["sets shall have ground-fault circuit-interrupter protection for", "ogy. For the purpose of this article, heating equipment includes"], ["personnel.", "boilers, electrode boilers, duct heaters, strip heaters, immer-"], ["(6) Grounding Braid or Sheath. Excluding nonheating leads,", "sion heaters, process air heaters, or other fixed electric equip-"], ["grounding means, such as copper braid, metal sheath, or other", "ment used for industrial process heating."], ["approved means, shall be provided with or as an integral part", "425.3 Other Articles. Fixed industrial process heating equip-"], ["of the heating panel or heating panel set.", "ment incorporating a hermetic refrigerant motor-compressor"], ["shall additionally comply with Table 425.3."], ["Part X. Low-Voltage Fixed Electric Space-Heating Equipment", "425.4 Branch Circuits."], ["424.100 Scope. Low-voltage fixed electric space-heating equip-", "(A) Branch-Circuit Requirements. An individual branch"], ["ment shall consist of an isolating power supply, low-voltage", "circuit shall be permitted to supply any volt-ampere or wattage"], ["heaters, and associated equipment that are all identified for", "rating of fixed industrial process heating equipment for which"], ["use in dry locations.", "the branch circuit is rated."], ["424.101 Energy Source.", "(B) Branch-Circuit Sizing. Fixed industrial process heating"], ["(A) Power Unit. The power unit shall be an isolating type with", "equipment and motors shall be considered continuous loads."], ["a rated output not exceeding 25 amperes, 30 volts (42.4 volts", "425.6 Listed Equipment. Fixed industrial process heating"], ["peak) ac, or 60 volts dc under all load conditions.", "equipment shall be listed."], ["(B) Alternate Energy Sources. Listed low-voltage fixed electric"], ["space-heating equipment shall be permitted to be supplied", "Part II. Installation"], ["directly from an alternate energy source such as solar photovol-"], ["taic (PV) or wind power. When supplied from such a source,", "425.10 General."], ["the source and any power conversion equipment between the", "(A) Location. Fixed industrial process heating equipment"], ["source and the heating equipment and its supply shall be listed", "shall be accessible."], ["and comply with the applicable section of the NEC for the"], ["source used. The output of the source shall meet the limits of", "(B) Working Space. Working space about electrical enclosures"], ["424.101 (A).", "for fixed industrial process heating equipment that require"], ["424.102 Listed Equipment. Low-voltage fixed electric space-", "examination, adjustment, servicing, or maintenance while"], ["heating equipment shall be listed as a complete system.", "energized shall be accessible, and the work space for personnel"], ["shall comply with 110.26 and 110.34, based upon the utilization"], ["424.103 Installation.", "voltage to ground."], ["(A) General. Equipment shall be installed per the manufactur-", "Exception: With special permission, in industrial establishments only,"], ["er's installation instructions.", "where conditions of maintenance and supervision ensure that only"], ["(B) Ground. Secondary circuits shall not be grounded.", "qualified persons will service the installation, working space less than"], ["that required in 110.26 or 110.34 shall be permitted."], ["(C) Ground-Fault Protection. Ground-fault protection shall", "(C) Above Grade Level, Floor, or Work Platform. Where the"], ["not be required.", "enclosure is located above grade, the floor, or a work platform,"], ["424.104 Branch Circuit.", "all of the following shall apply:"], ["(A) Equipment shall be permitted to be supplied from branch", "(1) The enclosure shall be accessible."], ["circuits rated not over 30 amperes.", "(2)", "The width of the working space shall be the width of the"], ["enclosure or a minimum of 762 mm (30 in.), whichever is"], ["(B) The equipment shall be considered a continuous duty", "greater."], ["load."], ["Table 425.3 Other Articles"], ["Equipment", "Article"], ["Motors, motor circuits, and", "430"], ["controllers"], ["Air-conditioning and", "440 (Parts I through IV)"], ["refrigerating equipment"], ["70-330", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "Wires per Terminal", ""], ["Size of Wire (AWG or", "1", "", "2", ""], ["kcmil)", "in. mm", "", "mm", "in."], ["10 and smaller", "Not specified", "", "", ""], ["8-6", "1\\frac{1}{9} 38", "", "", ""], ["4-3", "50 2", "", "", ""], ["2", "2\\frac{1}{2} 65", "", "", ""], ["1", "75 3", "", "", ""], ["1/0", "125 5", "", "125", "5"], ["2/0", "150 6", "", "150", "6"], ["3/0-4/0", "175 7", "", "175", "7"], ["250", "200 8", "", "200", "8"], ["300", "10 250", "", "250", "10"], ["350-500", "300 12", "", "300", "12"], ["600-700", "350 14", "", "400", "16"], ["750-900", "450 18", "", "475", "19"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Motors", "", ""], ["Maximum Full Load Current for 3-Phase Motors with Maximum of", "Terminal Box Cover Opening Minimum Dimension", "Usable Volume Minimum", "Typical Maximum Horsepower 3-Phase"], ["12 Leads", "", "", "230", "460"], ["(Amperes)", "in. mm", "in.^{3} cm^{3}", "Volt Volt"], ["45", "65 2.5", "595", "36.4", "15", "30"], ["70", "3.3 84", "77 1,265", "25", "50"], ["110", "100 4.0", "2,295 140", "75", "40"], ["160", "5.0 125", "4,135 252", "125", "60"], ["250", "6.0 150", "7,380 450", "100", "200"], ["400", "7.0 175", "13,775 840", "150", "300"], ["600", "200 8.0", "25,255 1540", "250", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Motors 275 mm (11 in.) in Diameter or Less", "", ""], ["Cover Opening Minimum Dimension", "", "Usable Volume Minimum"], ["Horsepower in. mm", "", "in.^{3} cm^{3}"], ["1 and smaller 41 1%", "", "10.5", "170"], ["1\u00bd, 2, and 3b 45 14", "", "16.8", "275"], ["5 and 7% 50 2", "", "22.4", "365"], ["10 and 15 2% 65", "", "595", "36.4"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists motors with columns including: Motors.", "text": "Section: 440 (Parts I through IV)\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 424.101 Energy Source. | 424.104 Branch Circuit. | ARTICLE 425 | 425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating. | 425.4 Branch Circuits. | 425.10 General. | 440 (Parts I through IV)\nCaptions: Table 425.3 Other Articles\n\nMaximum Full Load Current for 3-Phase Motors with Maximum of | Terminal Box Cover Opening Minimum Dimension | Usable Volume Minimum | Typical Maximum Horsepower 3-Phase | |\n12 Leads | | | 230 | 460 |\n(Amperes) | in. mm | in.^{3} cm^{3} | Volt Volt | |\n45 | 65 2.5 | 595 | 36.4 | 15 | 30\n70 | 3.3 84 | 77 1,265 | 25 | 50 |\n110 | 100 4.0 | 2,295 140 | 75 | 40 |\n160 | 5.0 125 | 4,135 252 | 125 | 60 |\n250 | 6.0 150 | 7,380 450 | 100 | 200 |\n400 | 7.0 175 | 13,775 840 | 150 | 300 |\n600 | 200 8.0 | 25,255 1540 | 250 | 500 |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table4", "chunk_type": "table", "page_numbers": [66], "section_path": ["440 (Parts I through IV)"], "section_path_str": "440 (Parts I through IV)", "local_headings": ["440 (Parts I through IV)"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "424.101 Energy Source.", "424.104 Branch Circuit.", "ARTICLE 425", "425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating.", "425.4 Branch Circuits.", "425.10 General.", "440 (Parts I through IV)"], "captions_on_page": ["Table 425.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables detailing wire-bending space and terminal housing dimensions for motors, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 430.10(B) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers:\n    *   Size of Wire (AWG or kcmil) vs. Wires per Terminal (1 or 2)\n    *   Measurements in mm and inches\n    *   Wire sizes include 10 and smaller, 8-6, 4-3, 2, 1, 1/0, 2/0, 3/0-4/0, 250, 300, 350-500, 600-700, 750-900\n*   Table 430.12(B) Terminal Housings - Wire-to-Wire Connections:\n    *   Motors 275 mm (11 in.) in Diameter or Less: Horsepower vs. Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3)\n    *   Horsepower values: 1 and smaller, 1\u00bd, 2, and 3b, 5 and 7\u00bd, 10 and 15\n    *   Motors Over 275 mm (11 in.) in Diameter - Alternating-Current Motors: Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes) vs. Terminal Box Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3) vs. Typical Maximum Horsepower 3-Phase (230 Volt, 460 Volt)\n    *   Current values: 45, 70, 110, 160, 250, 400, 600\n    *   Horsepower values: 15, 25, 40, 60, 100, 150, 250 (at 230V); 30, 50, 75, 125, 200, 300, 500 (at 460V)\n*   References to NEC (National Electrical Code) and NFPA.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Sections: 430.9, 430.10, 430.11, 430.12"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["424.99", "ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT"], ["(3) Anchoring. Heating panels and heating panel sets shall be"], ["firmly anchored to the floor using an adhesive or anchoring", "ARTICLE 425"], ["system identified for this use.", "Fixed Resistance and Electrode Industrial"], ["(4) Coverings. After heating panels or heating panel sets are", "Process Heating Equipment"], ["installed and inspected, they shall be permitted to be covered"], ["by a floor covering that has been identified by the heater"], ["manufacturer as being suitable for the installation.", "Part I. General"], ["(5) GFCI Protection. In addition to the requirements in 210.8,", "425.1 Scope. This article covers fixed industrial process heat-"], ["branch circuits supplying the heating panel or heating panel", "ing employing electric resistance or electrode heating technol-"], ["sets shall have ground-fault circuit-interrupter protection for", "ogy. For the purpose of this article, heating equipment includes"], ["personnel.", "boilers, electrode boilers, duct heaters, strip heaters, immer-"], ["(6) Grounding Braid or Sheath. Excluding nonheating leads,", "sion heaters, process air heaters, or other fixed electric equip-"], ["grounding means, such as copper braid, metal sheath, or other", "ment used for industrial process heating."], ["approved means, shall be provided with or as an integral part", "425.3 Other Articles. Fixed industrial process heating equip-"], ["of the heating panel or heating panel set.", "ment incorporating a hermetic refrigerant motor-compressor"], ["shall additionally comply with Table 425.3."], ["Part X. Low-Voltage Fixed Electric Space-Heating Equipment", "425.4 Branch Circuits."], ["424.100 Scope. Low-voltage fixed electric space-heating equip-", "(A) Branch-Circuit Requirements. An individual branch"], ["ment shall consist of an isolating power supply, low-voltage", "circuit shall be permitted to supply any volt-ampere or wattage"], ["heaters, and associated equipment that are all identified for", "rating of fixed industrial process heating equipment for which"], ["use in dry locations.", "the branch circuit is rated."], ["424.101 Energy Source.", "(B) Branch-Circuit Sizing. Fixed industrial process heating"], ["(A) Power Unit. The power unit shall be an isolating type with", "equipment and motors shall be considered continuous loads."], ["a rated output not exceeding 25 amperes, 30 volts (42.4 volts", "425.6 Listed Equipment. Fixed industrial process heating"], ["peak) ac, or 60 volts dc under all load conditions.", "equipment shall be listed."], ["(B) Alternate Energy Sources. Listed low-voltage fixed electric"], ["space-heating equipment shall be permitted to be supplied", "Part II. Installation"], ["directly from an alternate energy source such as solar photovol-"], ["taic (PV) or wind power. When supplied from such a source,", "425.10 General."], ["the source and any power conversion equipment between the", "(A) Location. Fixed industrial process heating equipment"], ["source and the heating equipment and its supply shall be listed", "shall be accessible."], ["and comply with the applicable section of the NEC for the"], ["source used. The output of the source shall meet the limits of", "(B) Working Space. Working space about electrical enclosures"], ["424.101 (A).", "for fixed industrial process heating equipment that require"], ["424.102 Listed Equipment. Low-voltage fixed electric space-", "examination, adjustment, servicing, or maintenance while"], ["heating equipment shall be listed as a complete system.", "energized shall be accessible, and the work space for personnel"], ["shall comply with 110.26 and 110.34, based upon the utilization"], ["424.103 Installation.", "voltage to ground."], ["(A) General. Equipment shall be installed per the manufactur-", "Exception: With special permission, in industrial establishments only,"], ["er's installation instructions.", "where conditions of maintenance and supervision ensure that only"], ["(B) Ground. Secondary circuits shall not be grounded.", "qualified persons will service the installation, working space less than"], ["that required in 110.26 or 110.34 shall be permitted."], ["(C) Ground-Fault Protection. Ground-fault protection shall", "(C) Above Grade Level, Floor, or Work Platform. Where the"], ["not be required.", "enclosure is located above grade, the floor, or a work platform,"], ["424.104 Branch Circuit.", "all of the following shall apply:"], ["(A) Equipment shall be permitted to be supplied from branch", "(1) The enclosure shall be accessible."], ["circuits rated not over 30 amperes.", "(2)", "The width of the working space shall be the width of the"], ["enclosure or a minimum of 762 mm (30 in.), whichever is"], ["(B) The equipment shall be considered a continuous duty", "greater."], ["load."], ["Table 425.3 Other Articles"], ["Equipment", "Article"], ["Motors, motor circuits, and", "430"], ["controllers"], ["Air-conditioning and", "440 (Parts I through IV)"], ["refrigerating equipment"], ["70-330", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "Wires per Terminal", ""], ["Size of Wire (AWG or", "1", "", "2", ""], ["kcmil)", "in. mm", "", "mm", "in."], ["10 and smaller", "Not specified", "", "", ""], ["8-6", "1\\frac{1}{9} 38", "", "", ""], ["4-3", "50 2", "", "", ""], ["2", "2\\frac{1}{2} 65", "", "", ""], ["1", "75 3", "", "", ""], ["1/0", "125 5", "", "125", "5"], ["2/0", "150 6", "", "150", "6"], ["3/0-4/0", "175 7", "", "175", "7"], ["250", "200 8", "", "200", "8"], ["300", "10 250", "", "250", "10"], ["350-500", "300 12", "", "300", "12"], ["600-700", "350 14", "", "400", "16"], ["750-900", "450 18", "", "475", "19"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Motors", "", ""], ["Maximum Full Load Current for 3-Phase Motors with Maximum of", "Terminal Box Cover Opening Minimum Dimension", "Usable Volume Minimum", "Typical Maximum Horsepower 3-Phase"], ["12 Leads", "", "", "230", "460"], ["(Amperes)", "in. mm", "in.^{3} cm^{3}", "Volt Volt"], ["45", "65 2.5", "595", "36.4", "15", "30"], ["70", "3.3 84", "77 1,265", "25", "50"], ["110", "100 4.0", "2,295 140", "75", "40"], ["160", "5.0 125", "4,135 252", "125", "60"], ["250", "6.0 150", "7,380 450", "100", "200"], ["400", "7.0 175", "13,775 840", "150", "300"], ["600", "200 8.0", "25,255 1540", "250", "500"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Motors 275 mm (11 in.) in Diameter or Less", "", ""], ["Cover Opening Minimum Dimension", "", "Usable Volume Minimum"], ["Horsepower in. mm", "", "in.^{3} cm^{3}"], ["1 and smaller 41 1%", "", "10.5", "170"], ["1\u00bd, 2, and 3b 45 14", "", "16.8", "275"], ["5 and 7% 50 2", "", "22.4", "365"], ["10 and 15 2% 65", "", "595", "36.4"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists motors 275 mm (11 in.) in diameter or less with columns including: Motors 275 mm (11 in.) in Diameter or Less.", "text": "Section: 440 (Parts I through IV)\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 424.101 Energy Source. | 424.104 Branch Circuit. | ARTICLE 425 | 425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating. | 425.4 Branch Circuits. | 425.10 General. | 440 (Parts I through IV)\nCaptions: Table 425.3 Other Articles\n\nMotors 275 mm (11 in.) in Diameter or Less | | |\nCover Opening Minimum Dimension | | Usable Volume Minimum |\nHorsepower in. mm | | in.^{3} cm^{3} |\n1 and smaller 41 1% | | 10.5 | 170\n1\u00bd, 2, and 3b 45 14 | | 16.8 | 275\n5 and 7% 50 2 | | 22.4 | 365\n10 and 15 2% 65 | | 595 | 36.4"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p66_fig1", "chunk_type": "figure", "page_numbers": [66], "section_path": ["440 (Parts I through IV)"], "section_path_str": "440 (Parts I through IV)", "local_headings": ["440 (Parts I through IV)"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "424.101 Energy Source.", "424.104 Branch Circuit.", "ARTICLE 425", "425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating.", "425.4 Branch Circuits.", "425.10 General.", "440 (Parts I through IV)"], "captions_on_page": ["Table 425.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p66_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 60, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "summary": "Table of article 425-fixed resistance and electrode industrial process heating equipment: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Wires per Terminal", "summary": "Table of wires per terminal: Wires per Terminal"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Motors", "summary": "Table of motors: Motors"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 4_p66_table4", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Motors 275 mm (11 in.) in Diameter or Less", "summary": "Table of motors 275 mm (11 in.) in diameter or less: Motors 275 mm (11 in.) in Diameter or Less"}], "text": "Section: 440 (Parts I through IV)\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 424.101 Energy Source. | 424.104 Branch Circuit. | ARTICLE 425 | 425.1 Scope. This article covers fixed industrial process heat-\ning employing electric resistance or electrode heating technol-\nogy. For the purpose of this article, heating equipment includes\nboilers, electrode boilers, duct heaters, strip heaters, immer-\nsion heaters, process air heaters, or other fixed electric equip-\nment used for industrial process heating. | 425.4 Branch Circuits. | 425.10 General. | 440 (Parts I through IV)\n\nAI caption: **Type of image:** Table\n\n**Main components:** Two tables detailing wire-bending space and terminal housing dimensions for motors, as per the National Electrical Code.\n\n**Technical details:**\n*   Table 430.10(B) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers:\n    *   Size of Wire (AWG or kcmil) vs. Wires per Terminal (1 or 2)\n    *   Measurements in mm and inches\n    *   Wire sizes include 10 and smaller, 8-6, 4-3, 2, 1, 1/0, 2/0, 3/0-4/0, 250, 300, 350-500, 600-700, 750-900\n*   Table 430.12(B) Terminal Housings - Wire-to-Wire Connections:\n    *   Motors 275 mm (11 in.) in Diameter or Less: Horsepower vs. Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3)\n    *   Horsepower values: 1 and smaller, 1\u00bd, 2, and 3b, 5 and 7\u00bd, 10 and 15\n    *   Motors Over 275 mm (11 in.) in Diameter - Alternating-Current Motors: Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes) vs. Terminal Box Cover Opening Minimum Dimension (mm, in.) vs. Usable Volume Minimum (cm\u00b3, in.\u00b3) vs. Typical Maximum Horsepower 3-Phase (230 Volt, 460 Volt)\n    *   Current values: 45, 70, 110, 160, 250, 400, 600\n    *   Horsepower values: 15, 25, 40, 60, 100, 150, 250 (at 230V); 30, 50, 75, 125, 200, 300, 500 (at 460V)\n*   References to NEC (National Electrical Code) and NFPA.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Sections: 430.9, 430.10, 430.11, 430.12"}
