{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table1", "chunk_type": "table", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.12 Locations.", "425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material.", "425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage.", "425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "425.22 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing terminal spacings and usable volumes for direct-current motors and fixed terminals, according to the National Electrical Code.\n\n**Technical details:**\n*   Table 430.12(C)(1) Terminal Spacings - Fixed Terminals\n    *   Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes): 68, 105, 165, 240, 375, 600, 900\n    *   Terminal Box Minimum Dimensions: mm, in.\n    *   Usable Volume Minimum: cm\u00b3, in.\u00b3\n    *   Minimum Spacing: Between Line Terminals, Between Line Terminals and Other Uninsulated Metal Parts\n    *   Nominal Volts: 250 or less, Over 250-1000\n*   Table 430.12(C)(2) Usable Volumes - Fixed Terminals\n    *   Power-Supply Conductor Size (AWG): 14, 12 and 10, 8 and 6\n    *   Minimum Usable Volume per Power-Supply Conductor: cm\u00b3, in.\u00b3\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Sections: 430.13 Bushing, 430.14 Location of Motors, 430.16 Exposure to Dust Accumulations, 430.17 Highest Rated or Smallest Rated Motor, 430.18 Nominal Voltage of Rectifier Systems\n*   2023 Edition National Electrical Code\n*   70-343"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Direct-Current Motors", "", ""], ["Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes)", "Terminal Box Minimum Dimensions in. mm", "Usable Volume Minimum cm^{3}", "in.^{3}"], ["68", "2.5 65", "425", "26"], ["105", "84 3.3", "900", "55"], ["165", "100 4.0", "1,640", "100"], ["240", "5.0 125", "2,950", "180"], ["375", "150 6.0", "5,410", "330"], ["600", "7.0 175", "9,840", "600"], ["900", "200 8.0", "18,040", "1,100"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "Minimum Spacing"], ["Nominal Volts", "Between Line Terminals in. mm", "Between Line Terminals and Other Uninsulated Metal Parts in. mm"], ["250 or less", "\\frac{1}{4} 6", "\\frac{1}{4} 6"], ["Over 250-1000", "10 8", "10", "%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.22"], ["(3) The depth of the workspace shall comply with 110.26(A)", "fuses, and, in addition, shall comply with either 425.19(A) (1)"], ["or 110.34 based upon the voltage to ground.", "or (A)(2)."], ["(4) All doors or hinged panels shall open to at least", "(1) Heater Containing No Motor Rated over \u00bd Horsepower."], ["90 degrees.", "The disconnecting means specified in 425.19 or unit switches"], ["425.11 Supply Conductors. Fixed industrial process heating", "complying with 425.19(C) shall be permitted to serve as the"], ["equipment requiring supply conductors with over 60\u00b0C insula-", "required disconnecting means for both the motor controller(s)"], ["tion shall be clearly and permanently marked. This marking", "and heater under either of the following conditions:"], ["shall be plainly visible after installation and shall be permitted", "(1) The disconnecting means provided is also within sight"], ["to be adjacent to the field connection box.", "from the motor controller(s) and the heater."], ["425.12 Locations.", "(2) The disconnecting means is capable of being locked in"], ["(A) Exposed to Physical Damage. Where subject to physical", "the open position in compliance with 110.25."], ["damage, fixed industrial process heating equipment shall be", "(2) Heater Containing a Motor(s) Rated over \u00bd Horsepower."], ["protected in an approved manner.", "The disconnecting means required by 425.19 (A) (1) shall be"], ["(B) Damp or Wet Locations. Fixed industrial process heating", "permitted to serve as the required disconnecting means for"], ["equipment installed in damp or wet locations shall be listed for", "both the motor controller(s) and heater under either of the"], ["such locations and shall be constructed and installed so that", "following conditions:"], ["water or other liquids cannot enter or accumulate in or on", "(1) The disconnecting means is in sight from the motor"], ["wired sections, electrical components, or ductwork.", "controller(s) and the heater and complies with Part IX of"], ["Article 430."], ["Informational Note: See 110.11 for equipment exposed to dete-", "(2)", "Motor(s) of more than 8 hp and the heater are provided"], ["riorating agents.", "with disconnecting means. The disconnecting means"], ["425.13 Spacing from Combustible Materials. Fixed industrial", "shall be permitted to be out of sight from the motor"], ["process heating equipment shall be installed to provide the", "controller and shall be capable of being locked in the"], ["required spacing between the equipment and adjacent", "open position in compliance with 110.25."], ["combustible material, unless it is listed to be installed in direct", "(B) Heating Equipment Without Supplementary Overcurrent"], ["contact with combustible material.", "Protection."], ["425.14 Infrared Lamp Industrial Heating Equipment. In", "(1) Without Motor or with Motor Not over Horsepower. For"], ["industrial occupancies, infrared industrial process heating", "fixed industrial process heating equipment without a motor"], ["equipment lampholders shall be permitted to be operated in", "rated over \u00bd hp, the branch-circuit switch or circuit breaker"], ["series on circuits of over 150 volts to ground, provided the volt-", "shall be permitted to serve as the disconnecting means where"], ["age rating of the lampholders is not less than the circuit volt-", "the switch or circuit breaker is within sight from the heater,"], ["age.", "shall be permitted to be out of sight from the motor controller,"], ["Each section, panel, or strip carrying a number of infrared", "and shall be capable of being locked in the open position in"], ["lampholders, including the terminal wiring of such section,", "compliance with 110.25."], ["panel, or strip, shall be considered as infrared industrial heat-", "(2) Over Horsepower. For motor-driven fixed industrial"], ["ing equipment. The terminal connection block of each assem-", "process heating equipment with a motor rated over \u00bd hp, a"], ["bly shall be considered an individual outlet.", "disconnecting means shall be located within sight from the"], ["motor controller or shall be permitted to be out of sight from"], ["Part III. Control and Protection of Fixed Industrial Process", "the motor controller and shall be capable of being locked in"], ["Heating Equipment", "the open position in compliance with 110.25."], ["425.19 Disconnecting Means. Means shall be provided to", "(C) Unit Switch(es) as Disconnecting Means. A unit switch (es)"], ["simultaneously disconnect the heater, motor controller(s), and", "with a marked \"off\" position that is part of a fixed heater and"], ["supplementary overcurrent protective device(s) of all fixed", "disconnects all ungrounded conductors shall be permitted as"], ["industrial process heating equipment from all ungrounded", "the disconnecting means required by this article. The branch"], ["conductors. Where heating equipment is supplied by more", "circuit switch or circuit breaker, where readily accessible for"], ["than one source, feeder, or branch circuit, the disconnecting", "servicing of the fixed heater, shall be permitted as the other"], ["means shall be grouped and identified as having multiple", "disconnecting means."], ["disconnecting means. Each disconnecting means shall simulta-", "425.21 Switch and Circuit Breaker to Be Indicating. Switches"], ["neously disconnect all ungrounded conductors that it controls.", "and circuit breakers used as disconnecting means shall be of"], ["The disconnecting means specified in 425.19(A) and (B) shall", "the indicating type."], ["have an ampere rating not less than 125 percent of the total", "425.22 Overcurrent Protection."], ["load of the motors and the heaters and shall be capable of"], ["being locked in the open position in compliance with 110.25.", "(A) Branch-Circuit Devices. Fixed industrial process heating"], ["(A) Heating Equipment with Supplementary Overcurrent", "equipment, other than motor-operated equipment required to"], ["Protection. The disconnecting means for fixed industrial proc-", "have additional overcurrent protection by Parts III and IV of"], ["ess heating equipment with supplementary overcurrent protec-", "Article 430 or Part III of Article440, shall be permitted to be"], ["tion shall be within sight from the supplementary overcurrent", "protected against overcurrent where supplied by one of the"], ["protective device(s), on the supply side of these devices, if", "branch circuits in Part II of Article 210."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-331"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["14", "16", "1"], ["12 and 10", "20", "14"], ["8 and 6", "37", "24"]], "headers": [["Power-Supply Conductor Size (AWG)", "Minimum Usable Volume per Conductor cm^{3}", "Power-Supply in.^{3}"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists direct-current motors with columns including: Direct-Current Motors.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 425.12 Locations. | 425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material. | 425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage. | 425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 425.22 Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nMaximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes) | Terminal Box Minimum Dimensions in. mm | Usable Volume Minimum cm^{3} | in.^{3}\n68 | 2.5 65 | 425 | 26\n105 | 84 3.3 | 900 | 55\n165 | 100 4.0 | 1,640 | 100\n240 | 5.0 125 | 2,950 | 180\n375 | 150 6.0 | 5,410 | 330\n600 | 7.0 175 | 9,840 | 600\n900 | 200 8.0 | 18,040 | 1,100"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table2", "chunk_type": "table", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.12 Locations.", "425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material.", "425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage.", "425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "425.22 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing terminal spacings and usable volumes for direct-current motors and fixed terminals, according to the National Electrical Code.\n\n**Technical details:**\n*   Table 430.12(C)(1) Terminal Spacings - Fixed Terminals\n    *   Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes): 68, 105, 165, 240, 375, 600, 900\n    *   Terminal Box Minimum Dimensions: mm, in.\n    *   Usable Volume Minimum: cm\u00b3, in.\u00b3\n    *   Minimum Spacing: Between Line Terminals, Between Line Terminals and Other Uninsulated Metal Parts\n    *   Nominal Volts: 250 or less, Over 250-1000\n*   Table 430.12(C)(2) Usable Volumes - Fixed Terminals\n    *   Power-Supply Conductor Size (AWG): 14, 12 and 10, 8 and 6\n    *   Minimum Usable Volume per Power-Supply Conductor: cm\u00b3, in.\u00b3\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Sections: 430.13 Bushing, 430.14 Location of Motors, 430.16 Exposure to Dust Accumulations, 430.17 Highest Rated or Smallest Rated Motor, 430.18 Nominal Voltage of Rectifier Systems\n*   2023 Edition National Electrical Code\n*   70-343"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Direct-Current Motors", "", ""], ["Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes)", "Terminal Box Minimum Dimensions in. mm", "Usable Volume Minimum cm^{3}", "in.^{3}"], ["68", "2.5 65", "425", "26"], ["105", "84 3.3", "900", "55"], ["165", "100 4.0", "1,640", "100"], ["240", "5.0 125", "2,950", "180"], ["375", "150 6.0", "5,410", "330"], ["600", "7.0 175", "9,840", "600"], ["900", "200 8.0", "18,040", "1,100"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "Minimum Spacing"], ["Nominal Volts", "Between Line Terminals in. mm", "Between Line Terminals and Other Uninsulated Metal Parts in. mm"], ["250 or less", "\\frac{1}{4} 6", "\\frac{1}{4} 6"], ["Over 250-1000", "10 8", "10", "%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.22"], ["(3) The depth of the workspace shall comply with 110.26(A)", "fuses, and, in addition, shall comply with either 425.19(A) (1)"], ["or 110.34 based upon the voltage to ground.", "or (A)(2)."], ["(4) All doors or hinged panels shall open to at least", "(1) Heater Containing No Motor Rated over \u00bd Horsepower."], ["90 degrees.", "The disconnecting means specified in 425.19 or unit switches"], ["425.11 Supply Conductors. Fixed industrial process heating", "complying with 425.19(C) shall be permitted to serve as the"], ["equipment requiring supply conductors with over 60\u00b0C insula-", "required disconnecting means for both the motor controller(s)"], ["tion shall be clearly and permanently marked. This marking", "and heater under either of the following conditions:"], ["shall be plainly visible after installation and shall be permitted", "(1) The disconnecting means provided is also within sight"], ["to be adjacent to the field connection box.", "from the motor controller(s) and the heater."], ["425.12 Locations.", "(2) The disconnecting means is capable of being locked in"], ["(A) Exposed to Physical Damage. Where subject to physical", "the open position in compliance with 110.25."], ["damage, fixed industrial process heating equipment shall be", "(2) Heater Containing a Motor(s) Rated over \u00bd Horsepower."], ["protected in an approved manner.", "The disconnecting means required by 425.19 (A) (1) shall be"], ["(B) Damp or Wet Locations. Fixed industrial process heating", "permitted to serve as the required disconnecting means for"], ["equipment installed in damp or wet locations shall be listed for", "both the motor controller(s) and heater under either of the"], ["such locations and shall be constructed and installed so that", "following conditions:"], ["water or other liquids cannot enter or accumulate in or on", "(1) The disconnecting means is in sight from the motor"], ["wired sections, electrical components, or ductwork.", "controller(s) and the heater and complies with Part IX of"], ["Article 430."], ["Informational Note: See 110.11 for equipment exposed to dete-", "(2)", "Motor(s) of more than 8 hp and the heater are provided"], ["riorating agents.", "with disconnecting means. The disconnecting means"], ["425.13 Spacing from Combustible Materials. Fixed industrial", "shall be permitted to be out of sight from the motor"], ["process heating equipment shall be installed to provide the", "controller and shall be capable of being locked in the"], ["required spacing between the equipment and adjacent", "open position in compliance with 110.25."], ["combustible material, unless it is listed to be installed in direct", "(B) Heating Equipment Without Supplementary Overcurrent"], ["contact with combustible material.", "Protection."], ["425.14 Infrared Lamp Industrial Heating Equipment. In", "(1) Without Motor or with Motor Not over Horsepower. For"], ["industrial occupancies, infrared industrial process heating", "fixed industrial process heating equipment without a motor"], ["equipment lampholders shall be permitted to be operated in", "rated over \u00bd hp, the branch-circuit switch or circuit breaker"], ["series on circuits of over 150 volts to ground, provided the volt-", "shall be permitted to serve as the disconnecting means where"], ["age rating of the lampholders is not less than the circuit volt-", "the switch or circuit breaker is within sight from the heater,"], ["age.", "shall be permitted to be out of sight from the motor controller,"], ["Each section, panel, or strip carrying a number of infrared", "and shall be capable of being locked in the open position in"], ["lampholders, including the terminal wiring of such section,", "compliance with 110.25."], ["panel, or strip, shall be considered as infrared industrial heat-", "(2) Over Horsepower. For motor-driven fixed industrial"], ["ing equipment. The terminal connection block of each assem-", "process heating equipment with a motor rated over \u00bd hp, a"], ["bly shall be considered an individual outlet.", "disconnecting means shall be located within sight from the"], ["motor controller or shall be permitted to be out of sight from"], ["Part III. Control and Protection of Fixed Industrial Process", "the motor controller and shall be capable of being locked in"], ["Heating Equipment", "the open position in compliance with 110.25."], ["425.19 Disconnecting Means. Means shall be provided to", "(C) Unit Switch(es) as Disconnecting Means. A unit switch (es)"], ["simultaneously disconnect the heater, motor controller(s), and", "with a marked \"off\" position that is part of a fixed heater and"], ["supplementary overcurrent protective device(s) of all fixed", "disconnects all ungrounded conductors shall be permitted as"], ["industrial process heating equipment from all ungrounded", "the disconnecting means required by this article. The branch"], ["conductors. Where heating equipment is supplied by more", "circuit switch or circuit breaker, where readily accessible for"], ["than one source, feeder, or branch circuit, the disconnecting", "servicing of the fixed heater, shall be permitted as the other"], ["means shall be grouped and identified as having multiple", "disconnecting means."], ["disconnecting means. Each disconnecting means shall simulta-", "425.21 Switch and Circuit Breaker to Be Indicating. Switches"], ["neously disconnect all ungrounded conductors that it controls.", "and circuit breakers used as disconnecting means shall be of"], ["The disconnecting means specified in 425.19(A) and (B) shall", "the indicating type."], ["have an ampere rating not less than 125 percent of the total", "425.22 Overcurrent Protection."], ["load of the motors and the heaters and shall be capable of"], ["being locked in the open position in compliance with 110.25.", "(A) Branch-Circuit Devices. Fixed industrial process heating"], ["(A) Heating Equipment with Supplementary Overcurrent", "equipment, other than motor-operated equipment required to"], ["Protection. The disconnecting means for fixed industrial proc-", "have additional overcurrent protection by Parts III and IV of"], ["ess heating equipment with supplementary overcurrent protec-", "Article 430 or Part III of Article440, shall be permitted to be"], ["tion shall be within sight from the supplementary overcurrent", "protected against overcurrent where supplied by one of the"], ["protective device(s), on the supply side of these devices, if", "branch circuits in Part II of Article 210."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-331"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["14", "16", "1"], ["12 and 10", "20", "14"], ["8 and 6", "37", "24"]], "headers": [["Power-Supply Conductor Size (AWG)", "Minimum Usable Volume per Conductor cm^{3}", "Power-Supply in.^{3}"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists minimum spacing with columns including: Minimum Spacing.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 425.12 Locations. | 425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material. | 425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage. | 425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 425.22 Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nNominal Volts | Between Line Terminals in. mm | Between Line Terminals and Other Uninsulated Metal Parts in. mm |\n250 or less | \\frac{1}{4} 6 | \\frac{1}{4} 6 |\nOver 250-1000 | 10 8 | 10 | %"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table3", "chunk_type": "table", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.12 Locations.", "425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material.", "425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage.", "425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "425.22 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing terminal spacings and usable volumes for direct-current motors and fixed terminals, according to the National Electrical Code.\n\n**Technical details:**\n*   Table 430.12(C)(1) Terminal Spacings - Fixed Terminals\n    *   Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes): 68, 105, 165, 240, 375, 600, 900\n    *   Terminal Box Minimum Dimensions: mm, in.\n    *   Usable Volume Minimum: cm\u00b3, in.\u00b3\n    *   Minimum Spacing: Between Line Terminals, Between Line Terminals and Other Uninsulated Metal Parts\n    *   Nominal Volts: 250 or less, Over 250-1000\n*   Table 430.12(C)(2) Usable Volumes - Fixed Terminals\n    *   Power-Supply Conductor Size (AWG): 14, 12 and 10, 8 and 6\n    *   Minimum Usable Volume per Power-Supply Conductor: cm\u00b3, in.\u00b3\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Sections: 430.13 Bushing, 430.14 Location of Motors, 430.16 Exposure to Dust Accumulations, 430.17 Highest Rated or Smallest Rated Motor, 430.18 Nominal Voltage of Rectifier Systems\n*   2023 Edition National Electrical Code\n*   70-343"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Direct-Current Motors", "", ""], ["Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes)", "Terminal Box Minimum Dimensions in. mm", "Usable Volume Minimum cm^{3}", "in.^{3}"], ["68", "2.5 65", "425", "26"], ["105", "84 3.3", "900", "55"], ["165", "100 4.0", "1,640", "100"], ["240", "5.0 125", "2,950", "180"], ["375", "150 6.0", "5,410", "330"], ["600", "7.0 175", "9,840", "600"], ["900", "200 8.0", "18,040", "1,100"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "Minimum Spacing"], ["Nominal Volts", "Between Line Terminals in. mm", "Between Line Terminals and Other Uninsulated Metal Parts in. mm"], ["250 or less", "\\frac{1}{4} 6", "\\frac{1}{4} 6"], ["Over 250-1000", "10 8", "10", "%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.22"], ["(3) The depth of the workspace shall comply with 110.26(A)", "fuses, and, in addition, shall comply with either 425.19(A) (1)"], ["or 110.34 based upon the voltage to ground.", "or (A)(2)."], ["(4) All doors or hinged panels shall open to at least", "(1) Heater Containing No Motor Rated over \u00bd Horsepower."], ["90 degrees.", "The disconnecting means specified in 425.19 or unit switches"], ["425.11 Supply Conductors. Fixed industrial process heating", "complying with 425.19(C) shall be permitted to serve as the"], ["equipment requiring supply conductors with over 60\u00b0C insula-", "required disconnecting means for both the motor controller(s)"], ["tion shall be clearly and permanently marked. This marking", "and heater under either of the following conditions:"], ["shall be plainly visible after installation and shall be permitted", "(1) The disconnecting means provided is also within sight"], ["to be adjacent to the field connection box.", "from the motor controller(s) and the heater."], ["425.12 Locations.", "(2) The disconnecting means is capable of being locked in"], ["(A) Exposed to Physical Damage. Where subject to physical", "the open position in compliance with 110.25."], ["damage, fixed industrial process heating equipment shall be", "(2) Heater Containing a Motor(s) Rated over \u00bd Horsepower."], ["protected in an approved manner.", "The disconnecting means required by 425.19 (A) (1) shall be"], ["(B) Damp or Wet Locations. Fixed industrial process heating", "permitted to serve as the required disconnecting means for"], ["equipment installed in damp or wet locations shall be listed for", "both the motor controller(s) and heater under either of the"], ["such locations and shall be constructed and installed so that", "following conditions:"], ["water or other liquids cannot enter or accumulate in or on", "(1) The disconnecting means is in sight from the motor"], ["wired sections, electrical components, or ductwork.", "controller(s) and the heater and complies with Part IX of"], ["Article 430."], ["Informational Note: See 110.11 for equipment exposed to dete-", "(2)", "Motor(s) of more than 8 hp and the heater are provided"], ["riorating agents.", "with disconnecting means. The disconnecting means"], ["425.13 Spacing from Combustible Materials. Fixed industrial", "shall be permitted to be out of sight from the motor"], ["process heating equipment shall be installed to provide the", "controller and shall be capable of being locked in the"], ["required spacing between the equipment and adjacent", "open position in compliance with 110.25."], ["combustible material, unless it is listed to be installed in direct", "(B) Heating Equipment Without Supplementary Overcurrent"], ["contact with combustible material.", "Protection."], ["425.14 Infrared Lamp Industrial Heating Equipment. In", "(1) Without Motor or with Motor Not over Horsepower. For"], ["industrial occupancies, infrared industrial process heating", "fixed industrial process heating equipment without a motor"], ["equipment lampholders shall be permitted to be operated in", "rated over \u00bd hp, the branch-circuit switch or circuit breaker"], ["series on circuits of over 150 volts to ground, provided the volt-", "shall be permitted to serve as the disconnecting means where"], ["age rating of the lampholders is not less than the circuit volt-", "the switch or circuit breaker is within sight from the heater,"], ["age.", "shall be permitted to be out of sight from the motor controller,"], ["Each section, panel, or strip carrying a number of infrared", "and shall be capable of being locked in the open position in"], ["lampholders, including the terminal wiring of such section,", "compliance with 110.25."], ["panel, or strip, shall be considered as infrared industrial heat-", "(2) Over Horsepower. For motor-driven fixed industrial"], ["ing equipment. The terminal connection block of each assem-", "process heating equipment with a motor rated over \u00bd hp, a"], ["bly shall be considered an individual outlet.", "disconnecting means shall be located within sight from the"], ["motor controller or shall be permitted to be out of sight from"], ["Part III. Control and Protection of Fixed Industrial Process", "the motor controller and shall be capable of being locked in"], ["Heating Equipment", "the open position in compliance with 110.25."], ["425.19 Disconnecting Means. Means shall be provided to", "(C) Unit Switch(es) as Disconnecting Means. A unit switch (es)"], ["simultaneously disconnect the heater, motor controller(s), and", "with a marked \"off\" position that is part of a fixed heater and"], ["supplementary overcurrent protective device(s) of all fixed", "disconnects all ungrounded conductors shall be permitted as"], ["industrial process heating equipment from all ungrounded", "the disconnecting means required by this article. The branch"], ["conductors. Where heating equipment is supplied by more", "circuit switch or circuit breaker, where readily accessible for"], ["than one source, feeder, or branch circuit, the disconnecting", "servicing of the fixed heater, shall be permitted as the other"], ["means shall be grouped and identified as having multiple", "disconnecting means."], ["disconnecting means. Each disconnecting means shall simulta-", "425.21 Switch and Circuit Breaker to Be Indicating. Switches"], ["neously disconnect all ungrounded conductors that it controls.", "and circuit breakers used as disconnecting means shall be of"], ["The disconnecting means specified in 425.19(A) and (B) shall", "the indicating type."], ["have an ampere rating not less than 125 percent of the total", "425.22 Overcurrent Protection."], ["load of the motors and the heaters and shall be capable of"], ["being locked in the open position in compliance with 110.25.", "(A) Branch-Circuit Devices. Fixed industrial process heating"], ["(A) Heating Equipment with Supplementary Overcurrent", "equipment, other than motor-operated equipment required to"], ["Protection. The disconnecting means for fixed industrial proc-", "have additional overcurrent protection by Parts III and IV of"], ["ess heating equipment with supplementary overcurrent protec-", "Article 430 or Part III of Article440, shall be permitted to be"], ["tion shall be within sight from the supplementary overcurrent", "protected against overcurrent where supplied by one of the"], ["protective device(s), on the supply side of these devices, if", "branch circuits in Part II of Article 210."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-331"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["14", "16", "1"], ["12 and 10", "20", "14"], ["8 and 6", "37", "24"]], "headers": [["Power-Supply Conductor Size (AWG)", "Minimum Usable Volume per Conductor cm^{3}", "Power-Supply in.^{3}"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 425-fixed resistance and electrode industrial process heating equipment with columns including: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 425.12 Locations. | 425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material. | 425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage. | 425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 425.22 Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 425.22 |\n(3) The depth of the workspace shall comply with 110.26(A) | fuses, and, in addition, shall comply with either 425.19(A) (1) |\nor 110.34 based upon the voltage to ground. | or (A)(2). |\n(4) All doors or hinged panels shall open to at least | (1) Heater Containing No Motor Rated over \u00bd Horsepower. |\n90 degrees. | The disconnecting means specified in 425.19 or unit switches |\n425.11 Supply Conductors. Fixed industrial process heating | complying with 425.19(C) shall be permitted to serve as the |\nequipment requiring supply conductors with over 60\u00b0C insula- | required disconnecting means for both the motor controller(s) |\ntion shall be clearly and permanently marked. This marking | and heater under either of the following conditions: |\nshall be plainly visible after installation and shall be permitted | (1) The disconnecting means provided is also within sight |\nto be adjacent to the field connection box. | from the motor controller(s) and the heater. |\n425.12 Locations. | (2) The disconnecting means is capable of being locked in |\n(A) Exposed to Physical Damage. Where subject to physical | the open position in compliance with 110.25. |\ndamage, fixed industrial process heating equipment shall be | (2) Heater Containing a Motor(s) Rated over \u00bd Horsepower. |\nprotected in an approved manner. | The disconnecting means required by 425.19 (A) (1) shall be |\n(B) Damp or Wet Locations. Fixed industrial process heating | permitted to serve as the required disconnecting means for |\nequipment installed in damp or wet locations shall be listed for | both the motor controller(s) and heater under either of the |\nsuch locations and shall be constructed and installed so that | following conditions: |\nwater or other liquids cannot enter or accumulate in or on | (1) The disconnecting means is in sight from the motor |\nwired sections, electrical components, or ductwork. | controller(s) and the heater and complies with Part IX of |\nArticle 430. | |\nInformational Note: See 110.11 for equipment exposed to dete- | (2) | Motor(s) of more than 8 hp and the heater are provided\nriorating agents. | with disconnecting means. The disconnecting means |\n425.13 Spacing from Combustible Materials. Fixed industrial | shall be permitted to be out of sight from the motor |\nprocess heating equipment shall be installed to provide the | controller and shall be capable of being locked in the |\nrequired spacing between the equipment and adjacent | open position in compliance with 110.25. |\ncombustible material, unless it is listed to be installed in direct | (B) Heating Equipment Without Supplementary Overcurrent |\ncontact with combustible material. | Protection. |\n425.14 Infrared Lamp Industrial Heating Equipment. In | (1) Without Motor or with Motor Not over Horsepower. For |\nindustrial occupancies, infrared industrial process heating | fixed industrial process heating equipment without a motor |\nequipment lampholders shall be permitted to be operated in | rated over \u00bd hp, the branch-circuit switch or circuit breaker |\nseries on circuits of over 150 volts to ground, provided the volt- | shall be permitted to serve as the disconnecting means where |\nage rating of the lampholders is not less than the circuit volt- | the switch or circuit breaker is within sight from the heater, |\nage. | shall be permitted to be out of sight from the motor controller, |\nEach section, panel, or strip carrying a number of infrared | and shall be capable of being locked in the open position in |\nlampholders, including the terminal wiring of such section, | compliance with 110.25. |\npanel, or strip, shall be considered as infrared industrial heat- | (2) Over Horsepower. For motor-driven fixed industrial |\ning equipment. The terminal connection block of each assem- | process heating equipment with a motor rated over \u00bd hp, a |\nbly shall be considered an individual outlet. | disconnecting means shall be located within sight from the |\nmotor controller or shall be permitted to be out of sight from | |\nPart III. Control and Protection of Fixed Industrial Process | the motor controller and shall be capable of being locked in |\nHeating Equipment | the open position in compliance with 110.25. |\n425.19 Disconnecting Means. Means shall be provided to | (C) Unit Switch(es) as Disconnecting Means. A unit switch (es) |\nsimultaneously disconnect the heater, motor controller(s), and | with a marked \"off\" position that is part of a fixed heater and |\nsupplementary overcurrent protective device(s) of all fixed | disconnects all ungrounded conductors shall be permitted as |\nindustrial process heating equipment from all ungrounded | the disconnecting means required by this article. The branch |\nconductors. Where heating equipment is supplied by more | circuit switch or circuit breaker, where readily accessible for |\nthan one source, feeder, or branch circuit, the disconnecting | servicing of the fixed heater, shall be permitted as the other |\nmeans shall be grouped and identified as having multiple | disconnecting means. |\ndisconnecting means. Each disconnecting means shall simulta- | 425.21 Switch and Circuit Breaker to Be Indicating. Switches |\nneously disconnect all ungrounded conductors that it controls. | and circuit breakers used as disconnecting means shall be of |\nThe disconnecting means specified in 425.19(A) and (B) shall | the indicating type. |\nhave an ampere rating not less than 125 percent of the total | 425.22 Overcurrent Protection. |\nload of the motors and the heaters and shall be capable of | |\nbeing locked in the open position in compliance with 110.25. | (A) Branch-Circuit Devices. Fixed industrial process heating |\n(A) Heating Equipment with Supplementary Overcurrent | equipment, other than motor-operated equipment required to |\nProtection. The disconnecting means for fixed industrial proc- | have additional overcurrent protection by Parts III and IV of |\ness heating equipment with supplementary overcurrent protec- | Article 430 or Part III of Article440, shall be permitted to be |\ntion shall be within sight from the supplementary overcurrent | protected against overcurrent where supplied by one of the |\nprotective device(s), on the supply side of these devices, if | branch circuits in Part II of Article 210. |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-331 |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table4", "chunk_type": "table", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.12 Locations.", "425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material.", "425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage.", "425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "425.22 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Tables detailing terminal spacings and usable volumes for direct-current motors and fixed terminals, according to the National Electrical Code.\n\n**Technical details:**\n*   Table 430.12(C)(1) Terminal Spacings - Fixed Terminals\n    *   Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes): 68, 105, 165, 240, 375, 600, 900\n    *   Terminal Box Minimum Dimensions: mm, in.\n    *   Usable Volume Minimum: cm\u00b3, in.\u00b3\n    *   Minimum Spacing: Between Line Terminals, Between Line Terminals and Other Uninsulated Metal Parts\n    *   Nominal Volts: 250 or less, Over 250-1000\n*   Table 430.12(C)(2) Usable Volumes - Fixed Terminals\n    *   Power-Supply Conductor Size (AWG): 14, 12 and 10, 8 and 6\n    *   Minimum Usable Volume per Power-Supply Conductor: cm\u00b3, in.\u00b3\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Sections: 430.13 Bushing, 430.14 Location of Motors, 430.16 Exposure to Dust Accumulations, 430.17 Highest Rated or Smallest Rated Motor, 430.18 Nominal Voltage of Rectifier Systems\n*   2023 Edition National Electrical Code\n*   70-343"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Direct-Current Motors", "", ""], ["Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes)", "Terminal Box Minimum Dimensions in. mm", "Usable Volume Minimum cm^{3}", "in.^{3}"], ["68", "2.5 65", "425", "26"], ["105", "84 3.3", "900", "55"], ["165", "100 4.0", "1,640", "100"], ["240", "5.0 125", "2,950", "180"], ["375", "150 6.0", "5,410", "330"], ["600", "7.0 175", "9,840", "600"], ["900", "200 8.0", "18,040", "1,100"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "Minimum Spacing"], ["Nominal Volts", "Between Line Terminals in. mm", "Between Line Terminals and Other Uninsulated Metal Parts in. mm"], ["250 or less", "\\frac{1}{4} 6", "\\frac{1}{4} 6"], ["Over 250-1000", "10 8", "10", "%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.22"], ["(3) The depth of the workspace shall comply with 110.26(A)", "fuses, and, in addition, shall comply with either 425.19(A) (1)"], ["or 110.34 based upon the voltage to ground.", "or (A)(2)."], ["(4) All doors or hinged panels shall open to at least", "(1) Heater Containing No Motor Rated over \u00bd Horsepower."], ["90 degrees.", "The disconnecting means specified in 425.19 or unit switches"], ["425.11 Supply Conductors. Fixed industrial process heating", "complying with 425.19(C) shall be permitted to serve as the"], ["equipment requiring supply conductors with over 60\u00b0C insula-", "required disconnecting means for both the motor controller(s)"], ["tion shall be clearly and permanently marked. This marking", "and heater under either of the following conditions:"], ["shall be plainly visible after installation and shall be permitted", "(1) The disconnecting means provided is also within sight"], ["to be adjacent to the field connection box.", "from the motor controller(s) and the heater."], ["425.12 Locations.", "(2) The disconnecting means is capable of being locked in"], ["(A) Exposed to Physical Damage. Where subject to physical", "the open position in compliance with 110.25."], ["damage, fixed industrial process heating equipment shall be", "(2) Heater Containing a Motor(s) Rated over \u00bd Horsepower."], ["protected in an approved manner.", "The disconnecting means required by 425.19 (A) (1) shall be"], ["(B) Damp or Wet Locations. Fixed industrial process heating", "permitted to serve as the required disconnecting means for"], ["equipment installed in damp or wet locations shall be listed for", "both the motor controller(s) and heater under either of the"], ["such locations and shall be constructed and installed so that", "following conditions:"], ["water or other liquids cannot enter or accumulate in or on", "(1) The disconnecting means is in sight from the motor"], ["wired sections, electrical components, or ductwork.", "controller(s) and the heater and complies with Part IX of"], ["Article 430."], ["Informational Note: See 110.11 for equipment exposed to dete-", "(2)", "Motor(s) of more than 8 hp and the heater are provided"], ["riorating agents.", "with disconnecting means. The disconnecting means"], ["425.13 Spacing from Combustible Materials. Fixed industrial", "shall be permitted to be out of sight from the motor"], ["process heating equipment shall be installed to provide the", "controller and shall be capable of being locked in the"], ["required spacing between the equipment and adjacent", "open position in compliance with 110.25."], ["combustible material, unless it is listed to be installed in direct", "(B) Heating Equipment Without Supplementary Overcurrent"], ["contact with combustible material.", "Protection."], ["425.14 Infrared Lamp Industrial Heating Equipment. In", "(1) Without Motor or with Motor Not over Horsepower. For"], ["industrial occupancies, infrared industrial process heating", "fixed industrial process heating equipment without a motor"], ["equipment lampholders shall be permitted to be operated in", "rated over \u00bd hp, the branch-circuit switch or circuit breaker"], ["series on circuits of over 150 volts to ground, provided the volt-", "shall be permitted to serve as the disconnecting means where"], ["age rating of the lampholders is not less than the circuit volt-", "the switch or circuit breaker is within sight from the heater,"], ["age.", "shall be permitted to be out of sight from the motor controller,"], ["Each section, panel, or strip carrying a number of infrared", "and shall be capable of being locked in the open position in"], ["lampholders, including the terminal wiring of such section,", "compliance with 110.25."], ["panel, or strip, shall be considered as infrared industrial heat-", "(2) Over Horsepower. For motor-driven fixed industrial"], ["ing equipment. The terminal connection block of each assem-", "process heating equipment with a motor rated over \u00bd hp, a"], ["bly shall be considered an individual outlet.", "disconnecting means shall be located within sight from the"], ["motor controller or shall be permitted to be out of sight from"], ["Part III. Control and Protection of Fixed Industrial Process", "the motor controller and shall be capable of being locked in"], ["Heating Equipment", "the open position in compliance with 110.25."], ["425.19 Disconnecting Means. Means shall be provided to", "(C) Unit Switch(es) as Disconnecting Means. A unit switch (es)"], ["simultaneously disconnect the heater, motor controller(s), and", "with a marked \"off\" position that is part of a fixed heater and"], ["supplementary overcurrent protective device(s) of all fixed", "disconnects all ungrounded conductors shall be permitted as"], ["industrial process heating equipment from all ungrounded", "the disconnecting means required by this article. The branch"], ["conductors. Where heating equipment is supplied by more", "circuit switch or circuit breaker, where readily accessible for"], ["than one source, feeder, or branch circuit, the disconnecting", "servicing of the fixed heater, shall be permitted as the other"], ["means shall be grouped and identified as having multiple", "disconnecting means."], ["disconnecting means. Each disconnecting means shall simulta-", "425.21 Switch and Circuit Breaker to Be Indicating. Switches"], ["neously disconnect all ungrounded conductors that it controls.", "and circuit breakers used as disconnecting means shall be of"], ["The disconnecting means specified in 425.19(A) and (B) shall", "the indicating type."], ["have an ampere rating not less than 125 percent of the total", "425.22 Overcurrent Protection."], ["load of the motors and the heaters and shall be capable of"], ["being locked in the open position in compliance with 110.25.", "(A) Branch-Circuit Devices. Fixed industrial process heating"], ["(A) Heating Equipment with Supplementary Overcurrent", "equipment, other than motor-operated equipment required to"], ["Protection. The disconnecting means for fixed industrial proc-", "have additional overcurrent protection by Parts III and IV of"], ["ess heating equipment with supplementary overcurrent protec-", "Article 430 or Part III of Article440, shall be permitted to be"], ["tion shall be within sight from the supplementary overcurrent", "protected against overcurrent where supplied by one of the"], ["protective device(s), on the supply side of these devices, if", "branch circuits in Part II of Article 210."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-331"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["14", "16", "1"], ["12 and 10", "20", "14"], ["8 and 6", "37", "24"]], "headers": [["Power-Supply Conductor Size (AWG)", "Minimum Usable Volume per Conductor cm^{3}", "Power-Supply in.^{3}"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists power-supply conductor size (awg) with columns including: Power-Supply Conductor Size (AWG), Minimum Usable Volume per Conductor cm^{3}, Power-Supply in.^{3}.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 425.12 Locations. | 425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material. | 425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage. | 425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 425.22 Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nPower-Supply Conductor Size (AWG) | Minimum Usable Volume per Conductor cm^{3} | Power-Supply in.^{3}\n14 | 16 | 1\n12 and 10 | 20 | 14\n8 and 6 | 37 | 24"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p67_fig1", "chunk_type": "figure", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.12 Locations.", "425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material.", "425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage.", "425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type.", "425.22 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p67_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Direct-Current Motors", "summary": "Table of direct-current motors: Direct-Current Motors"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Minimum Spacing", "summary": "Table of minimum spacing: Minimum Spacing"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "summary": "Table of article 425-fixed resistance and electrode industrial process heating equipment: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 4_p67_table4", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 3, "bbox": [], "header_preview_text": "Power-Supply Conductor Size (AWG) | Minimum Usable Volume per Conductor cm^{3} | Power-Supply in.^{3}", "caption": "", "kind": "table_ref", "title": "Power-Supply Conductor Size (AWG)", "summary": "Table of power-supply conductor size (awg): Power-Supply Conductor Size (AWG), Minimum Usable Volume per Conductor cm^{3}, Power-Supply in.^{3}"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 425-FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 425.12 Locations. | 425.13 Spacing from Combustible Materials. Fixed industrial\nprocess heating equipment shall be installed to provide the\nrequired spacing between the equipment and adjacent\ncombustible material, unless it is listed to be installed in direct\ncontact with combustible material. | 425.14 Infrared Lamp Industrial Heating Equipment. In\nindustrial occupancies, infrared industrial process heating\nequipment lampholders shall be permitted to be operated in\nseries on circuits of over 150 volts to ground, provided the volt-\nage rating of the lampholders is not less than the circuit volt-\nage. | 425.21 Switch and Circuit Breaker to Be Indicating. Switches\nand circuit breakers used as disconnecting means shall be of\nthe indicating type. | 425.22 Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Tables detailing terminal spacings and usable volumes for direct-current motors and fixed terminals, according to the National Electrical Code.\n\n**Technical details:**\n*   Table 430.12(C)(1) Terminal Spacings - Fixed Terminals\n    *   Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes): 68, 105, 165, 240, 375, 600, 900\n    *   Terminal Box Minimum Dimensions: mm, in.\n    *   Usable Volume Minimum: cm\u00b3, in.\u00b3\n    *   Minimum Spacing: Between Line Terminals, Between Line Terminals and Other Uninsulated Metal Parts\n    *   Nominal Volts: 250 or less, Over 250-1000\n*   Table 430.12(C)(2) Usable Volumes - Fixed Terminals\n    *   Power-Supply Conductor Size (AWG): 14, 12 and 10, 8 and 6\n    *   Minimum Usable Volume per Power-Supply Conductor: cm\u00b3, in.\u00b3\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Sections: 430.13 Bushing, 430.14 Location of Motors, 430.16 Exposure to Dust Accumulations, 430.17 Highest Rated or Smallest Rated Motor, 430.18 Nominal Voltage of Rectifier Systems\n*   2023 Edition National Electrical Code\n*   70-343"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p68_narr1", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "headings_on_page": ["425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed.", "425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nameplate Current Rating Percentages", "summary": "Table of nameplate current rating percentages: Nameplate Current Rating Percentages"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "425.22\n ARTICLE 425 \u2014 FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT\n (B) Resistance Elements. Resistance-type heating elements in\nfixed industrial process heating equipment shall be protected\nat not more than 60 amperes. Equipment rated more than\n48 amperes and employing such elements shall have the heat-\ning elements subdivided, and each subdivided load shall not\nexceed 48 amperes. Resistance-type heating elements in fixed industrial process\nheating equipment shall be permitted to be subdivided into\ncircuits not exceeding 120 amperes and protected at not more\nthan 150 amperes where one of the following is met:\n (1) Elements are integral with and enclosed within a process\nheating surface. (2) Elements are completely contained within an enclosure\nidentified as suitable for this use. (3) Elements are contained within an ASME-rated and\nstamped vessel. Where a subdivided load is less than 48 amperes, the rating\nof the supplementary overcurrent protective device shall\ncomply with 425.4(B). A boiler employing resistance-type\nimmersion heating elements contained in an ASME-rated and\nstamped vessel shall be permitted to comply with 425.72(A). (C) Overcurrent Protective Devices. The supplementary over-\ncurrent protective devices for the subdivided loads specified in\n425.22(B) shall comply with the following:\n (1) Be factory installed within or on the heater enclosure or\nsupplied for use with the heater as a separate assembly by\nthe heater manufacturer\n (2) Be accessible but not be required to be readily accessible\n(3) Be suitable for branch-circuit protection\n Informational Note No. 1: See 240.10. Where cartridge fuses are\nused to provide this overcurrent protection, a single disconnect-\ning means shall be permitted to be used for the several subdivi-\nded loads. Informational Note No. 2: See 240.10 for supplementary over-\ncurrent protection. Informational Note No. 3: See 240.40 for disconnecting means\nfor cartridge fuses in circuits of any voltage. (D) Supplying Supplementary Overcurrent Protective Devices. The conductors supplying the supplementary overcurrent\nprotective devices shall be considered branch-circuit conduc-\n tors. Where the heaters are rated 50 kW or more, the conductors\nsupplying the supplementary overcurrent protective devices\nspecified in 425.22(C) shall be permitted to be sized at not less\nthan 100 percent of the nameplate rating of the heater, provi-\nded all of the following conditions are met:\n (1) The heater is marked with a minimum conductor size. (2) The conductors are not smaller than the marked mini-\nmum size. (3) A temperature-actuated device controls the cyclic opera-\ntion of the equipment. (E) Conductors for Subdivided Loads. Field-wired conductors\nbetween the heater and the supplementary overcurrent protec-\ntive devices for fixed industrial process heating equipment shall\nbe sized at not less than 125 percent of the load served."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p68_narr2", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "headings_on_page": ["425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed.", "425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nameplate Current Rating Percentages", "summary": "Table of nameplate current rating percentages: Nameplate Current Rating Percentages"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The\nsupplementary overcurrent protective devices specified in\n425.22(C) shall protect these conductors in accordance with\n240.4. Where the heaters are rated 50 kW or more, the ampac-\nity of field-wired conductors between the heater and the\n supplementary overcurrent protective devices shall be permit-\nted to be not less than 100 percent of the load of their respec-\ntive subdivided circuits, provided all of the following conditions\n are met:\n (1) The heater is marked with a minimum conductor size. (2) The conductors are not smaller than the marked mini-\nmum size. (3) A temperature-activated device controls the cyclic opera-\ntion of the equipment. Part IV. Marking of Heating Equipment\n425.28 Nameplate. (A) Marking Required. Fixed industrial process heating equip-\nment shall be provided with a nameplate identifying the manu-\nfacturer and the rating in volts and watts or in volts and\namperes. Fixed industrial process heating equipment intended for use\non alternating current only, direct current only, or both shall\nbe marked to so indicate. The marking of equipment consist-\ning of motors over hp and other loads shall specify the rating\nof the motor in volts, amperes, and frequency and the heating\nload in volts and watts or in volts and amperes. (B) Location. This nameplate shall be located so as to be\npermanent and shall be visible or accessible after installation. 425.29 Marking of Heating Elements. All heating elements\nthat are replaceable in the field and are part of industrial proc-\ness heating equipment shall be legibly marked with the ratings\nin volts and watts or in volts and amperes. 425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed. Part V. Fixed Industrial Process Duct Heaters\n 425.57 General. Part V shall apply to any heater mounted in\nthe airstream of a forced-air system where the air-moving unit is\nnot provided as an integral part of the equipment. 425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation. 425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions. Informational Note: Some heaters installed within 1.2 m (4 ft)\nof the outlet of an air-moving device, elbows, baffle plates, or\nother obstructions in ductwork use turning vanes, pressure\nplates, or other devices on the inlet side of the duct heater to\nensure an even distribution of air over the face of the heater. 425.60 Elevated Inlet Temperature. Duct heaters intended for\nuse with elevated inlet air temperature shall be identified as\nsuitable for use at the elevated temperatures. 425.63 Fan Circuit Interlock."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p68_narr3", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "headings_on_page": ["425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed.", "425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nameplate Current Rating Percentages", "summary": "Table of nameplate current rating percentages: Nameplate Current Rating Percentages"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p68_table1", "chunk_type": "table", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "headings_on_page": ["425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed.", "425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image is a table outlining the duty-cycle service and nameplate current rating percentages for motors, as specified in the National Electrical Code.\n\n**Technical details:**\n*   Table Title: Table 430.22(E) Duty-Cycle Service\n*   Column Headers: Nameplate Current Rating Percentages, 5-Minute Rated Motor, 15-Minute Rated Motor, 30- & 60-Minute Rated Motor, Continuous Rated Motor\n*   Row Labels: Classification of Service, Short-time duty operating valves, raising or lowering rolls, etc., Intermittent duty freight and passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11), Periodic duty rolls, ore- and coal-handling machines, etc., Varying duty\n*   Values: 110, 120, 150, 85, 90, 140, 95, 200\n*   NEC Reference: Article 430 - Motors, Motor Circuits, and Controllers\n*   NEC Reference: 430.21, 430.22\n*   AWG: 14, 18\n*   Amperes: 3.5, 5\n*   Class: 10, 10A\n*   240.4(D)(1)(2)\n*   430.32\n*   430.52\n*   630.11"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "Nameplate Current Rating Percentages"], ["Classification of Service", "5-Minute Rated Motor", "15-Minute Rated Motor", "30-60-Contin- Minute uous Rated Motor Rated Motor"], ["Short-time duty operating valves, raising or lowering rolls, etc.", "110", "120", "150"], ["Intermittent duty freight and passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11)", "85", "85", "140", "90"], ["Periodic duty rolls, ore- and coal-handling machines, etc.", "85", "90", "95", "140"], ["Varying duty", "110", "120", "150", "200"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists nameplate current rating percentages with columns including: Nameplate Current Rating Percentages.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.\nHeadings: 425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed. | 425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation. | 425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions. | 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.\n\nClassification of Service | 5-Minute Rated Motor | 15-Minute Rated Motor | 30-60-Contin- Minute uous Rated Motor Rated Motor |\nShort-time duty operating valves, raising or lowering rolls, etc. | 110 | 120 | 150 |\nIntermittent duty freight and passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11) | 85 | 85 | 140 | 90\nPeriodic duty rolls, ore- and coal-handling machines, etc. | 85 | 90 | 95 | 140\nVarying duty | 110 | 120 | 150 | 200"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p68_fig1", "chunk_type": "figure", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "headings_on_page": ["425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed.", "425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation.", "425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions.", "425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p68_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nameplate Current Rating Percentages", "summary": "Table of nameplate current rating percentages: Nameplate Current Rating Percentages"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.\nHeadings: 425.45 Concealed Fixed Industrial Heating Equipment\nInspection. Concealed fixed industrial heating equipment\ninstallations shall be made with due care to prevent damage to\nthe heating equipment and shall be inspected and approved\nbefore heating equipment is covered or concealed. | 425.58 Identification. Heaters installed in an air duct shall be\nidentified as suitable for the installation. | 425.59 Airflow. Means shall be provided to ensure uniform\nairflow over the face of the heater in accordance with the\nmanufacturer's instructions. | 425.63 Fan Circuit Interlock. Means shall be provided to\nensure that the fan circuit, where present, is energized when\nany heater circuit is energized. However, time- or temperature-\ncontrolled delay in energizing the fan motor shall be permit-\nted.\n\nAI caption: **Type of image:** Table\n\n**Main components:** This image is a table outlining the duty-cycle service and nameplate current rating percentages for motors, as specified in the National Electrical Code.\n\n**Technical details:**\n*   Table Title: Table 430.22(E) Duty-Cycle Service\n*   Column Headers: Nameplate Current Rating Percentages, 5-Minute Rated Motor, 15-Minute Rated Motor, 30- & 60-Minute Rated Motor, Continuous Rated Motor\n*   Row Labels: Classification of Service, Short-time duty operating valves, raising or lowering rolls, etc., Intermittent duty freight and passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11), Periodic duty rolls, ore- and coal-handling machines, etc., Varying duty\n*   Values: 110, 120, 150, 85, 90, 140, 95, 200\n*   NEC Reference: Article 430 - Motors, Motor Circuits, and Controllers\n*   NEC Reference: 430.21, 430.22\n*   AWG: 14, 18\n*   Amperes: 3.5, 5\n*   Class: 10, 10A\n*   240.4(D)(1)(2)\n*   430.32\n*   430.52\n*   630.11"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p69_table1", "chunk_type": "table", "page_numbers": [69], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["425.70 Scope. The provisions in Part VI of this article shall\napply to boilers employing resistance-type heating elements.\nElectrode-type boilers shall not be considered as employing\nresistance-type heating elements. See Part VII of this article.", "425.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation.", "425.72 Overcurrent Protection.", "425.81 Identification. Electrode-type boilers shall be identified\nas suitable for the installation.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text with table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 430, focusing on motors, motor circuits, and controllers. It includes a table specifying ampacity requirements for secondary conductors based on resistor duty classification.\n\n**Technical details:**\n*   Article 430: Motors, Motor Circuits, and Controllers\n*   Sections: 430.23 Wound-Rotor Secondary, 430.24 Several Motors or a Motor(s) and Other Load(s), 430.25 Multimotor and Combination-Load Equipment, 430.26 Feeder Demand Factor, 430.27 Capacitors with Motors, 430.28 Feeder Taps\n*   Table 430.23(C) Secondary Conductor\n    *   Resistor Duty Classification: Light starting duty, Heavy starting duty, Extra-heavy starting duty, Light intermittent duty, Medium intermittent duty, Heavy intermittent duty, Continuous duty\n    *   Ampacity of Conductor in Percent of Full-Load Secondary Current: 35, 45, 55, 65, 75, 85, 110\n*   AWG: 16\n*   Amperes: 5.5, 8\n*   NEC 2023 Edition\n*   Page Number: 70-345"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 425 \u2014 FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.82"], ["425.64 Limit Controls. Each duct heater shall be provided", "than 100 percent of the nameplate rating of the heater, provi-"], ["with an integral, automatic-reset temperature-limiting control", "ded all of the following conditions are met:"], ["or controllers to de-energize the circuit or circuits. In addition,", "(1) The heater is marked with a minimum conductor size."], ["an integral independent supplementary control or controllers", "(2)", "The conductors are not smaller than the marked mini-"], ["shall be provided in each duct heater that disconnects a suffi-", "mum size."], ["cient number of conductors to interrupt heating element", "(3) A temperature- or pressure-actuated device controls the"], ["current flow. This device shall be manually resettable or", "cyclic operation of the equipment."], ["replaceable."], ["425.65 Location of Disconnecting Means. Duct heater control-", "(F) Conductors for Subdivided Loads. Field-wired conductors"], ["ler equipment shall be either accessible with the disconnecting", "between the heater and the supplementary overcurrent protec-"], ["means installed at or within sight from the controller or as", "tive devices shall be sized at not less than 125 percent of the"], ["permitted by 425.19(A).", "load served. The supplementary overcurrent protective devices"], ["specified in 425.72 (C) shall protect these conductors in accord-"], ["ance with 240.4. Where the heaters are rated 50 kW or more,"], ["Part VI. Fixed Industrial Process Resistance-Type Boilers", "the ampacity of field-wired conductors between the heater and"], ["the supplementary overcurrent protective devices shall be"], ["425.70 Scope. The provisions in Part VI of this article shall", "permitted to be not less than 100 percent of the load of their"], ["apply to boilers employing resistance-type heating elements.", "respective subdivided circuits, provided all of the following"], ["Electrode-type boilers shall not be considered as employing", "conditions are met:"], ["resistance-type heating elements. See Part VII of this article.", "(1)", "The heater is marked with a minimum conductor size."], ["425.71 Identification. Resistance-type boilers shall be identi-", "(2)", "The conductors are not smaller than the marked mini-"], ["fied as suitable for the installation.", "mum size."], ["(3) A temperature-activated device controls the cyclic opera-"], ["425.72 Overcurrent Protection.", "tion of the equipment."], ["(A) Boiler Employing Resistance-Type Immersion Heating", "425.73 Overtemperature Limit Control. Each boiler designed"], ["Elements in an ASME-Rated and Stamped Vessel. A boiler", "so that in normal operation there is no change in state of the"], ["employing resistance-type immersion heating elements", "heat transfer medium shall be equipped with a temperature-"], ["contained in an ASME-rated and stamped vessel shall have the", "sensitive limiting means. It shall be installed to limit maximum"], ["heating elements protected at not more than 150 amperes.", "liquid temperature and shall directly or indirectly disconnect"], ["Such a boiler rated more than 120 amperes shall have the heat-", "all ungrounded conductors to the heating elements. Such"], ["ing elements subdivided into loads not exceeding 120 amperes.", "means shall be in addition to a temperature-regulating system"], ["Where a subdivided load is less than 120 amperes, the rating of", "and other devices protecting the tank against excessive pres-"], ["the overcurrent protective device shall comply with 425.4(B).", "sure."], ["(B) Boiler Employing Resistance-Type Heating Elements Rated", "425.74 Overpressure Limit Control. Each boiler designed so"], ["More Than 48 Amperes and Not Contained in an ASME-Rated", "that in normal operation there is a change in state of the heat"], ["and Stamped Vessel. A boiler employing resistance-type heat-", "transfer medium from liquid to vapor shall be equipped with a"], ["ing elements not contained in an ASME-rated and stamped", "pressure-sensitive limiting means. It shall be installed to limit"], ["vessel shall have the heating elements protected at not more", "maximum pressure and shall directly or indirectly disconnect"], ["than 60 amperes. Such a boiler rated more than 48 amperes", "all ungrounded conductors to the heating elements. Such"], ["shall have the heating elements subdivided into loads not", "means shall be in addition to a pressure-regulating system and"], ["exceeding 48 amperes. Where a subdivided load is less than", "other devices protecting the tank against excessive pressure."], ["48 amperes, the rating of the overcurrent protective device"], ["shall comply with 425.4(B)."], ["(C) Supplementary Overcurrent Protective Devices. The", "Part VII. Fixed Industrial Process Electrode-Type Boilers"], ["supplementary overcurrent protective devices for the subdivi-", "425.80 Scope. The provisions in Part VII of this article shall"], ["ded loads as required by 425.72(A) and (B) shall be as follows:", "apply to boilers for operation at 600 volts, nominal, or less, in"], ["(1) Factory-installed within or on the boiler enclosure or", "which heat is generated by the passage of current between elec-"], ["provided as a separate assembly by the boiler manufac-", "trodes through the liquid being heated."], ["turer.", "425.81 Identification. Electrode-type boilers shall be identified"], ["(2) Accessible, but need not be readily accessible.", "as suitable for the installation."], ["(D) Suitable for Branch-Circuit Protection. Where cartridge", "425.82 Branch-Circuit Requirements. The size of branch-"], ["fuses are used to provide this overcurrent protection, a single", "circuit conductors and overcurrent protective devices shall be"], ["disconnecting means shall be permitted for the several subdivi-", "calculated on the basis of 125 percent of the total load (motors"], ["ded circuits. See 240.40.", "not included). A contactor, relay, or other device, listed for"], ["(E) Conductors Supplying Supplementary Overcurrent Protec-", "continuous operation at 100 percent of its rating, shall be"], ["tive Devices. The conductors supplying these supplementary", "permitted to supply its full-rated load. See 210.19(A) (1),"], ["overcurrent protective devices shall be considered branch-", "Exception No. 1. This section shall not apply to conductors"], ["circuit conductors. Where the heaters are rated 50 kW or more,", "that form an integral part of an approved boiler."], ["the conductors supplying the overcurrent protective device", "Where an electrode boiler is rated 50 kW or more, the"], ["specified in 424.72(C) shall be permitted to be sized at not less", "conductors supplying the boiler electrode(s) shall be permitted"], ["to be sized at not less than 100 percent of the nameplate rating"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-333"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Resistor Duty Classification", "Ampacity of Conductor in Percent of Full-Load Secondary Current"], ["Light starting duty", "35"], ["Heavy starting duty", "45"], ["Extra-heavy starting duty", "55"], ["Light intermittent duty", "65"], ["Medium intermittent duty", "75"], ["Heavy intermittent duty", "85"], ["Continuous duty", "110"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 425 \u2014 fixed resistance and electrode industrial process heating equipment with columns including: .", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 425.70 Scope. The provisions in Part VI of this article shall\napply to boilers employing resistance-type heating elements.\nElectrode-type boilers shall not be considered as employing\nresistance-type heating elements. See Part VII of this article. | 425.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation. | 425.72 Overcurrent Protection. | 425.81 Identification. Electrode-type boilers shall be identified\nas suitable for the installation. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nARTICLE 425 \u2014 FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT | 425.82 |\n425.64 Limit Controls. Each duct heater shall be provided | than 100 percent of the nameplate rating of the heater, provi- |\nwith an integral, automatic-reset temperature-limiting control | ded all of the following conditions are met: |\nor controllers to de-energize the circuit or circuits. In addition, | (1) The heater is marked with a minimum conductor size. |\nan integral independent supplementary control or controllers | (2) | The conductors are not smaller than the marked mini-\nshall be provided in each duct heater that disconnects a suffi- | mum size. |\ncient number of conductors to interrupt heating element | (3) A temperature- or pressure-actuated device controls the |\ncurrent flow. This device shall be manually resettable or | cyclic operation of the equipment. |\nreplaceable. | |\n425.65 Location of Disconnecting Means. Duct heater control- | (F) Conductors for Subdivided Loads. Field-wired conductors |\nler equipment shall be either accessible with the disconnecting | between the heater and the supplementary overcurrent protec- |\nmeans installed at or within sight from the controller or as | tive devices shall be sized at not less than 125 percent of the |\npermitted by 425.19(A). | load served. The supplementary overcurrent protective devices |\nspecified in 425.72 (C) shall protect these conductors in accord- | |\nance with 240.4. Where the heaters are rated 50 kW or more, | |\nPart VI. Fixed Industrial Process Resistance-Type Boilers | the ampacity of field-wired conductors between the heater and |\nthe supplementary overcurrent protective devices shall be | |\n425.70 Scope. The provisions in Part VI of this article shall | permitted to be not less than 100 percent of the load of their |\napply to boilers employing resistance-type heating elements. | respective subdivided circuits, provided all of the following |\nElectrode-type boilers shall not be considered as employing | conditions are met: |\nresistance-type heating elements. See Part VII of this article. | (1) | The heater is marked with a minimum conductor size.\n425.71 Identification. Resistance-type boilers shall be identi- | (2) | The conductors are not smaller than the marked mini-\nfied as suitable for the installation. | mum size. |\n(3) A temperature-activated device controls the cyclic opera- | |\n425.72 Overcurrent Protection. | tion of the equipment. |\n(A) Boiler Employing Resistance-Type Immersion Heating | 425.73 Overtemperature Limit Control. Each boiler designed |\nElements in an ASME-Rated and Stamped Vessel. A boiler | so that in normal operation there is no change in state of the |\nemploying resistance-type immersion heating elements | heat transfer medium shall be equipped with a temperature- |\ncontained in an ASME-rated and stamped vessel shall have the | sensitive limiting means. It shall be installed to limit maximum |\nheating elements protected at not more than 150 amperes. | liquid temperature and shall directly or indirectly disconnect |\nSuch a boiler rated more than 120 amperes shall have the heat- | all ungrounded conductors to the heating elements. Such |\ning elements subdivided into loads not exceeding 120 amperes. | means shall be in addition to a temperature-regulating system |\nWhere a subdivided load is less than 120 amperes, the rating of | and other devices protecting the tank against excessive pres- |\nthe overcurrent protective device shall comply with 425.4(B). | sure. |\n(B) Boiler Employing Resistance-Type Heating Elements Rated | 425.74 Overpressure Limit Control. Each boiler designed so |\nMore Than 48 Amperes and Not Contained in an ASME-Rated | that in normal operation there is a change in state of the heat |\nand Stamped Vessel. A boiler employing resistance-type heat- | transfer medium from liquid to vapor shall be equipped with a |\ning elements not contained in an ASME-rated and stamped | pressure-sensitive limiting means. It shall be installed to limit |\nvessel shall have the heating elements protected at not more | maximum pressure and shall directly or indirectly disconnect |\nthan 60 amperes. Such a boiler rated more than 48 amperes | all ungrounded conductors to the heating elements. Such |\nshall have the heating elements subdivided into loads not | means shall be in addition to a pressure-regulating system and |\nexceeding 48 amperes. Where a subdivided load is less than | other devices protecting the tank against excessive pressure. |\n48 amperes, the rating of the overcurrent protective device | |\nshall comply with 425.4(B). | |\n(C) Supplementary Overcurrent Protective Devices. The | Part VII. Fixed Industrial Process Electrode-Type Boilers |\nsupplementary overcurrent protective devices for the subdivi- | 425.80 Scope. The provisions in Part VII of this article shall |\nded loads as required by 425.72(A) and (B) shall be as follows: | apply to boilers for operation at 600 volts, nominal, or less, in |\n(1) Factory-installed within or on the boiler enclosure or | which heat is generated by the passage of current between elec- |\nprovided as a separate assembly by the boiler manufac- | trodes through the liquid being heated. |\nturer. | 425.81 Identification. Electrode-type boilers shall be identified |\n(2) Accessible, but need not be readily accessible. | as suitable for the installation. |\n(D) Suitable for Branch-Circuit Protection. Where cartridge | 425.82 Branch-Circuit Requirements. The size of branch- |\nfuses are used to provide this overcurrent protection, a single | circuit conductors and overcurrent protective devices shall be |\ndisconnecting means shall be permitted for the several subdivi- | calculated on the basis of 125 percent of the total load (motors |\nded circuits. See 240.40. | not included). A contactor, relay, or other device, listed for |\n(E) Conductors Supplying Supplementary Overcurrent Protec- | continuous operation at 100 percent of its rating, shall be |\ntive Devices. The conductors supplying these supplementary | permitted to supply its full-rated load. See 210.19(A) (1), |\novercurrent protective devices shall be considered branch- | Exception No. 1. This section shall not apply to conductors |\ncircuit conductors. Where the heaters are rated 50 kW or more, | that form an integral part of an approved boiler. |\nthe conductors supplying the overcurrent protective device | Where an electrode boiler is rated 50 kW or more, the |\nspecified in 424.72(C) shall be permitted to be sized at not less | conductors supplying the boiler electrode(s) shall be permitted |\nto be sized at not less than 100 percent of the nameplate rating | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-333 |\nCopyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p69_table2", "chunk_type": "table", "page_numbers": [69], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["425.70 Scope. The provisions in Part VI of this article shall\napply to boilers employing resistance-type heating elements.\nElectrode-type boilers shall not be considered as employing\nresistance-type heating elements. See Part VII of this article.", "425.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation.", "425.72 Overcurrent Protection.", "425.81 Identification. Electrode-type boilers shall be identified\nas suitable for the installation.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text with table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 430, focusing on motors, motor circuits, and controllers. It includes a table specifying ampacity requirements for secondary conductors based on resistor duty classification.\n\n**Technical details:**\n*   Article 430: Motors, Motor Circuits, and Controllers\n*   Sections: 430.23 Wound-Rotor Secondary, 430.24 Several Motors or a Motor(s) and Other Load(s), 430.25 Multimotor and Combination-Load Equipment, 430.26 Feeder Demand Factor, 430.27 Capacitors with Motors, 430.28 Feeder Taps\n*   Table 430.23(C) Secondary Conductor\n    *   Resistor Duty Classification: Light starting duty, Heavy starting duty, Extra-heavy starting duty, Light intermittent duty, Medium intermittent duty, Heavy intermittent duty, Continuous duty\n    *   Ampacity of Conductor in Percent of Full-Load Secondary Current: 35, 45, 55, 65, 75, 85, 110\n*   AWG: 16\n*   Amperes: 5.5, 8\n*   NEC 2023 Edition\n*   Page Number: 70-345"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 425 \u2014 FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "425.82"], ["425.64 Limit Controls. Each duct heater shall be provided", "than 100 percent of the nameplate rating of the heater, provi-"], ["with an integral, automatic-reset temperature-limiting control", "ded all of the following conditions are met:"], ["or controllers to de-energize the circuit or circuits. In addition,", "(1) The heater is marked with a minimum conductor size."], ["an integral independent supplementary control or controllers", "(2)", "The conductors are not smaller than the marked mini-"], ["shall be provided in each duct heater that disconnects a suffi-", "mum size."], ["cient number of conductors to interrupt heating element", "(3) A temperature- or pressure-actuated device controls the"], ["current flow. This device shall be manually resettable or", "cyclic operation of the equipment."], ["replaceable."], ["425.65 Location of Disconnecting Means. Duct heater control-", "(F) Conductors for Subdivided Loads. Field-wired conductors"], ["ler equipment shall be either accessible with the disconnecting", "between the heater and the supplementary overcurrent protec-"], ["means installed at or within sight from the controller or as", "tive devices shall be sized at not less than 125 percent of the"], ["permitted by 425.19(A).", "load served. The supplementary overcurrent protective devices"], ["specified in 425.72 (C) shall protect these conductors in accord-"], ["ance with 240.4. Where the heaters are rated 50 kW or more,"], ["Part VI. Fixed Industrial Process Resistance-Type Boilers", "the ampacity of field-wired conductors between the heater and"], ["the supplementary overcurrent protective devices shall be"], ["425.70 Scope. The provisions in Part VI of this article shall", "permitted to be not less than 100 percent of the load of their"], ["apply to boilers employing resistance-type heating elements.", "respective subdivided circuits, provided all of the following"], ["Electrode-type boilers shall not be considered as employing", "conditions are met:"], ["resistance-type heating elements. See Part VII of this article.", "(1)", "The heater is marked with a minimum conductor size."], ["425.71 Identification. Resistance-type boilers shall be identi-", "(2)", "The conductors are not smaller than the marked mini-"], ["fied as suitable for the installation.", "mum size."], ["(3) A temperature-activated device controls the cyclic opera-"], ["425.72 Overcurrent Protection.", "tion of the equipment."], ["(A) Boiler Employing Resistance-Type Immersion Heating", "425.73 Overtemperature Limit Control. Each boiler designed"], ["Elements in an ASME-Rated and Stamped Vessel. A boiler", "so that in normal operation there is no change in state of the"], ["employing resistance-type immersion heating elements", "heat transfer medium shall be equipped with a temperature-"], ["contained in an ASME-rated and stamped vessel shall have the", "sensitive limiting means. It shall be installed to limit maximum"], ["heating elements protected at not more than 150 amperes.", "liquid temperature and shall directly or indirectly disconnect"], ["Such a boiler rated more than 120 amperes shall have the heat-", "all ungrounded conductors to the heating elements. Such"], ["ing elements subdivided into loads not exceeding 120 amperes.", "means shall be in addition to a temperature-regulating system"], ["Where a subdivided load is less than 120 amperes, the rating of", "and other devices protecting the tank against excessive pres-"], ["the overcurrent protective device shall comply with 425.4(B).", "sure."], ["(B) Boiler Employing Resistance-Type Heating Elements Rated", "425.74 Overpressure Limit Control. Each boiler designed so"], ["More Than 48 Amperes and Not Contained in an ASME-Rated", "that in normal operation there is a change in state of the heat"], ["and Stamped Vessel. A boiler employing resistance-type heat-", "transfer medium from liquid to vapor shall be equipped with a"], ["ing elements not contained in an ASME-rated and stamped", "pressure-sensitive limiting means. It shall be installed to limit"], ["vessel shall have the heating elements protected at not more", "maximum pressure and shall directly or indirectly disconnect"], ["than 60 amperes. Such a boiler rated more than 48 amperes", "all ungrounded conductors to the heating elements. Such"], ["shall have the heating elements subdivided into loads not", "means shall be in addition to a pressure-regulating system and"], ["exceeding 48 amperes. Where a subdivided load is less than", "other devices protecting the tank against excessive pressure."], ["48 amperes, the rating of the overcurrent protective device"], ["shall comply with 425.4(B)."], ["(C) Supplementary Overcurrent Protective Devices. The", "Part VII. Fixed Industrial Process Electrode-Type Boilers"], ["supplementary overcurrent protective devices for the subdivi-", "425.80 Scope. The provisions in Part VII of this article shall"], ["ded loads as required by 425.72(A) and (B) shall be as follows:", "apply to boilers for operation at 600 volts, nominal, or less, in"], ["(1) Factory-installed within or on the boiler enclosure or", "which heat is generated by the passage of current between elec-"], ["provided as a separate assembly by the boiler manufac-", "trodes through the liquid being heated."], ["turer.", "425.81 Identification. Electrode-type boilers shall be identified"], ["(2) Accessible, but need not be readily accessible.", "as suitable for the installation."], ["(D) Suitable for Branch-Circuit Protection. Where cartridge", "425.82 Branch-Circuit Requirements. The size of branch-"], ["fuses are used to provide this overcurrent protection, a single", "circuit conductors and overcurrent protective devices shall be"], ["disconnecting means shall be permitted for the several subdivi-", "calculated on the basis of 125 percent of the total load (motors"], ["ded circuits. See 240.40.", "not included). A contactor, relay, or other device, listed for"], ["(E) Conductors Supplying Supplementary Overcurrent Protec-", "continuous operation at 100 percent of its rating, shall be"], ["tive Devices. The conductors supplying these supplementary", "permitted to supply its full-rated load. See 210.19(A) (1),"], ["overcurrent protective devices shall be considered branch-", "Exception No. 1. This section shall not apply to conductors"], ["circuit conductors. Where the heaters are rated 50 kW or more,", "that form an integral part of an approved boiler."], ["the conductors supplying the overcurrent protective device", "Where an electrode boiler is rated 50 kW or more, the"], ["specified in 424.72(C) shall be permitted to be sized at not less", "conductors supplying the boiler electrode(s) shall be permitted"], ["to be sized at not less than 100 percent of the nameplate rating"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-333"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Resistor Duty Classification", "Ampacity of Conductor in Percent of Full-Load Secondary Current"], ["Light starting duty", "35"], ["Heavy starting duty", "45"], ["Extra-heavy starting duty", "55"], ["Light intermittent duty", "65"], ["Medium intermittent duty", "75"], ["Heavy intermittent duty", "85"], ["Continuous duty", "110"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists resistor duty classification with columns including: Resistor Duty Classification, Ampacity of Conductor in Percent of Full-Load Secondary Current.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 425.70 Scope. The provisions in Part VI of this article shall\napply to boilers employing resistance-type heating elements.\nElectrode-type boilers shall not be considered as employing\nresistance-type heating elements. See Part VII of this article. | 425.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation. | 425.72 Overcurrent Protection. | 425.81 Identification. Electrode-type boilers shall be identified\nas suitable for the installation. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nResistor Duty Classification | Ampacity of Conductor in Percent of Full-Load Secondary Current\nLight starting duty | 35\nHeavy starting duty | 45\nExtra-heavy starting duty | 55\nLight intermittent duty | 65\nMedium intermittent duty | 75\nHeavy intermittent duty | 85\nContinuous duty | 110"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p69_fig1", "chunk_type": "figure", "page_numbers": [69], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["425.70 Scope. The provisions in Part VI of this article shall\napply to boilers employing resistance-type heating elements.\nElectrode-type boilers shall not be considered as employing\nresistance-type heating elements. See Part VII of this article.", "425.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation.", "425.72 Overcurrent Protection.", "425.81 Identification. Electrode-type boilers shall be identified\nas suitable for the installation.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p69_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p69_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 65, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 425 \u2014 FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT", "summary": "Table of article 425 \u2014 fixed resistance and electrode industrial process heating equipment: "}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p69_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 8, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Resistor Duty Classification", "summary": "Table of resistor duty classification: Resistor Duty Classification, Ampacity of Conductor in Percent of Full-Load Secondary Current"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 425.70 Scope. The provisions in Part VI of this article shall\napply to boilers employing resistance-type heating elements.\nElectrode-type boilers shall not be considered as employing\nresistance-type heating elements. See Part VII of this article. | 425.71 Identification. Resistance-type boilers shall be identi-\nfied as suitable for the installation. | 425.72 Overcurrent Protection. | 425.81 Identification. Electrode-type boilers shall be identified\nas suitable for the installation. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text with table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 430, focusing on motors, motor circuits, and controllers. It includes a table specifying ampacity requirements for secondary conductors based on resistor duty classification.\n\n**Technical details:**\n*   Article 430: Motors, Motor Circuits, and Controllers\n*   Sections: 430.23 Wound-Rotor Secondary, 430.24 Several Motors or a Motor(s) and Other Load(s), 430.25 Multimotor and Combination-Load Equipment, 430.26 Feeder Demand Factor, 430.27 Capacitors with Motors, 430.28 Feeder Taps\n*   Table 430.23(C) Secondary Conductor\n    *   Resistor Duty Classification: Light starting duty, Heavy starting duty, Extra-heavy starting duty, Light intermittent duty, Medium intermittent duty, Heavy intermittent duty, Continuous duty\n    *   Ampacity of Conductor in Percent of Full-Load Secondary Current: 35, 45, 55, 65, 75, 85, 110\n*   AWG: 16\n*   Amperes: 5.5, 8\n*   NEC 2023 Edition\n*   Page Number: 70-345"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p70_table1", "chunk_type": "table", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "headings_on_page": ["ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground.", "425.86 Markings. All electrode-type boilers shall be marked to\nshow the following:", "ARTICLE 426", "426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3.", "426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions.", "426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible.", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "captions_on_page": ["Table 426.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** Text describing regulations for motors, motor circuits, and controllers, including overload protection and conductor rating factors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.29 Constant Voltage Direct-Current Motors - Power Resistors\n*   Table 430.29 Conductor Rating Factors for Power Resistors\n*   430.31 Motor and Branch-Circuit Overload Protection\n*   430.32 Continuous-Duty Motors\n*   Motor full-load current percentages: 170%, 156%, 140%\n*   Conductor ampacity percentages: 35%, 45%, 55%, 65%, 75%, 85%, 110%\n*   AWG copper or aluminum conductor sizes\n*   Voltage ratings: Not Over 1000 Volts\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["425.83", "ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT"], ["of the electrode boiler, provided all the following conditions", "(A) Embedded. Embedded in driveways, walks, steps, and"], ["are met:", "other areas."], ["(1) The electrode boiler is marked with a minimum conduc-", "(B) Exposed. Exposed on drainage systems, bridge structures,"], ["tor size.", "roofs, and other structures."], ["(2) The conductors are not smaller than the marked mini-", "Informational Note: See ANSI/IEEE 515.1-2012, Standard for the"], ["mum size.", "Testing, Design, Installation and Maintenance of Electrical Resistance"], ["(3) A temperature- or pressure-actuated switch controls the", "Trace Heating for Commercial Applications, for further information."], ["cyclic operation of the equipment.", "See IEEE 844/CSA 293 series of standards for fixed outdoor"], ["425.83 Overtemperature Limit Control. Each boiler, designed", "electric deicing and snow-melting equipment."], ["so that in normal operation there is no change in state of the", "426.3 Other Articles. Cord-and-plug-connected fixed outdoor"], ["heat transfer medium, shall be equipped with a temperature-", "electric deicing and snow-melting equipment shall additionally"], ["sensitive limiting means. It shall be installed to limit maximum", "comply with Table 426.3."], ["liquid temperature and shall directly or indirectly interrupt all"], ["current flow through the electrodes. Such means shall be in", "426.4 Continuous Load. Fixed outdoor electric deicing and"], ["addition to the temperature regulating system and other devi-", "snow-melting equipment shall be considered a continuous"], ["ces protecting the tank against excessive pressure.", "load."], ["425.84 Overpressure Limit Control. Each boiler, designed so"], ["that in normal operation there is a change in state of the heat", "Part II. Installation"], ["transfer medium from liquid to vapor, shall be equipped with a"], ["pressure-sensitive limiting means. It shall be installed to limit", "426.10 General. Equipment for outdoor electric deicing and"], ["maximum pressure and shall directly or indirectly interrupt all", "snow melting shall be identified as suitable for the environ-"], ["current flow through the electrodes. Such means shall be in", "ment and installed in accordance with the manufacturer's"], ["addition to a pressure-regulating system and other devices", "instructions."], ["protecting the tank against excessive pressure.", "426.11 Use. Electric heating equipment shall be installed in"], ["425.85 Grounding. Boilers designed such that fault currents", "such a manner as to be afforded protection from physical"], ["do not pass through the pressure vessel, and the pressure vessel", "damage."], ["is electrically isolated from the electrodes, all exposed non-", "426.12 Thermal Protection. External surfaces of outdoor elec-"], ["current-carrying metal parts, including the pressure vessel,", "tric deicing and snow-melting equipment that operate at"], ["supply, and return connecting piping, shall be connected to", "temperatures exceeding 60\u00b0C (140\u00b0F) shall be physically guar-"], ["the equipment grounding conductor. For all other designs, the", "ded, isolated, or thermally insulated to protect against contact"], ["pressure vessel containing the electrodes shall be isolated and", "by personnel in the area."], ["electrically insulated from ground."], ["425.86 Markings. All electrode-type boilers shall be marked to", "426.13 Identification. The presence of outdoor electric deic-"], ["show the following:", "ing and snow-melting equipment shall be evident by the post-"], ["ing of appropriate caution signs or markings where clearly"], ["(1) The manufacturer's name.", "visible."], ["(2)", "The rating in volts, amperes, and kilowatts."], ["(3) The electrical supply required specifying frequency,"], ["number of phases, and number of wires.", "Part III. Resistance Heating Elements"], ["(4) The marking \"Electrode-Type Process Heating Boiler.\"", "426.20 Embedded Deicing and Snow-Melting Equipment."], ["(5) A warning marking, \"All Power Supplies Shall Be Discon-"], ["nected Before Servicing, Including Servicing the Pressure", "(A) Watt Density. Panels or units shall not exceed"], ["Vessel.\"", "1300 watts/m\u00b2 (120 watts/ft\u00b2) of heated area."], ["A field-applied warning marking or label shall comply with", "(B) Spacing. The spacing between adjacent cable runs is"], ["110.21 (B). The markings shall be permanent and located so as", "dependent upon the rating of the cable and shall be not less"], ["to be visible after installation.", "than 25 mm (1 in.) on centers."], ["(C) Cover. Units, panels, or cables shall be installed as follows:"], ["(1) On a substantial concrete, masonry, or asphalt base at"], ["least 50 mm (2 in.) thick and have at least 38 mm"], ["ARTICLE 426", "(1\u00bd in.) of concrete, masonry, or asphalt applied over the"], ["Fixed Outdoor Electric Deicing and Snow-", "units, panels, or cables; or"], ["(2) They shall be permitted to be installed over other identi-"], ["Melting Equipment", "fied bases and embedded within 90 mm (3\u00bd in.) of"], ["Part I. General"], ["426.1 Scope. This article covers fixed outdoor electric deicing", "Table 426.3 Other Articles"], ["and snow-melting equipment and the installation of these", "Equipment", "Article"], ["systems."], ["Appliances", "422 (Parts I, II, III, IV, V)"], ["70-334", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["5", "75", "35"], ["10", "70", "45"], ["15", "75", "55"], ["15", "45", "65"], ["15", "30", "75"], ["15", "15", "85"], ["Continuous Duty", "", "110"]], "headers": [["Time in Seconds On", "Off", "Ampacity of Conductor in Percent of Full-Load Current"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Motors with a marked service factor", "125%"], ["1.15 or greater", ""], ["Motors with a marked temperature", "125%"], ["rise 40^{\\circ}C or less All other motors", "115%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 426-fixed outdoor electric deicing and snow-melting equipment with columns including: ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\nHeadings: ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT | 425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground. | 425.86 Markings. All electrode-type boilers shall be marked to\nshow the following: | ARTICLE 426 | 426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3. | 426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions. | 426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible. | 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\nCaptions: Table 426.3 Other Articles\n\n425.83 | ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT |\nof the electrode boiler, provided all the following conditions | (A) Embedded. Embedded in driveways, walks, steps, and |\nare met: | other areas. |\n(1) The electrode boiler is marked with a minimum conduc- | (B) Exposed. Exposed on drainage systems, bridge structures, |\ntor size. | roofs, and other structures. |\n(2) The conductors are not smaller than the marked mini- | Informational Note: See ANSI/IEEE 515.1-2012, Standard for the |\nmum size. | Testing, Design, Installation and Maintenance of Electrical Resistance |\n(3) A temperature- or pressure-actuated switch controls the | Trace Heating for Commercial Applications, for further information. |\ncyclic operation of the equipment. | See IEEE 844/CSA 293 series of standards for fixed outdoor |\n425.83 Overtemperature Limit Control. Each boiler, designed | electric deicing and snow-melting equipment. |\nso that in normal operation there is no change in state of the | 426.3 Other Articles. Cord-and-plug-connected fixed outdoor |\nheat transfer medium, shall be equipped with a temperature- | electric deicing and snow-melting equipment shall additionally |\nsensitive limiting means. It shall be installed to limit maximum | comply with Table 426.3. |\nliquid temperature and shall directly or indirectly interrupt all | |\ncurrent flow through the electrodes. Such means shall be in | 426.4 Continuous Load. Fixed outdoor electric deicing and |\naddition to the temperature regulating system and other devi- | snow-melting equipment shall be considered a continuous |\nces protecting the tank against excessive pressure. | load. |\n425.84 Overpressure Limit Control. Each boiler, designed so | |\nthat in normal operation there is a change in state of the heat | Part II. Installation |\ntransfer medium from liquid to vapor, shall be equipped with a | |\npressure-sensitive limiting means. It shall be installed to limit | 426.10 General. Equipment for outdoor electric deicing and |\nmaximum pressure and shall directly or indirectly interrupt all | snow melting shall be identified as suitable for the environ- |\ncurrent flow through the electrodes. Such means shall be in | ment and installed in accordance with the manufacturer's |\naddition to a pressure-regulating system and other devices | instructions. |\nprotecting the tank against excessive pressure. | 426.11 Use. Electric heating equipment shall be installed in |\n425.85 Grounding. Boilers designed such that fault currents | such a manner as to be afforded protection from physical |\ndo not pass through the pressure vessel, and the pressure vessel | damage. |\nis electrically isolated from the electrodes, all exposed non- | 426.12 Thermal Protection. External surfaces of outdoor elec- |\ncurrent-carrying metal parts, including the pressure vessel, | tric deicing and snow-melting equipment that operate at |\nsupply, and return connecting piping, shall be connected to | temperatures exceeding 60\u00b0C (140\u00b0F) shall be physically guar- |\nthe equipment grounding conductor. For all other designs, the | ded, isolated, or thermally insulated to protect against contact |\npressure vessel containing the electrodes shall be isolated and | by personnel in the area. |\nelectrically insulated from ground. | |\n425.86 Markings. All electrode-type boilers shall be marked to | 426.13 Identification. The presence of outdoor electric deic- |\nshow the following: | ing and snow-melting equipment shall be evident by the post- |\ning of appropriate caution signs or markings where clearly | |\n(1) The manufacturer's name. | visible. |\n(2) | The rating in volts, amperes, and kilowatts. |\n(3) The electrical supply required specifying frequency, | |\nnumber of phases, and number of wires. | Part III. Resistance Heating Elements |\n(4) The marking \"Electrode-Type Process Heating Boiler.\" | 426.20 Embedded Deicing and Snow-Melting Equipment. |\n(5) A warning marking, \"All Power Supplies Shall Be Discon- | |\nnected Before Servicing, Including Servicing the Pressure | (A) Watt Density. Panels or units shall not exceed |\nVessel.\" | 1300 watts/m\u00b2 (120 watts/ft\u00b2) of heated area. |\nA field-applied warning marking or label shall comply with | (B) Spacing. The spacing between adjacent cable runs is |\n110.21 (B). The markings shall be permanent and located so as | dependent upon the rating of the cable and shall be not less |\nto be visible after installation. | than 25 mm (1 in.) on centers. |\n(C) Cover. Units, panels, or cables shall be installed as follows: | |\n(1) On a substantial concrete, masonry, or asphalt base at | |\nleast 50 mm (2 in.) thick and have at least 38 mm | |\nARTICLE 426 | (1\u00bd in.) of concrete, masonry, or asphalt applied over the |\nFixed Outdoor Electric Deicing and Snow- | units, panels, or cables; or |\n(2) They shall be permitted to be installed over other identi- | |\nMelting Equipment | fied bases and embedded within 90 mm (3\u00bd in.) of |\nPart I. General | |\n426.1 Scope. This article covers fixed outdoor electric deicing | Table 426.3 Other Articles |\nand snow-melting equipment and the installation of these | Equipment | Article\nsystems. | |\nAppliances | 422 (Parts I, II, III, IV, V) |\n70-334 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p70_table2", "chunk_type": "table", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "headings_on_page": ["ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground.", "425.86 Markings. All electrode-type boilers shall be marked to\nshow the following:", "ARTICLE 426", "426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3.", "426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions.", "426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible.", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "captions_on_page": ["Table 426.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** Text describing regulations for motors, motor circuits, and controllers, including overload protection and conductor rating factors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.29 Constant Voltage Direct-Current Motors - Power Resistors\n*   Table 430.29 Conductor Rating Factors for Power Resistors\n*   430.31 Motor and Branch-Circuit Overload Protection\n*   430.32 Continuous-Duty Motors\n*   Motor full-load current percentages: 170%, 156%, 140%\n*   Conductor ampacity percentages: 35%, 45%, 55%, 65%, 75%, 85%, 110%\n*   AWG copper or aluminum conductor sizes\n*   Voltage ratings: Not Over 1000 Volts\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["425.83", "ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT"], ["of the electrode boiler, provided all the following conditions", "(A) Embedded. Embedded in driveways, walks, steps, and"], ["are met:", "other areas."], ["(1) The electrode boiler is marked with a minimum conduc-", "(B) Exposed. Exposed on drainage systems, bridge structures,"], ["tor size.", "roofs, and other structures."], ["(2) The conductors are not smaller than the marked mini-", "Informational Note: See ANSI/IEEE 515.1-2012, Standard for the"], ["mum size.", "Testing, Design, Installation and Maintenance of Electrical Resistance"], ["(3) A temperature- or pressure-actuated switch controls the", "Trace Heating for Commercial Applications, for further information."], ["cyclic operation of the equipment.", "See IEEE 844/CSA 293 series of standards for fixed outdoor"], ["425.83 Overtemperature Limit Control. Each boiler, designed", "electric deicing and snow-melting equipment."], ["so that in normal operation there is no change in state of the", "426.3 Other Articles. Cord-and-plug-connected fixed outdoor"], ["heat transfer medium, shall be equipped with a temperature-", "electric deicing and snow-melting equipment shall additionally"], ["sensitive limiting means. It shall be installed to limit maximum", "comply with Table 426.3."], ["liquid temperature and shall directly or indirectly interrupt all"], ["current flow through the electrodes. Such means shall be in", "426.4 Continuous Load. Fixed outdoor electric deicing and"], ["addition to the temperature regulating system and other devi-", "snow-melting equipment shall be considered a continuous"], ["ces protecting the tank against excessive pressure.", "load."], ["425.84 Overpressure Limit Control. Each boiler, designed so"], ["that in normal operation there is a change in state of the heat", "Part II. Installation"], ["transfer medium from liquid to vapor, shall be equipped with a"], ["pressure-sensitive limiting means. It shall be installed to limit", "426.10 General. Equipment for outdoor electric deicing and"], ["maximum pressure and shall directly or indirectly interrupt all", "snow melting shall be identified as suitable for the environ-"], ["current flow through the electrodes. Such means shall be in", "ment and installed in accordance with the manufacturer's"], ["addition to a pressure-regulating system and other devices", "instructions."], ["protecting the tank against excessive pressure.", "426.11 Use. Electric heating equipment shall be installed in"], ["425.85 Grounding. Boilers designed such that fault currents", "such a manner as to be afforded protection from physical"], ["do not pass through the pressure vessel, and the pressure vessel", "damage."], ["is electrically isolated from the electrodes, all exposed non-", "426.12 Thermal Protection. External surfaces of outdoor elec-"], ["current-carrying metal parts, including the pressure vessel,", "tric deicing and snow-melting equipment that operate at"], ["supply, and return connecting piping, shall be connected to", "temperatures exceeding 60\u00b0C (140\u00b0F) shall be physically guar-"], ["the equipment grounding conductor. For all other designs, the", "ded, isolated, or thermally insulated to protect against contact"], ["pressure vessel containing the electrodes shall be isolated and", "by personnel in the area."], ["electrically insulated from ground."], ["425.86 Markings. All electrode-type boilers shall be marked to", "426.13 Identification. The presence of outdoor electric deic-"], ["show the following:", "ing and snow-melting equipment shall be evident by the post-"], ["ing of appropriate caution signs or markings where clearly"], ["(1) The manufacturer's name.", "visible."], ["(2)", "The rating in volts, amperes, and kilowatts."], ["(3) The electrical supply required specifying frequency,"], ["number of phases, and number of wires.", "Part III. Resistance Heating Elements"], ["(4) The marking \"Electrode-Type Process Heating Boiler.\"", "426.20 Embedded Deicing and Snow-Melting Equipment."], ["(5) A warning marking, \"All Power Supplies Shall Be Discon-"], ["nected Before Servicing, Including Servicing the Pressure", "(A) Watt Density. Panels or units shall not exceed"], ["Vessel.\"", "1300 watts/m\u00b2 (120 watts/ft\u00b2) of heated area."], ["A field-applied warning marking or label shall comply with", "(B) Spacing. The spacing between adjacent cable runs is"], ["110.21 (B). The markings shall be permanent and located so as", "dependent upon the rating of the cable and shall be not less"], ["to be visible after installation.", "than 25 mm (1 in.) on centers."], ["(C) Cover. Units, panels, or cables shall be installed as follows:"], ["(1) On a substantial concrete, masonry, or asphalt base at"], ["least 50 mm (2 in.) thick and have at least 38 mm"], ["ARTICLE 426", "(1\u00bd in.) of concrete, masonry, or asphalt applied over the"], ["Fixed Outdoor Electric Deicing and Snow-", "units, panels, or cables; or"], ["(2) They shall be permitted to be installed over other identi-"], ["Melting Equipment", "fied bases and embedded within 90 mm (3\u00bd in.) of"], ["Part I. General"], ["426.1 Scope. This article covers fixed outdoor electric deicing", "Table 426.3 Other Articles"], ["and snow-melting equipment and the installation of these", "Equipment", "Article"], ["systems."], ["Appliances", "422 (Parts I, II, III, IV, V)"], ["70-334", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["5", "75", "35"], ["10", "70", "45"], ["15", "75", "55"], ["15", "45", "65"], ["15", "30", "75"], ["15", "15", "85"], ["Continuous Duty", "", "110"]], "headers": [["Time in Seconds On", "Off", "Ampacity of Conductor in Percent of Full-Load Current"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Motors with a marked service factor", "125%"], ["1.15 or greater", ""], ["Motors with a marked temperature", "125%"], ["rise 40^{\\circ}C or less All other motors", "115%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists time in seconds on with columns including: Time in Seconds On, Off, Ampacity of Conductor in Percent of Full-Load Current.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\nHeadings: ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT | 425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground. | 425.86 Markings. All electrode-type boilers shall be marked to\nshow the following: | ARTICLE 426 | 426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3. | 426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions. | 426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible. | 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\nCaptions: Table 426.3 Other Articles\n\nTime in Seconds On | Off | Ampacity of Conductor in Percent of Full-Load Current\n5 | 75 | 35\n10 | 70 | 45\n15 | 75 | 55\n15 | 45 | 65\n15 | 30 | 75\n15 | 15 | 85\nContinuous Duty | | 110"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p70_table3", "chunk_type": "table", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "headings_on_page": ["ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground.", "425.86 Markings. All electrode-type boilers shall be marked to\nshow the following:", "ARTICLE 426", "426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3.", "426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions.", "426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible.", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "captions_on_page": ["Table 426.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** Text describing regulations for motors, motor circuits, and controllers, including overload protection and conductor rating factors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.29 Constant Voltage Direct-Current Motors - Power Resistors\n*   Table 430.29 Conductor Rating Factors for Power Resistors\n*   430.31 Motor and Branch-Circuit Overload Protection\n*   430.32 Continuous-Duty Motors\n*   Motor full-load current percentages: 170%, 156%, 140%\n*   Conductor ampacity percentages: 35%, 45%, 55%, 65%, 75%, 85%, 110%\n*   AWG copper or aluminum conductor sizes\n*   Voltage ratings: Not Over 1000 Volts\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["425.83", "ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT"], ["of the electrode boiler, provided all the following conditions", "(A) Embedded. Embedded in driveways, walks, steps, and"], ["are met:", "other areas."], ["(1) The electrode boiler is marked with a minimum conduc-", "(B) Exposed. Exposed on drainage systems, bridge structures,"], ["tor size.", "roofs, and other structures."], ["(2) The conductors are not smaller than the marked mini-", "Informational Note: See ANSI/IEEE 515.1-2012, Standard for the"], ["mum size.", "Testing, Design, Installation and Maintenance of Electrical Resistance"], ["(3) A temperature- or pressure-actuated switch controls the", "Trace Heating for Commercial Applications, for further information."], ["cyclic operation of the equipment.", "See IEEE 844/CSA 293 series of standards for fixed outdoor"], ["425.83 Overtemperature Limit Control. Each boiler, designed", "electric deicing and snow-melting equipment."], ["so that in normal operation there is no change in state of the", "426.3 Other Articles. Cord-and-plug-connected fixed outdoor"], ["heat transfer medium, shall be equipped with a temperature-", "electric deicing and snow-melting equipment shall additionally"], ["sensitive limiting means. It shall be installed to limit maximum", "comply with Table 426.3."], ["liquid temperature and shall directly or indirectly interrupt all"], ["current flow through the electrodes. Such means shall be in", "426.4 Continuous Load. Fixed outdoor electric deicing and"], ["addition to the temperature regulating system and other devi-", "snow-melting equipment shall be considered a continuous"], ["ces protecting the tank against excessive pressure.", "load."], ["425.84 Overpressure Limit Control. Each boiler, designed so"], ["that in normal operation there is a change in state of the heat", "Part II. Installation"], ["transfer medium from liquid to vapor, shall be equipped with a"], ["pressure-sensitive limiting means. It shall be installed to limit", "426.10 General. Equipment for outdoor electric deicing and"], ["maximum pressure and shall directly or indirectly interrupt all", "snow melting shall be identified as suitable for the environ-"], ["current flow through the electrodes. Such means shall be in", "ment and installed in accordance with the manufacturer's"], ["addition to a pressure-regulating system and other devices", "instructions."], ["protecting the tank against excessive pressure.", "426.11 Use. Electric heating equipment shall be installed in"], ["425.85 Grounding. Boilers designed such that fault currents", "such a manner as to be afforded protection from physical"], ["do not pass through the pressure vessel, and the pressure vessel", "damage."], ["is electrically isolated from the electrodes, all exposed non-", "426.12 Thermal Protection. External surfaces of outdoor elec-"], ["current-carrying metal parts, including the pressure vessel,", "tric deicing and snow-melting equipment that operate at"], ["supply, and return connecting piping, shall be connected to", "temperatures exceeding 60\u00b0C (140\u00b0F) shall be physically guar-"], ["the equipment grounding conductor. For all other designs, the", "ded, isolated, or thermally insulated to protect against contact"], ["pressure vessel containing the electrodes shall be isolated and", "by personnel in the area."], ["electrically insulated from ground."], ["425.86 Markings. All electrode-type boilers shall be marked to", "426.13 Identification. The presence of outdoor electric deic-"], ["show the following:", "ing and snow-melting equipment shall be evident by the post-"], ["ing of appropriate caution signs or markings where clearly"], ["(1) The manufacturer's name.", "visible."], ["(2)", "The rating in volts, amperes, and kilowatts."], ["(3) The electrical supply required specifying frequency,"], ["number of phases, and number of wires.", "Part III. Resistance Heating Elements"], ["(4) The marking \"Electrode-Type Process Heating Boiler.\"", "426.20 Embedded Deicing and Snow-Melting Equipment."], ["(5) A warning marking, \"All Power Supplies Shall Be Discon-"], ["nected Before Servicing, Including Servicing the Pressure", "(A) Watt Density. Panels or units shall not exceed"], ["Vessel.\"", "1300 watts/m\u00b2 (120 watts/ft\u00b2) of heated area."], ["A field-applied warning marking or label shall comply with", "(B) Spacing. The spacing between adjacent cable runs is"], ["110.21 (B). The markings shall be permanent and located so as", "dependent upon the rating of the cable and shall be not less"], ["to be visible after installation.", "than 25 mm (1 in.) on centers."], ["(C) Cover. Units, panels, or cables shall be installed as follows:"], ["(1) On a substantial concrete, masonry, or asphalt base at"], ["least 50 mm (2 in.) thick and have at least 38 mm"], ["ARTICLE 426", "(1\u00bd in.) of concrete, masonry, or asphalt applied over the"], ["Fixed Outdoor Electric Deicing and Snow-", "units, panels, or cables; or"], ["(2) They shall be permitted to be installed over other identi-"], ["Melting Equipment", "fied bases and embedded within 90 mm (3\u00bd in.) of"], ["Part I. General"], ["426.1 Scope. This article covers fixed outdoor electric deicing", "Table 426.3 Other Articles"], ["and snow-melting equipment and the installation of these", "Equipment", "Article"], ["systems."], ["Appliances", "422 (Parts I, II, III, IV, V)"], ["70-334", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["5", "75", "35"], ["10", "70", "45"], ["15", "75", "55"], ["15", "45", "65"], ["15", "30", "75"], ["15", "15", "85"], ["Continuous Duty", "", "110"]], "headers": [["Time in Seconds On", "Off", "Ampacity of Conductor in Percent of Full-Load Current"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Motors with a marked service factor", "125%"], ["1.15 or greater", ""], ["Motors with a marked temperature", "125%"], ["rise 40^{\\circ}C or less All other motors", "115%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists motors with a marked service factor with columns including: Motors with a marked service factor.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\nHeadings: ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT | 425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground. | 425.86 Markings. All electrode-type boilers shall be marked to\nshow the following: | ARTICLE 426 | 426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3. | 426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions. | 426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible. | 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\nCaptions: Table 426.3 Other Articles\n\nMotors with a marked service factor | 125%\n1.15 or greater |\nMotors with a marked temperature | 125%\nrise 40^{\\circ}C or less All other motors | 115%"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p70_fig1", "chunk_type": "figure", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "headings_on_page": ["ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground.", "425.86 Markings. All electrode-type boilers shall be marked to\nshow the following:", "ARTICLE 426", "426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3.", "426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions.", "426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible.", "426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems."], "captions_on_page": ["Table 426.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p70_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p70_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "summary": "Table of article 426-fixed outdoor electric deicing and snow-melting equipment: ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p70_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": "Time in Seconds On | Off | Ampacity of Conductor in Percent of Full-Load Current", "caption": "", "kind": "table_ref", "title": "Time in Seconds On", "summary": "Table of time in seconds on: Time in Seconds On, Off, Ampacity of Conductor in Percent of Full-Load Current"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p70_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Motors with a marked service factor", "summary": "Table of motors with a marked service factor: Motors with a marked service factor"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\nHeadings: ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT | 425.85 Grounding. Boilers designed such that fault currents\ndo not pass through the pressure vessel, and the pressure vessel\nis electrically isolated from the electrodes, all exposed non-\ncurrent-carrying metal parts, including the pressure vessel,\nsupply, and return connecting piping, shall be connected to\nthe equipment grounding conductor. For all other designs, the\npressure vessel containing the electrodes shall be isolated and\nelectrically insulated from ground. | 425.86 Markings. All electrode-type boilers shall be marked to\nshow the following: | ARTICLE 426 | 426.3 Other Articles. Cord-and-plug-connected fixed outdoor\nelectric deicing and snow-melting equipment shall additionally\ncomply with Table 426.3. | 426.10 General. Equipment for outdoor electric deicing and\nsnow melting shall be identified as suitable for the environ-\nment and installed in accordance with the manufacturer's\ninstructions. | 426.13 Identification. The presence of outdoor electric deic-\ning and snow-melting equipment shall be evident by the post-\ning of appropriate caution signs or markings where clearly\nvisible. | 426.1 Scope. This article covers fixed outdoor electric deicing\nand snow-melting equipment and the installation of these\nsystems.\n\nAI caption: **Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** Text describing regulations for motors, motor circuits, and controllers, including overload protection and conductor rating factors.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.29 Constant Voltage Direct-Current Motors - Power Resistors\n*   Table 430.29 Conductor Rating Factors for Power Resistors\n*   430.31 Motor and Branch-Circuit Overload Protection\n*   430.32 Continuous-Duty Motors\n*   Motor full-load current percentages: 170%, 156%, 140%\n*   Conductor ampacity percentages: 35%, 45%, 55%, 65%, 75%, 85%, 110%\n*   AWG copper or aluminum conductor sizes\n*   Voltage ratings: Not Over 1000 Volts\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p71_narr1", "chunk_type": "narrative", "page_numbers": [71], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "426.21 Exposed Deicing and Snow-Melting Equipment.", "426.22 Installation of Nonheating Leads for Embedded Equip-", "426.24 Electrical Connection.", "426.26 Corrosion Protection. Ferrous and nonferrous metal\nraceways, cable armor, cable sheaths, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subject\nto severe corrosive influences, where made of material suitable\nfor the condition, or where provided with corrosion protection\nidentified as suitable for the condition.", "426.27 Grounding Braid or Sheath. Grounding means, such as\ncopper braid, metal sheath, or other approved means, shall be\nprovided as part of the heated section of the cable, panel, or\nunit.", "426.28 Ground-Fault Protection. Ground-fault protection shall\nbe provided for fixed outdoor electric deicing and snow-\nmelting equipment. The trip level of ground-fault protection\nshall be as specified by the manufacturer.", "426.32 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the impedance heating\nelements shall not have an output voltage greater than 30 volts", "426.33 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p71_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT\n concrete, masonry, or asphalt but not less than 38 mm\n(1\u00bd in.) from the top surface; or\n (3) Equipment that has been listed for other forms of instal-\nlation shall be installed only in the manner for which it\nhas been identified. (D) Secured. Cables, units, and panels shall be secured in\nplace by frames or spreaders or other approved means while\nthe concrete, masonry, or asphalt finish is applied. (E) Expansion and Contraction. Cables, units, and panels shall\nnot be installed where they bridge expansion joints unless\nprovision is made for expansion and contraction. 426.21 Exposed Deicing and Snow-Melting Equipment. (A) Secured. Heating element assemblies shall be secured to\nthe surface being heated by identified means. (B) Overtemperature. Where the heating element is not in\ndirect contact with the surface being heated, the design of the\nheater assembly shall be such that its temperature limitations\nshall not be exceeded. (C) Expansion and Contraction. Heating elements and assem-\nblies shall not be installed where they bridge expansion joints\nunless provision is made for expansion and contraction. (D) Flexural Capability. Where installed on flexible structures,\nthe heating elements and assemblies shall have a flexural capa-\nbility that is compatible with the structure. 426.22 Installation of Nonheating Leads for Embedded Equip-\n ment. (A) Grounding Sheath or Braid. Except as permitted under\n426.22(B), nonheating leads installed in concrete, masonry, or\nasphalt shall be provided with a grounding sheath or braid in\naccordance with 426.27 or shall be enclosed in rigid metal\nconduit, electrical metallic tubing, intermediate metal conduit,\nor other metal raceways. (B) Splice Connections. The splice connection between the\nnonheating lead and heating element, within concrete,\nmasonry, or asphalt, shall be located no less than 25 mm (1 in.)\nand no more than 150 mm (6 in.) from the metal raceway. The\nlength of the nonheating lead from the metal raceway to the\nsplice assembly shall be permitted to be provided without a\ngrounding sheath or braid. Grounding continuity shall be\nmaintained. (C) Bushings. Insulating bushings shall be used in the\nconcrete, masonry, or asphalt where the leads enter a metal\nraceway. (D) Expansion and Contraction. Leads shall be protected in\nexpansion joints in accordance with 300.4(H) or installed in\naccordance with the manufacturer's instructions. (E) Emerging from Grade. Exposed nonheating leads shall be\nprotected by raceways or other identified means. (F) Leads in Junction Boxes. Not less than 150 mm (6 in.) of\nfree nonheating lead shall be within the junction box. 426.23 Installation of Nonheating Leads for Exposed Equip-\n ment. (A) Nonheating Leads. Power supply nonheating leads (cold\nleads) for resistance elements shall be identified for the\ntemperature encountered."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p71_narr2", "chunk_type": "narrative", "page_numbers": [71], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "426.21 Exposed Deicing and Snow-Melting Equipment.", "426.22 Installation of Nonheating Leads for Embedded Equip-", "426.24 Electrical Connection.", "426.26 Corrosion Protection. Ferrous and nonferrous metal\nraceways, cable armor, cable sheaths, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subject\nto severe corrosive influences, where made of material suitable\nfor the condition, or where provided with corrosion protection\nidentified as suitable for the condition.", "426.27 Grounding Braid or Sheath. Grounding means, such as\ncopper braid, metal sheath, or other approved means, shall be\nprovided as part of the heated section of the cable, panel, or\nunit.", "426.28 Ground-Fault Protection. Ground-fault protection shall\nbe provided for fixed outdoor electric deicing and snow-\nmelting equipment. The trip level of ground-fault protection\nshall be as specified by the manufacturer.", "426.32 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the impedance heating\nelements shall not have an output voltage greater than 30 volts", "426.33 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p71_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Not less than 150 mm (6 in.) of\n 426.33\n nonheating leads shall be provided within the junction box. Preassembled factory-supplied and field-assembled nonheating\nleads on approved heaters shall be permitted to be shortened if\nthe markings specified in 426.25 are retained. (B) Protection. Nonheating power supply leads shall be\nenclosed in a rigid conduit, intermediate metal conduit, electri-\ncal metallic tubing, or other approved means. 426.24 Electrical Connection. (A) Heating Element Connections. Electrical connections,\nother than factory connections of heating elements to nonheat-\ning elements embedded in concrete, masonry, or asphalt or on\nexposed surfaces, shall be made with insulated connectors\nidentified for the use. (B) Circuit Connections. Splices and terminations at the end\nof the nonheating leads, other than the heating element end,\nshall be installed in a box or fitting in accordance with 110.14\nand 300.15. 426.25 Marking. Each factory-assembled heating unit shall be\nlegibly marked within 75 mm (3 in.) of each end of the\nnonheating leads with the permanent identification symbol,\ncatalog number, and ratings in volts and watts or in volts and\namperes. 426.26 Corrosion Protection. Ferrous and nonferrous metal\nraceways, cable armor, cable sheaths, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subject\nto severe corrosive influences, where made of material suitable\nfor the condition, or where provided with corrosion protection\nidentified as suitable for the condition. 426.27 Grounding Braid or Sheath. Grounding means, such as\ncopper braid, metal sheath, or other approved means, shall be\nprovided as part of the heated section of the cable, panel, or\nunit. 426.28 Ground-Fault Protection. Ground-fault protection shall\nbe provided for fixed outdoor electric deicing and snow-\nmelting equipment. The trip level of ground-fault protection\nshall be as specified by the manufacturer. Part IV. Impedance Heating\n 426.30 Personnel Protection. Exposed elements of impedance\nheating systems shall be physically guarded, isolated, or ther-\nmally insulated with a weatherproof jacket to protect against\ncontact by personnel in the area. 426.31 Isolation Transformer. An isolation transformer with a\ngrounded shield between the primary and secondary windings\nshall be used to isolate the distribution system from the heating\nsystem. 426.32 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the impedance heating\nelements shall not have an output voltage greater than 30 volts\n ac. 426.33 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p71_fig1", "chunk_type": "figure", "page_numbers": [71], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT", "426.21 Exposed Deicing and Snow-Melting Equipment.", "426.22 Installation of Nonheating Leads for Embedded Equip-", "426.24 Electrical Connection.", "426.26 Corrosion Protection. Ferrous and nonferrous metal\nraceways, cable armor, cable sheaths, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subject\nto severe corrosive influences, where made of material suitable\nfor the condition, or where provided with corrosion protection\nidentified as suitable for the condition.", "426.27 Grounding Braid or Sheath. Grounding means, such as\ncopper braid, metal sheath, or other approved means, shall be\nprovided as part of the heated section of the cable, panel, or\nunit.", "426.28 Ground-Fault Protection. Ground-fault protection shall\nbe provided for fixed outdoor electric deicing and snow-\nmelting equipment. The trip level of ground-fault protection\nshall be as specified by the manufacturer.", "426.32 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the impedance heating\nelements shall not have an output voltage greater than 30 volts", "426.33 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p71_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 426-FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT | 426.21 Exposed Deicing and Snow-Melting Equipment. | 426.22 Installation of Nonheating Leads for Embedded Equip- | 426.24 Electrical Connection. | 426.26 Corrosion Protection. Ferrous and nonferrous metal\nraceways, cable armor, cable sheaths, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subject\nto severe corrosive influences, where made of material suitable\nfor the condition, or where provided with corrosion protection\nidentified as suitable for the condition. | 426.27 Grounding Braid or Sheath. Grounding means, such as\ncopper braid, metal sheath, or other approved means, shall be\nprovided as part of the heated section of the cable, panel, or\nunit. | 426.28 Ground-Fault Protection. Ground-fault protection shall\nbe provided for fixed outdoor electric deicing and snow-\nmelting equipment. The trip level of ground-fault protection\nshall be as specified by the manufacturer. | 426.32 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the impedance heating\nelements shall not have an output voltage greater than 30 volts | 426.33 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains text describing the National Electrical Code (NEC) regulations for motor overload protection, specifically Article 430, covering motors, motor circuits, and controllers. It details requirements for different motor types and starting methods.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.35\n*   Motor overload protection\n*   Horsepower ratings: 1 hp or less, larger than 1500 hp\n*   Overload device types: Separate, thermal protector, electronically protected, integral with motor, impedance-protected\n*   Starting methods: Automatically started, nonautomatically started\n*   Motor service factor: 1.15 or greater\n*   Temperature rise: 40\u00b0C or less\n*   Overload relay classes: Class 10, Class 10A, Class 20, Class 30\n*   Full-load current rating percentages: 130%, 140%, 400%\n*   Wound-rotor secondaries\n*   Intermittent and similar duty\n*   Shunting during starting period\n*   Voltage: 120-volt\n*   Amperage: 20 amperes\n*   2023 Edition National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p72_table1", "chunk_type": "table", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "headings_on_page": ["ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS", "426.40 Conductor Ampacity. The current through the electri-\ncally insulated conductor inside the ferromagnetic envelope\nshall be permitted to exceed the ampacity values shown in\nTable 310.16, provided it is identified as suitable for this use.\n426.41 Pull Boxes. Where pull boxes are used, they shall be\naccessible without excavation by location in suitable vaults or\nabove grade. Outdoor pull boxes shall be of watertight\nconstruction.", "426.43 Corrosion Protection. Ferromagnetic\nferrous or nonferrous metal raceways, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subjec-\nted to severe corrosive influences, where made of material suit-\nable for the condition, or where provided with corrosion\nprotection identified as suitable for the condition. Corrosion\nprotection shall maintain the original wall thickness of the\nferromagnetic envelope.", "426.44 Equipment Grounding Conductor. The ferromagnetic\nenvelope shall be connected to an equipment grounding\nconductor at both ends; and, in addition, it shall be permitted\nto be connected to an equipment grounding conductor at\nintermediate points as required by its design.", "Section 250.30 shall not apply to the installation of skin-\neffect heating systems.", "426.51 Controllers.", "426.54 Cord-and-Plug-Connected Deicing and Snow-Melting\nEquipment. Cord-and-plug-connected deicing and snow-\nmelting equipment shall be listed.", "ARTICLE 427", "427.1 Scope. This article covers electrically energized heating\nsystems and the installation of these systems used with pipelines\nand vessels.", "427.3 Other Articles. Cord-connected pipe heating assemblies\nshall additionally comply with Table 427.3.", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "captions_on_page": ["Table 427.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table describing overload units for different kinds of motors and supply systems, including the number and location of overload units.\n\n**Technical details:**\n*   Table Title: Table 430.37 Overload Units\n*   Columns: Kind of Motor, Supply System, Number and Location of Overload Units, Such as Trip Coils or Relays\n*   Motor Types: 1-phase ac or dc, 2-phase ac, 3-phase ac\n*   Supply Systems: 2-wire, 3-wire, 4-wire, 5-wire, Any 3-phase\n*   Conductor Types: ungrounded, grounded, neutral conductor\n*   Overload Unit Locations: in either conductor, in ungrounded conductor, one in each phase, in any ungrounded phase wire\n*   Note: Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means.\n*   Keywords: overload protection, motor circuits, controllers, fuses, devices, trip coils, relays, automatic restarting, motor controller, overload relays, branch circuits, horsepower, cord-and-plug-connected, time delay, National Electrical Code, NEC, NFPA"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["426.40", "ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS"], ["Part V. Skin-Effect Heating", "(C) Remote Temperature Controller. Remote controlled"], ["426.40 Conductor Ampacity. The current through the electri-", "temperature-actuated devices shall not be required to meet the"], ["cally insulated conductor inside the ferromagnetic envelope", "requirements of 426.51 (A). These devices shall not be permit-"], ["shall be permitted to exceed the ampacity values shown in", "ted to serve as the disconnecting means."], ["Table 310.16, provided it is identified as suitable for this use.", "(D) Combined Switching Devices. Switching devices consisting"], ["426.41 Pull Boxes. Where pull boxes are used, they shall be", "of combined temperature-actuated devices and manually"], ["accessible without excavation by location in suitable vaults or", "controlled switches that serve both as the controller and the"], ["above grade. Outdoor pull boxes shall be of watertight", "disconnecting means shall comply with all of the following"], ["construction.", "conditions:"], ["426.42 Single Conductor in Enclosure. The provisions of", "(1) Open all ungrounded conductors when manually placed"], ["in the \"off\" position"], ["300.20 shall not apply to the installation of a single conductor", "(2) Be so designed that the circuit cannot be energized auto-"], ["in a ferromagnetic envelope (metal enclosure).", "matically if the device has been manually placed in the"], ["426.43 Corrosion Protection. Ferromagnetic", "envelopes,", "\"off\" position"], ["ferrous or nonferrous metal raceways, boxes, fittings, supports,", "(3) Be capable of being locked in the open position in"], ["and support hardware shall be permitted to be installed in", "compliance with 110.25"], ["concrete or in direct contact with the earth, or in areas subjec-", "426.54 Cord-and-Plug-Connected Deicing and Snow-Melting"], ["ted to severe corrosive influences, where made of material suit-", "Equipment. Cord-and-plug-connected deicing and snow-"], ["able for the condition, or where provided with corrosion", "melting equipment shall be listed."], ["protection identified as suitable for the condition. Corrosion"], ["protection shall maintain the original wall thickness of the"], ["ferromagnetic envelope."], ["426.44 Equipment Grounding Conductor. The ferromagnetic"], ["envelope shall be connected to an equipment grounding", "ARTICLE 427"], ["conductor at both ends; and, in addition, it shall be permitted", "Fixed Electric Heating Equipment for"], ["to be connected to an equipment grounding conductor at"], ["intermediate points as required by its design.", "Pipelines and Vessels"], ["Section 250.30 shall not apply to the installation of skin-"], ["effect heating systems.", "Part I. General"], ["427.1 Scope. This article covers electrically energized heating"], ["Part VI. Control and Protection", "systems and the installation of these systems used with pipelines"], ["426.50 Disconnecting Means.", "and vessels."], ["(A) Disconnection. All fixed outdoor deicing and snow-", "Informational Note: See IEEE 515-2017, Standard for the Testing,"], ["melting equipment shall be provided with a means for simulta-", "Design, Installation and Maintenance of Electrical Resistance Trace"], ["neous disconnection from all ungrounded conductors. Where", "Heating for Industrial Applications, for further information."], ["Also see applicable sections of the IEEE 844/CSA 293 series"], ["readily accessible to the user of the equipment, the branch-", "of standards for alternate technologies for fixed electric heating"], ["circuit switch or circuit breaker shall be permitted to serve as", "equipment for pipelines and vessels."], ["the disconnecting means. The disconnecting means shall be of", "427.3 Other Articles. Cord-connected pipe heating assemblies"], ["the indicating type and be capable of being locked in the open", "shall additionally comply with Table 427.3."], ["(off) position."], ["(B) Cord-and-Plug-Connected Equipment. The factory-", "427.4 Continuous Load. Fixed electric heating equipment for"], ["installed attachment plug of cord-and-plug-connected equip-", "pipelines and vessels shall be considered continuous load."], ["ment rated 20 amperes or less and 150 volts or less to ground"], ["shall be permitted to be the disconnecting means.", "Part II. Installation"], ["426.51 Controllers.", "427.10 General. Equipment for pipeline and vessel electric"], ["(A) Temperature Controller with \"Off\" Position.", "heating shall be identified as being suitable for (1) the chemi-"], ["Temperature-controlled switching devices that indicate an \"off\"", "cal, thermal, and physical environment and (2) installation in"], ["position and that interrupt line current shall open all ungroun-", "accordance with the manufacturer's drawings and instructions."], ["ded conductors when the control device is in the \"off\" position.", "427.11 Use. Electric heating equipment shall be installed in"], ["These devices shall not be permitted to serve as the disconnect-", "such a manner as to be afforded protection from physical"], ["ing means unless they are capable of being locked in the open", "damage."], ["position in compliance with 110.25."], ["(B) Temperature Controller Without \u201cOff\u201d Position. Temper-"], ["ature controlled switching devices that do not have an \"off\"", "Table 427.3 Other Articles"], ["position shall not be required to open all ungrounded conduc-"], ["tors and shall not be permitted to serve as the disconnecting", "Equipment", "Article"], ["means.", "Appliances", "422 (Parts I, II, III, IV, V)"], ["70-336", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Kind of Motor 1-phase ac or dc 1-phase ac or dc 1-phase ac or dc 1-phase ac 2-phase ac", "Supply System 2-wire, 1-phase ac or dc ungrounded 2-wire, 1-phase ac or dc, one conductor grounded 3-wire, 1-phase ac or 1 in either dc, grounded neutral conductor conductor Any 3-phase 3-wire, 2-phase ac, ungrounded", "Number and Location of Overload Units, Such as Trip Coils or Relays 1 in either conductor 1 in ungrounded conductor ungrounded 1 in ungrounded conductor 2, one in each phase"], ["", "", ""], ["", "", ""], ["2-phase ac", "3-wire, 2-phase ac, one conductor grounded", "2 in ungrounded conductors"], ["2-phase ac", "4-wire, 2-phase ac, grounded or ungrounded", "2, one for each phase in ungrounded conductors"], ["2-phase ac", "Grounded neutral or 5-wire, 2-phase ac, ungrounded", "2, one for each phase in any ungrounded phase wire"], ["3-phase ac", "Any 3-phase", "3, one in each phase*"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 427\u2015 fixed electric heating equipment for pipelines and vessels with columns including: ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.\nHeadings: ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS | 426.40 Conductor Ampacity. The current through the electri-\ncally insulated conductor inside the ferromagnetic envelope\nshall be permitted to exceed the ampacity values shown in\nTable 310.16, provided it is identified as suitable for this use.\n426.41 Pull Boxes. Where pull boxes are used, they shall be\naccessible without excavation by location in suitable vaults or\nabove grade. Outdoor pull boxes shall be of watertight\nconstruction. | 426.43 Corrosion Protection. Ferromagnetic\nferrous or nonferrous metal raceways, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subjec-\nted to severe corrosive influences, where made of material suit-\nable for the condition, or where provided with corrosion\nprotection identified as suitable for the condition. Corrosion\nprotection shall maintain the original wall thickness of the\nferromagnetic envelope. | 426.44 Equipment Grounding Conductor. The ferromagnetic\nenvelope shall be connected to an equipment grounding\nconductor at both ends; and, in addition, it shall be permitted\nto be connected to an equipment grounding conductor at\nintermediate points as required by its design. | Section 250.30 shall not apply to the installation of skin-\neffect heating systems. | 426.51 Controllers. | 426.54 Cord-and-Plug-Connected Deicing and Snow-Melting\nEquipment. Cord-and-plug-connected deicing and snow-\nmelting equipment shall be listed. | ARTICLE 427 | 427.1 Scope. This article covers electrically energized heating\nsystems and the installation of these systems used with pipelines\nand vessels. | 427.3 Other Articles. Cord-connected pipe heating assemblies\nshall additionally comply with Table 427.3. | 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.\nCaptions: Table 427.3 Other Articles\n\n426.40 | ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS |\nPart V. Skin-Effect Heating | (C) Remote Temperature Controller. Remote controlled |\n426.40 Conductor Ampacity. The current through the electri- | temperature-actuated devices shall not be required to meet the |\ncally insulated conductor inside the ferromagnetic envelope | requirements of 426.51 (A). These devices shall not be permit- |\nshall be permitted to exceed the ampacity values shown in | ted to serve as the disconnecting means. |\nTable 310.16, provided it is identified as suitable for this use. | (D) Combined Switching Devices. Switching devices consisting |\n426.41 Pull Boxes. Where pull boxes are used, they shall be | of combined temperature-actuated devices and manually |\naccessible without excavation by location in suitable vaults or | controlled switches that serve both as the controller and the |\nabove grade. Outdoor pull boxes shall be of watertight | disconnecting means shall comply with all of the following |\nconstruction. | conditions: |\n426.42 Single Conductor in Enclosure. The provisions of | (1) Open all ungrounded conductors when manually placed |\nin the \"off\" position | |\n300.20 shall not apply to the installation of a single conductor | (2) Be so designed that the circuit cannot be energized auto- |\nin a ferromagnetic envelope (metal enclosure). | matically if the device has been manually placed in the |\n426.43 Corrosion Protection. Ferromagnetic | envelopes, | \"off\" position\nferrous or nonferrous metal raceways, boxes, fittings, supports, | (3) Be capable of being locked in the open position in |\nand support hardware shall be permitted to be installed in | compliance with 110.25 |\nconcrete or in direct contact with the earth, or in areas subjec- | 426.54 Cord-and-Plug-Connected Deicing and Snow-Melting |\nted to severe corrosive influences, where made of material suit- | Equipment. Cord-and-plug-connected deicing and snow- |\nable for the condition, or where provided with corrosion | melting equipment shall be listed. |\nprotection identified as suitable for the condition. Corrosion | |\nprotection shall maintain the original wall thickness of the | |\nferromagnetic envelope. | |\n426.44 Equipment Grounding Conductor. The ferromagnetic | |\nenvelope shall be connected to an equipment grounding | ARTICLE 427 |\nconductor at both ends; and, in addition, it shall be permitted | Fixed Electric Heating Equipment for |\nto be connected to an equipment grounding conductor at | |\nintermediate points as required by its design. | Pipelines and Vessels |\nSection 250.30 shall not apply to the installation of skin- | |\neffect heating systems. | Part I. General |\n427.1 Scope. This article covers electrically energized heating | |\nPart VI. Control and Protection | systems and the installation of these systems used with pipelines |\n426.50 Disconnecting Means. | and vessels. |\n(A) Disconnection. All fixed outdoor deicing and snow- | Informational Note: See IEEE 515-2017, Standard for the Testing, |\nmelting equipment shall be provided with a means for simulta- | Design, Installation and Maintenance of Electrical Resistance Trace |\nneous disconnection from all ungrounded conductors. Where | Heating for Industrial Applications, for further information. |\nAlso see applicable sections of the IEEE 844/CSA 293 series | |\nreadily accessible to the user of the equipment, the branch- | of standards for alternate technologies for fixed electric heating |\ncircuit switch or circuit breaker shall be permitted to serve as | equipment for pipelines and vessels. |\nthe disconnecting means. The disconnecting means shall be of | 427.3 Other Articles. Cord-connected pipe heating assemblies |\nthe indicating type and be capable of being locked in the open | shall additionally comply with Table 427.3. |\n(off) position. | |\n(B) Cord-and-Plug-Connected Equipment. The factory- | 427.4 Continuous Load. Fixed electric heating equipment for |\ninstalled attachment plug of cord-and-plug-connected equip- | pipelines and vessels shall be considered continuous load. |\nment rated 20 amperes or less and 150 volts or less to ground | |\nshall be permitted to be the disconnecting means. | Part II. Installation |\n426.51 Controllers. | 427.10 General. Equipment for pipeline and vessel electric |\n(A) Temperature Controller with \"Off\" Position. | heating shall be identified as being suitable for (1) the chemi- |\nTemperature-controlled switching devices that indicate an \"off\" | cal, thermal, and physical environment and (2) installation in |\nposition and that interrupt line current shall open all ungroun- | accordance with the manufacturer's drawings and instructions. |\nded conductors when the control device is in the \"off\" position. | 427.11 Use. Electric heating equipment shall be installed in |\nThese devices shall not be permitted to serve as the disconnect- | such a manner as to be afforded protection from physical |\ning means unless they are capable of being locked in the open | damage. |\nposition in compliance with 110.25. | |\n(B) Temperature Controller Without \u201cOff\u201d Position. Temper- | |\nature controlled switching devices that do not have an \"off\" | Table 427.3 Other Articles |\nposition shall not be required to open all ungrounded conduc- | |\ntors and shall not be permitted to serve as the disconnecting | Equipment | Article\nmeans. | Appliances | 422 (Parts I, II, III, IV, V)\n70-336 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p72_table2", "chunk_type": "table", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "headings_on_page": ["ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS", "426.40 Conductor Ampacity. The current through the electri-\ncally insulated conductor inside the ferromagnetic envelope\nshall be permitted to exceed the ampacity values shown in\nTable 310.16, provided it is identified as suitable for this use.\n426.41 Pull Boxes. Where pull boxes are used, they shall be\naccessible without excavation by location in suitable vaults or\nabove grade. Outdoor pull boxes shall be of watertight\nconstruction.", "426.43 Corrosion Protection. Ferromagnetic\nferrous or nonferrous metal raceways, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subjec-\nted to severe corrosive influences, where made of material suit-\nable for the condition, or where provided with corrosion\nprotection identified as suitable for the condition. Corrosion\nprotection shall maintain the original wall thickness of the\nferromagnetic envelope.", "426.44 Equipment Grounding Conductor. The ferromagnetic\nenvelope shall be connected to an equipment grounding\nconductor at both ends; and, in addition, it shall be permitted\nto be connected to an equipment grounding conductor at\nintermediate points as required by its design.", "Section 250.30 shall not apply to the installation of skin-\neffect heating systems.", "426.51 Controllers.", "426.54 Cord-and-Plug-Connected Deicing and Snow-Melting\nEquipment. Cord-and-plug-connected deicing and snow-\nmelting equipment shall be listed.", "ARTICLE 427", "427.1 Scope. This article covers electrically energized heating\nsystems and the installation of these systems used with pipelines\nand vessels.", "427.3 Other Articles. Cord-connected pipe heating assemblies\nshall additionally comply with Table 427.3.", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "captions_on_page": ["Table 427.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table describing overload units for different kinds of motors and supply systems, including the number and location of overload units.\n\n**Technical details:**\n*   Table Title: Table 430.37 Overload Units\n*   Columns: Kind of Motor, Supply System, Number and Location of Overload Units, Such as Trip Coils or Relays\n*   Motor Types: 1-phase ac or dc, 2-phase ac, 3-phase ac\n*   Supply Systems: 2-wire, 3-wire, 4-wire, 5-wire, Any 3-phase\n*   Conductor Types: ungrounded, grounded, neutral conductor\n*   Overload Unit Locations: in either conductor, in ungrounded conductor, one in each phase, in any ungrounded phase wire\n*   Note: Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means.\n*   Keywords: overload protection, motor circuits, controllers, fuses, devices, trip coils, relays, automatic restarting, motor controller, overload relays, branch circuits, horsepower, cord-and-plug-connected, time delay, National Electrical Code, NEC, NFPA"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["426.40", "ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS"], ["Part V. Skin-Effect Heating", "(C) Remote Temperature Controller. Remote controlled"], ["426.40 Conductor Ampacity. The current through the electri-", "temperature-actuated devices shall not be required to meet the"], ["cally insulated conductor inside the ferromagnetic envelope", "requirements of 426.51 (A). These devices shall not be permit-"], ["shall be permitted to exceed the ampacity values shown in", "ted to serve as the disconnecting means."], ["Table 310.16, provided it is identified as suitable for this use.", "(D) Combined Switching Devices. Switching devices consisting"], ["426.41 Pull Boxes. Where pull boxes are used, they shall be", "of combined temperature-actuated devices and manually"], ["accessible without excavation by location in suitable vaults or", "controlled switches that serve both as the controller and the"], ["above grade. Outdoor pull boxes shall be of watertight", "disconnecting means shall comply with all of the following"], ["construction.", "conditions:"], ["426.42 Single Conductor in Enclosure. The provisions of", "(1) Open all ungrounded conductors when manually placed"], ["in the \"off\" position"], ["300.20 shall not apply to the installation of a single conductor", "(2) Be so designed that the circuit cannot be energized auto-"], ["in a ferromagnetic envelope (metal enclosure).", "matically if the device has been manually placed in the"], ["426.43 Corrosion Protection. Ferromagnetic", "envelopes,", "\"off\" position"], ["ferrous or nonferrous metal raceways, boxes, fittings, supports,", "(3) Be capable of being locked in the open position in"], ["and support hardware shall be permitted to be installed in", "compliance with 110.25"], ["concrete or in direct contact with the earth, or in areas subjec-", "426.54 Cord-and-Plug-Connected Deicing and Snow-Melting"], ["ted to severe corrosive influences, where made of material suit-", "Equipment. Cord-and-plug-connected deicing and snow-"], ["able for the condition, or where provided with corrosion", "melting equipment shall be listed."], ["protection identified as suitable for the condition. Corrosion"], ["protection shall maintain the original wall thickness of the"], ["ferromagnetic envelope."], ["426.44 Equipment Grounding Conductor. The ferromagnetic"], ["envelope shall be connected to an equipment grounding", "ARTICLE 427"], ["conductor at both ends; and, in addition, it shall be permitted", "Fixed Electric Heating Equipment for"], ["to be connected to an equipment grounding conductor at"], ["intermediate points as required by its design.", "Pipelines and Vessels"], ["Section 250.30 shall not apply to the installation of skin-"], ["effect heating systems.", "Part I. General"], ["427.1 Scope. This article covers electrically energized heating"], ["Part VI. Control and Protection", "systems and the installation of these systems used with pipelines"], ["426.50 Disconnecting Means.", "and vessels."], ["(A) Disconnection. All fixed outdoor deicing and snow-", "Informational Note: See IEEE 515-2017, Standard for the Testing,"], ["melting equipment shall be provided with a means for simulta-", "Design, Installation and Maintenance of Electrical Resistance Trace"], ["neous disconnection from all ungrounded conductors. Where", "Heating for Industrial Applications, for further information."], ["Also see applicable sections of the IEEE 844/CSA 293 series"], ["readily accessible to the user of the equipment, the branch-", "of standards for alternate technologies for fixed electric heating"], ["circuit switch or circuit breaker shall be permitted to serve as", "equipment for pipelines and vessels."], ["the disconnecting means. The disconnecting means shall be of", "427.3 Other Articles. Cord-connected pipe heating assemblies"], ["the indicating type and be capable of being locked in the open", "shall additionally comply with Table 427.3."], ["(off) position."], ["(B) Cord-and-Plug-Connected Equipment. The factory-", "427.4 Continuous Load. Fixed electric heating equipment for"], ["installed attachment plug of cord-and-plug-connected equip-", "pipelines and vessels shall be considered continuous load."], ["ment rated 20 amperes or less and 150 volts or less to ground"], ["shall be permitted to be the disconnecting means.", "Part II. Installation"], ["426.51 Controllers.", "427.10 General. Equipment for pipeline and vessel electric"], ["(A) Temperature Controller with \"Off\" Position.", "heating shall be identified as being suitable for (1) the chemi-"], ["Temperature-controlled switching devices that indicate an \"off\"", "cal, thermal, and physical environment and (2) installation in"], ["position and that interrupt line current shall open all ungroun-", "accordance with the manufacturer's drawings and instructions."], ["ded conductors when the control device is in the \"off\" position.", "427.11 Use. Electric heating equipment shall be installed in"], ["These devices shall not be permitted to serve as the disconnect-", "such a manner as to be afforded protection from physical"], ["ing means unless they are capable of being locked in the open", "damage."], ["position in compliance with 110.25."], ["(B) Temperature Controller Without \u201cOff\u201d Position. Temper-"], ["ature controlled switching devices that do not have an \"off\"", "Table 427.3 Other Articles"], ["position shall not be required to open all ungrounded conduc-"], ["tors and shall not be permitted to serve as the disconnecting", "Equipment", "Article"], ["means.", "Appliances", "422 (Parts I, II, III, IV, V)"], ["70-336", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Kind of Motor 1-phase ac or dc 1-phase ac or dc 1-phase ac or dc 1-phase ac 2-phase ac", "Supply System 2-wire, 1-phase ac or dc ungrounded 2-wire, 1-phase ac or dc, one conductor grounded 3-wire, 1-phase ac or 1 in either dc, grounded neutral conductor conductor Any 3-phase 3-wire, 2-phase ac, ungrounded", "Number and Location of Overload Units, Such as Trip Coils or Relays 1 in either conductor 1 in ungrounded conductor ungrounded 1 in ungrounded conductor 2, one in each phase"], ["", "", ""], ["", "", ""], ["2-phase ac", "3-wire, 2-phase ac, one conductor grounded", "2 in ungrounded conductors"], ["2-phase ac", "4-wire, 2-phase ac, grounded or ungrounded", "2, one for each phase in ungrounded conductors"], ["2-phase ac", "Grounded neutral or 5-wire, 2-phase ac, ungrounded", "2, one for each phase in any ungrounded phase wire"], ["3-phase ac", "Any 3-phase", "3, one in each phase*"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists kind of motor 1-phase ac or dc 1-phase ac or dc 1-phase ac or dc 1-phase ac 2-phase ac with columns including: .", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.\nHeadings: ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS | 426.40 Conductor Ampacity. The current through the electri-\ncally insulated conductor inside the ferromagnetic envelope\nshall be permitted to exceed the ampacity values shown in\nTable 310.16, provided it is identified as suitable for this use.\n426.41 Pull Boxes. Where pull boxes are used, they shall be\naccessible without excavation by location in suitable vaults or\nabove grade. Outdoor pull boxes shall be of watertight\nconstruction. | 426.43 Corrosion Protection. Ferromagnetic\nferrous or nonferrous metal raceways, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subjec-\nted to severe corrosive influences, where made of material suit-\nable for the condition, or where provided with corrosion\nprotection identified as suitable for the condition. Corrosion\nprotection shall maintain the original wall thickness of the\nferromagnetic envelope. | 426.44 Equipment Grounding Conductor. The ferromagnetic\nenvelope shall be connected to an equipment grounding\nconductor at both ends; and, in addition, it shall be permitted\nto be connected to an equipment grounding conductor at\nintermediate points as required by its design. | Section 250.30 shall not apply to the installation of skin-\neffect heating systems. | 426.51 Controllers. | 426.54 Cord-and-Plug-Connected Deicing and Snow-Melting\nEquipment. Cord-and-plug-connected deicing and snow-\nmelting equipment shall be listed. | ARTICLE 427 | 427.1 Scope. This article covers electrically energized heating\nsystems and the installation of these systems used with pipelines\nand vessels. | 427.3 Other Articles. Cord-connected pipe heating assemblies\nshall additionally comply with Table 427.3. | 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.\nCaptions: Table 427.3 Other Articles\n\nKind of Motor 1-phase ac or dc 1-phase ac or dc 1-phase ac or dc 1-phase ac 2-phase ac | Supply System 2-wire, 1-phase ac or dc ungrounded 2-wire, 1-phase ac or dc, one conductor grounded 3-wire, 1-phase ac or 1 in either dc, grounded neutral conductor conductor Any 3-phase 3-wire, 2-phase ac, ungrounded | Number and Location of Overload Units, Such as Trip Coils or Relays 1 in either conductor 1 in ungrounded conductor ungrounded 1 in ungrounded conductor 2, one in each phase\n2-phase ac | 3-wire, 2-phase ac, one conductor grounded | 2 in ungrounded conductors\n2-phase ac | 4-wire, 2-phase ac, grounded or ungrounded | 2, one for each phase in ungrounded conductors\n2-phase ac | Grounded neutral or 5-wire, 2-phase ac, ungrounded | 2, one for each phase in any ungrounded phase wire\n3-phase ac | Any 3-phase | 3, one in each phase*"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p72_fig1", "chunk_type": "figure", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "headings_on_page": ["ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS", "426.40 Conductor Ampacity. The current through the electri-\ncally insulated conductor inside the ferromagnetic envelope\nshall be permitted to exceed the ampacity values shown in\nTable 310.16, provided it is identified as suitable for this use.\n426.41 Pull Boxes. Where pull boxes are used, they shall be\naccessible without excavation by location in suitable vaults or\nabove grade. Outdoor pull boxes shall be of watertight\nconstruction.", "426.43 Corrosion Protection. Ferromagnetic\nferrous or nonferrous metal raceways, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subjec-\nted to severe corrosive influences, where made of material suit-\nable for the condition, or where provided with corrosion\nprotection identified as suitable for the condition. Corrosion\nprotection shall maintain the original wall thickness of the\nferromagnetic envelope.", "426.44 Equipment Grounding Conductor. The ferromagnetic\nenvelope shall be connected to an equipment grounding\nconductor at both ends; and, in addition, it shall be permitted\nto be connected to an equipment grounding conductor at\nintermediate points as required by its design.", "Section 250.30 shall not apply to the installation of skin-\neffect heating systems.", "426.51 Controllers.", "426.54 Cord-and-Plug-Connected Deicing and Snow-Melting\nEquipment. Cord-and-plug-connected deicing and snow-\nmelting equipment shall be listed.", "ARTICLE 427", "427.1 Scope. This article covers electrically energized heating\nsystems and the installation of these systems used with pipelines\nand vessels.", "427.3 Other Articles. Cord-connected pipe heating assemblies\nshall additionally comply with Table 427.3.", "427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load."], "captions_on_page": ["Table 427.3 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p72_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p72_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 62, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS", "summary": "Table of article 427\u2015 fixed electric heating equipment for pipelines and vessels: ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p72_table2", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Kind of Motor 1-phase ac or dc 1-phase ac or dc 1-phase ac or dc 1-phase ac 2-phase ac", "summary": "Table of kind of motor 1-phase ac or dc 1-phase ac or dc 1-phase ac or dc 1-phase ac 2-phase ac: "}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.\nHeadings: ARTICLE 427\u2015 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS | 426.40 Conductor Ampacity. The current through the electri-\ncally insulated conductor inside the ferromagnetic envelope\nshall be permitted to exceed the ampacity values shown in\nTable 310.16, provided it is identified as suitable for this use.\n426.41 Pull Boxes. Where pull boxes are used, they shall be\naccessible without excavation by location in suitable vaults or\nabove grade. Outdoor pull boxes shall be of watertight\nconstruction. | 426.43 Corrosion Protection. Ferromagnetic\nferrous or nonferrous metal raceways, boxes, fittings, supports,\nand support hardware shall be permitted to be installed in\nconcrete or in direct contact with the earth, or in areas subjec-\nted to severe corrosive influences, where made of material suit-\nable for the condition, or where provided with corrosion\nprotection identified as suitable for the condition. Corrosion\nprotection shall maintain the original wall thickness of the\nferromagnetic envelope. | 426.44 Equipment Grounding Conductor. The ferromagnetic\nenvelope shall be connected to an equipment grounding\nconductor at both ends; and, in addition, it shall be permitted\nto be connected to an equipment grounding conductor at\nintermediate points as required by its design. | Section 250.30 shall not apply to the installation of skin-\neffect heating systems. | 426.51 Controllers. | 426.54 Cord-and-Plug-Connected Deicing and Snow-Melting\nEquipment. Cord-and-plug-connected deicing and snow-\nmelting equipment shall be listed. | ARTICLE 427 | 427.1 Scope. This article covers electrically energized heating\nsystems and the installation of these systems used with pipelines\nand vessels. | 427.3 Other Articles. Cord-connected pipe heating assemblies\nshall additionally comply with Table 427.3. | 427.4 Continuous Load. Fixed electric heating equipment for\npipelines and vessels shall be considered continuous load.\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table describing overload units for different kinds of motors and supply systems, including the number and location of overload units.\n\n**Technical details:**\n*   Table Title: Table 430.37 Overload Units\n*   Columns: Kind of Motor, Supply System, Number and Location of Overload Units, Such as Trip Coils or Relays\n*   Motor Types: 1-phase ac or dc, 2-phase ac, 3-phase ac\n*   Supply Systems: 2-wire, 3-wire, 4-wire, 5-wire, Any 3-phase\n*   Conductor Types: ungrounded, grounded, neutral conductor\n*   Overload Unit Locations: in either conductor, in ungrounded conductor, one in each phase, in any ungrounded phase wire\n*   Note: Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means.\n*   Keywords: overload protection, motor circuits, controllers, fuses, devices, trip coils, relays, automatic restarting, motor controller, overload relays, branch circuits, horsepower, cord-and-plug-connected, time delay, National Electrical Code, NEC, NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p73_narr1", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["427.14 Secured. Heating element assemblies shall be secured\nto the surface being heated by means other than the thermal\ninsulation.", "427.15 Not in Direct Contact. Where the heating element is\nnot in direct contact with the pipeline or vessel being heated,\nmeans shall be provided to prevent overtemperature of the\nheating element unless the design of the heating assembly is\nsuch that its temperature limitations will not be exceeded.", "427.16 Expansion and Contraction. Heating elements and\nassemblies shall not be installed where they bridge expansion\njoints unless provisions are made for expansion and contrac-\ntion.", "427.18 Power Supply Leads.", "427.19 Electrical Connections.", "427.22 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided for electric heat\ntracing and heating panels. This requirement shall not apply in\nindustrial establishments where there is alarm indication of\nground faults and the following conditions apply:", "427.27 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the pipeline or vessel being\nheated shall not have an output voltage greater than 30 volts", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 427 \u2014 FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS\n 427.12 Thermal Protection. External surfaces of pipeline and\nvessel heating equipment that operate at temperatures exceed-\ning 60\u00b0C (140\u00b0F) shall be physically guarded, isolated, or ther-\nmally insulated to protect against contact by personnel in the\n area. 427.13 Identification. The presence of electrically heated\npipelines, vessels, or both, shall be evident by the posting of\nappropriate caution signs or markings at intervals not exceed-\ning 6 m (20 ft) along the pipeline or vessel and on or adjacent\nto equipment in the piping system that requires periodic servic-\ning. Part III. Resistance Heating Elements\n 427.14 Secured. Heating element assemblies shall be secured\nto the surface being heated by means other than the thermal\ninsulation. 427.15 Not in Direct Contact. Where the heating element is\nnot in direct contact with the pipeline or vessel being heated,\nmeans shall be provided to prevent overtemperature of the\nheating element unless the design of the heating assembly is\nsuch that its temperature limitations will not be exceeded. 427.16 Expansion and Contraction. Heating elements and\nassemblies shall not be installed where they bridge expansion\njoints unless provisions are made for expansion and contrac-\ntion. 427.17 Flexural Capability. Where installed on flexible pipe-\nlines, the heating elements and assemblies shall have a flexural\ncapability that is compatible with the pipeline. 427.18 Power Supply Leads. (A) Nonheating Leads. Power supply nonheating leads (cold\nleads) for resistance elements shall be suitable for the tempera-\nture encountered. Not less than 150 mm (6 in.) of nonheating\nleads shall be provided within the junction box. Preassembled\nfactory-supplied and field-assembled nonheating leads on\napproved heaters shall be permitted to be shortened if the\nmarkings specified in 427.20 are retained. (B) Power Supply Leads Protection. Nonheating power supply\nleads shall be protected where they emerge from electrically\nheated pipeline or vessel heating units by rigid metal conduit,\nintermediate metal conduit, electrical metallic tubing, or other\nraceways identified as suitable for the application. (C) Interconnecting Leads. Interconnecting nonheating leads\nconnecting portions of the heating system shall be permitted to\nbe covered by thermal insulation in the same manner as the\nheaters. 427.19 Electrical Connections. (A) Nonheating Interconnections. Nonheating interconnec-\ntions, where required under thermal insulation, shall be made\nwith insulated connectors identified as suitable for this use. (B) Circuit Connections. Splices and terminations outside the\nthermal insulation shall be installed in a box or fitting in\naccordance with 110.14 and 300.15. 427.20 Marking."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p73_narr2", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["427.14 Secured. Heating element assemblies shall be secured\nto the surface being heated by means other than the thermal\ninsulation.", "427.15 Not in Direct Contact. Where the heating element is\nnot in direct contact with the pipeline or vessel being heated,\nmeans shall be provided to prevent overtemperature of the\nheating element unless the design of the heating assembly is\nsuch that its temperature limitations will not be exceeded.", "427.16 Expansion and Contraction. Heating elements and\nassemblies shall not be installed where they bridge expansion\njoints unless provisions are made for expansion and contrac-\ntion.", "427.18 Power Supply Leads.", "427.19 Electrical Connections.", "427.22 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided for electric heat\ntracing and heating panels. This requirement shall not apply in\nindustrial establishments where there is alarm indication of\nground faults and the following conditions apply:", "427.27 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the pipeline or vessel being\nheated shall not have an output voltage greater than 30 volts", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Each factory-assembled heating unit shall be\nlegibly marked within 75 mm (3 in.) of the termination end of\nall nonheating leads with the permanent identification symbol,\n 427.27\n catalog number, and ratings in volts and watts or in volts and\namperes. 427.22 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided for electric heat\ntracing and heating panels. This requirement shall not apply in\nindustrial establishments where there is alarm indication of\nground faults and the following conditions apply:\n (1) Conditions of maintenance and supervision ensure that\nonly qualified persons service the installed systems. (2) Continued circuit operation is necessary for safe opera-\ntion of equipment or processes. 427.23 Grounded Conductive Covering. Electric heating\nequipment shall be listed and have a grounded conductive\ncovering in accordance with 427.23 (A) or (B). The conductive\ncovering shall provide an effective ground-fault current path\nfor operation of ground-fault protection equipment. (A) Heating Wires or Cables, Heating wires or cables shall\nhave a grounded conductive covering that surrounds the heat-\ning element and bus wires, if any, and their electrical insula-\ntion. (B) Heating Panels. Heating panels shall have a grounded\nconductive covering over the heating element and its electrical\ninsulation on the side opposite the side attached to the surface\nto be heated. Part IV. Impedance Heating\n 427.25 Personnel Protection. All accessible external surfaces\nof the pipeline, vessel, or both, being heated shall be physically\nguarded, isolated, or thermally insulated (with a weatherproof\njacket for outside installations) to protect against contact by\npersonnel in the area. 427.26 Isolation Transformer. A dual-winding transformer\nwith a grounded shield between the primary and secondary\nwindings shall be used to isolate the distribution system from\nthe heating system. 427.27 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the pipeline or vessel being\nheated shall not have an output voltage greater than 30 volts\n ac. Exception No. 1: In industrial establishments, the isolation transformer\nconnected to the pipeline or vessel being heated shall be permitted to\nhave an output voltage greater than 30 but not more than 80 volts ac\nto ground where all of the following conditions apply:\n (1)\n Conditions of guarding, maintenance, and supervision ensure\nthat only qualified persons have access to the installed systems. (2) Ground-fault protection of equipment is provided. Exception No. 2: In industrial establishments, the isolation transformer\nconnected to the pipeline or vessel being heated shall be permitted to\nhave an output voltage not greater than 132 volts ac to ground where\nall of the following conditions apply:\n (1)\n (2)\n Conditions of guarding, maintenance, and supervision ensure\nthat only qualified persons service the installed systems."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p73_narr3", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["427.14 Secured. Heating element assemblies shall be secured\nto the surface being heated by means other than the thermal\ninsulation.", "427.15 Not in Direct Contact. Where the heating element is\nnot in direct contact with the pipeline or vessel being heated,\nmeans shall be provided to prevent overtemperature of the\nheating element unless the design of the heating assembly is\nsuch that its temperature limitations will not be exceeded.", "427.16 Expansion and Contraction. Heating elements and\nassemblies shall not be installed where they bridge expansion\njoints unless provisions are made for expansion and contrac-\ntion.", "427.18 Power Supply Leads.", "427.19 Electrical Connections.", "427.22 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided for electric heat\ntracing and heating panels. This requirement shall not apply in\nindustrial establishments where there is alarm indication of\nground faults and the following conditions apply:", "427.27 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the pipeline or vessel being\nheated shall not have an output voltage greater than 30 volts", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Ground-fault protection of equipment is provided. (3)\n The pipeline or vessel being heated is completely enclosed in a\ngrounded metal enclosure. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p73_fig1", "chunk_type": "figure", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["427.14 Secured. Heating element assemblies shall be secured\nto the surface being heated by means other than the thermal\ninsulation.", "427.15 Not in Direct Contact. Where the heating element is\nnot in direct contact with the pipeline or vessel being heated,\nmeans shall be provided to prevent overtemperature of the\nheating element unless the design of the heating assembly is\nsuch that its temperature limitations will not be exceeded.", "427.16 Expansion and Contraction. Heating elements and\nassemblies shall not be installed where they bridge expansion\njoints unless provisions are made for expansion and contrac-\ntion.", "427.18 Power Supply Leads.", "427.19 Electrical Connections.", "427.22 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided for electric heat\ntracing and heating panels. This requirement shall not apply in\nindustrial establishments where there is alarm indication of\nground faults and the following conditions apply:", "427.27 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the pipeline or vessel being\nheated shall not have an output voltage greater than 30 volts", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p73_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 427.14 Secured. Heating element assemblies shall be secured\nto the surface being heated by means other than the thermal\ninsulation. | 427.15 Not in Direct Contact. Where the heating element is\nnot in direct contact with the pipeline or vessel being heated,\nmeans shall be provided to prevent overtemperature of the\nheating element unless the design of the heating assembly is\nsuch that its temperature limitations will not be exceeded. | 427.16 Expansion and Contraction. Heating elements and\nassemblies shall not be installed where they bridge expansion\njoints unless provisions are made for expansion and contrac-\ntion. | 427.18 Power Supply Leads. | 427.19 Electrical Connections. | 427.22 Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall be provided for electric heat\ntracing and heating panels. This requirement shall not apply in\nindustrial establishments where there is alarm indication of\nground faults and the following conditions apply: | 427.27 Voltage Limitations. The secondary winding of the\nisolation transformer connected to the pipeline or vessel being\nheated shall not have an output voltage greater than 30 volts | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a regulation document\n\n**Main components:** This excerpt discusses regulations and guidelines related to motor circuits, motor controllers, and motor protection devices, specifically focusing on short-circuit and ground-fault protection.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.44 Orderly Shutdown\n*   Part IV. Motor Branch-Circuit Short-Circuit and Ground-Fault Protection\n*   430.51 General\n*   430.52 Rating or Setting for Individual Motor Circuit\n*   Table 430.52(C)(1)\n*   Overload Relay Table\n*   Instantaneous-Trip Circuit Breaker\n*   Motor-circuit protectors (MCPs)\n*   NEMA MG 1-2016, Motors and Generators, Part 12.59\n*   Multispeed Motor\n*   2023 Edition National Electrical Code\n*   70-349"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p74_narr1", "chunk_type": "narrative", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "427.28 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20.", "427.30 Secondary Conductor Sizing. The ampacity of the\nconductors connected to the secondary of the transformer\nshall be at least 100 percent of the total load of the heater.", "427.37 Induced Current. Induction coils shall be prevented\nfrom inducing circulating currents in surrounding metallic\nequipment, supports, or structures by shielding, isolation, or\ninsulation of the current paths. Stray current paths shall be\nbonded to prevent arcing.", "427.45 Conductor Ampacity. The ampacity of the electrically\ninsulated conductor inside the ferromagnetic envelope shall be\npermitted to exceed the values given in Table 310.16, provided\nit is identified as suitable for this use.", "427.46 Pull Boxes. Pull boxes for pulling the electrically insu-\nlated conductor in the ferromagnetic envelope shall be permit-\nted to be buried under the thermal insulation, provided their\nlocations are indicated by permanent markings on the insula-\ntion jacket surface and on drawings. For outdoor installations,\npull boxes shall be of watertight construction.", "427.48 Grounding. The ferromagnetic envelope shall be\ngrounded at both ends, and, in addition, it shall be permitted\nto be grounded at intermediate points as required by its design.\nThe ferromagnetic envelope shall be bonded at all joints to\nensure electrical continuity.", "427.55 Disconnecting Means.", "ARTICLE 430", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p74_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Percentage of Full-Load Current", "summary": "Table of percentage of full-load current: Percentage of Full-Load Current"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p74_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "427.28\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n (4) The transformer secondary connections to the pipeline or vessel\nbeing heated are completely enclosed in a grounded metal mesh or\nmetal enclosure. 427.28 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20. 427.29 Grounding. The pipeline, vessel, or both, that is being\nheated and operating at a voltage greater than 30 but not more\nthan 80 shall be grounded at designated points. 427.30 Secondary Conductor Sizing. The ampacity of the\nconductors connected to the secondary of the transformer\nshall be at least 100 percent of the total load of the heater. Part V. Induction Heating\n 427.36 Personnel Protection. Induction coils that operate or\nmay operate at a voltage greater than 30 volts ac shall be\nenclosed in a nonmetallic or split metallic enclosure, isolated,\nor made inaccessible by location to protect personnel in the\n area. 427.37 Induced Current. Induction coils shall be prevented\nfrom inducing circulating currents in surrounding metallic\nequipment, supports, or structures by shielding, isolation, or\ninsulation of the current paths. Stray current paths shall be\nbonded to prevent arcing. Part VI. Skin-Effect Heating\n 427.45 Conductor Ampacity. The ampacity of the electrically\ninsulated conductor inside the ferromagnetic envelope shall be\npermitted to exceed the values given in Table 310.16, provided\nit is identified as suitable for this use. 427.46 Pull Boxes. Pull boxes for pulling the electrically insu-\nlated conductor in the ferromagnetic envelope shall be permit-\nted to be buried under the thermal insulation, provided their\nlocations are indicated by permanent markings on the insula-\ntion jacket surface and on drawings. For outdoor installations,\npull boxes shall be of watertight construction. 427.47 Single Conductor in Enclosure. The provisions of\n300.20 shall not apply to the installation of a single conductor\nin a ferromagnetic envelope (metal enclosure). 427.48 Grounding. The ferromagnetic envelope shall be\ngrounded at both ends, and, in addition, it shall be permitted\nto be grounded at intermediate points as required by its design. The ferromagnetic envelope shall be bonded at all joints to\nensure electrical continuity. The provisions of 250.30 shall not apply to the installation of\nskin-effect heating systems. Part VII. Control and Protection\n 427.55 Disconnecting Means. (A) Switch or Circuit Breaker. Means shall be provided to\nsimultaneously disconnect all fixed electric pipeline or vessel\nheating equipment from all ungrounded conductors. The\nbranch-circuit switch or circuit breaker, where readily accessi-\nble to the user of the equipment, shall be permitted to serve as\nthe disconnecting means. The disconnecting means shall be of\n the indicating type and shall be capable of being locked in the\nopen (off) position. The disconnecting means shall be installed\nin accordance with 110.25. (B) Cord-and-Plug-Connected Equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p74_narr2", "chunk_type": "narrative", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "427.28 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20.", "427.30 Secondary Conductor Sizing. The ampacity of the\nconductors connected to the secondary of the transformer\nshall be at least 100 percent of the total load of the heater.", "427.37 Induced Current. Induction coils shall be prevented\nfrom inducing circulating currents in surrounding metallic\nequipment, supports, or structures by shielding, isolation, or\ninsulation of the current paths. Stray current paths shall be\nbonded to prevent arcing.", "427.45 Conductor Ampacity. The ampacity of the electrically\ninsulated conductor inside the ferromagnetic envelope shall be\npermitted to exceed the values given in Table 310.16, provided\nit is identified as suitable for this use.", "427.46 Pull Boxes. Pull boxes for pulling the electrically insu-\nlated conductor in the ferromagnetic envelope shall be permit-\nted to be buried under the thermal insulation, provided their\nlocations are indicated by permanent markings on the insula-\ntion jacket surface and on drawings. For outdoor installations,\npull boxes shall be of watertight construction.", "427.48 Grounding. The ferromagnetic envelope shall be\ngrounded at both ends, and, in addition, it shall be permitted\nto be grounded at intermediate points as required by its design.\nThe ferromagnetic envelope shall be bonded at all joints to\nensure electrical continuity.", "427.55 Disconnecting Means.", "ARTICLE 430", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p74_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Percentage of Full-Load Current", "summary": "Table of percentage of full-load current: Percentage of Full-Load Current"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p74_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The factory-\ninstalled attachment plug of cord-and-plug-connected equip-\nment rated 20 amperes or less and 150 volts or less to ground\nshall be permitted to be the disconnecting means. 427.56 Controls. (A) Temperature Control with \"Off\" Position. Temperature-\ncontrolled switching devices that indicate an \"off\" position and\nthat interrupt line current shall open all ungrounded conduc-\ntors when the control device is in this \"off\" position. These\ndevices shall not be permitted to serve as the disconnecting\nmeans unless capable of being locked in the open position. (B) Temperature Control Without \"Off\" Position. Tempera-\nture controlled switching devices that do not have an \"off\" posi-\ntion shall not be required to open all ungrounded conductors\nand shall not be permitted to serve as the disconnecting means. (C) Remote Temperature Controller. Remote controlled\ntemperature-actuated devices shall not be required to meet the\nrequirements of 427.56(A) and (B). These devices shall not be\npermitted to serve as the disconnecting means. (D) Combined Switching Devices. Switching devices consisting\nof combined temperature-actuated devices and manually\ncontrolled switches that serve both as the controllers and the\ndisconnecting means shall comply with all the following condi-\ntions:\n (1) Open all ungrounded conductors when manually placed\nin the \"off\" position\n (2) Be designed so that the circuit cannot be energized auto-\nmatically if the device has been manually placed in the\n\"off\" position\n (3) Be capable of being locked in the open position\n427.57 Overcurrent Protection. Heating equipment shall be\nconsidered protected against overcurrent where supplied by a\nbranch circuit as specified in 210.20 and 210.24. ARTICLE 430\n Motors, Motor Circuits, and Controllers\n Part I. General\n 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers. Informational Note No. 1: See Informational Note Figure 430.1\nfor the arrangement of this article. Informational Note No. 2: See 110.26(E) for installation\nrequirements for motor control centers. Informational Note No. 3: See 440.1 for air-conditioning and\nrefrigerating equipment. Informational Note No. 4: See Part X for additional require-\nments for motors utilizing adjustable-speed drive systems. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p74_table1", "chunk_type": "table", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "427.28 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20.", "427.30 Secondary Conductor Sizing. The ampacity of the\nconductors connected to the secondary of the transformer\nshall be at least 100 percent of the total load of the heater.", "427.37 Induced Current. Induction coils shall be prevented\nfrom inducing circulating currents in surrounding metallic\nequipment, supports, or structures by shielding, isolation, or\ninsulation of the current paths. Stray current paths shall be\nbonded to prevent arcing.", "427.45 Conductor Ampacity. The ampacity of the electrically\ninsulated conductor inside the ferromagnetic envelope shall be\npermitted to exceed the values given in Table 310.16, provided\nit is identified as suitable for this use.", "427.46 Pull Boxes. Pull boxes for pulling the electrically insu-\nlated conductor in the ferromagnetic envelope shall be permit-\nted to be buried under the thermal insulation, provided their\nlocations are indicated by permanent markings on the insula-\ntion jacket surface and on drawings. For outdoor installations,\npull boxes shall be of watertight construction.", "427.48 Grounding. The ferromagnetic envelope shall be\ngrounded at both ends, and, in addition, it shall be permitted\nto be grounded at intermediate points as required by its design.\nThe ferromagnetic envelope shall be bonded at all joints to\nensure electrical continuity.", "427.55 Disconnecting Means.", "ARTICLE 430", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table specifies the maximum rating or setting of motor branch-circuit short-circuit and ground-fault protective devices, based on the type of motor and the percentage of full-load current.\n\n**Technical details:**\n*   Table Title: Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and Ground-Fault Protective Devices\n*   Columns: Type of Motor, Nontime Delay Fuse, Dual Element (Time-Delay) Fuse, Instantaneous-Trip Breaker, Inverse Time Breaker\n*   Motor Types: Single-phase motors, AC polyphase motors other than wound-rotor, Squirrel cage - other than Design B energy-efficient - and Design B premium efficiency, Design B energy-efficient and Design B premium efficiency, Synchronous, Wound-rotor, DC (constant voltage)\n*   Percentage of Full-Load Current Values:\n    *   Nontime Delay Fuse: 300, 150\n    *   Dual Element (Time-Delay) Fuse: 175, 150\n    *   Instantaneous-Trip Breaker: 800, 1100, 250\n    *   Inverse Time Breaker: 250, 150\n*   Notes: See 430.54 for certain exceptions to the values specified. The values in the Nontime Delay Fuse column apply to time-delay Class CC fuses. The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that can be modified as in 430.52(C) (1) (a) and (C) (1) (b). Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as those used to drive reciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuit-breaker setting in excess of 200 percent of full-load current."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "Percentage of Full-Load Current", ""], ["Type of Motor", "Nontime Delay Fuse\u00b9", "Dual Element (Time-Delay) Fuse\u00b9", "Instantaneous-Trip Breaker", "Inverse Time Breaker2"], ["Single-phase motors", "300", "175", "800", "250"], ["AC polyphase motors other than wound-rotor", "300", "175", "800", "250"], ["Squirrel cage other than Design B energy-efficient and Design B premium efficiency", "300", "175", "800", "250"], ["Design B energy-efficient and Design B premium efficiency", "300", "175", "1100", "250"], ["Synchronous", "300", "175", "800", "250"], ["Wound-rotor", "150", "150", "800", "150"], ["DC (constant voltage)", "150", "150", "250", "150"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists percentage of full-load current with columns including: Percentage of Full-Load Current.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 427.28 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20. | 427.30 Secondary Conductor Sizing. The ampacity of the\nconductors connected to the secondary of the transformer\nshall be at least 100 percent of the total load of the heater. | 427.37 Induced Current. Induction coils shall be prevented\nfrom inducing circulating currents in surrounding metallic\nequipment, supports, or structures by shielding, isolation, or\ninsulation of the current paths. Stray current paths shall be\nbonded to prevent arcing. | 427.45 Conductor Ampacity. The ampacity of the electrically\ninsulated conductor inside the ferromagnetic envelope shall be\npermitted to exceed the values given in Table 310.16, provided\nit is identified as suitable for this use. | 427.46 Pull Boxes. Pull boxes for pulling the electrically insu-\nlated conductor in the ferromagnetic envelope shall be permit-\nted to be buried under the thermal insulation, provided their\nlocations are indicated by permanent markings on the insula-\ntion jacket surface and on drawings. For outdoor installations,\npull boxes shall be of watertight construction. | 427.48 Grounding. The ferromagnetic envelope shall be\ngrounded at both ends, and, in addition, it shall be permitted\nto be grounded at intermediate points as required by its design.\nThe ferromagnetic envelope shall be bonded at all joints to\nensure electrical continuity. | 427.55 Disconnecting Means. | ARTICLE 430 | 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.\n\nType of Motor | Nontime Delay Fuse\u00b9 | Dual Element (Time-Delay) Fuse\u00b9 | Instantaneous-Trip Breaker | Inverse Time Breaker2\nSingle-phase motors | 300 | 175 | 800 | 250\nAC polyphase motors other than wound-rotor | 300 | 175 | 800 | 250\nSquirrel cage other than Design B energy-efficient and Design B premium efficiency | 300 | 175 | 800 | 250\nDesign B energy-efficient and Design B premium efficiency | 300 | 175 | 1100 | 250\nSynchronous | 300 | 175 | 800 | 250\nWound-rotor | 150 | 150 | 800 | 150\nDC (constant voltage) | 150 | 150 | 250 | 150"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p74_fig1", "chunk_type": "figure", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "427.28 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20.", "427.30 Secondary Conductor Sizing. The ampacity of the\nconductors connected to the secondary of the transformer\nshall be at least 100 percent of the total load of the heater.", "427.37 Induced Current. Induction coils shall be prevented\nfrom inducing circulating currents in surrounding metallic\nequipment, supports, or structures by shielding, isolation, or\ninsulation of the current paths. Stray current paths shall be\nbonded to prevent arcing.", "427.45 Conductor Ampacity. The ampacity of the electrically\ninsulated conductor inside the ferromagnetic envelope shall be\npermitted to exceed the values given in Table 310.16, provided\nit is identified as suitable for this use.", "427.46 Pull Boxes. Pull boxes for pulling the electrically insu-\nlated conductor in the ferromagnetic envelope shall be permit-\nted to be buried under the thermal insulation, provided their\nlocations are indicated by permanent markings on the insula-\ntion jacket surface and on drawings. For outdoor installations,\npull boxes shall be of watertight construction.", "427.48 Grounding. The ferromagnetic envelope shall be\ngrounded at both ends, and, in addition, it shall be permitted\nto be grounded at intermediate points as required by its design.\nThe ferromagnetic envelope shall be bonded at all joints to\nensure electrical continuity.", "427.55 Disconnecting Means.", "ARTICLE 430", "430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p74_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p74_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 9, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Percentage of Full-Load Current", "summary": "Table of percentage of full-load current: Percentage of Full-Load Current"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 427.28 Induced Currents. All current-carrying components\nshall be installed in accordance with 300.20. | 427.30 Secondary Conductor Sizing. The ampacity of the\nconductors connected to the secondary of the transformer\nshall be at least 100 percent of the total load of the heater. | 427.37 Induced Current. Induction coils shall be prevented\nfrom inducing circulating currents in surrounding metallic\nequipment, supports, or structures by shielding, isolation, or\ninsulation of the current paths. Stray current paths shall be\nbonded to prevent arcing. | 427.45 Conductor Ampacity. The ampacity of the electrically\ninsulated conductor inside the ferromagnetic envelope shall be\npermitted to exceed the values given in Table 310.16, provided\nit is identified as suitable for this use. | 427.46 Pull Boxes. Pull boxes for pulling the electrically insu-\nlated conductor in the ferromagnetic envelope shall be permit-\nted to be buried under the thermal insulation, provided their\nlocations are indicated by permanent markings on the insula-\ntion jacket surface and on drawings. For outdoor installations,\npull boxes shall be of watertight construction. | 427.48 Grounding. The ferromagnetic envelope shall be\ngrounded at both ends, and, in addition, it shall be permitted\nto be grounded at intermediate points as required by its design.\nThe ferromagnetic envelope shall be bonded at all joints to\nensure electrical continuity. | 427.55 Disconnecting Means. | ARTICLE 430 | 430.1 Scope. This article covers motors, motor branch-circuit\nand feeder conductors and their protection, motor overload\nprotection, motor control circuits, motor controllers, and\nmotor control centers.\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table specifies the maximum rating or setting of motor branch-circuit short-circuit and ground-fault protective devices, based on the type of motor and the percentage of full-load current.\n\n**Technical details:**\n*   Table Title: Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and Ground-Fault Protective Devices\n*   Columns: Type of Motor, Nontime Delay Fuse, Dual Element (Time-Delay) Fuse, Instantaneous-Trip Breaker, Inverse Time Breaker\n*   Motor Types: Single-phase motors, AC polyphase motors other than wound-rotor, Squirrel cage - other than Design B energy-efficient - and Design B premium efficiency, Design B energy-efficient and Design B premium efficiency, Synchronous, Wound-rotor, DC (constant voltage)\n*   Percentage of Full-Load Current Values:\n    *   Nontime Delay Fuse: 300, 150\n    *   Dual Element (Time-Delay) Fuse: 175, 150\n    *   Instantaneous-Trip Breaker: 800, 1100, 250\n    *   Inverse Time Breaker: 250, 150\n*   Notes: See 430.54 for certain exceptions to the values specified. The values in the Nontime Delay Fuse column apply to time-delay Class CC fuses. The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that can be modified as in 430.52(C) (1) (a) and (C) (1) (b). Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as those used to drive reciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuit-breaker setting in excess of 200 percent of full-load current."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p75_narr1", "chunk_type": "narrative", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.2 Reconditioned Motors. Reconditioned motors shall be\npermitted if the reconditioning has been conducted in accord-\nance with the manufacturer's instructions or, if no instructions\nare provided, nationally recognized standards.", "430.5 Other Articles. Motors and controllers shall also comply\nwith the applicable provisions of Table 430.5.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.5 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p75_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Informational Note No. 5: See Part XI for additional require-\n ments for motors that operate over 1000 volts, nominal. 430.2 Reconditioned Motors. Reconditioned motors shall be\npermitted if the reconditioning has been conducted in accord-\nance with the manufacturer's instructions or, if no instructions\nare provided, nationally recognized standards. Reconditioned motors identified for use in hazardous (clas-\nsified) locations shall be listed as reconditioned if installed in\nhazardous (classified) locations. Informational Note: See ANSI/EASA AR100-2020, Recommended\nPractice for the Repair of Rotating Electrical Apparatus, for informa-\ntion on the rewinding and repair of motors. 430.4 Part-Winding Motors. Where separate overload devices\nare used with a standard part-winding start induction motor,\neach half of the motor winding shall be individually protected\nin accordance with 430.32 and 430.37 with a trip current one-\nhalf that specified. General, 430.1 through 430.18\n 430.6\n Each motor-winding connection shall have branch-circuit\nshort-circuit and ground-fault protection rated at not more\nthan one-half that specified by 430.52. Exception: A short-circuit and ground-fault protective device shall be\npermitted for both windings if the device will allow the motor to start. Where time-delay (dual-element) fuses are used, they shall be permitted\nto have a rating not exceeding 150 percent of the motor full-load\n current. 430.5 Other Articles. Motors and controllers shall also comply\nwith the applicable provisions of Table 430.5. 430.6 Conductor Ampacity and Motor Rating Determination. The size of conductors supplying equipment covered by this\narticle shall be selected from the ampacity tables in 310.15 or\nshall be calculated in accordance with 310.14(B). Where flexi-\nble cord is used, the size of the conductor shall be selected in\naccordance with 400.5. The required conductor ampacity and\nmotor ratings shall be determined in accordance with\n430.6(A), (B), (C), and (D). (A) General Motor Applications. For general motor applica-\ntions, current ratings shall be determined based on 430.6(A)\n(1) and (A)(2)."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p75_narr2", "chunk_type": "narrative", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.2 Reconditioned Motors. Reconditioned motors shall be\npermitted if the reconditioning has been conducted in accord-\nance with the manufacturer's instructions or, if no instructions\nare provided, nationally recognized standards.", "430.5 Other Articles. Motors and controllers shall also comply\nwith the applicable provisions of Table 430.5.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.5 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p75_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Part I\n Motor Circuit Conductors, 430.21 through 430.29\nMotor and Branch-Circuit Overload Protection, 430.31\nthrough 430.44\n Part II\n Part III\n Motor Branch-Circuit Short-Circuit and Ground-Fault\nProtection, 430.51 through 430.58\n Part IV\n Motor Feeder Short-Circuit and Ground-Fault Protection,\n430.61 through 430.63\n Part V\n Motor Control Circuits, 430.71 through 430.75\n Part VI\n Table 430.5 Other Articles\n Equipment/Occupancy\n Motor Controllers, 430.81 through 430.90\n Part VII\n Motor Control Centers, 430.92 through 430.99\nDisconnecting Means, 430.101 through 430.113\nAdjustable-Speed Drive Systems, 430.120 through 430.131\nOver 1000 Volts, Nominal, 430.201 through 430.208\nProtection of Live Parts - All Voltages, 430.231\n Part VIII\n Air-conditioning and\n Article\n Section\n Part IX\n refrigerating equipment\n Part X\n Capacitors\n 460.8, 460.9\n Part XI\n Commercial garages; aircraft\n 511, 513, 514,\n Part XII\n hangars; motor fuel\n through 430.233\n Grounding All Voltages, 430.241 through 430.245\nTables, Tables 430.247 through 430.251(B)\n Part XIII\n Part XIV\n To Supply\n Motor feeder\n overcurrent protection\n Motor feeder conductors\n Part V\n dispensing facilities; bulk\n storage plants; spray\n application, dipping, and\ncoating processes; and\n inhalation anesthetizing\nlocations\n Cranes and hoists\n 515, 516, and\n517 Part IV\n Part II\n Electrically driven or\n Motor controller\ndisconnecting means\n Part IX\n controlled irrigation\nmachines\n Motor branch-circuit short-circuit\n Part IV\n Elevators, dumbwaiters,\n and ground-fault protection\n escalators, moving walks,\n Motor control circuits\n Part VI\n wheelchair lifts, and stairway\n Motor controller\n Part VII\n chair lifts\n Motor overload protection\n Part III\n Fire pumps\n Hazardous (classified)\n 500-503, 505,\n Motor branch-circuit conductors\n Part II\n locations\n and 506\n Local motor\ndisconnecting means\n Motor thermal protection\n Industrial machinery\n Part IX\n Motion picture projectors\n Motor\n Part I\n 540.11 and\n540.20\n Motion picture and television\n Part III\n studios and similar locations\n Grounding\n Part XIII\n Resistors and reactors\n Secondary controller\n Theaters, audience areas of\n 520.48\n Part II\n Secondary conductors\n motion picture and\n Part II\n television studios, and\n Secondary resistor\n Article 470\n similar locations\n Informational Note Figure 430.1\n Article 430 Contents. Transformers and transformer\nvaults\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p75_fig1", "chunk_type": "figure", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.2 Reconditioned Motors. Reconditioned motors shall be\npermitted if the reconditioning has been conducted in accord-\nance with the manufacturer's instructions or, if no instructions\nare provided, nationally recognized standards.", "430.5 Other Articles. Motors and controllers shall also comply\nwith the applicable provisions of Table 430.5.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.5 Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p75_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.2 Reconditioned Motors. Reconditioned motors shall be\npermitted if the reconditioning has been conducted in accord-\nance with the manufacturer's instructions or, if no instructions\nare provided, nationally recognized standards. | 430.5 Other Articles. Motors and controllers shall also comply\nwith the applicable provisions of Table 430.5. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical standard\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 430, specifically section 430.53, which outlines requirements for motor circuits, motor controllers, and related protection devices. It details conditions for using the smallest rated motor protection, group installations, and single motor taps.\n\n**Technical details:**\n*   Article: 430\n*   Section: 430.53\n*   Title: MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n*   Keywords: motor, motor circuits, controllers, overload protection, short-circuit protection, ground-fault protection, branch circuit, single motor taps, tap conductors, overcurrent protection\n*   Measurements: 1000 volts, 15 amperes, 6 amperes, 7.5 m (25 ft), 3 m (10 ft)\n*   References: 430.32, 430.52, 430.40, 430.22, 240.4(B), Article 240, 110.10\n*   Standard: NATIONAL ELECTRICAL CODE\n*   Edition: 2023 Edition\n*   Page: 70-351"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p76_narr1", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.6\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n (1) Table Values. Other than for motors built for low speeds\n(less than 1200 RPM) or high torques, and for multispeed\nmotors, the values given in Table 430.247, Table 430.248, Table\n430.249, and Table 430.250 shall be used instead of the actual\ncurrent rating marked on the motor nameplate to determine\nthe following:\n (1) Ampacity of conductors\n (2) Current ratings of switches\n (3) Current ratings of branch-circuit short-circuit and\nground-fault protection\n Where a motor is marked in amperes, but not horsepower,\nthe horsepower rating shall be assumed to be that correspond-\ning to the value given in Table 430.247, Table 430.248, Table\n430.249, and Table 430.250, interpolated if necessary. Exception No. 1: Multispeed motors shall be in accordance with\n430.22(B) and 430.52. Exception No. 2: For equipment that employs a shaded-pole or\npermanent-split capacitor-type fan or blower motor that is marked with\nthe motor typeand the marking on the equipment nameplate is not less\nthan the current marked on the fan or blower motor nameplate, the full-\nload current marked on the nameplate of the appliance shall be used to\ndetermine the ampacity of branch-circuit conductorsin addition to the\ncurrent ratings of the following:\n (1)\n (2)\n (3)\n Disconnecting means\n Motor controllers\n Short-circuit and ground-fault protective devices\n (4) Separate overload protective devices\n Exception No. 3: For a listed motor-operated appliance that is marked\nwith both motor horsepower and full-load current, the motor full-load\ncurrent marked on the nameplate of the appliance shall be used instead\nof the horsepower rating on the appliance nameplate to determine the\nampacity of branch-circuit conductorsin addition to the current ratings\nof the following:\n (1) Disconnecting means\n (2)\n Motor controllers\n (3) Short-circuit and ground-fault protective devices\n (4) Separate overload protective devices\n (2) Nameplate Values. The motor nameplate current ratings\nshall be used to determine the values for the following:\n (1) Separate motor overload protection\n (2) For motors built for low speeds (less than 1200 RPM),\nhigh torques, canned pumps, or multispeed motors, the\nfollowing:\n a. Ampacity of conductors\n b. Current ratings of switches\n c. Current ratings of branch-circuit short-circuit and\nground-fault protection\n (3) Large motors exceeding the values in Part XIV shall use\nthe nameplate current rating for conductor sizing. (B) Torque Motors. For torque motors, the rated current shall\nbe locked-rotor current, and this nameplate current shall be\nused to determine the ampacity of the branch-circuit conduc-\ntors covered in 430.22 and 430.24, the current rating of the\nmotor overload protection, and the current rating of motor\nbranch-circuit short-circuit and ground-fault protection in\naccordance with 430.52(B). Informational Note: See 430.83 (D) and 430.110 for information\non motor controllers and disconnecting means."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p76_narr2", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(C) Alternating-Current Adjustable Voltage Motors. For\nmotors used in alternating-current, adjustable voltage, variable\ntorque drive systems, the ampacity of conductors, or current\nratings of switches, branch-circuit short-circuit and ground-\nfault protection, and so forth, shall be based on the maximum\noperating current marked on the motor nameplate or the\ncontrol nameplate, or both. If the maximum operating current\ndoes not appear on the nameplate, the current rating determi-\nnation shall be based on 150 percent of the values given in\nTable 430.249 and Table 430.250. (D) Valve Actuator Motor Assemblies. For valve actuator\nmotor assemblies (VAMS), the rated current shall be the name-\nplate full-load current, and this current shall be used to deter-\nmine the maximum rating or setting of the motor branch-\ncircuit short-circuit and ground-fault protective device and the\nampacity of the conductors. 430.7 Marking on Motors and Multimotor Equipment. (A) Usual Motor Applications. A motor shall be marked with\nthe following information:\n (1) Manufacturer's name. (2)\n (3)\n (4)\n Rated volts and full-load current. For a multispeed\nmotor, full-load current for each speed, except shaded-\npole and permanent-split capacitor motors where\namperes are required only for maximum speed. Rated frequency and number of phases if an ac motor. Rated full-load speed. (5)\n Rated temperature rise or the insulation system class and\nrated ambient temperature. (6) Time rating. The time rating shall be 5, 15, 30, or\n60 minutes, or continuous. (7) Rated horsepower if % hp or more. For a multispeed\nmotor rated % hp or more, rated horsepower for each\nspeed, except shaded-pole and permanent-split capaci-\ntor motors rated % hp or more where rated horsepower\nis required only for maximum speed. Motors of arc weld-\ners are not required to be marked with the horsepower\nrating. (8) Code letter or locked-rotor amperes if an alternating-\ncurrent motor rated \u00bd hp or more. On polyphase\nwound-rotor motors, the code letter shall be omitted. Informational Note No. 1: See 430.7(B). (9) Design letter for design A, B, C, or D motors. Informational Note No. 2: See ANSI/NEMA MG 1-2016, Motors\nand Generators, Part 1, Definitions, for information on motor\ndesign letter definition. (10) Secondary volts and full-load current if a wound-rotor\ninduction motor. (11) Field current and voltage for dc excited synchronous\n motors. (12) Winding-straight shunt, stabilized shunt, compound,\nor series, if a dc motor. Fractional horsepower dc motors\n175 mm (7 in.) or less in diameter shall not be required\nto be marked."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p76_narr3", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(13) A motor provided with a thermal protector complying\nwith 430.32(A) (2) or (B) (2) shall be marked \"thermally\nprotected.\" Thermally protected motors rated 100 watts\nor less and complying with 430.32 (B) (2) shall be permit-\nted to use the abbreviated marking \"T.P.\"\n (14) A motor complying with 430.32 (B) (4) shall be marked\n\"impedance protected.\" Impedance-protected motors\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p76_fig1", "chunk_type": "figure", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p76_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) related to motor circuits, motor controllers, and motor protection. It covers topics such as tap conductors, overcurrent protection, fuseholders, and circuit breakers.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   430.54 Multimotor and Combination-Load Equipment\n*   430.55 Combined Overcurrent Protection\n*   430.56 Branch-Circuit Protective Devices\n*   430.57 Size of Fuseholder\n*   430.58 Rating of Circuit Breaker\n*   Part V. Motor Feeder Short-Circuit and Ground-Fault Protection\n*   430.61 General\n*   430.62 Rating or Setting - Motor Load\n*   430.63 Rating or Setting - Motor Load and Other Load(s)\n*   Part VI. Motor Control Circuits\n*   430.71 General\n*   430.72 Overcurrent Protection\n*   NEC 2023 Edition\n*   NFPA\n*   7.5 m (25 ft)\n*   430.52\n*   430.110\n*   430.24\n*   440.22\n*   430.62\n*   724.43\n*   Table 11(A)\n*   Table 11(B)\n*   430.72(B)(1)\n*   430.72(B)(2)"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p77_narr1", "chunk_type": "narrative", "page_numbers": [77], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "\u13a0", "ABCDEFGH KLMNPRST>", "\u0420", "U", "22.4 and up", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p77_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Protection Provided by Motor Branch-Circuit Protective Device(s)", "summary": "Table of protection provided by motor branch-circuit protective device(s): Protection Provided by Motor Branch-Circuit Protective Device(s)"}], "captions_on_page": ["Table 430.7(B) Locked-Rotor Indicating Code Letters"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p77_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n rated 100 watts or less and complying with 430.32(B) (4)\nshall be permitted to use the abbreviated marking \"Z.P.\"\n(15) Motors equipped with electrically powered condensation\nprevention heaters shall be marked with the rated heater\nvoltage, number of phases, and the rated power in watts. (16) Motors that are electronically protected from overloads\nin accordance with 430.32(A) (2) and (B) (2) shall be\nmarked \"electronically protected\" or \"E.P.\"\n (B) Locked-Rotor Indicating Code Letters. Code letters\nmarked on motor nameplates to show motor input with locked\nrotor shall be in accordance with Table 430.7(B). The code letter indicating motor input with locked rotor\nshall be in an individual block on the nameplate, properly\ndesignated. (1) Multispeed Motors. Multispeed motors shall be marked\nwith the code letter designating the locked-rotor kilovolt-\nampere (kVA) per horsepower (hp) for the highest speed at\nwhich the motor can be started. Exception: Constant horsepower multispeed motors shall be marked with\nthe code letter giving the highest locked-rotor kilovolt-ampere (kVA) per\nhorsepower (hp). (2) Single-Speed Motors. Single-speed motors starting on wye\nconnection and running on delta connections shall be marked\nwith a code letter corresponding to the locked-rotor kilovolt-\nampere (kVA) per horsepower (hp) for the wye connection. (3) Dual-Voltage Motors. Dual-voltage motors that have a\ndifferent locked-rotor kilovolt-ampere (KVA) per horsepower\n(hp) on the two voltages shall be marked with the code letter\nfor the voltage giving the highest locked-rotor kilovolt-ampere\n(kVA) per horsepower (hp). (4) 50/60 Hz Motors. Motors with 50- and 60-Hz ratings shall\nbe marked with a code letter designating the locked-rotor\nkilovolt-ampere (kVA) per horsepower (hp) on 60 Hz. Table 430.7(B) Locked-Rotor Indicating Code Letters\n Code Letter\n \u13a0\n ABCDEFGH KLMNPRST>\n \u0420\n U\n Kilovolt-Amperes per Horsepower\nwith Locked Rotor\n 0-3.14\n 3.15-3.54\n 3.55-3.99\n 4.0-4.49\n 4.5-4.99\n 5.0-5.59\n5.6-6.29\n 6.3-7.09\n 7.1-7.99\n 8.0-8.99\n 9.0-9.99\n 10.0-11.19\n 11.2-12.49\n 12.5-13.99\n 14.0-15.99\n 16.0-17.99\n 18.0-19.99\n 20.0-22.39\n 22.4 and up\n 430.8\n (5) Part-Winding Motors. Part-winding start motors shall be\nmarked with a code letter designating the locked-rotor kilovolt-\nampere (kVA) per horsepower (hp) that is based on the\nlocked-rotor current for the full winding of the motor. (C) Torque Motors. Torque motors are rated for operation at\nstandstill and shall be marked in accordance with 430.7(A),\nexcept that locked-rotor torque shall replace horsepower. (D) Multimotor and Combination-Load Equipment. (1) Factory-Wired. Multimotor and combination-load equip-\nment shall be provided with a visible nameplate marked with\nthe manufacturer's name, the rating in volts, frequency,\nnumber of phases, minimum supply circuit conductor ampac-\nity, and the maximum ampere rating of the circuit short-circuit\nand ground-fault protective device."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p77_narr2", "chunk_type": "narrative", "page_numbers": [77], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "\u13a0", "ABCDEFGH KLMNPRST>", "\u0420", "U", "22.4 and up", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p77_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Protection Provided by Motor Branch-Circuit Protective Device(s)", "summary": "Table of protection provided by motor branch-circuit protective device(s): Protection Provided by Motor Branch-Circuit Protective Device(s)"}], "captions_on_page": ["Table 430.7(B) Locked-Rotor Indicating Code Letters"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p77_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The conductor ampacity\nshall be calculated in accordance with 430.24 and counting all\nof the motors and other loads that will be operated at the same\ntime. The short-circuit and ground-fault protective device\nrating shall not exceed the value calculated in accordance with\n430.53. Multimotor equipment for use on two or more circuits\nshall be marked with the preceding information for each\ncircuit. (2) Not Factory-Wired. Where the equipment is not factory-\nwired and the individual nameplates of motors and other loads\nare visible after assembly of the equipment, the individual\nnameplates shall be permitted to serve as the required mark-\ning. 430.8 Marking on Motor Controllers. A motor controller shall\nbe marked with the manufacturer's name or identification, the\nvoltage, the current or horsepower rating, the short-circuit\ncurrent rating, and other necessary data to properly indicate\nthe applications for which it is suitable. Exception No. 1: The short-circuit current rating is not required for\nmotor controllers applied in accordance with 430.81(A) or (B). Exception No. 2: The short-circuit current rating is not required to be\nmarked on the motor controller when the short-circuit current rating of\nthe motor controller is marked elsewhere on the assembly. Exception No. 3: The short-circuit current rating is not required to be\nmarked on the motor controller when the assembly into which it is\ninstalled has a marked short-circuit current rating. Exception No. 4: Short-circuit current ratings are not required for motor\ncontrollers rated less than 2 hp at 300 V or less and listed exclusively\nfor general-purpose branch circuits. A motor controller that includes motor overload protection\nsuitable for group motor application shall be marked with the\nmotor overload protection and the maximum branch-circuit\nshort-circuit and ground-fault protection for such applications. Combination motor controllers that employ adjustable\ninstantaneous trip circuit breakers shall be clearly marked to\nindicate the ampere settings of the adjustable trip element. Where a motor controller is built in as an integral part of a\nmotor or of a motor-generator set, individual marking of the\nmotor controller shall not be required if the necessary data are\non the nameplate. For motor controllers that are an integral\npart of equipment approved as a unit, the above marking shall\nbe permitted on the equipment nameplate. Informational Note: See 110.10 for information on circuit impe-\ndance and other characteristics. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p77_table1", "chunk_type": "table", "page_numbers": [77], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "\u13a0", "ABCDEFGH KLMNPRST>", "\u0420", "U", "22.4 and up", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.7(B) Locked-Rotor Indicating Code Letters"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n**Main components:** Table showing the maximum rating of overcurrent protective devices in amperes based on control circuit conductor size (AWG) and protection method.\n**Technical details:**\n*   Table Title: Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes\n*   Columns:\n    *   Column A: Separate Protection Provided\n        *   Copper\n        *   Aluminum or Copper-Clad Aluminum\n    *   Column B: Protection Provided by Motor Branch-Circuit Protective Device(s) Conductors Within Enclosure\n        *   Copper\n        *   Aluminum or Copper-Clad Aluminum\n    *   Column C: Protection Provided by Motor Branch-Circuit Protective Device(s) Conductors Extend Beyond Enclosure\n        *   Copper\n        *   Aluminum or Copper-Clad Aluminum\n*   Rows (Control Circuit Conductor Size AWG): 18, 16, 14, 12, 10, Larger than 10\n*   Values: Numerical values for each AWG size under different protection methods (e.g., 7, 10, 25, 40, 100, 120, 160, 45, 60, 90, 75)\n*   Notes:\n    *   Value specified in 310.15 as applicable.\n    *   400 percent of value specified in Table 310.17 for 60\u00b0C conductors.\n    *   300 percent of value specified in Table 310.16 for 60\u00b0C conductors."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "Protection Provided by Motor Branch-Circuit Protective Device(s)"], ["", "Column A", "Column B", "Column C"], ["", "Separate Protection Provided", "Conductors Within Enclosure", "Conductors Extend Beyond Enclosure"], ["Control Circuit", "Aluminum or", "Aluminum or", "Aluminum or"], ["Conductor Size (AWG)", "Copper-Clad Aluminum Copper", "Copper-Clad Aluminum Copper", "Copper-Clad Aluminum Copper"], ["18", "7", "25", "7"], ["16", "10", "40", "10"], ["14", "(Note 1)", "100", "45"], ["12", "(Note 1) (Note 1)", "120", "100", "60", "45"], ["10", "(Note 1) (Note 1)", "160", "140", "90", "75"], ["Larger than 10", "(Note 1) (Note 1)", "(Note 2) (Note 2)", "(Note 3) (Note 3)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists protection provided by motor branch-circuit protective device(s) with columns including: Protection Provided by Motor Branch-Circuit Protective Device(s).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | \u13a0 | ABCDEFGH KLMNPRST> | \u0420 | U | 22.4 and up | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 430.7(B) Locked-Rotor Indicating Code Letters\n\n| Column A | Column B | Column C | |\n| Separate Protection Provided | Conductors Within Enclosure | Conductors Extend Beyond Enclosure | |\nControl Circuit | Aluminum or | Aluminum or | Aluminum or | |\nConductor Size (AWG) | Copper-Clad Aluminum Copper | Copper-Clad Aluminum Copper | Copper-Clad Aluminum Copper | |\n18 | 7 | 25 | 7 | |\n16 | 10 | 40 | 10 | |\n14 | (Note 1) | 100 | 45 | |\n12 | (Note 1) (Note 1) | 120 | 100 | 60 | 45\n10 | (Note 1) (Note 1) | 160 | 140 | 90 | 75\nLarger than 10 | (Note 1) (Note 1) | (Note 2) (Note 2) | (Note 3) (Note 3) | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p77_fig1", "chunk_type": "figure", "page_numbers": [77], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "\u13a0", "ABCDEFGH KLMNPRST>", "\u0420", "U", "22.4 and up", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.7(B) Locked-Rotor Indicating Code Letters"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p77_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p77_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Protection Provided by Motor Branch-Circuit Protective Device(s)", "summary": "Table of protection provided by motor branch-circuit protective device(s): Protection Provided by Motor Branch-Circuit Protective Device(s)"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | \u13a0 | ABCDEFGH KLMNPRST> | \u0420 | U | 22.4 and up | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n**Main components:** Table showing the maximum rating of overcurrent protective devices in amperes based on control circuit conductor size (AWG) and protection method.\n**Technical details:**\n*   Table Title: Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes\n*   Columns:\n    *   Column A: Separate Protection Provided\n        *   Copper\n        *   Aluminum or Copper-Clad Aluminum\n    *   Column B: Protection Provided by Motor Branch-Circuit Protective Device(s) Conductors Within Enclosure\n        *   Copper\n        *   Aluminum or Copper-Clad Aluminum\n    *   Column C: Protection Provided by Motor Branch-Circuit Protective Device(s) Conductors Extend Beyond Enclosure\n        *   Copper\n        *   Aluminum or Copper-Clad Aluminum\n*   Rows (Control Circuit Conductor Size AWG): 18, 16, 14, 12, 10, Larger than 10\n*   Values: Numerical values for each AWG size under different protection methods (e.g., 7, 10, 25, 40, 100, 120, 160, 45, 60, 90, 75)\n*   Notes:\n    *   Value specified in 310.15 as applicable.\n    *   400 percent of value specified in Table 310.17 for 60\u00b0C conductors.\n    *   300 percent of value specified in Table 310.16 for 60\u00b0C conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p78_narr1", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["10 and smaller"], "section_path_str": "10 and smaller", "local_headings": ["10 and smaller"], "headings_on_page": ["430.9 Terminals.", "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.10 Wiring Space in Enclosures.", "430.11 Protection Against Liquids. Suitable guards or enclo-\nsures shall be provided to protect exposed current-carrying\nparts of motors and the insulation of motor leads where\ninstalled directly under equipment, or in other locations where\ndripping or spraying oil, water, or other liquid is capable of\noccurring, unless the motor is designed for the existing condi-", "430.12 Motor Terminal Housings.", "5 and 7\u00bd\n10 and 15", "1 and smaller", "10 and smaller"], "tables_on_page": [], "captions_on_page": ["Table 430.10(B) Minimum Wire-Bending Space at the\nTerminals of Enclosed Motor Controllers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.9\n 430.9 Terminals. ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n (A) Markings. Terminals of motors and controllers shall be\nsuitably marked or colored where necessary to indicate the\nproper connections. (B) Conductors. Motor controllers and terminals of control\ncircuit devices shall be connected with copper conductors\nunless identified for use with a different conductor. (C) Torque Requirements. Control circuit devices with screw-\ntype pressure terminals used with 14 AWG or smaller copper\nconductors shall be torqued to a minimum of 0.8 N.m\n(7 lb-in.) unless identified for a different torque value. 430.10 Wiring Space in Enclosures. (A) General. Enclosures for motor controllers and disconnect-\ning means shall not be used as junction boxes, auxiliary gutters,\nor raceways for conductors feeding through or tapping off to\nthe other apparatus unless designs are employed that provide\nadequate space for this purpose. Informational Note: See 312.8 for switch and overcurrent-device\nenclosures. (B) Wire-Bending Space in Enclosures. Minimum wire-\nbending space within the enclosures for motor controllers shall\nbe in accordance with Table 430.10(B) where measured in a\nstraight line from the end of the lug or wire connector (in the\ndirection the wire leaves the terminal) to the wall or barrier. Where alternate wire termination means are substituted for\nthat supplied by the manufacturer of the motor controller, they\nshall be of a type identified by the manufacturer for use with\nthe motor controller and shall not reduce the minimum wire-\nbending space. Table 430.10(B) Minimum Wire-Bending Space at the\nTerminals of Enclosed Motor Controllers\n 430.11 Protection Against Liquids. Suitable guards or enclo-\nsures shall be provided to protect exposed current-carrying\nparts of motors and the insulation of motor leads where\ninstalled directly under equipment, or in other locations where\ndripping or spraying oil, water, or other liquid is capable of\noccurring, unless the motor is designed for the existing condi-\n tions. 430.12 Motor Terminal Housings. (A) Material. Where motors are provided with terminal hous-\nings, the housings shall be of metal and of substantial construc-\ntion. Exception: In other than hazardous (classified) locations, substantial,\nnonmetallic, noncombustible housings shall be permitted, provided an\ninternal grounding means between the motor frame and the equipment\ngrounding connection is incorporated within the housing. (B) Dimensions and Space Wire-to-Wire Connections. Where these terminal housings enclose wire-to-wire connec-\ntions, they shall have minimum dimensions and usable volumes\nin accordance with Table 430.12(B). Table\n 430.12(B) Terminal\n Connections\n Housings\n Wire-to-Wire\n Motors 275 mm (11 in.) in Diameter or Less\n Horsepower\n mm\n Dimension\n Cover Opening Minimum\n Usable Volume\n Minimum\n in."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p78_narr2", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["10 and smaller"], "section_path_str": "10 and smaller", "local_headings": ["10 and smaller"], "headings_on_page": ["430.9 Terminals.", "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.10 Wiring Space in Enclosures.", "430.11 Protection Against Liquids. Suitable guards or enclo-\nsures shall be provided to protect exposed current-carrying\nparts of motors and the insulation of motor leads where\ninstalled directly under equipment, or in other locations where\ndripping or spraying oil, water, or other liquid is capable of\noccurring, unless the motor is designed for the existing condi-", "430.12 Motor Terminal Housings.", "5 and 7\u00bd\n10 and 15", "1 and smaller", "10 and smaller"], "tables_on_page": [], "captions_on_page": ["Table 430.10(B) Minimum Wire-Bending Space at the\nTerminals of Enclosed Motor Controllers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "cm\u00b3\n in.3\n 1%\n 10.5\n 1\u00bd, 2, and 3b\n 1%\u00be\n 16.8\n 5 and 7\u00bd\n10 and 15\n 22.4\n 2\u00bd\n 36.4\n 1 and smaller\n Wires\n Terminal\nper\n Motors Over 275 mm (11 in.) in Diameter - Alternating-Current\n Motors\n Size of Wire\n (AWG or\nkcmil)\n mm\n in. mm\n in. 10 and smaller\n Not specified\n 4-3. 2\u00bd\n Maximum Full\nLoad Current for\n3-Phase Motors\nwith Maximum of\n12 Leads\n(Amperes)\n Terminal Box\nCover\nOpening\nMinimum\nDimension\n Typical\nMaximum\n Usable Volume\n Horsepower\n Minimum\n 3-Phase\n 230 460\n mm\n in. cm\u00b3\n in.\u00b3\n Volt\n Volt\n 2.5\n 36.4\n 3.3\n 1,265\n 4.0\n 2,295\n 3/0-4/0\n 5.0\n 4,135\n 6.0\n 7,380 450\n 7.0\n 13,775\n 8.0\n 25,255\n 1540\n \"Where provision for three or more wires per terminal exists, the mini-\n mum wire-bending space shall be in accordance with the requirements\nof 312.6(B). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p78_fig1", "chunk_type": "figure", "page_numbers": [78], "section_path": ["10 and smaller"], "section_path_str": "10 and smaller", "local_headings": ["10 and smaller"], "headings_on_page": ["430.9 Terminals.", "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.10 Wiring Space in Enclosures.", "430.11 Protection Against Liquids. Suitable guards or enclo-\nsures shall be provided to protect exposed current-carrying\nparts of motors and the insulation of motor leads where\ninstalled directly under equipment, or in other locations where\ndripping or spraying oil, water, or other liquid is capable of\noccurring, unless the motor is designed for the existing condi-", "430.12 Motor Terminal Housings.", "5 and 7\u00bd\n10 and 15", "1 and smaller", "10 and smaller"], "captions_on_page": ["Table 430.10(B) Minimum Wire-Bending Space at the\nTerminals of Enclosed Motor Controllers"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p78_fig1"}], "tables_on_page": [], "text": "Section: 10 and smaller\nHeadings: 430.9 Terminals. | ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.10 Wiring Space in Enclosures. | 430.11 Protection Against Liquids. Suitable guards or enclo-\nsures shall be provided to protect exposed current-carrying\nparts of motors and the insulation of motor leads where\ninstalled directly under equipment, or in other locations where\ndripping or spraying oil, water, or other liquid is capable of\noccurring, unless the motor is designed for the existing condi- | 430.12 Motor Terminal Housings. | 5 and 7\u00bd\n10 and 15 | 1 and smaller | 10 and smaller\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, Article 430, addressing motors, motor circuits, and controllers.\n\n**Technical details:**\n*   Article 430.75: Exception No. 1, Exception No. 2\n*   Article 430.81: General, Stationary Motor of 1/8 Horsepower or Less, Portable Motor of 1/3 Horsepower or Less\n*   Article 430.82: Motor Controller Design, Starting and Stopping, Autotransformer, Rheostats\n*   Article 430.83: Ratings, General, Horsepower Ratings, Circuit Breaker, Molded Case Switch, Small Motors, Stationary Motors of 2 Horsepower or Less, Torque Motors, Voltage Rating, Short-Circuit Current Rating\n*   Voltage examples: 240 volts, 480 volts, 120/240 volts, 480Y/277 volts\n*   Tables: Table 430.247, Table 430.248, Table 430.249, Table 430.250\n*   Keywords: motor control circuit, disconnecting means, motor controller, overload protection, full-load current rating, fault current\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition\n*   Page number: 70-354"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p79_narr1", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "6 Leads (Amperes)", "250 or less", "12 and 10", "8 and 6", "430.14 Location of Motors.", "430.16 Exposure to Dust Accumulations. In locations where\ndust or flying material collects on or in motors in such quanti-\nties as to seriously interfere with the ventilation or cooling of\nmotors and thereby cause dangerous temperatures, suitable\ntypes of enclosed motors that do not overheat under the\nprevailing conditions shall be used.", "430.17 Highest Rated or Smallest Rated Motor. In determin-\ning compliance with 430.24, 430.53(B), and 430.53(C), the\nhighest rated or smallest rated motor shall be based on the\nrated full-load current as selected from Table 430.247, Table\n430.248, Table 430.249, and Table 430.250.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.12(C)(1) Terminal Spacings - Fixed Terminals", "Table 430.12(C)(2) Usable Volumes \u2014 Fixed Terminals"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Direct-Current Motors\n 430.18\n Table 430.12(C)(1) Terminal Spacings - Fixed Terminals\n Maximum Full-Load\nCurrent for Motors\nwith Maximum of\n 6 Leads (Amperes)\n Terminal Box\nMinimum Dimensions\n Usable Volume\n Minimum\n Minimum Spacing\n mm\n in. cm\u00b3\n in.\u00b3\n Between Line\n Between Line Terminals\nand Other Uninsulated\n 2.5\n Terminals\n Metal Parts\n Nominal\n 3.3\n Volts\n mm\n in. mm\n in. 4.0\n 1,640\n 5.0\n 2,950\n 250 or less\n 6.0\n 5,410\n Over 250 1000\n \u00bc\n 7.0\n 9,840\n 8.0\n 18,040\n 1,100\n Note: Auxiliary leads for such items as brakes, thermostats, space heat-\ners, and exciting fields shall be permitted to be neglected if their\ncurrent-carrying area does not exceed 25 percent of the current-\ncarrying area of the machine power leads. *For motors rated 1 hp and smaller, and with the terminal housing\npartially or wholly integral with the frame or end shield, the volume of\nthe terminal housing shall not be less than 18.0 cm\u00b3 (1.1 in.\u00b3) per wire-\nto-wire connection. The minimum cover opening dimension is not\nspecified. For motors rated 1, 2, and 3 hp, and with the terminal housing parti-\nally or wholly integral with the frame or end shield, the volume of the\nterminal housing shall not be less than 23.0 cm\u00b3 (1.4 in.\u00b3) per wire-to-\nwire connection. The minimum cover opening dimension is not speci-\nfied. (C) Dimensions and Space - Fixed Terminal Connections. Where these terminal housings enclose rigidly mounted motor\nterminals, the terminal housing shall be of sufficient size to\nprovide minimum terminal spacings and usable volumes in\naccordance with Table 430.12(C) (1) and Table 430.12 (C) (2). (D) Large Wire or Factory Connections. For motors with\nlarger ratings, greater number of leads, or larger wire sizes, or\nwhere motors are installed as a part of factory-wired equip-\nment, without additional connection being required at the\nmotor terminal housing during equipment installation, the\nterminal housing shall be of ample size to make connections,\nbut the foregoing provisions for the volumes of terminal hous-\nings shall not be considered applicable. (E) Equipment Grounding Connections. A means for attach-\nment of an equipment grounding conductor termination in\naccordance with 250.8 shall be provided at motor terminal\nhousings for wire-to-wire connections or fixed terminal connec-\ntions. The means for such connections shall be permitted to be\nlocated either inside or outside the motor terminal housing. Exception: Where a motor is installed as a part of factory-wired equip-\nment that is required to be grounded and without additional connection\nbeing required at the motor terminal housing during equipment instal-\nlation, a separate means for motor grounding at the motor terminal\nhousing shall not be required. 430.13 Bushing. Where wires pass through an opening in an\nenclosure, conduit box, or barrier, a bushing shall be used to\nprotect the conductors from the edges of openings having\nsharp edges."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p79_narr2", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "6 Leads (Amperes)", "250 or less", "12 and 10", "8 and 6", "430.14 Location of Motors.", "430.16 Exposure to Dust Accumulations. In locations where\ndust or flying material collects on or in motors in such quanti-\nties as to seriously interfere with the ventilation or cooling of\nmotors and thereby cause dangerous temperatures, suitable\ntypes of enclosed motors that do not overheat under the\nprevailing conditions shall be used.", "430.17 Highest Rated or Smallest Rated Motor. In determin-\ning compliance with 430.24, 430.53(B), and 430.53(C), the\nhighest rated or smallest rated motor shall be based on the\nrated full-load current as selected from Table 430.247, Table\n430.248, Table 430.249, and Table 430.250.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.12(C)(1) Terminal Spacings - Fixed Terminals", "Table 430.12(C)(2) Usable Volumes \u2014 Fixed Terminals"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The bushing shall have smooth, well-rounded\nsurfaces where it may be in contact with the conductors. If used\nwhere oils, greases, or other contaminants may be present, the\nbushing shall be made of material not deleteriously affected. Informational Note: See 310.10 (F) for conductors exposed to\ndeteriorating agents. Table 430.12(C)(2) Usable Volumes \u2014 Fixed Terminals\n Minimum Usable Volume per Power-Supply\n Conductor\n Power-Supply\nConductor Size\n(AWG)\n cm\u00b3\n in.\u00b3\n 12 and 10\n 8 and 6\n 430.14 Location of Motors. (A) Ventilation and Maintenance. Motors shall be located so\nthat adequate ventilation is provided and so that maintenance,\nsuch as lubrication of bearings and replacing of brushes, can\nbe readily accomplished. Exception: Ventilation shall not be required for submersible types of\n motors. (B) Open Motors. Open motors that have commutators or\ncollector rings shall be located or protected so that sparks\ncannot reach adjacent combustible material. Exception: Installation of these motors on wooden floors or supports\nshall be permitted. 430.16 Exposure to Dust Accumulations. In locations where\ndust or flying material collects on or in motors in such quanti-\nties as to seriously interfere with the ventilation or cooling of\nmotors and thereby cause dangerous temperatures, suitable\ntypes of enclosed motors that do not overheat under the\nprevailing conditions shall be used. Informational Note: Especially severe conditions may require\nthe use of enclosed pipe-ventilated motors, or enclosure in sepa-\nrate dusttight rooms, properly ventilated from a source of clean\n air. 430.17 Highest Rated or Smallest Rated Motor. In determin-\ning compliance with 430.24, 430.53(B), and 430.53(C), the\nhighest rated or smallest rated motor shall be based on the\nrated full-load current as selected from Table 430.247, Table\n430.248, Table 430.249, and Table 430.250. 430.18 Nominal Voltage of Rectifier Systems. The nominal\nvalue of the ac voltage being rectified shall be used to deter-\nmine the voltage of a rectifier derived system. Exception: The nominal de voltage of the rectifier shall be used if it\nexceeds the peak value of the ac voltage being rectified. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p79_fig1", "chunk_type": "figure", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "6 Leads (Amperes)", "250 or less", "12 and 10", "8 and 6", "430.14 Location of Motors.", "430.16 Exposure to Dust Accumulations. In locations where\ndust or flying material collects on or in motors in such quanti-\nties as to seriously interfere with the ventilation or cooling of\nmotors and thereby cause dangerous temperatures, suitable\ntypes of enclosed motors that do not overheat under the\nprevailing conditions shall be used.", "430.17 Highest Rated or Smallest Rated Motor. In determin-\ning compliance with 430.24, 430.53(B), and 430.53(C), the\nhighest rated or smallest rated motor shall be based on the\nrated full-load current as selected from Table 430.247, Table\n430.248, Table 430.249, and Table 430.250.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.12(C)(1) Terminal Spacings - Fixed Terminals", "Table 430.12(C)(2) Usable Volumes \u2014 Fixed Terminals"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p79_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 6 Leads (Amperes) | 250 or less | 12 and 10 | 8 and 6 | 430.14 Location of Motors. | 430.16 Exposure to Dust Accumulations. In locations where\ndust or flying material collects on or in motors in such quanti-\nties as to seriously interfere with the ventilation or cooling of\nmotors and thereby cause dangerous temperatures, suitable\ntypes of enclosed motors that do not overheat under the\nprevailing conditions shall be used. | 430.17 Highest Rated or Smallest Rated Motor. In determin-\ning compliance with 430.24, 430.53(B), and 430.53(C), the\nhighest rated or smallest rated motor shall be based on the\nrated full-load current as selected from Table 430.247, Table\n430.248, Table 430.249, and Table 430.250. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) related to motors, motor circuits, and controllers, specifically Article 430. It covers topics such as conductor requirements, grounding, overcurrent protection, and busbar arrangements.\n\n**Technical details:**\n*   **Article:** 430\n*   **Sections:** 430.84, 430.85, 430.87, 430.88, 430.89, 430.90, 430.92, 430.94, 430.95, 430.96, 430.97\n*   **Topics:** Motors, Motor Circuits, Controllers, Conductors, Grounding, Overcurrent Protection, Busbars, Phase Arrangement\n*   **Keywords:** Adjustable-Speed Motors, Speed Limitation, Fuseholder, Motor Control Centers, Service Equipment\n*   **Standard:** National Electrical Code (NEC)\n*   **Edition:** 2023\n*   **Page:** 70-355"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p80_narr1", "chunk_type": "narrative", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p80_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 5, "num_rows": 4, "bbox": [], "header_preview_text": "Opposite Polarity Where Mounted on the Same Surface | Opposite Polarity Where Held Free in Air", "caption": "", "kind": "table_ref", "title": "Opposite Polarity Where Mounted on the Same Surface", "summary": "Table of opposite polarity where mounted on the same surface: Opposite Polarity Where Mounted on the Same Surface, Opposite Polarity Where Held Free in Air, Live Parts to Ground"}], "captions_on_page": ["Table 430.22(E) Duty-Cycle Service"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p80_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.21\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Part II. Motor Circuit Conductors\n 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified. Part II shall not apply to motor circuits rated over 1000 volts,\nnominal. Informational Note No. 1: See Part XI for motor circuits rated\nover 1000 volts, nominal. Informational Note No. 2: See 110.14(C) and 430.9(B) for\nequipment device terminal requirements. 430.22 Single Motor. Conductors that supply a single motor\nused in a continuous duty application shall have an ampacity of\nnot less than 125 percent of the motor full-load current rating,\nas determined by 430.6 (A) (1), or not less than specified in\n430.22(A) through (G). (A) Direct-Current Motor-Rectifier Supplied. For dc motors\noperating from a rectified power supply, the conductor ampac-\nity on the input of the rectifier shall not be less than\n125 percent of the rated input current to the rectifier. For\ndc motors operating from a rectified single-phase power supply,\nthe conductors between the field wiring output terminals of\nthe rectifier and the motor shall have an ampacity of not less\nthan the following percentages of the motor full-load current\nrating:\n (1)\n (2)\n Where a rectifier bridge of the single-phase, half-wave\ntype is used, 190 percent. Where a rectifier bridge of the single-phase, full-wave type\nis used, 150 percent. (B) Multispeed Motor. For a multispeed motor, the selection\nof branch-circuit conductors on the line side of the controller\nshall be based on the highest of the full-load current ratings\nshown on the motor nameplate. The ampacity of the branch-\ncircuit conductors between the controller and the motor shall\nnot be less than 125 percent of the current rating of the wind-\ning(s) that the conductors energize. (C) Wye-Start, Delta-Run Motor. For a wye-start, delta-run\nconnected motor, the ampacity of the branch-circuit conduc-\ntors on the line side of the controller shall not be less than\n125 percent of the motor full-load current as determined by\n430.6 (A)(1). The ampacity of the conductors between the\ncontroller and the motor shall not be less than 72 percent of\nthe motor full-load current rating as determined by 430.6(A)\n(1). Informational Note: The individual motor circuit conductors of\na wye-start, delta-run connected motor carry 58 percent of the\nrated load current. The multiplier of 72 percent is obtained by\nmultiplying 58 percent by 1.25. (D) Part-Winding Motor. For a part-winding connected motor,\nthe ampacity of the branch-circuit conductors on the line side\nof the controller shall not be less than 125 percent of the\nmotor full-load current as determined by 430.6(A) (1). The\nampacity of the conductors between the controller and the\nmotor shall not be less than 62.5 percent of the motor full-load\ncurrent rating as determined by 430.6(A)(1)."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p80_narr2", "chunk_type": "narrative", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p80_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 5, "num_rows": 4, "bbox": [], "header_preview_text": "Opposite Polarity Where Mounted on the Same Surface | Opposite Polarity Where Held Free in Air", "caption": "", "kind": "table_ref", "title": "Opposite Polarity Where Mounted on the Same Surface", "summary": "Table of opposite polarity where mounted on the same surface: Opposite Polarity Where Mounted on the Same Surface, Opposite Polarity Where Held Free in Air, Live Parts to Ground"}], "captions_on_page": ["Table 430.22(E) Duty-Cycle Service"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p80_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: The multiplier of 62.5 percent is obtained\nby multiplying 50 percent by 1.25. (E) Other Than Continuous Duty. Conductors for a motor\nused in a short-time, intermittent, periodic, or varying duty\n application shall have an ampacity of not less than the percent-\nage of the motor nameplate current rating shown in Table\n430.22 (E), unless the authority having jurisdiction grants\nspecial permission for conductors of lower ampacity. Table 430.22(E) Duty-Cycle Service\n Nameplate Current Rating Percentages\n30- & 60- Contin-\n Classification of Service\nShort-time duty\n 5-Minute 15-Minute\nRated\nMotor\n Minute\n uous\n Rated\n Rated\n Rated\n Motor\n Motor\n Motor\n operating valves,\nraising or lowering\nrolls, etc. Intermittent duty\nfreight and\n passenger elevators,\ntool heads, pumps,\ndrawbridges,\nturntables, etc. (for\narc welders, see\n630.11)\n Periodic duty rolls, ore-\nand coal-handling\n machines, etc. Varying duty\n Note: Any motor application shall be considered as continuous duty\nunless the nature of the apparatus it drives is such that the motor will\nnot operate continuously with load under any condition of use. (F) Separate Terminal Enclosure. The conductors between a\nstationary motor rated 1 hp or less and the separate terminal\nenclosure permitted in 430.245 (B) shall be permitted to be\nsmaller than 14 AWG but not smaller than 18 AWG, provided\nthey have an ampacity as specified in 430.22. (G) Conductors for Small Motors. Conductors for small\nmotors shall not be smaller than 14 AWG unless otherwise\npermitted in 430.22(G) (1) or (G)(2). (1) 18 AWG Copper. 18 AWG individual copper conductors\ninstalled in a cabinet or enclosure, copper conductors that are\npart of a jacketed multiconductor cable assembly, or copper\nconductors in a flexible cord shall be permitted, under either\nof the following sets of conditions:\n (1)\n (2)\n The circuit supplies a motor with a full-load current\nrating, as determined by 430.6(A) (1), of greater than\n3.5 amperes, and less than or equal to 5 amperes, and all\nthe following conditions are met:\n a. The circuit is protected in accordance with 430.52. b. The circuit is provided with maximum Class 10 or\nClass 10A overload protection in accordance with\n430.32. c. Overcurrent protection is provided in accordance\nwith 240.4(D) (1) (2). The circuit supplies a motor with a full-load current\nrating, as determined by 430.6(A) (1), of 3.5 amperes or\nless, and all the following conditions are met:\n a. The circuit is protected in accordance with 430.52. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p80_table1", "chunk_type": "table", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "captions_on_page": ["Table 430.22(E) Duty-Cycle Service"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing minimum spacing between bare metal parts based on nominal voltage.\n\n**Technical details:** Table 430.97(D) Minimum Spacing Between Bare Metal Parts. Columns: Nominal Voltage, Opposite Polarity Where Mounted on the Same Surface (mm, in), Opposite Polarity Where Held Free in Air (mm, in), Live Parts to Ground (mm, in).\nRows: Not over 125 volts, nominal (19.1 mm, 3/4 in; 12.7 mm, 1/2 in; 12.7 mm, 1/2 in), Not over 250 volts, nominal (31.8 mm, 1 1/4 in; 19.1 mm, 3/4 in; 12.7 mm, 1/2 in), Not over 600 volts, nominal (50.8 mm, 2 in; 25.4 mm, 1 in; 25.4 mm, 1 in).\nKeywords: motor circuits, controllers, disconnecting means, motor controller, valve actuator motor, NFPA 70E-2021, NATIONAL ELECTRICAL CODE 2023 Edition."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Nominal Voltage", "mm", "in.", "in. mm", "in. mm"], ["Not over 125 volts, nominal", "19.1", "4", "\u00bd 12.7", "\u00bd 12.7"], ["Not over 250 volts, nominal", "31.8", "14", "19.1 \u00bc", "12.7 \u00bd"], ["Not over 600 volts, nominal", "50.8", "2", "25.4", "1", "25.4", "1"]], "headers": [["", "Opposite Polarity Where Mounted on the Same Surface", "", "Opposite Polarity Where Held Free in Air", "Live Parts to Ground"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists opposite polarity where mounted on the same surface with columns including: Opposite Polarity Where Mounted on the Same Surface, Opposite Polarity Where Held Free in Air, Live Parts to Ground.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.\nCaptions: Table 430.22(E) Duty-Cycle Service\n\n| Opposite Polarity Where Mounted on the Same Surface | | Opposite Polarity Where Held Free in Air | Live Parts to Ground | |\nNominal Voltage | mm | in. | in. mm | in. mm | |\nNot over 125 volts, nominal | 19.1 | 4 | \u00bd 12.7 | \u00bd 12.7 | |\nNot over 250 volts, nominal | 31.8 | 14 | 19.1 \u00bc | 12.7 \u00bd | |\nNot over 600 volts, nominal | 50.8 | 2 | 25.4 | 1 | 25.4 | 1"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p80_fig1", "chunk_type": "figure", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified."], "captions_on_page": ["Table 430.22(E) Duty-Cycle Service"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p80_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p80_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 5, "num_rows": 4, "bbox": [], "header_preview_text": "Opposite Polarity Where Mounted on the Same Surface | Opposite Polarity Where Held Free in Air", "caption": "", "kind": "table_ref", "title": "Opposite Polarity Where Mounted on the Same Surface", "summary": "Table of opposite polarity where mounted on the same surface: Opposite Polarity Where Mounted on the Same Surface, Opposite Polarity Where Held Free in Air, Live Parts to Ground"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.21 General. Part II specifies ampacities of conductors that\nare capable of carrying the motor current without overheating\nunder the conditions specified.\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table showing minimum spacing between bare metal parts based on nominal voltage.\n\n**Technical details:** Table 430.97(D) Minimum Spacing Between Bare Metal Parts. Columns: Nominal Voltage, Opposite Polarity Where Mounted on the Same Surface (mm, in), Opposite Polarity Where Held Free in Air (mm, in), Live Parts to Ground (mm, in).\nRows: Not over 125 volts, nominal (19.1 mm, 3/4 in; 12.7 mm, 1/2 in; 12.7 mm, 1/2 in), Not over 250 volts, nominal (31.8 mm, 1 1/4 in; 19.1 mm, 3/4 in; 12.7 mm, 1/2 in), Not over 600 volts, nominal (50.8 mm, 2 in; 25.4 mm, 1 in; 25.4 mm, 1 in).\nKeywords: motor circuits, controllers, disconnecting means, motor controller, valve actuator motor, NFPA 70E-2021, NATIONAL ELECTRICAL CODE 2023 Edition."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p81_narr1", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.23 Wound-Rotor Secondary.", "430.25 Multimotor and Combination-Load Equipment. The\nampacity of the conductors supplying multimotor and\ncombination-load equipment shall not be less than the mini-\nmum circuit ampacity marked on the equipment in accordance\nwith 430.7(D). Where the equipment is not factory-wired and\nthe individual nameplates are visible in accordance with\n430.7(D)(2), the conductor ampacity shall be determined in\naccordance with 430.24.", "430.26 Feeder Demand Factor. Where reduced heating of the\nconductors results from motors operating on duty-cycle, inter-\nmittently, or from all motors not operating at one time, the\nauthority having jurisdiction may grant permission for feeder\nconductors to have an ampacity less than specified in 430.24,\nprovided the conductors have sufficient ampacity for the maxi-\nmum load determined in accordance with the sizes and\nnumber of motors supplied and the character of their loads\nand duties.", "430.27 Capacitors with Motors. Where capacitors are installed\nin motor circuits, conductors shall comply with 460.8 and\n460.9.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.23(C) Secondary Conductor"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n b. The circuit is provided with maximum Class 20 over-\nload protection in accordance with 430.32. c. Overcurrent protection is provided in accordance\nwith 240.4(D) (1) (2). (2) 16 AWG Copper. 16 AWG individual copper conductors\ninstalled in a cabinet or enclosure, copper conductors that are\npart of a jacketed multiconductor cable assembly, or copper\nconductors in a flexible cord shall be permitted under either of\nthe following sets of conditions:\n (1) The circuit supplies a motor with a full-load current\nrating, as determined by 430.6(A) (1), of greater than\n5.5 amperes, and less than or equal to 8 amperes, and all\nthe following conditions are met:\n (2)\n a. The circuit is protected in accordance with 430.52. b. The circuit is provided with maximum Class 10 or\nClass 10A overload protection in accordance with\n430.32. c. Overcurrent protection is provided in accordance\nwith 240.4(D) (2) (2). The circuit supplies a motor with a full-load current\nrating, as determined by 430.6(A) (1), of 5.5 amperes or\nless, and all the following conditions are met:\n a. The circuit is protected in accordance with 430.52. b. The circuit is provided with maximum Class 20 over-\nload protection in accordance with 430.32. c. Overcurrent protection is provided in accordance\nwith 240.4(D) (2) (2). 430.23 Wound-Rotor Secondary. (A) Continuous Duty. For continuous duty, the conductors\nconnecting the secondary of a wound-rotor ac motor to its\ncontroller shall have an ampacity not less than 125 percent of\nthe full-load secondary current of the motor. (B) Other Than Continuous Duty. For other than continuous\nduty, these conductors shall have an ampacity, in percent of\nfull-load secondary current, not less than that specified in\nTable 430.22(E). (C) Resistor Separate from Controller. Where the secondary\nresistor is separate from the controller, the ampacity of the\nconductors between controller and resistor shall not be less\nthan that shown in Table 430.23(C). 430.24 Several Motors or a Motor(s) and Other Load(s). Conductors supplying several motors, or a motor(s) and other\nload(s), shall have an ampacity not less than the sum of each of\nthe following:\n (1)\n 125 percent of the full-load current rating of the highest\nrated motor, as determined by 430.6(A)\n Table 430.23(C) Secondary Conductor\n Resistor Duty Classification\n Light starting duty\n Heavy starting duty\n Light intermittent duty\n Extra-heavy starting duty\n Medium intermittent duty\n Heavy intermittent duty\nContinuous duty\n Ampacity of Conductor in Percent\nof Full-Load Secondary Current\n 35 5 5 5 5 5 10\n 430.28\n (2) Sum of the full-load current ratings of all the other\nmotors in the group, as determined by 430.6(A)\n100 percent of the noncontinuous non-motor load\n(4) 125 percent of the continuous non-motor load. (3)\n Informational Note: See Informative Annex D, Example No. D8. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p81_narr2", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.23 Wound-Rotor Secondary.", "430.25 Multimotor and Combination-Load Equipment. The\nampacity of the conductors supplying multimotor and\ncombination-load equipment shall not be less than the mini-\nmum circuit ampacity marked on the equipment in accordance\nwith 430.7(D). Where the equipment is not factory-wired and\nthe individual nameplates are visible in accordance with\n430.7(D)(2), the conductor ampacity shall be determined in\naccordance with 430.24.", "430.26 Feeder Demand Factor. Where reduced heating of the\nconductors results from motors operating on duty-cycle, inter-\nmittently, or from all motors not operating at one time, the\nauthority having jurisdiction may grant permission for feeder\nconductors to have an ampacity less than specified in 430.24,\nprovided the conductors have sufficient ampacity for the maxi-\nmum load determined in accordance with the sizes and\nnumber of motors supplied and the character of their loads\nand duties.", "430.27 Capacitors with Motors. Where capacitors are installed\nin motor circuits, conductors shall comply with 460.8 and\n460.9.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.23(C) Secondary Conductor"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "1: Where one or more of the motors of the group are used\nfor short-time, intermittent, periodic, or varying duty, the ampere rating\nof such motors to be used in the summation shall be determined in\naccordance with 430.22(E). For the highest rated motor, the greater of\neither the ampere rating from 430.22(E) or the largest continuous duty\nmotor full-load current multiplied by 1.25 shall be used in the summa-\n tion. Exception No. 2: The ampacity of conductors supplying motor-operated\nfixed electric space-heating equipment shall comply with 424.4(B). Exception No. 3: Where the circuitry is interlocked so as to prevent\nsimultaneous operation of selected motors or other loads, the conductor\nampacity shall be permitted to be based on the summation of the\ncurrents of the motors and other loads to be operated simultaneously\nthat results in the highest total current. 430.25 Multimotor and Combination-Load Equipment. The\nampacity of the conductors supplying multimotor and\ncombination-load equipment shall not be less than the mini-\nmum circuit ampacity marked on the equipment in accordance\nwith 430.7(D). Where the equipment is not factory-wired and\nthe individual nameplates are visible in accordance with\n430.7(D)(2), the conductor ampacity shall be determined in\naccordance with 430.24. 430.26 Feeder Demand Factor. Where reduced heating of the\nconductors results from motors operating on duty-cycle, inter-\nmittently, or from all motors not operating at one time, the\nauthority having jurisdiction may grant permission for feeder\nconductors to have an ampacity less than specified in 430.24,\nprovided the conductors have sufficient ampacity for the maxi-\nmum load determined in accordance with the sizes and\nnumber of motors supplied and the character of their loads\nand duties. Informational Note: Demand factors determined in the design\nof new facilities can often be validated against actual historical\nexperience from similar installations. 430.27 Capacitors with Motors. Where capacitors are installed\nin motor circuits, conductors shall comply with 460.8 and\n460.9. 430.28 Feeder Taps. Feeder tap conductors shall have an\nampacity not less than that required by Part II, shall terminate\nin a branch-circuit protective device, and, in addition, shall\nmeet one of the following requirements:\n (1) Be enclosed either by an enclosed controller or by a race-\nway, be not more than 3.0 m (10 ft) in length, and, for\nfield installation, be protected by an overcurrent device\non the line side of the tap conductor, the rating or setting\nof which shall not exceed 1000 percent of the tap conduc-\ntor ampacity\n (2) Have an ampacity of at least one-third that of the feeder\nconductors, be suitably protected from physical damage\nor enclosed in a raceway, and be not more than 7.5 m\n(25 ft) in length\n (3) Have an ampacity not less than the feeder conductors\n Exception: Feeder taps over 7.5 m (25 ft) long."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p81_narr3", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.23 Wound-Rotor Secondary.", "430.25 Multimotor and Combination-Load Equipment. The\nampacity of the conductors supplying multimotor and\ncombination-load equipment shall not be less than the mini-\nmum circuit ampacity marked on the equipment in accordance\nwith 430.7(D). Where the equipment is not factory-wired and\nthe individual nameplates are visible in accordance with\n430.7(D)(2), the conductor ampacity shall be determined in\naccordance with 430.24.", "430.26 Feeder Demand Factor. Where reduced heating of the\nconductors results from motors operating on duty-cycle, inter-\nmittently, or from all motors not operating at one time, the\nauthority having jurisdiction may grant permission for feeder\nconductors to have an ampacity less than specified in 430.24,\nprovided the conductors have sufficient ampacity for the maxi-\nmum load determined in accordance with the sizes and\nnumber of motors supplied and the character of their loads\nand duties.", "430.27 Capacitors with Motors. Where capacitors are installed\nin motor circuits, conductors shall comply with 460.8 and\n460.9.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.23(C) Secondary Conductor"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "In high-bay manufac-\nturing buildings [over 11 m (35 ft) high at walls], where conditions of\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p81_fig1", "chunk_type": "figure", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.23 Wound-Rotor Secondary.", "430.25 Multimotor and Combination-Load Equipment. The\nampacity of the conductors supplying multimotor and\ncombination-load equipment shall not be less than the mini-\nmum circuit ampacity marked on the equipment in accordance\nwith 430.7(D). Where the equipment is not factory-wired and\nthe individual nameplates are visible in accordance with\n430.7(D)(2), the conductor ampacity shall be determined in\naccordance with 430.24.", "430.26 Feeder Demand Factor. Where reduced heating of the\nconductors results from motors operating on duty-cycle, inter-\nmittently, or from all motors not operating at one time, the\nauthority having jurisdiction may grant permission for feeder\nconductors to have an ampacity less than specified in 430.24,\nprovided the conductors have sufficient ampacity for the maxi-\nmum load determined in accordance with the sizes and\nnumber of motors supplied and the character of their loads\nand duties.", "430.27 Capacitors with Motors. Where capacitors are installed\nin motor circuits, conductors shall comply with 460.8 and\n460.9.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.23(C) Secondary Conductor"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p81_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.23 Wound-Rotor Secondary. | 430.25 Multimotor and Combination-Load Equipment. The\nampacity of the conductors supplying multimotor and\ncombination-load equipment shall not be less than the mini-\nmum circuit ampacity marked on the equipment in accordance\nwith 430.7(D). Where the equipment is not factory-wired and\nthe individual nameplates are visible in accordance with\n430.7(D)(2), the conductor ampacity shall be determined in\naccordance with 430.24. | 430.26 Feeder Demand Factor. Where reduced heating of the\nconductors results from motors operating on duty-cycle, inter-\nmittently, or from all motors not operating at one time, the\nauthority having jurisdiction may grant permission for feeder\nconductors to have an ampacity less than specified in 430.24,\nprovided the conductors have sufficient ampacity for the maxi-\nmum load determined in accordance with the sizes and\nnumber of motors supplied and the character of their loads\nand duties. | 430.27 Capacitors with Motors. Where capacitors are installed\nin motor circuits, conductors shall comply with 460.8 and\n460.9. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 430, specifically addressing motors, motor circuits, and controllers. It details requirements for disconnecting means, including types, accessibility, and current/interrupting capacity.\n\n**Technical details:**\n*   Article: 430\n*   Sections: 430.105, 430.107, 430.108, 430.109, 430.110\n*   Keywords: Grounded Conductors, Disconnecting Means, Motor-Circuit Switch, Molded Case Circuit Breaker, Instantaneous-Trip Circuit Breaker, Self-Protected Combination Motor Controller, Manual Motor Controller, System Isolation Equipment, Stationary Motors, Autotransformer-Type Controlled Motors, Isolating Switches, Cord-and-Plug-Connected Motors, Torque Motors, Current Rating, Interrupting Capacity, Horsepower Rating\n*   Voltage: 1000 volts\n*   Horsepower: 2 hp, 40 hp, 100 hp, 1/8 hp, 1/2 hp\n*   Ampere rating\n*   National Electrical Code\n*   2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p82_narr1", "chunk_type": "narrative", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "1.15 or greater"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 1.15 or greater", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "1.15 or greater"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "D8.", "1.15 or greater"], "tables_on_page": [], "captions_on_page": ["Table 430.29 Conductor Rating Factors for Power Resistors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p82_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.29\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n maintenance and supervision ensure that only qualified persons service\nthe systems, conductors tapped to a feeder shall be permitted to be not\nover 7.5 m (25 ft) long horizontally and not over 30.0 m (100 ft) in\ntotal length where all of the following conditions are met:\n (1) The ampacity of the tap conductors is not less than one-third that\nof the feeder conductors. (2)\n The tap conductors terminate with a single circuit breaker or a\nsingle set of fuses complying with (1) Part IV, where the load-side\nconductors are a branch circuit, or (2) Part V, where the load-side\nconductors are a feeder. (3) The tap conductors are suitably protected from physical damage\nand are installed in raceways. (4)\n The tap conductors are continuous from end-to-end and contain\nno splices. (5) The tap conductors shall be 6 AWG copper or 4 AWG aluminum\nor larger. (6)\n Power\n The tap conductors shall not penetrate walls, floors, or ceilings. (7) The tap shall not be made less than 9.0 m (30 ft) from the floor. 430.29 Constant Voltage Direct-Current Motors\nResistors. Conductors connecting the motor controller to\nseparately mounted power accelerating and dynamic braking\nresistors in the armature circuit shall have an ampacity not less\nthan the value calculated from Table 430.29 using motor full-\nload current. If an armature shunt resistor is used, the power\naccelerating resistor conductor ampacity shall be calculated\nusing the total of motor full-load current and armature shunt\nresistor current. Armature shunt resistor conductors shall have an ampacity\nof not less than that calculated from Table 430.29 using rated\nshunt resistor current as full-load current. Part III. Motor and Branch-Circuit Overload Protection\n430.31 General. Part III specifies overload devices intended to\nprotect motors, motor-control apparatus, and motor branch-\ncircuit conductors against excessive heating due to motor over-\nloads and failure to start. Informational Note No. 1: See Informative Annex D, Example\n D8. Informational Note No. 2: See Article 100 for the definition of\nOverload. (A) Where Hazard Exists. These provisions shall not require\noverload protection where a power loss would cause a hazard,\nsuch as in the case of fire pumps. Informational Note: See 695.7 for protection of fire pump\nsupply conductors. Table 430.29 Conductor Rating Factors for Power Resistors\n Ampacity of Conductor\n in Percent of Full-Load\nCurrent\n Time in Seconds\n On\n Off\n 281989\n Continuous Duty\n (B) Not Over 1000 Volts. Part III shall not apply to motor\ncircuits rated over 1000 volts, nominal. Informational Note: See Part XI for over 1000 volts, nominal. 430.32 Continuous-Duty Motors. (A) More Than 1 Horsepower. Each motor used in a continu-\nous duty application and rated more than 1 hp shall be protec-\nted against overload by one of the means in 430.32(A) (1)\nthrough (A) (4). (1) Separate Overload Device."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p82_narr2", "chunk_type": "narrative", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "1.15 or greater"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 1.15 or greater", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "1.15 or greater"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "D8.", "1.15 or greater"], "tables_on_page": [], "captions_on_page": ["Table 430.29 Conductor Rating Factors for Power Resistors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p82_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A separate overload device that\nis responsive to motor current. This device shall be selected to\ntrip or shall be rated at no more than the following percent of\nthe motor nameplate full-load current rating:\n Motors with a marked service factor\n 1.15 or greater\n Motors with a marked temperature\nrise 40\u00b0C or less\n All other motors\n 125%\n 125%\n 115%\n Modification of this value shall be permitted as provided in\n430.32(C). For a multispeed motor, each winding connection\nshall be considered separately. Where a separate motor overload device is connected so that\nit does not carry the total current designated on the motor\nnameplate, such as for wye-delta starting, the proper percent-\nage of nameplate current applying to the selection or setting of\nthe overload device shall be clearly designated on the equip-\nment, or the manufacturer's selection table shall take this into\n account. Informational Note: See 460.9 for power factor correction\ncapacitors that are installed on the load side of the motor over-\nload device. (2) Thermal Protector or Electronically Protected. A thermal\nprotector integral with the motor shall be approved for use\nwith the motor it protects on the basis that it will prevent\ndangerous overheating of the motor due to overload and fail-\nure to start. An electronically protected motor shall be\napproved for use on the basis that it will prevent dangerous\noverheating due to the failure of the electronic control, over-\nload, or failure to start the motor. The ultimate trip current of\na thermally or electronically protected motor shall not exceed\nthe following percentage of motor full-load current given in\nTable 430.248, Table 430.249, and Table 430.250:\n Motor full-load current 9 amperes or less\nMotor full-load current from 9.1 to, and\nincluding, 20 amperes\n Motor full-load current greater than 20 amperes\n 170%\n 156%\n 140%\n If the motor current-interrupting device is separate from the\nmotor and its control circuit is operated by a protective device\nintegral with the motor, it shall be arranged so that the open-\ning of the control circuit will result in interruption of current\nto the motor. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p82_fig1", "chunk_type": "figure", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "1.15 or greater"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 1.15 or greater", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "1.15 or greater"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "D8.", "1.15 or greater"], "captions_on_page": ["Table 430.29 Conductor Rating Factors for Power Resistors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p82_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 1.15 or greater\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | D8. | 1.15 or greater\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 430 discusses motor circuits, motor controllers, disconnecting means, and locked-rotor conditions. It includes formulas for calculating locked-rotor amperes.\n\n**Technical details:**\n*   Article: 430\n*   Sections: 430.110, 430.111, 430.112\n*   Tables: 430.247, 430.248, 430.249, 430.250, 430.251(A), 430.251(B), 430.7(B)\n*   Formulas:\n    *   locked-rotor amperes = (kVA/hp) * (1000 x motor's marked value of rated horsepower) / ((motor's marked value of rated volts) x (\u221a3))\n    *   kVA/hp = maximum range value of kilovolt-amperes per horsepower with locked rotor in Table 430.7(B)\n    *   kVA/hp = ((\u221a3) x (motor's marked value of rated volts) x (locked-rotor amperes)) / (1000 x motor's marked value of rated horsepower)\n*   Keywords: motors, motor circuits, motor controllers, disconnecting means, locked-rotor, full-load current, air-break switch, inverse time circuit breaker, oil switch, horsepower, amperes, volts\n*   Voltages: 1000 volts, 100 amperes\n*   NEC Edition: 2023"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p83_narr1", "chunk_type": "narrative", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.35 Shunting During Starting Period.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p83_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n (3) Integral with Motor. A protective device integral with a\nmotor that will protect the motor against damage due to failure\nto start shall be permitted if the motor is part of an approved\nassembly that does not normally subject the motor to over-\nloads. (4) Larger Than 1500 Horsepower. For motors larger than\n1500 hp, a protective device having embedded temperature\ndetectors that cause current to the motor to be interrupted\nwhen the motor attains a temperature rise greater than marked\non the nameplate in an ambient temperature of 40\u00b0C. (B) One Horsepower or Less, Automatically Started. Any\nmotor of 1 hp or less that is started automatically shall be\nprotected against overload by one of the following means. (1) Separate Overload Device. By a separate overload device\nfollowing the requirements of 430.32(A)(1). For a multispeed motor, each winding connection shall be\nconsidered separately. Modification of this value shall be\npermitted as provided in 430.32(C). (2) Thermal Protector or Electronically Protected. A thermal\nprotector integral with the motor shall be approved for use\nwith the motor that it protects on the basis that it will prevent\ndangerous overheating of the motor due to overload and fail-\nure to start. An electronically protected motor shall be\napproved for use on the basis that it will prevent dangerous\noverheating due to the failure of the electronic control, over-\nload, or failure to start the motor. Where the motor current-\ninterrupting device is separate from the motor and its control\ncircuit is operated by a protective device integral with the\nmotor, it shall be arranged so that the opening of the control\ncircuit results in interruption of current to the motor. (3) Integral with Motor. A protective device integral with a\nmotor that protects the motor against damage due to failure to\nstart shall be permitted (1) if the motor is part of an approved\nassembly that does not subject the motor to overloads, or (2) if\nthe assembly is also equipped with other safety controls (such\nas the safety combustion controls on a domestic oil burner)\nthat protect the motor against damage due to failure to start. Where the assembly has safety controls that protect the motor,\nit shall be so indicated on the nameplate of the assembly where\nit will be visible after installation. (4) Impedance-Protected. If the impedance of the motor\nwindings is sufficient to prevent overheating due to failure to\nstart, the motor shall be permitted to be protected as specified\nin 430.32(D) (2)a. for manually started motors if the motor is\npart of an approved assembly in which the motor will limit itself\nso that it will not be dangerously overheated. Informational Note: Many ac motors of less than 20 hp, such as\nclock motors, series motors, and so forth, and also some larger\nmotors such as torque motors, come within this classification."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p83_narr2", "chunk_type": "narrative", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.35 Shunting During Starting Period.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p83_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "It\ndoes not include split-phase motors having automatic switches\nthat disconnect the starting windings. (C) Selection of Overload Device. Where the sensing element\nor setting or sizing of the overload device selected in accord-\nance with 430.32(A) (1) and 430.32 (B) (1) is not sufficient to\nstart the motor or to carry the load, higher size sensing\nelements or incremental settings or sizing shall be permitted to\nbe used, provided the trip current of the overload device does\nnot exceed the following percentage of motor nameplate full-\nload current rating:\n Motors with marked service factor 1.15 or greater\nMotors with a marked temperature rise 40\u00b0C or\nless\nAll other motors\n 430.35\n 140%\n 140%\n 130%\n If not shunted during the starting period of the motor as\nprovided in 430.35, the overload device shall have sufficient\ntime delay to permit the motor to start and accelerate its load. Informational Note: A Class 20 overload relay will provide a\nlonger motor acceleration time than a Class 10 or Class 10A\noverload relay. A Class 30 overload relay will provide a longer\nmotor acceleration time than a Class 20 overload relay. Use of a\nhigher class overload relay may preclude the need for selection\nof a higher trip current. (D) One Horsepower or Less, Nonautomatically Started. (1) Permanently Installed. Overload protection shall be in\naccordance with 430.32(B). (2) Not Permanently Installed. a. Within Sight from Controller. Overload protection shall be\npermitted to be furnished by the branch-circuit short-circuit\nand ground-fault protective device; such device, however,\nshall not be larger than that specified in Part IV of Article\n 430. Exception: Any such motor shall be permitted on a nominal 120-volt\nbranch circuit protected at not over 20 amperes. b. Not Within Sight from Controller. Overload protection shall be\nin accordance with 430.32(B). (E) Wound-Rotor Secondaries. The secondary circuits of\nwound-rotor ac motors, including conductors, controllers,\nresistors, and so forth, shall be permitted to be protected\nagainst overload by the motor-overload device. 430.33 Intermittent and Similar Duty. A motor used for a\ncondition of service that is inherently short-time, intermittent,\nperiodic, or varying duty, as illustrated by Table 430.22(E), shall\nbe permitted to be protected against overload by the branch-\ncircuit short-circuit and ground-fault protective device, provi-\nded the protective device rating or setting does not exceed that\nspecified in Table 430.52(C)(1). Any motor application shall be considered to be for continu-\nous duty unless the nature of the apparatus it drives is such that\nthe motor cannot operate continuously with load under any\ncondition of use. 430.35 Shunting During Starting Period. (A) Nonautomatically Started."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p83_narr3", "chunk_type": "narrative", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.35 Shunting During Starting Period.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p83_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For a nonautomatically started\nmotor, the overload protection shall be permitted to be shun-\nted or cut out of the circuit during the starting period of the\nmotor if the device by which the overload protection is shunted\nor cut out cannot be left in the starting position and if fuses or\ninverse time circuit breakers rated or set at not over\n400 percent of the full-load current of the motor are located in\nthe circuit so as to be operative during the starting period of\nthe motor. (B) Automatically Started. The motor overload protection\nshall not be shunted or cut out during the starting period if the\nmotor is automatically started. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p83_fig1", "chunk_type": "figure", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.35 Shunting During Starting Period.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p83_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.35 Shunting During Starting Period. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical standard\n\n**Main components:** This image contains sections from the National Electrical Code (NEC) Article 430, focusing on motors, motor circuits, and controllers, specifically addressing adjustable-speed drive systems and motor overtemperature protection.\n\n**Technical details:**\n*   Article: 430\n*   Sections: 430.113, 430.120, 430.122, 430.124, 430.126\n*   Keywords: Motors, Motor Circuits, Controllers, Adjustable-Speed Drive Systems, Energy from More Than One Source, Conductors, Minimum Size and Ampacity, Overload Protection, Motor Overtemperature Protection, Bypass Device, Power Conversion Equipment, Thermal Sensor, National Electrical Code, NEC\n*   Measurements: 125 percent, 1000 volts, 30 volts\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p84_narr1", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2 in ungrounded\nconductors"], "section_path_str": "2 in ungrounded\nconductors", "local_headings": ["2 in ungrounded\nconductors"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.37 Devices Other Than Fuses In Which Conductor.\nWhere devices other than fuses are used for motor overload\nprotection, Table 430.37 shall govern the minimum allowable\nnumber and location of overload units such as trip coils or\nrelays.", "430.38 Number of Conductors Opened by Overload Device.\nMotor overload devices, other than fuses or thermal protectors,", "1 in ungrounded\nconductor", "1 in either\nungrounded\nconductor", "1 in ungrounded\nconductor", "2 in ungrounded\nconductors"], "tables_on_page": [], "captions_on_page": ["Table 430.37 Overload Units"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.36\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Exception: The motor overload protection shall be permitted to be shun-\nted or cut out during the starting period on an automatically started\nmotor where the following apply:\n (1) The motor starting period exceeds the time delay of available\nmotor overload protective devices, and\n (2)\n Listed means are provided to perform the following:\n a. Sense motor rotation and automatically prevent the shunting\nor cutout in the event that the motor fails to start, and\nb. Limit the time of overload protection shunting or cutout to\nless than the locked rotor time rating of the protected motor,\n and\n C. Provide for shutdown and manual restart if motor running\ncondition is not reached. 430.36 Fuses In Which Conductor. Where fuses are used for\nmotor overload protection, a fuse shall be inserted in each\nungrounded conductor and also in the grounded conductor if\nthe supply system is 3-wire, 3-phase ac with one conductor\ngrounded. 430.37 Devices Other Than Fuses In Which Conductor. Where devices other than fuses are used for motor overload\nprotection, Table 430.37 shall govern the minimum allowable\nnumber and location of overload units such as trip coils or\nrelays. 430.38 Number of Conductors Opened by Overload Device. Motor overload devices, other than fuses or thermal protectors,\n Table 430.37 Overload Units\n Kind of Motor\n1-phase ac or dc\n 1-phase ac or dc\n 1-phase ac or dc\n Supply System\n2-wire, 1-phase ac or\ndc ungrounded\n2-wire, 1-phase ac or\ndc, one conductor\ngrounded\n 3-wire, 1-phase ac or\n dc, grounded\nneutral conductor\n 1-phase ac\n Any 3-phase\n 2-phase ac\n 2-phase ac\n 3-wire, 2-phase ac,\nungrounded\n3-wire, 2-phase ac,\none conductor\ngrounded\n 2-phase ac\n 4-wire, 2-phase ac,\ngrounded or\nungrounded\n 2-phase ac\n 3-phase ac\n Grounded neutral or\n 5-wire, 2-phase ac,\nungrounded\n Any 3-phase\n Number and Location\nof Overload Units, Such\nas Trip Coils or Relays\n1 in either conductor\n 1 in ungrounded\nconductor\n 1 in either\nungrounded\nconductor\n 1 in ungrounded\nconductor\n 2, one in each phase\n 2 in ungrounded\nconductors\n 2, one for each phase\nin ungrounded\nconductors\n 2, one for each phase\nin any ungrounded\nphase wire\n 3, one in each phase*\n*Exception: An overload unit in each phase shall not be required where overload\nprotection is provided by other approved means. shall simultaneously open a sufficient number of ungrounded\nconductors to interrupt current flow to the motor. 430.39 Motor Controller as Overload Protection. A motor\ncontroller shall also be permitted to serve as an overload device\nif the number of overload units complies with Table 430.37 and\nif these units are operative in both the starting and running\nposition in the case of a dc motor, and in the running position\nin the case of an ac motor. 430.40 Overload Relays."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p84_narr2", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2 in ungrounded\nconductors"], "section_path_str": "2 in ungrounded\nconductors", "local_headings": ["2 in ungrounded\nconductors"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.37 Devices Other Than Fuses In Which Conductor.\nWhere devices other than fuses are used for motor overload\nprotection, Table 430.37 shall govern the minimum allowable\nnumber and location of overload units such as trip coils or\nrelays.", "430.38 Number of Conductors Opened by Overload Device.\nMotor overload devices, other than fuses or thermal protectors,", "1 in ungrounded\nconductor", "1 in either\nungrounded\nconductor", "1 in ungrounded\nconductor", "2 in ungrounded\nconductors"], "tables_on_page": [], "captions_on_page": ["Table 430.37 Overload Units"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Overload relays and other devices for\nmotor overload protection that are not capable of opening\nshort circuits or ground faults shall be protected by fuses or\ncircuit breakers with ratings or settings in accordance with\n430.52 or by a motor short-circuit protector in accordance with\n 430.52. Exception: Where approved for group installation and marked to indi-\ncate the maximum size of fuse or inverse time circuit breaker by which\nthey must be protected, the overload devices shall be protected in accord-\nance with this marking. 430.42 Motors on General-Purpose Branch Circuits. Overload\nprotection for motors used on general-purpose branch circuits\nshall be provided as specified in 430.42(A), (B), (C), or (D). (A) Not Over 1 Horsepower. One or more motors without\nindividual overload protection shall be permitted to be connec-\nted to a general-purpose branch circuit only where the installa-\ntion complies with the limiting conditions specified in\n430.32 (B), 430.32 (D), and 430.53(A) (1) and (A) (2). (B) Over 1 Horsepower. Motors of ratings larger than speci-\nfied in 430.53(A) shall be permitted to be connected to\ngeneral-purpose branch circuits only where each motor is\nprotected by overload protection selected to protect the motor\nas specified in 430.32. Both the motor controller and the\nmotor overload device shall be approved for group installation\nwith the short-circuit and ground-fault protective device selec-\nted in accordance with 430.53. (C) Cord-and-Plug-Connected. Where a motor is connected to\na branch circuit by means of an attachment plug and a recepta-\ncle or cord connector, and individual overload protection is\nomitted in accordance with 430.42(A), the rating of the attach-\nment plug and receptacle or cord connector shall not exceed\n15 amperes at 125 volts or 250 volts. Where individual overload\nprotection is required in accordance with 430.42(B) for a\nmotor or motor-operated appliance that is attached to the\nbranch circuit through an attachment plug and a receptacle or\ncord connector, the overload device shall be an integral part of\nthe motor or appliance. The rating of the attachment plug and\nreceptacle or cord connector shall determine the rating of the\ncircuit to which the motor can be connected, in accordance\nwith 210.21(B). (D) Time Delay. The branch-circuit short-circuit and ground-\nfault protective device protecting a circuit to which a motor or\nmotor-operated appliance is connected shall have sufficient\ntime delay to permit the motor to start and accelerate its load. 430.43 Automatic Restarting. A motor overload device that\ncan restart a motor automatically after overload tripping shall\nnot be installed unless approved for use with the motor it\nprotects. A motor overload device that can restart a motor auto-\nmatically after overload tripping shall not be installed if auto-\nmatic restarting of the motor can result in injury to persons. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p84_narr3", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2 in ungrounded\nconductors"], "section_path_str": "2 in ungrounded\nconductors", "local_headings": ["2 in ungrounded\nconductors"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.37 Devices Other Than Fuses In Which Conductor.\nWhere devices other than fuses are used for motor overload\nprotection, Table 430.37 shall govern the minimum allowable\nnumber and location of overload units such as trip coils or\nrelays.", "430.38 Number of Conductors Opened by Overload Device.\nMotor overload devices, other than fuses or thermal protectors,", "1 in ungrounded\nconductor", "1 in either\nungrounded\nconductor", "1 in ungrounded\nconductor", "2 in ungrounded\nconductors"], "tables_on_page": [], "captions_on_page": ["Table 430.37 Overload Units"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p84_fig1", "chunk_type": "figure", "page_numbers": [84], "section_path": ["2 in ungrounded\nconductors"], "section_path_str": "2 in ungrounded\nconductors", "local_headings": ["2 in ungrounded\nconductors"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.37 Devices Other Than Fuses In Which Conductor.\nWhere devices other than fuses are used for motor overload\nprotection, Table 430.37 shall govern the minimum allowable\nnumber and location of overload units such as trip coils or\nrelays.", "430.38 Number of Conductors Opened by Overload Device.\nMotor overload devices, other than fuses or thermal protectors,", "1 in ungrounded\nconductor", "1 in either\nungrounded\nconductor", "1 in ungrounded\nconductor", "2 in ungrounded\nconductors"], "captions_on_page": ["Table 430.37 Overload Units"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p84_fig1"}], "tables_on_page": [], "text": "Section: 2 in ungrounded\nconductors\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.37 Devices Other Than Fuses In Which Conductor.\nWhere devices other than fuses are used for motor overload\nprotection, Table 430.37 shall govern the minimum allowable\nnumber and location of overload units such as trip coils or\nrelays. | 430.38 Number of Conductors Opened by Overload Device.\nMotor overload devices, other than fuses or thermal protectors, | 1 in ungrounded\nconductor | 1 in either\nungrounded\nconductor | 1 in ungrounded\nconductor | 2 in ungrounded\nconductors\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) pertaining to motors, motor circuits, and controllers, specifically focusing on motor overtemperature protection, disconnecting means, branch-circuit protection for power conversion equipment, and installations involving over 1000 volts.\n\n**Technical details:**\n*   Article 430 - Motors, Motor Circuits, and Controllers\n*   Sections: 430.126, 430.128, 430.130, 430.131, 430.201, 430.202, 430.203, 430.204, 430.205\n*   Keywords: Motor overtemperature protection, disconnecting means, branch-circuit short-circuit, ground-fault protection, power conversion equipment, bypass circuit/device, motor controllers, over 1000 volts, raceway connection, wire-bending space, size of conductors, adjustable-speed drive systems.\n*   References to other sections: 430.126(A), 430.43, 430.44, 430.52(C), 430.6(A), 430.6(B), 430.8, 430.53, 305.5, 315.60, 430.205(A), 430.205(B)\n*   Measurements: 1.8 m (6 ft)\n*   \"Suitable for Output Motor Conductor Protection\"\n*   \"NATIONAL ELECTRICAL CODE 2023 Edition\""}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p85_narr1", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.51 General. Part IV specifies devices intended to protect\nthe motor branch-circuit conductors, the motor control appa-\nratus, and the motors against overcurrent due to short circuits\nor ground faults. The devices specified in Part IV do not\ninclude the types of devices required by 210.8, 230.95, and\n590.6.", "430.52 Rating or Setting for Individual Motor Circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n 430.44 Orderly Shutdown. If immediate automatic shutdown\nof a motor by a motor overload protective device(s) would\nintroduce additional or increased hazard(s) to a person(s) and\ncontinued motor operation is necessary for safe shutdown of\nequipment or process, a motor overload sensing device(s)\ncomplying with Part III of this article shall be permitted to be\nconnected to a supervised alarm instead of causing immediate\ninterruption of the motor circuit, so that corrective action or\nan orderly shutdown can be initiated. Part IV. Motor Branch-Circuit Short-Circuit and Ground-Fault\nProtection\n 430.51 General. Part IV specifies devices intended to protect\nthe motor branch-circuit conductors, the motor control appa-\nratus, and the motors against overcurrent due to short circuits\nor ground faults. The devices specified in Part IV do not\ninclude the types of devices required by 210.8, 230.95, and\n590.6. Informational Note No. 1: See Informative Annex D, Example\nD8, for an example of motor branch-circuit short-circuit and\nground-fault protection selection. Part IV shall not apply to motor circuits rated over\n1000 volts, nominal. Informational Note No. 2: See Part XI for over 1000 volts, nomi-\n nal. 430.52 Rating or Setting for Individual Motor Circuit. (A) General. The motor branch-circuit short-circuit\nground-fault protective device shall comply with 430.52(B) and\neither 430.52(C) or (D), as applicable. 430.52\n (4) The rating of a fuse of 601-6000 ampere classification\nshall be permitted to be increased but shall in no case\nexceed 300 percent of the full-load current. Informational Note: See Informative Annex D, Example D8, for\nan example of motor branch-circuit short-circuit and ground-\nfault rating and setting and Informational Note Figure 430.1 for\nan example location. (2) Overload Relay Table. Where maximum branch-circuit\nshort-circuit and ground-fault protective device ratings are\nshown in the manufacturer's overload relay table for use with a\nmotor controller or are otherwise marked on the equipment,\nthey shall not be exceeded even if higher values are allowed as\nshown above. (3) Instantaneous-Trip Circuit Breaker. An instantaneous-trip\ncircuit breaker shall be permitted if the conditions of\n430.52 (C) (3) (a) and (C) (3) (b) are met. (a) Application. Instantaneous-trip circuit breakers shall\nbe adjustable and part of a listed combination motor controller\nhaving coordinated motor overload and short-circuit and\nground-fault protection in each conductor. Informational Note No. 1: Instantaneous-trip circuit break-\ners are also known as motor-circuit protectors (MCPs). Informational Note No. 2: For the purpose of this article,\ninstantaneous-trip circuit breakers could include a damping\nmeans to accommodate a transient motor inrush current with-\nout nuisance tripping of the circuit breaker. (b) Setting."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p85_narr2", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.51 General. Part IV specifies devices intended to protect\nthe motor branch-circuit conductors, the motor control appa-\nratus, and the motors against overcurrent due to short circuits\nor ground faults. The devices specified in Part IV do not\ninclude the types of devices required by 210.8, 230.95, and\n590.6.", "430.52 Rating or Setting for Individual Motor Circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The instantaneous-trip circuit breaker shall\nbe adjusted to a setting in accordance with one of the follow-\ning:\n and\n (1)\n (2)\n No greater than the value specified in Table 430.52 (C) (1)\nWhere the value specified in Table 430.52(C)(1) is not\nsufficient for the starting current of the motor, one of the\nfollowing settings shall be permitted:\n (B) All Motors. The motor branch-circuit short-circuit and\nground-fault protective device shall be capable of carrying the\nstarting current of the motor. (C) Rating or Setting. (1) In Accordance with Table 430.52(C)(1). A protective\ndevice that has a rating or setting not exceeding the value\ncalculated according to the values given in Table 430.52(C) (1)\nshall be used unless otherwise permitted in 430.52(C)(1)(a) or\n(C)(1)(b). (a) Where the values as determined by Table 430.52(C)\n(1) do not correspond to the standard ampere ratings and\nsettings provided in 240.6, the next higher standard rating or\nsetting shall be permitted. (b) Where the rating specified in Table 430.52 (C) (1), or\nthe rating modified by 430.52 (C) (1) (a), is not sufficient for the\nstarting current of the motor, any of the following shall apply:\n(1) The rating of a nontime-delay fuse not exceeding\n600 amperes or a time-delay Class CC fuse shall be\npermitted to be increased but shall in no case exceed\n400 percent of the full-load current. (2) The rating of a time-delay (dual-element) fuse shall be\npermitted to be increased but shall in no case exceed\n225 percent of the full-load current. (3) The rating of an inverse time circuit breaker shall be\npermitted to be increased but shall in no case exceed\n400 percent for full-load currents of 100 amperes or less\nor 300 percent for full-load currents greater than 100\namperes. a. Motors other than design B energy-efficient and\nDesign B premium efficiency motors shall be permit-\nted to be increased but shall in no case exceed\n1300 percent of the motor full-load current. b. Design B energy-efficient and Design B premium effi-\nciency motors shall be permitted to be increased but\nshall in no case exceed 1700 percent of the motor full-\nload current. c. Where an engineering analysis determines the value is\nnot sufficient for the starting current of the motor, it\nshall not be necessary to first apply the value specified\nin Table 430.52(C)(1). Informational Note No. 3: See NEMA MG 1-2016, Motors and\nGenerators, Part 12.59 for additional information on the\nrequirements for a motor to be classified \"energy efficient.\"\n (3) Where the motor full-load current is 8 amperes or less,\nthe setting of the instantaneous-trip circuit breaker with a\ncontinuous current rating of 15 amperes or less in a listed\ncombination motor controller that provides coordinated\nmotor branch-circuit overload and short-circuit and\nground-fault protection shall be permitted to be\nincreased to the value marked on the motor controller. (4) Multispeed Motor."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p85_narr3", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.51 General. Part IV specifies devices intended to protect\nthe motor branch-circuit conductors, the motor control appa-\nratus, and the motors against overcurrent due to short circuits\nor ground faults. The devices specified in Part IV do not\ninclude the types of devices required by 210.8, 230.95, and\n590.6.", "430.52 Rating or Setting for Individual Motor Circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For a multispeed motor, a single short-\ncircuit and ground-fault protective device shall be permitted\nfor two or more windings of the motor if the rating of the\nprotective device does not exceed the above applicable\npercentage of the nameplate rating of the smallest winding\nprotected. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p85_fig1", "chunk_type": "figure", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.51 General. Part IV specifies devices intended to protect\nthe motor branch-circuit conductors, the motor control appa-\nratus, and the motors against overcurrent due to short circuits\nor ground faults. The devices specified in Part IV do not\ninclude the types of devices required by 210.8, 230.95, and\n590.6.", "430.52 Rating or Setting for Individual Motor Circuit.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p85_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.51 General. Part IV specifies devices intended to protect\nthe motor branch-circuit conductors, the motor control appa-\nratus, and the motors against overcurrent due to short circuits\nor ground faults. The devices specified in Part IV do not\ninclude the types of devices required by 210.8, 230.95, and\n590.6. | 430.52 Rating or Setting for Individual Motor Circuit. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) Article 430, detailing regulations for motors, motor circuits, and controllers, including overcurrent protection, live part protection, and grounding requirements.\n\n**Technical details:**\n*   Article 430: Motors, Motor Circuits, and Controllers\n*   430.206: Motor-Circuit Overcurrent Protection\n*   430.208: Disconnecting Means\n*   Part XII: Protection of Live Parts - All Voltages\n*   430.232: Where Required (live parts of motors and motor controllers)\n*   430.241: Grounding - All Voltages\n*   430.242: Stationary Motors\n*   Voltages: 50 volts, 150 volts, 1000 volts\n*   Measurements: 2.5 m (8 ft)\n*   Standard: NEC 2023 Edition\n*   Standard Numbers: 110.25, 110.26, 110.34, 430.124, 430.126, 430.206(B), 430.206(C), 430.206(C)(1)(a), 430.206(C)(1)(b)"}
