{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p86_narr1", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p86_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 7, "num_rows": 25, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Armature Voltage", "summary": "Table of armature voltage: Armature Voltage, Rating*"}], "captions_on_page": ["Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and\nGround-Fault Protective Devices"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.52\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and\nGround-Fault Protective Devices\n Percentage of Full-Load Current\n Nontime\n Dual Element\n Delay\n (Time-Delay)\n Type of Motor\n Fuse\u00b9\n Fuse\n Instantaneous-Trip\nBreaker\n Inverse\nTime\nBreaker\u00b2\n Single-phase motors\n AC polyphase motors other\nthan wound-rotor\n Squirrel cage other than\n Design B energy-efficient-\n and Design B premium\n efficiency\n Design B energy-efficient and\n 1100\n Design B premium efficiency\n Synchronous\u00b3\n Wound-rotor\n DC (constant voltage)\n Note: See 430.54 for certain exceptions to the values specified. 'The values in the Nontime Delay Fuse column apply to time-delay Class CC fuses. \"The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit\nbreakers that can be modified as in 430.52 (C) (1) (a) and (C)(1)(b). Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as those used to drive\nreciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuit-\nbreaker setting in excess of 200 percent of full-load current. Exception: For a multispeed motor, a single short-circuit and ground-\nfault protective device shall be permitted to be used and sized according\nto the full-load current of the highest current winding, where all of the\nfollowing conditions are met:\n (1) Each winding is equipped with individual overload protection\nsized according to its full-load current. (2)\n The branch-circuit conductors supplying each winding are sized\naccording to the full-load current of the highest full-load current\nwinding. (3) The motor controller for each winding has a horsepower rating\nnot less than that required for the winding having the highest\nhorsepower rating. (5) Power Electronic Devices. Semiconductor fuses intended\nfor the protection of electronic devices shall be permitted in\nlieu of devices listed in Table 430.52 (C) (1) for power elec-\ntronic devices, associated electromechanical devices (such as\nbypass contactors and isolation contactors), and conductors in\na solid-state motor controller system if the marking for replace-\nment fuses is provided adjacent to the fuses. (6) Self-Protected Combination Motor Controller. A listed self-\nprotected combination motor controller shall be permitted in\nlieu of the devices specified in Table 430.52 (C) (1). Adjustable\ninstantaneous-trip settings shall not exceed 1300 percent of the\nfull-load motor current for other than Design B energy-\nefficient and Design B premium efficiency motors and not\nmore than 1700 percent of the full-load motor current for\nDesign B energy-efficient and Design B premium efficiency\n motors."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p86_narr2", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p86_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 7, "num_rows": 25, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Armature Voltage", "summary": "Table of armature voltage: Armature Voltage, Rating*"}], "captions_on_page": ["Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and\nGround-Fault Protective Devices"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: Proper application of self-protected combi-\nnation motor controllers on 3-phase systems, other than solidly\n grounded wye, particularly on corner grounded delta systems,\nconsiders the self-protected combination motor controllers'\nindividual pole-interrupting capability. (7) Motor Short-Circuit Protector. A motor short-circuit\nprotector shall be permitted in lieu of devices listed in Table\n430.52 (C) (1) if the motor short-circuit protector is part of a\nlisted combination motor controller having coordinated motor\noverload protection and short-circuit and ground-fault protec-\ntion in each conductor and it will open the circuit at currents\nexceeding 1300 percent of the motor full-load current for\nother than Design B energy-efficient and Design B premium\nefficiency motors and 1700 percent of the motor full-load\ncurrent for Design B energy-efficient and Design B premium\nefficiency motors. Informational Note: A motor short-circuit protector, as used in\nthis section, is a fused device and is not an instantaneous-trip\ncircuit breaker. (D) Torque Motors. Torque motor branch circuits shall be\nprotected at the motor nameplate current rating in accordance\nwith 240.4(B). 430.53 Several Motors or Loads on One Branch Circuit. Two\nor more motors or one or more motors and other loads shall\nbe permitted to be connected to the same branch circuit under\nconditions specified in 430.53(D) and in 430.53(A), (B), or\n(C). The branch-circuit protective device shall be fuses or\ninverse time circuit breakers. (A) Not Over 1 Horsepower. Several motors, each not exceed-\ning 1 hp in rating, shall be permitted on a nominal 120-volt\nbranch circuit protected at not over 20 amperes or a branch\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p86_table1", "chunk_type": "table", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "captions_on_page": ["Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and\nGround-Fault Protective Devices"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table of full-load current in amperes for direct-current motors, with horsepower and armature voltage ratings.\n\n**Technical details:**\n*   Table Title: Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\n*   Column Headers: Horsepower, 90 Volts, 120 Volts, 180 Volts, 240 Volts, 500 Volts, 550 Volts\n*   Horsepower values: 1/4, 1/3, 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200\n*   Voltage values (Amperes): Numerical values for each horsepower rating at different voltages (90V, 120V, 180V, 240V, 500V, 550V)\n*   Note: \"*These are average dc quantities.\"\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition\n*   Page Number: 70-362"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "Armature Voltage", "Rating*", "", ""], ["Horsepower", "90 Volts", "120 Volts", "180 Volts", "240 Volts", "500 Volts", "550 Volts"], ["4", "4.0", "3.1", "2.0", "1.6", "", ""], ["", "5.2", "4.1", "2.6", "2.0", "", ""], ["", "6.8", "5.4", "3.4", "2.7", "", ""], ["34", "9.6", "7.6", "4.8", "3.8", "", ""], ["1", "12.2", "9.5", "6.1", "4.7", "", ""], ["1%", "", "13.2", "8.3", "6.6", "", ""], ["2", "", "17", "10.8", "8.5", "", ""], ["3", "", "25", "16", "12.2", "", ""], ["5", "", "40", "27", "20", "", ""], ["7%", "", "58", "", "29", "13.6", "12.2"], ["10", "", "76", "", "38", "18", "16"], ["15", "", "", "", "55", "27", "24"], ["20", "", "", "", "72", "34", "31"], ["25", "", "", "", "89", "43", "38"], ["30", "", "", "", "106", "51", "46"], ["40", "", "", "", "140", "67", "61"], ["50", "", "", "", "173", "83", "75"], ["60", "", "", "", "206", "99", "90"], ["75", "", "", "", "255", "123", "111"], ["100", "", "", "", "341", "164", "148"], ["125", "", "", "", "425", "205", "185"], ["150", "", "", "", "506", "246", "222"], ["200", "", "", "", "675", "330", "294"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists armature voltage with columns including: Armature Voltage, Rating*.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\nCaptions: Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and\nGround-Fault Protective Devices\n\nHorsepower | 90 Volts | 120 Volts | 180 Volts | 240 Volts | 500 Volts | 550 Volts\n4 | 4.0 | 3.1 | 2.0 | 1.6 | |\n| 5.2 | 4.1 | 2.6 | 2.0 | |\n| 6.8 | 5.4 | 3.4 | 2.7 | |\n34 | 9.6 | 7.6 | 4.8 | 3.8 | |\n1 | 12.2 | 9.5 | 6.1 | 4.7 | |\n1% | | 13.2 | 8.3 | 6.6 | |\n2 | | 17 | 10.8 | 8.5 | |\n3 | | 25 | 16 | 12.2 | |\n5 | | 40 | 27 | 20 | |\n7% | | 58 | | 29 | 13.6 | 12.2\n10 | | 76 | | 38 | 18 | 16\n15 | | | | 55 | 27 | 24\n20 | | | | 72 | 34 | 31\n25 | | | | 89 | 43 | 38\n30 | | | | 106 | 51 | 46\n40 | | | | 140 | 67 | 61\n50 | | | | 173 | 83 | 75\n60 | | | | 206 | 99 | 90\n75 | | | | 255 | 123 | 111\n100 | | | | 341 | 164 | 148\n125 | | | | 425 | 205 | 185\n150 | | | | 506 | 246 | 222\n200 | | | | 675 | 330 | 294"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p86_fig1", "chunk_type": "figure", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], "captions_on_page": ["Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and\nGround-Fault Protective Devices"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p86_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p86_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 7, "num_rows": 25, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Armature Voltage", "summary": "Table of armature voltage: Armature Voltage, Rating*"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table of full-load current in amperes for direct-current motors, with horsepower and armature voltage ratings.\n\n**Technical details:**\n*   Table Title: Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\n*   Column Headers: Horsepower, 90 Volts, 120 Volts, 180 Volts, 240 Volts, 500 Volts, 550 Volts\n*   Horsepower values: 1/4, 1/3, 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200\n*   Voltage values (Amperes): Numerical values for each horsepower rating at different voltages (90V, 120V, 180V, 240V, 500V, 550V)\n*   Note: \"*These are average dc quantities.\"\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition\n*   Page Number: 70-362"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p87_narr1", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 14, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , 115, 200, 208, 230"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 24, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Induction-Type Squirrel Cage and Wound Rotor (Amperes)", "summary": "Table of induction-type squirrel cage and wound rotor (amperes): Induction-Type Squirrel Cage and Wound Rotor (Amperes)"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n 430.53\n circuit of 1000 volts, nominal, or less, protected at not over 15\namperes, if all of the following conditions are met:\n (1) The full-load rating of each motor does not exceed\n6 amperes. (2) The rating of the branch-circuit short-circuit and ground-\nfault protective device marked on any of the motor\ncontrollers is not exceeded. (3) Individual overload protection conforms to 430.32. (B) If Smallest Rated Motor Protected. Two or more motors\nor one or more motors and other loads shall be permitted to\nbe connected to a branch circuit where all of the following\nconditions are met:\n (1) The branch-circuit short-circuit and ground-fault protec-\ntive device is selected not to exceed that allowed by\n430.52 for the smallest rated motor supplied by the\nbranch circuit. (2)\n Each motor is provided with separate overload protec-\n tion. (3) It can be determined that the branch-circuit short-circuit\nand ground-fault protective device will not open under\nthe most severe normal conditions of service that might\nbe encountered. (C) Other Group Installations. Two or more motors of any size\nor one or more motors and other loads, with each motor\nhaving individual overload protection, shall be permitted to be\nconnected to a branch circuit where the motor controller(s)\nand overload device(s) comply with 430.53(C) (1) through (C)\n(5). (1) Types of Assemblies. The assembly type shall meet one of\nthe following conditions:\n (1) A listed factory assembly, with the motor branch-circuit\nshort-circuit and ground-fault protective device either\nprovided as part of the assembly or specified by a marking\non the assembly\n (2) Field installation of the motor branch-circuit short-circuit\nand ground-fault protective device, motor controller(s),\nand overload device(s) as separate assemblies listed for\nsuch use and provided with manufacturers' instructions\nfor use with each other\n (2) Motor Overload Devices. Each motor overload device shall\nmeet one of the following conditions:\n (1) Listed for group installation with a specified maximum\nrating of fuse, inverse time circuit breaker, or both\n(2) Selected such that the ampere rating of the motor-branch\nshort-circuit and ground-fault protective device does not\nexceed that permitted by 430.52 for that individual motor\noverload device and corresponding motor load\n (3) Motor Controllers. Each motor controller shall meet one\nof the following conditions:\n (1) Listed for group installation with a specified maximum\nrating of fuse, circuit breaker, or both\n (2) Selected such that the ampere rating of the motor-branch\nshort-circuit and ground-fault protective device does not\nexceed that permitted by 430.52 for that individual motor\ncontroller and corresponding motor load\n (4) Short-Circuit & Ground-Fault Protection."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p87_narr2", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 14, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , 115, 200, 208, 230"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 24, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Induction-Type Squirrel Cage and Wound Rotor (Amperes)", "summary": "Table of induction-type squirrel cage and wound rotor (amperes): Induction-Type Squirrel Cage and Wound Rotor (Amperes)"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The branch\ncircuit shall be protected by fuses or listed inverse time circuit\nbreakers having a rating not exceeding the sum of all of the\nfollowing:\n (1) The value specified in 430.52 for the highest rated motor\nconnected to the branch circuit\n (2)\n The sum of the full-load current ratings of all other\n motors\n (3) The sum of the current ratings of other loads connected\nto the circuit\n Where this calculation results in a rating less than the\nampacity of the branch-circuit conductors, it shall be permitted\nto increase the maximum rating of the fuses or circuit breaker\nto a value not exceeding that permitted by 240.4(B). Addition-\nally, this rating shall not be larger than allowed by 430.40 for\nthe overload relay protecting the smallest rated motor of the\ngroup. (5) Overcurrent Protection. Loads other than motor loads\nshall be protected in accordance with Part I through Part VII of\nArticle 240. Informational Note: See 110.10 for circuit impedance and other\ncharacteristics. (D) Single Motor Taps. For group installations described in\n430.53(A), (B), or (C), the conductors of any tap supplying a\nsingle motor shall not be required to have an individual\nbranch-circuit short-circuit and ground-fault protective device\nif they comply with 430.53 (D) (1) or (D)(2). (1) Conductors to the Motor. Conductors to the motor shall\nhave an ampacity that is not less than the ampacity of the\nbranch-circuit conductors unless all of the following conditions\n are met:\n (1) The conductors from the point of the tap to the motor\noverload device shall not be longer than 7.5 m (25 ft). (2) The conductor ampacity is not less than one-third the\nampacity of the branch-circuit conductors. The minimum\nampacity shall not be less than required in 430.22. (3) The conductors from the point of the tap to the motor\ncontroller(s) shall be protected from physical damage by\nbeing enclosed in an approved raceway or other\napproved means. (2) Tap Conductors Between the Branch Circuit and Listed\nManual Motor Controllers. Conductors from the point of the\ntap from the branch circuit to a listed manual motor controller\nadditionally marked \"Suitable for Tap Conductor Protection in\nGroup Installations,\" or to a branch-circuit protective device,\nshall meet one of the following conditions:\n (1) The length of the motor tap conductors does not exceed\n3 m (10 ft) and the tap conductors comply with all of the\nfollowing:\n a. The ampacity of the tap conductors is not less than\none-tenth of the rating or setting of the branch-circuit\nshort-circuit ground-fault protective device. b. The conductors from the motor controller to the\nmotor shall have an ampacity in accordance with\n430.22. c. The conductors from the point of the tap to the\nmotor controller(s) shall be suitably protected from\nphysical damage and enclosed either by an enclosed\nmotor controller or by a raceway."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p87_narr3", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 14, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , 115, 200, 208, 230"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 24, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Induction-Type Squirrel Cage and Wound Rotor (Amperes)", "summary": "Table of induction-type squirrel cage and wound rotor (amperes): Induction-Type Squirrel Cage and Wound Rotor (Amperes)"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception to (1): Physical protection of the conductors from the\npoint of the tap to the motor controllers shall not be required if the\nconductors have an ampacity not less than that of the branch-\ncircuit conductors. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table1", "chunk_type": "table", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables displaying full-load currents in amperes for single-phase and two-phase alternating current motors, categorized by horsepower and voltage.\n\n**Technical details:**\n*   Table 430.248: Full-Load Currents in Amperes, Single-Phase Alternating-Current Motors. Horsepower values: 1/6, 1/4, 1/3, 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10. Voltage values: 115 Volts, 200 Volts, 208 Volts, 230 Volts.\n*   Table 430.249: Full-Load Current, Two-Phase Alternating-Current Motors (4-Wire). Induction-Type Squirrel Cage and Wound Rotor (Amperes). Horsepower values: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200. Voltage values: 115 Volts, 230 Volts, 460 Volts, 575 Volts, 2300 Volts.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Document reference: 70-363.\n*   2023 Edition National Electrical Code."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "115", "200", "208", "230"], ["Horsepower", "Volts", "Volts", "Volts", "Volts"], ["\\frac{1}{6}", "4.4", "2.5", "2.4", "2.2"], ["\\frac{1}{4}", "5.8", "3.3", "3.2", "2.9"], ["\\frac{1}{3}", "7.2", "4.1", "4.0", "3.6"], ["\\frac{1}{2}", "9.8", "5.6", "5.4", "4.9"], ["\\frac{3}{4}", "13.8", "7.9", "7.6", "6.9"], ["1", "16", "9.2", "8.8", "8.0"], ["1\\frac{1}{2}", "20", "11.5", "11.0", "10"], ["2", "24", "13.8", "13.2", "12"], ["3", "34", "19.6", "18.7", "17"], ["5", "56", "32.2", "30.8", "28"], ["7%", "80", "46.0", "44.0", "40"], ["10", "100", "57.5", "55.0", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "", "Induction-Type Squirrel Cage and Wound Rotor (Amperes)", ""], ["", "115", "230", "460", "575", "2300"], ["Horsepower", "Volts", "Volts", "Volts", "Volts", "Volts"], ["\\frac{1}{2}", "4.0", "2.0", "1.0", "0.8", ""], ["4", "4.8", "2.4", "1.2", "1.0", ""], ["1", "6.4", "3.2", "1.6", "1.3", ""], ["1%", "9.0", "4.5", "2.3", "1.8", ""], ["2", "11.8", "5.9", "3.0", "2.4", ""], ["3", "", "8.3", "4.2", "3.3", ""], ["5", "", "13.2", "6.6", "5.3", ""], ["72", "", "19", "9.0", "8.0", ""], ["10", "", "24", "12", "10", ""], ["15", "", "36", "18", "14", ""], ["20", "", "47", "23", "19", ""], ["25", "", "59", "29", "24", ""], ["30", "", "69", "35", "28", ""], ["40", "", "90", "45", "36", ""], ["50", "", "113", "56", "45", ""], ["60", "", "133", "67", "53", "14"], ["75", "", "166", "83", "66", "18"], ["100", "", "218", "109", "87", "23"], ["125", "", "270", "135", "108", "28"], ["150", "", "312", "156", "125", "32"], ["200", "", "416", "208", "167", "43"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists  with columns including: , 115, 200, 208, 230.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 2023 Edition NATIONAL ELECTRICAL CODE\n\n| 115 | 200 | 208 | 230\nHorsepower | Volts | Volts | Volts | Volts\n\\frac{1}{6} | 4.4 | 2.5 | 2.4 | 2.2\n\\frac{1}{4} | 5.8 | 3.3 | 3.2 | 2.9\n\\frac{1}{3} | 7.2 | 4.1 | 4.0 | 3.6\n\\frac{1}{2} | 9.8 | 5.6 | 5.4 | 4.9\n\\frac{3}{4} | 13.8 | 7.9 | 7.6 | 6.9\n1 | 16 | 9.2 | 8.8 | 8.0\n1\\frac{1}{2} | 20 | 11.5 | 11.0 | 10\n2 | 24 | 13.8 | 13.2 | 12\n3 | 34 | 19.6 | 18.7 | 17\n5 | 56 | 32.2 | 30.8 | 28\n7% | 80 | 46.0 | 44.0 | 40\n10 | 100 | 57.5 | 55.0 | 50"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table2", "chunk_type": "table", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables displaying full-load currents in amperes for single-phase and two-phase alternating current motors, categorized by horsepower and voltage.\n\n**Technical details:**\n*   Table 430.248: Full-Load Currents in Amperes, Single-Phase Alternating-Current Motors. Horsepower values: 1/6, 1/4, 1/3, 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10. Voltage values: 115 Volts, 200 Volts, 208 Volts, 230 Volts.\n*   Table 430.249: Full-Load Current, Two-Phase Alternating-Current Motors (4-Wire). Induction-Type Squirrel Cage and Wound Rotor (Amperes). Horsepower values: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200. Voltage values: 115 Volts, 230 Volts, 460 Volts, 575 Volts, 2300 Volts.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Document reference: 70-363.\n*   2023 Edition National Electrical Code."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "115", "200", "208", "230"], ["Horsepower", "Volts", "Volts", "Volts", "Volts"], ["\\frac{1}{6}", "4.4", "2.5", "2.4", "2.2"], ["\\frac{1}{4}", "5.8", "3.3", "3.2", "2.9"], ["\\frac{1}{3}", "7.2", "4.1", "4.0", "3.6"], ["\\frac{1}{2}", "9.8", "5.6", "5.4", "4.9"], ["\\frac{3}{4}", "13.8", "7.9", "7.6", "6.9"], ["1", "16", "9.2", "8.8", "8.0"], ["1\\frac{1}{2}", "20", "11.5", "11.0", "10"], ["2", "24", "13.8", "13.2", "12"], ["3", "34", "19.6", "18.7", "17"], ["5", "56", "32.2", "30.8", "28"], ["7%", "80", "46.0", "44.0", "40"], ["10", "100", "57.5", "55.0", "50"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "", "", "", "Induction-Type Squirrel Cage and Wound Rotor (Amperes)", ""], ["", "115", "230", "460", "575", "2300"], ["Horsepower", "Volts", "Volts", "Volts", "Volts", "Volts"], ["\\frac{1}{2}", "4.0", "2.0", "1.0", "0.8", ""], ["4", "4.8", "2.4", "1.2", "1.0", ""], ["1", "6.4", "3.2", "1.6", "1.3", ""], ["1%", "9.0", "4.5", "2.3", "1.8", ""], ["2", "11.8", "5.9", "3.0", "2.4", ""], ["3", "", "8.3", "4.2", "3.3", ""], ["5", "", "13.2", "6.6", "5.3", ""], ["72", "", "19", "9.0", "8.0", ""], ["10", "", "24", "12", "10", ""], ["15", "", "36", "18", "14", ""], ["20", "", "47", "23", "19", ""], ["25", "", "59", "29", "24", ""], ["30", "", "69", "35", "28", ""], ["40", "", "90", "45", "36", ""], ["50", "", "113", "56", "45", ""], ["60", "", "133", "67", "53", "14"], ["75", "", "166", "83", "66", "18"], ["100", "", "218", "109", "87", "23"], ["125", "", "270", "135", "108", "28"], ["150", "", "312", "156", "125", "32"], ["200", "", "416", "208", "167", "43"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists induction-type squirrel cage and wound rotor (amperes) with columns including: Induction-Type Squirrel Cage and Wound Rotor (Amperes).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 2023 Edition NATIONAL ELECTRICAL CODE\n\n| 115 | 230 | 460 | 575 | 2300\nHorsepower | Volts | Volts | Volts | Volts | Volts\n\\frac{1}{2} | 4.0 | 2.0 | 1.0 | 0.8 |\n4 | 4.8 | 2.4 | 1.2 | 1.0 |\n1 | 6.4 | 3.2 | 1.6 | 1.3 |\n1% | 9.0 | 4.5 | 2.3 | 1.8 |\n2 | 11.8 | 5.9 | 3.0 | 2.4 |\n3 | | 8.3 | 4.2 | 3.3 |\n5 | | 13.2 | 6.6 | 5.3 |\n72 | | 19 | 9.0 | 8.0 |\n10 | | 24 | 12 | 10 |\n15 | | 36 | 18 | 14 |\n20 | | 47 | 23 | 19 |\n25 | | 59 | 29 | 24 |\n30 | | 69 | 35 | 28 |\n40 | | 90 | 45 | 36 |\n50 | | 113 | 56 | 45 |\n60 | | 133 | 67 | 53 | 14\n75 | | 166 | 83 | 66 | 18\n100 | | 218 | 109 | 87 | 23\n125 | | 270 | 135 | 108 | 28\n150 | | 312 | 156 | 125 | 32\n200 | | 416 | 208 | 167 | 43"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p87_fig1", "chunk_type": "figure", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 14, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "", "summary": "Table containing: , 115, 200, 208, 230"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p87_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 24, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Induction-Type Squirrel Cage and Wound Rotor (Amperes)", "summary": "Table of induction-type squirrel cage and wound rotor (amperes): Induction-Type Squirrel Cage and Wound Rotor (Amperes)"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Two tables displaying full-load currents in amperes for single-phase and two-phase alternating current motors, categorized by horsepower and voltage.\n\n**Technical details:**\n*   Table 430.248: Full-Load Currents in Amperes, Single-Phase Alternating-Current Motors. Horsepower values: 1/6, 1/4, 1/3, 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10. Voltage values: 115 Volts, 200 Volts, 208 Volts, 230 Volts.\n*   Table 430.249: Full-Load Current, Two-Phase Alternating-Current Motors (4-Wire). Induction-Type Squirrel Cage and Wound Rotor (Amperes). Horsepower values: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200. Voltage values: 115 Volts, 230 Volts, 460 Volts, 575 Volts, 2300 Volts.\n*   Article 430 - Motors, Motor Circuits, and Controllers.\n*   Document reference: 70-363.\n*   2023 Edition National Electrical Code."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p88_table1", "chunk_type": "table", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D).", "430.62 Rating or Setting - Motor Load.", "430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits.", "430.72 Overcurrent Protection."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables showing full-load current for three-phase alternating-current motors and conversion table of single-phase locked-rotor currents. The tables list current values based on horsepower and voltage ratings.\n\n**Technical details:**\n*   Table 430.250: Full-Load Current, Three-Phase Alternating-Current Motors\n    *   Induction-Type Squirrel Cage and Wound Rotor (Amperes)\n    *   Synchronous-Type Unity Power Factor (Amperes)\n    *   Horsepower: 1/2, 1/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200, 250, 300, 350, 400, 450, 500\n    *   Voltage: 115 Volts, 200 Volts, 208 Volts, 230 Volts, 460 Volts, 575 Volts, 2300 Volts\n*   Table 430.251 (A): Conversion Table of Single-Phase Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating\n    *   Maximum Locked-Rotor Current in Amperes, Single-Phase\n    *   Rated Horsepower: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10\n    *   Voltage: 115 Volts, 208 Volts, 230 Volts\n*   Keywords: Motors, Motor Circuits, Controllers, Full-Load Current, Three-Phase, Alternating-Current, Single-Phase, Locked-Rotor Currents, Voltage Rating, Horsepower, Amperes, NEC, National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Induction-Type Squirrel Cage and", "Wound Rotor (Amperes)", "Synchronous-Type Unity Power Factor* (Amperes)"], ["Horsepower", "115 Volts", "200 Volts 208 Volts 230 Volts", "460 Volts 575 Volts 2300 Volts", "230 Volts 460 Volts 575 Volts 2300 Volts"], ["", "4.4", "2.2", "2.5", "2.4", "1.1", "0.9", ""], ["4", "6.4", "3.2", "3.5", "3.7", "1.3", "1.6", ""], ["1", "8.4", "4.8", "4.6", "4.2", "2.1", "1.7", ""], ["1\\frac{1}{2}", "12.0", "6.0", "6.9", "6.6", "3.0", "2.4", ""], ["2", "13.6", "6.8", "7.8", "7.5", "2.7", "3.4", ""], ["3", "", "9.6", "11.0", "10.6", "3.9", "4.8", ""], ["5", "", "17.5", "16.7", "15.2", "7.6", "6.1", ""], ["7%", "", "24.2", "25.3", "22", "11", "9", ""], ["10", "", "30.8", "28", "32.2", "14", "11", ""], ["15", "", "48.3", "46.2", "42", "21", "17", ""], ["20", "", "59.4", "54", "62.1", "27", "22", ""], ["25", "", "74.8", "78.2", "68", "34", "27", "53", "26", "21"], ["30", "", "92", "88", "80", "40", "32", "63", "32", "26"], ["40", "", "120", "114", "104", "52", "41", "83", "33", "41"], ["50", "", "130", "143", "150", "52", "65", "104", "42", "52"], ["60", "", "154", "169", "177", "16", "77", "62", "49", "61", "123", "12"], ["75", "", "192", "221", "211", "20", "77", "96", "155", "62", "78", "15"], ["100", "", "248", "285", "273", "124", "99", "26", "101", "81", "202", "20"], ["125", "", "343", "359", "312", "31", "125", "156", "101", "126", "253", "25"], ["150", "", "360", "396", "414", "180", "37", "144", "151", "302", "30", "121"], ["200", "", "552", "528", "480", "192", "240", "49", "201", "400", "161", "40"], ["250", "", "", "242", "302", "60", ""], ["300", "", "", "289", "361", "72", ""], ["350", "", "", "414", "336", "83", ""], ["400", "", "", "95", "382", "477", ""], ["450", "", "", "103", "515", "412", ""], ["500", "", "", "472", "590", "118", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["430.54", "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], ["(2) The length of the motor tap conductors does not exceed", "Where the same rating or setting of the branch-circuit short-"], ["7.5 m (25 ft) and the tap conductors comply with all of", "circuit and ground-fault protective device is used on two or"], ["the following:", "more of the branch circuits supplied by the feeder, one of the"], ["a. The ampacity of the tap conductors is not less than", "protective devices shall be considered the largest for the above"], ["one-third of the branch-circuit conductor ampacity.", "calculations."], ["b. The conductors from the motor controller to the", "Exception No. 1: Where one or more instantaneous-trip circuit breakers"], ["motor shall have an ampacity in accordance with", "or motor short-circuit protectors are used for motor branch-circuit short-"], ["430.22.", "circuit and ground-fault protection as permitted in 430.52(C), the"], ["c. The conductors from the point of the tap to the", "maximum rating of each instantaneous-trip circuit breaker or motor"], ["motor controller(s) shall be suitably protected from", "short-circuit protector shall be assumed to have a rating not exceeding"], ["physical damage and enclosed either by an enclosed", "the maximum percentage of motor full-load current permitted by Table"], ["motor controller or by a raceway.", "430.52(C)(1) for the type of feeder protective device employed."], ["Exception to (2): Physical protection of the conductors from the point of", "Exception No. 2: Where the feeder overcurrent protective device also"], ["the tap to the motor controllers shall not be required if the conductors", "provides overcurrent protection for a motor control center, the provisions"], ["have an ampacity not less than that of the branch-circuit conductors.", "of 430.94 shall apply."], ["430.54 Multimotor and Combination-Load Equipment. The", "Informational Note: See Informative Annex D, Example D8, for"], ["rating of the branch-circuit short-circuit and ground-fault", "an example of motor feeder circuit short-circuit and ground-"], ["protective device for multimotor and combination-load equip-", "fault protection rating and setting."], ["ment shall not exceed the rating marked on the equipment in", "(B) Other Installations. Where feeder conductors have an"], ["accordance with 430.7(D).", "ampacity greater than required by 430.24, the rating or setting"], ["430.55 Combined Overcurrent Protection. Motor branch-", "of the feeder overcurrent protective device shall be permitted"], ["circuit short-circuit and ground-fault protection and motor", "to be based on the ampacity of the feeder conductors."], ["overload protection shall be permitted to be combined in a", "430.63 Rating or Setting - Motor Load and Other Load(s)."], ["single protective device where the rating or setting of the", "Where a feeder supplies a motor load and other load(s), the"], ["device provides the overload protection specified in 430.32.", "feeder protective device shall have a rating not less than that"], ["430.56 Branch-Circuit Protective Devices - In Which Conduc-", "required for the sum of the other load(s) plus the following:"], ["tor. Branch-circuit protective devices shall comply with 240.15.", "(1) For a single motor, the rating permitted by 430.52"], ["430.57 Size of Fuseholder. Where fuses are used for motor", "(2)", "For a single hermetic refrigerant motor-compressor, the"], ["branch-circuit short-circuit and ground-fault protection, the", "rating permitted by 440.22"], ["fuseholders shall not be of a smaller size than required to", "(3) For two or more motors, the rating permitted by 430.62"], ["accommodate the fuses specified by Table 430.52 (C)(1).", "Exception: Where the feeder overcurrent device provides the overcurrent"], ["Exception: Where fuses having time delay appropriate for the starting", "protection for a motor control center, the provisions of 430.94 shall"], ["characteristics of the motor are used, it shall be permitted to use fuse-", "apply."], ["holders sized to fit the fuses that are used."], ["430.58 Rating of Circuit Breaker. A circuit breaker for motor", "Part VI. Motor Control Circuits"], ["branch-circuit short-circuit and ground-fault protection shall", "430.71 General. Part VI contains modifications of the general"], ["have a current rating in accordance with 430.52 and 430.110.", "requirements and applies to the particular conditions of motor"], ["control circuits."], ["Part V. Motor Feeder Short-Circuit and Ground-Fault Protec-", "430.72 Overcurrent Protection."], ["tion"], ["430.61 General. Part V specifies protective devices intended to", "(A) General. A motor control circuit tapped from the load"], ["protect feeder conductors supplying motors against overcur-", "side of a motor branch-circuit short-circuit and ground-fault"], ["rents due to short circuits or ground-faults.", "protective device(s) and functioning to control the motor(s)"], ["connected to that branch circuit shall be protected against"], ["Informational Note: See Informative Annex D, Example D8, for", "overcurrent in accordance with 430.72. Such a tapped control"], ["an example of motor feeder circuit short-circuit and ground-", "circuit shall not be considered to be a branch circuit and shall"], ["fault protection rating and setting.", "be permitted to be protected by either a supplementary or"], ["430.62 Rating or Setting - Motor Load.", "branch-circuit overcurrent protective device(s). A motor"], ["control circuit other than such a tapped control circuit shall be"], ["(A) Specific Load. A feeder supplying a specific fixed motor", "protected against overcurrent in accordance with 724.43 or the"], ["load(s) and consisting of conductor sizes in accordance with", "notes to Table 11(A) and Table 11(B) in Chapter 9, as applica-"], ["430.24 shall be provided with a protective device having a", "ble."], ["rating or setting not greater than the largest rating or setting of", "(B) Conductor Protection. The overcurrent protection for"], ["the branch-circuit short-circuit and ground-fault protective", "conductors shall be provided as specified in 430.72(B) (1) or"], ["device for any motor supplied by the feeder [based on the", "(B)(2)."], ["maximum permitted value for the specific type of protective"], ["device in accordance with 430.52, or 440.22(A) for hermetic", "Exception No. 1: Where the opening of the control circuit would create a"], ["refrigerant motor-compressors], plus the sum of the full-load", "hazard as, for example, the control circuit of a fire pump motor, and the"], ["currents of the other motors of the group.", "like, conductors of control circuits shall require only short-circuit and"], ["70-352", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Rated Horsepower", "115 Volts", "Maximum Locked-Rotor Current in Amperes, Single-Phase 208 Volts", "230 Volts"], ["1/_{o}", "58.8", "32.5", "29.4"], ["\\frac{3}{4}", "82.8", "45.8", "41.4"], ["1", "96", "53", "48"], ["1\\frac{1}{2}", "120", "66", "60"], ["2", "144", "80", "72"], ["3", "204", "113", "102"], ["5", "336", "186", "168"], ["7\\frac{1}{2}", "480", "265", "240"], ["10", "1000", "332", "300"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists induction-type squirrel cage and with columns including: Induction-Type Squirrel Cage and, Wound Rotor (Amperes), Synchronous-Type Unity Power Factor* (Amperes).", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D). | 430.62 Rating or Setting - Motor Load. | 430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits. | 430.72 Overcurrent Protection.\n\nHorsepower | 115 Volts | 200 Volts 208 Volts 230 Volts | 460 Volts 575 Volts 2300 Volts | 230 Volts 460 Volts 575 Volts 2300 Volts | | | | | | |\n| 4.4 | 2.2 | 2.5 | 2.4 | 1.1 | 0.9 | | | | |\n4 | 6.4 | 3.2 | 3.5 | 3.7 | 1.3 | 1.6 | | | | |\n1 | 8.4 | 4.8 | 4.6 | 4.2 | 2.1 | 1.7 | | | | |\n1\\frac{1}{2} | 12.0 | 6.0 | 6.9 | 6.6 | 3.0 | 2.4 | | | | |\n2 | 13.6 | 6.8 | 7.8 | 7.5 | 2.7 | 3.4 | | | | |\n3 | | 9.6 | 11.0 | 10.6 | 3.9 | 4.8 | | | | |\n5 | | 17.5 | 16.7 | 15.2 | 7.6 | 6.1 | | | | |\n7% | | 24.2 | 25.3 | 22 | 11 | 9 | | | | |\n10 | | 30.8 | 28 | 32.2 | 14 | 11 | | | | |\n15 | | 48.3 | 46.2 | 42 | 21 | 17 | | | | |\n20 | | 59.4 | 54 | 62.1 | 27 | 22 | | | | |\n25 | | 74.8 | 78.2 | 68 | 34 | 27 | 53 | 26 | 21 | |\n30 | | 92 | 88 | 80 | 40 | 32 | 63 | 32 | 26 | |\n40 | | 120 | 114 | 104 | 52 | 41 | 83 | 33 | 41 | |\n50 | | 130 | 143 | 150 | 52 | 65 | 104 | 42 | 52 | |\n60 | | 154 | 169 | 177 | 16 | 77 | 62 | 49 | 61 | 123 | 12\n75 | | 192 | 221 | 211 | 20 | 77 | 96 | 155 | 62 | 78 | 15\n100 | | 248 | 285 | 273 | 124 | 99 | 26 | 101 | 81 | 202 | 20\n125 | | 343 | 359 | 312 | 31 | 125 | 156 | 101 | 126 | 253 | 25\n150 | | 360 | 396 | 414 | 180 | 37 | 144 | 151 | 302 | 30 | 121\n200 | | 552 | 528 | 480 | 192 | 240 | 49 | 201 | 400 | 161 | 40\n250 | | | 242 | 302 | 60 | | | | | |\n300 | | | 289 | 361 | 72 | | | | | |\n350 | | | 414 | 336 | 83 | | | | | |\n400 | | | 95 | 382 | 477 | | | | | |\n450 | | | 103 | 515 | 412 | | | | | |\n500 | | | 472 | 590 | 118 | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p88_table2", "chunk_type": "table", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D).", "430.62 Rating or Setting - Motor Load.", "430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits.", "430.72 Overcurrent Protection."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables showing full-load current for three-phase alternating-current motors and conversion table of single-phase locked-rotor currents. The tables list current values based on horsepower and voltage ratings.\n\n**Technical details:**\n*   Table 430.250: Full-Load Current, Three-Phase Alternating-Current Motors\n    *   Induction-Type Squirrel Cage and Wound Rotor (Amperes)\n    *   Synchronous-Type Unity Power Factor (Amperes)\n    *   Horsepower: 1/2, 1/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200, 250, 300, 350, 400, 450, 500\n    *   Voltage: 115 Volts, 200 Volts, 208 Volts, 230 Volts, 460 Volts, 575 Volts, 2300 Volts\n*   Table 430.251 (A): Conversion Table of Single-Phase Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating\n    *   Maximum Locked-Rotor Current in Amperes, Single-Phase\n    *   Rated Horsepower: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10\n    *   Voltage: 115 Volts, 208 Volts, 230 Volts\n*   Keywords: Motors, Motor Circuits, Controllers, Full-Load Current, Three-Phase, Alternating-Current, Single-Phase, Locked-Rotor Currents, Voltage Rating, Horsepower, Amperes, NEC, National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Induction-Type Squirrel Cage and", "Wound Rotor (Amperes)", "Synchronous-Type Unity Power Factor* (Amperes)"], ["Horsepower", "115 Volts", "200 Volts 208 Volts 230 Volts", "460 Volts 575 Volts 2300 Volts", "230 Volts 460 Volts 575 Volts 2300 Volts"], ["", "4.4", "2.2", "2.5", "2.4", "1.1", "0.9", ""], ["4", "6.4", "3.2", "3.5", "3.7", "1.3", "1.6", ""], ["1", "8.4", "4.8", "4.6", "4.2", "2.1", "1.7", ""], ["1\\frac{1}{2}", "12.0", "6.0", "6.9", "6.6", "3.0", "2.4", ""], ["2", "13.6", "6.8", "7.8", "7.5", "2.7", "3.4", ""], ["3", "", "9.6", "11.0", "10.6", "3.9", "4.8", ""], ["5", "", "17.5", "16.7", "15.2", "7.6", "6.1", ""], ["7%", "", "24.2", "25.3", "22", "11", "9", ""], ["10", "", "30.8", "28", "32.2", "14", "11", ""], ["15", "", "48.3", "46.2", "42", "21", "17", ""], ["20", "", "59.4", "54", "62.1", "27", "22", ""], ["25", "", "74.8", "78.2", "68", "34", "27", "53", "26", "21"], ["30", "", "92", "88", "80", "40", "32", "63", "32", "26"], ["40", "", "120", "114", "104", "52", "41", "83", "33", "41"], ["50", "", "130", "143", "150", "52", "65", "104", "42", "52"], ["60", "", "154", "169", "177", "16", "77", "62", "49", "61", "123", "12"], ["75", "", "192", "221", "211", "20", "77", "96", "155", "62", "78", "15"], ["100", "", "248", "285", "273", "124", "99", "26", "101", "81", "202", "20"], ["125", "", "343", "359", "312", "31", "125", "156", "101", "126", "253", "25"], ["150", "", "360", "396", "414", "180", "37", "144", "151", "302", "30", "121"], ["200", "", "552", "528", "480", "192", "240", "49", "201", "400", "161", "40"], ["250", "", "", "242", "302", "60", ""], ["300", "", "", "289", "361", "72", ""], ["350", "", "", "414", "336", "83", ""], ["400", "", "", "95", "382", "477", ""], ["450", "", "", "103", "515", "412", ""], ["500", "", "", "472", "590", "118", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["430.54", "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], ["(2) The length of the motor tap conductors does not exceed", "Where the same rating or setting of the branch-circuit short-"], ["7.5 m (25 ft) and the tap conductors comply with all of", "circuit and ground-fault protective device is used on two or"], ["the following:", "more of the branch circuits supplied by the feeder, one of the"], ["a. The ampacity of the tap conductors is not less than", "protective devices shall be considered the largest for the above"], ["one-third of the branch-circuit conductor ampacity.", "calculations."], ["b. The conductors from the motor controller to the", "Exception No. 1: Where one or more instantaneous-trip circuit breakers"], ["motor shall have an ampacity in accordance with", "or motor short-circuit protectors are used for motor branch-circuit short-"], ["430.22.", "circuit and ground-fault protection as permitted in 430.52(C), the"], ["c. The conductors from the point of the tap to the", "maximum rating of each instantaneous-trip circuit breaker or motor"], ["motor controller(s) shall be suitably protected from", "short-circuit protector shall be assumed to have a rating not exceeding"], ["physical damage and enclosed either by an enclosed", "the maximum percentage of motor full-load current permitted by Table"], ["motor controller or by a raceway.", "430.52(C)(1) for the type of feeder protective device employed."], ["Exception to (2): Physical protection of the conductors from the point of", "Exception No. 2: Where the feeder overcurrent protective device also"], ["the tap to the motor controllers shall not be required if the conductors", "provides overcurrent protection for a motor control center, the provisions"], ["have an ampacity not less than that of the branch-circuit conductors.", "of 430.94 shall apply."], ["430.54 Multimotor and Combination-Load Equipment. The", "Informational Note: See Informative Annex D, Example D8, for"], ["rating of the branch-circuit short-circuit and ground-fault", "an example of motor feeder circuit short-circuit and ground-"], ["protective device for multimotor and combination-load equip-", "fault protection rating and setting."], ["ment shall not exceed the rating marked on the equipment in", "(B) Other Installations. Where feeder conductors have an"], ["accordance with 430.7(D).", "ampacity greater than required by 430.24, the rating or setting"], ["430.55 Combined Overcurrent Protection. Motor branch-", "of the feeder overcurrent protective device shall be permitted"], ["circuit short-circuit and ground-fault protection and motor", "to be based on the ampacity of the feeder conductors."], ["overload protection shall be permitted to be combined in a", "430.63 Rating or Setting - Motor Load and Other Load(s)."], ["single protective device where the rating or setting of the", "Where a feeder supplies a motor load and other load(s), the"], ["device provides the overload protection specified in 430.32.", "feeder protective device shall have a rating not less than that"], ["430.56 Branch-Circuit Protective Devices - In Which Conduc-", "required for the sum of the other load(s) plus the following:"], ["tor. Branch-circuit protective devices shall comply with 240.15.", "(1) For a single motor, the rating permitted by 430.52"], ["430.57 Size of Fuseholder. Where fuses are used for motor", "(2)", "For a single hermetic refrigerant motor-compressor, the"], ["branch-circuit short-circuit and ground-fault protection, the", "rating permitted by 440.22"], ["fuseholders shall not be of a smaller size than required to", "(3) For two or more motors, the rating permitted by 430.62"], ["accommodate the fuses specified by Table 430.52 (C)(1).", "Exception: Where the feeder overcurrent device provides the overcurrent"], ["Exception: Where fuses having time delay appropriate for the starting", "protection for a motor control center, the provisions of 430.94 shall"], ["characteristics of the motor are used, it shall be permitted to use fuse-", "apply."], ["holders sized to fit the fuses that are used."], ["430.58 Rating of Circuit Breaker. A circuit breaker for motor", "Part VI. Motor Control Circuits"], ["branch-circuit short-circuit and ground-fault protection shall", "430.71 General. Part VI contains modifications of the general"], ["have a current rating in accordance with 430.52 and 430.110.", "requirements and applies to the particular conditions of motor"], ["control circuits."], ["Part V. Motor Feeder Short-Circuit and Ground-Fault Protec-", "430.72 Overcurrent Protection."], ["tion"], ["430.61 General. Part V specifies protective devices intended to", "(A) General. A motor control circuit tapped from the load"], ["protect feeder conductors supplying motors against overcur-", "side of a motor branch-circuit short-circuit and ground-fault"], ["rents due to short circuits or ground-faults.", "protective device(s) and functioning to control the motor(s)"], ["connected to that branch circuit shall be protected against"], ["Informational Note: See Informative Annex D, Example D8, for", "overcurrent in accordance with 430.72. Such a tapped control"], ["an example of motor feeder circuit short-circuit and ground-", "circuit shall not be considered to be a branch circuit and shall"], ["fault protection rating and setting.", "be permitted to be protected by either a supplementary or"], ["430.62 Rating or Setting - Motor Load.", "branch-circuit overcurrent protective device(s). A motor"], ["control circuit other than such a tapped control circuit shall be"], ["(A) Specific Load. A feeder supplying a specific fixed motor", "protected against overcurrent in accordance with 724.43 or the"], ["load(s) and consisting of conductor sizes in accordance with", "notes to Table 11(A) and Table 11(B) in Chapter 9, as applica-"], ["430.24 shall be provided with a protective device having a", "ble."], ["rating or setting not greater than the largest rating or setting of", "(B) Conductor Protection. The overcurrent protection for"], ["the branch-circuit short-circuit and ground-fault protective", "conductors shall be provided as specified in 430.72(B) (1) or"], ["device for any motor supplied by the feeder [based on the", "(B)(2)."], ["maximum permitted value for the specific type of protective"], ["device in accordance with 430.52, or 440.22(A) for hermetic", "Exception No. 1: Where the opening of the control circuit would create a"], ["refrigerant motor-compressors], plus the sum of the full-load", "hazard as, for example, the control circuit of a fire pump motor, and the"], ["currents of the other motors of the group.", "like, conductors of control circuits shall require only short-circuit and"], ["70-352", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Rated Horsepower", "115 Volts", "Maximum Locked-Rotor Current in Amperes, Single-Phase 208 Volts", "230 Volts"], ["1/_{o}", "58.8", "32.5", "29.4"], ["\\frac{3}{4}", "82.8", "45.8", "41.4"], ["1", "96", "53", "48"], ["1\\frac{1}{2}", "120", "66", "60"], ["2", "144", "80", "72"], ["3", "204", "113", "102"], ["5", "336", "186", "168"], ["7\\frac{1}{2}", "480", "265", "240"], ["10", "1000", "332", "300"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 430-motors, motor circuits, and controllers with columns including: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D). | 430.62 Rating or Setting - Motor Load. | 430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits. | 430.72 Overcurrent Protection.\n\n430.54 | ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS |\n(2) The length of the motor tap conductors does not exceed | Where the same rating or setting of the branch-circuit short- |\n7.5 m (25 ft) and the tap conductors comply with all of | circuit and ground-fault protective device is used on two or |\nthe following: | more of the branch circuits supplied by the feeder, one of the |\na. The ampacity of the tap conductors is not less than | protective devices shall be considered the largest for the above |\none-third of the branch-circuit conductor ampacity. | calculations. |\nb. The conductors from the motor controller to the | Exception No. 1: Where one or more instantaneous-trip circuit breakers |\nmotor shall have an ampacity in accordance with | or motor short-circuit protectors are used for motor branch-circuit short- |\n430.22. | circuit and ground-fault protection as permitted in 430.52(C), the |\nc. The conductors from the point of the tap to the | maximum rating of each instantaneous-trip circuit breaker or motor |\nmotor controller(s) shall be suitably protected from | short-circuit protector shall be assumed to have a rating not exceeding |\nphysical damage and enclosed either by an enclosed | the maximum percentage of motor full-load current permitted by Table |\nmotor controller or by a raceway. | 430.52(C)(1) for the type of feeder protective device employed. |\nException to (2): Physical protection of the conductors from the point of | Exception No. 2: Where the feeder overcurrent protective device also |\nthe tap to the motor controllers shall not be required if the conductors | provides overcurrent protection for a motor control center, the provisions |\nhave an ampacity not less than that of the branch-circuit conductors. | of 430.94 shall apply. |\n430.54 Multimotor and Combination-Load Equipment. The | Informational Note: See Informative Annex D, Example D8, for |\nrating of the branch-circuit short-circuit and ground-fault | an example of motor feeder circuit short-circuit and ground- |\nprotective device for multimotor and combination-load equip- | fault protection rating and setting. |\nment shall not exceed the rating marked on the equipment in | (B) Other Installations. Where feeder conductors have an |\naccordance with 430.7(D). | ampacity greater than required by 430.24, the rating or setting |\n430.55 Combined Overcurrent Protection. Motor branch- | of the feeder overcurrent protective device shall be permitted |\ncircuit short-circuit and ground-fault protection and motor | to be based on the ampacity of the feeder conductors. |\noverload protection shall be permitted to be combined in a | 430.63 Rating or Setting - Motor Load and Other Load(s). |\nsingle protective device where the rating or setting of the | Where a feeder supplies a motor load and other load(s), the |\ndevice provides the overload protection specified in 430.32. | feeder protective device shall have a rating not less than that |\n430.56 Branch-Circuit Protective Devices - In Which Conduc- | required for the sum of the other load(s) plus the following: |\ntor. Branch-circuit protective devices shall comply with 240.15. | (1) For a single motor, the rating permitted by 430.52 |\n430.57 Size of Fuseholder. Where fuses are used for motor | (2) | For a single hermetic refrigerant motor-compressor, the\nbranch-circuit short-circuit and ground-fault protection, the | rating permitted by 440.22 |\nfuseholders shall not be of a smaller size than required to | (3) For two or more motors, the rating permitted by 430.62 |\naccommodate the fuses specified by Table 430.52 (C)(1). | Exception: Where the feeder overcurrent device provides the overcurrent |\nException: Where fuses having time delay appropriate for the starting | protection for a motor control center, the provisions of 430.94 shall |\ncharacteristics of the motor are used, it shall be permitted to use fuse- | apply. |\nholders sized to fit the fuses that are used. | |\n430.58 Rating of Circuit Breaker. A circuit breaker for motor | Part VI. Motor Control Circuits |\nbranch-circuit short-circuit and ground-fault protection shall | 430.71 General. Part VI contains modifications of the general |\nhave a current rating in accordance with 430.52 and 430.110. | requirements and applies to the particular conditions of motor |\ncontrol circuits. | |\nPart V. Motor Feeder Short-Circuit and Ground-Fault Protec- | 430.72 Overcurrent Protection. |\ntion | |\n430.61 General. Part V specifies protective devices intended to | (A) General. A motor control circuit tapped from the load |\nprotect feeder conductors supplying motors against overcur- | side of a motor branch-circuit short-circuit and ground-fault |\nrents due to short circuits or ground-faults. | protective device(s) and functioning to control the motor(s) |\nconnected to that branch circuit shall be protected against | |\nInformational Note: See Informative Annex D, Example D8, for | overcurrent in accordance with 430.72. Such a tapped control |\nan example of motor feeder circuit short-circuit and ground- | circuit shall not be considered to be a branch circuit and shall |\nfault protection rating and setting. | be permitted to be protected by either a supplementary or |\n430.62 Rating or Setting - Motor Load. | branch-circuit overcurrent protective device(s). A motor |\ncontrol circuit other than such a tapped control circuit shall be | |\n(A) Specific Load. A feeder supplying a specific fixed motor | protected against overcurrent in accordance with 724.43 or the |\nload(s) and consisting of conductor sizes in accordance with | notes to Table 11(A) and Table 11(B) in Chapter 9, as applica- |\n430.24 shall be provided with a protective device having a | ble. |\nrating or setting not greater than the largest rating or setting of | (B) Conductor Protection. The overcurrent protection for |\nthe branch-circuit short-circuit and ground-fault protective | conductors shall be provided as specified in 430.72(B) (1) or |\ndevice for any motor supplied by the feeder [based on the | (B)(2). |\nmaximum permitted value for the specific type of protective | |\ndevice in accordance with 430.52, or 440.22(A) for hermetic | Exception No. 1: Where the opening of the control circuit would create a |\nrefrigerant motor-compressors], plus the sum of the full-load | hazard as, for example, the control circuit of a fire pump motor, and the |\ncurrents of the other motors of the group. | like, conductors of control circuits shall require only short-circuit and |\n70-352 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p88_table3", "chunk_type": "table", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D).", "430.62 Rating or Setting - Motor Load.", "430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits.", "430.72 Overcurrent Protection."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables showing full-load current for three-phase alternating-current motors and conversion table of single-phase locked-rotor currents. The tables list current values based on horsepower and voltage ratings.\n\n**Technical details:**\n*   Table 430.250: Full-Load Current, Three-Phase Alternating-Current Motors\n    *   Induction-Type Squirrel Cage and Wound Rotor (Amperes)\n    *   Synchronous-Type Unity Power Factor (Amperes)\n    *   Horsepower: 1/2, 1/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200, 250, 300, 350, 400, 450, 500\n    *   Voltage: 115 Volts, 200 Volts, 208 Volts, 230 Volts, 460 Volts, 575 Volts, 2300 Volts\n*   Table 430.251 (A): Conversion Table of Single-Phase Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating\n    *   Maximum Locked-Rotor Current in Amperes, Single-Phase\n    *   Rated Horsepower: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10\n    *   Voltage: 115 Volts, 208 Volts, 230 Volts\n*   Keywords: Motors, Motor Circuits, Controllers, Full-Load Current, Three-Phase, Alternating-Current, Single-Phase, Locked-Rotor Currents, Voltage Rating, Horsepower, Amperes, NEC, National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Induction-Type Squirrel Cage and", "Wound Rotor (Amperes)", "Synchronous-Type Unity Power Factor* (Amperes)"], ["Horsepower", "115 Volts", "200 Volts 208 Volts 230 Volts", "460 Volts 575 Volts 2300 Volts", "230 Volts 460 Volts 575 Volts 2300 Volts"], ["", "4.4", "2.2", "2.5", "2.4", "1.1", "0.9", ""], ["4", "6.4", "3.2", "3.5", "3.7", "1.3", "1.6", ""], ["1", "8.4", "4.8", "4.6", "4.2", "2.1", "1.7", ""], ["1\\frac{1}{2}", "12.0", "6.0", "6.9", "6.6", "3.0", "2.4", ""], ["2", "13.6", "6.8", "7.8", "7.5", "2.7", "3.4", ""], ["3", "", "9.6", "11.0", "10.6", "3.9", "4.8", ""], ["5", "", "17.5", "16.7", "15.2", "7.6", "6.1", ""], ["7%", "", "24.2", "25.3", "22", "11", "9", ""], ["10", "", "30.8", "28", "32.2", "14", "11", ""], ["15", "", "48.3", "46.2", "42", "21", "17", ""], ["20", "", "59.4", "54", "62.1", "27", "22", ""], ["25", "", "74.8", "78.2", "68", "34", "27", "53", "26", "21"], ["30", "", "92", "88", "80", "40", "32", "63", "32", "26"], ["40", "", "120", "114", "104", "52", "41", "83", "33", "41"], ["50", "", "130", "143", "150", "52", "65", "104", "42", "52"], ["60", "", "154", "169", "177", "16", "77", "62", "49", "61", "123", "12"], ["75", "", "192", "221", "211", "20", "77", "96", "155", "62", "78", "15"], ["100", "", "248", "285", "273", "124", "99", "26", "101", "81", "202", "20"], ["125", "", "343", "359", "312", "31", "125", "156", "101", "126", "253", "25"], ["150", "", "360", "396", "414", "180", "37", "144", "151", "302", "30", "121"], ["200", "", "552", "528", "480", "192", "240", "49", "201", "400", "161", "40"], ["250", "", "", "242", "302", "60", ""], ["300", "", "", "289", "361", "72", ""], ["350", "", "", "414", "336", "83", ""], ["400", "", "", "95", "382", "477", ""], ["450", "", "", "103", "515", "412", ""], ["500", "", "", "472", "590", "118", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["430.54", "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"], ["(2) The length of the motor tap conductors does not exceed", "Where the same rating or setting of the branch-circuit short-"], ["7.5 m (25 ft) and the tap conductors comply with all of", "circuit and ground-fault protective device is used on two or"], ["the following:", "more of the branch circuits supplied by the feeder, one of the"], ["a. The ampacity of the tap conductors is not less than", "protective devices shall be considered the largest for the above"], ["one-third of the branch-circuit conductor ampacity.", "calculations."], ["b. The conductors from the motor controller to the", "Exception No. 1: Where one or more instantaneous-trip circuit breakers"], ["motor shall have an ampacity in accordance with", "or motor short-circuit protectors are used for motor branch-circuit short-"], ["430.22.", "circuit and ground-fault protection as permitted in 430.52(C), the"], ["c. The conductors from the point of the tap to the", "maximum rating of each instantaneous-trip circuit breaker or motor"], ["motor controller(s) shall be suitably protected from", "short-circuit protector shall be assumed to have a rating not exceeding"], ["physical damage and enclosed either by an enclosed", "the maximum percentage of motor full-load current permitted by Table"], ["motor controller or by a raceway.", "430.52(C)(1) for the type of feeder protective device employed."], ["Exception to (2): Physical protection of the conductors from the point of", "Exception No. 2: Where the feeder overcurrent protective device also"], ["the tap to the motor controllers shall not be required if the conductors", "provides overcurrent protection for a motor control center, the provisions"], ["have an ampacity not less than that of the branch-circuit conductors.", "of 430.94 shall apply."], ["430.54 Multimotor and Combination-Load Equipment. The", "Informational Note: See Informative Annex D, Example D8, for"], ["rating of the branch-circuit short-circuit and ground-fault", "an example of motor feeder circuit short-circuit and ground-"], ["protective device for multimotor and combination-load equip-", "fault protection rating and setting."], ["ment shall not exceed the rating marked on the equipment in", "(B) Other Installations. Where feeder conductors have an"], ["accordance with 430.7(D).", "ampacity greater than required by 430.24, the rating or setting"], ["430.55 Combined Overcurrent Protection. Motor branch-", "of the feeder overcurrent protective device shall be permitted"], ["circuit short-circuit and ground-fault protection and motor", "to be based on the ampacity of the feeder conductors."], ["overload protection shall be permitted to be combined in a", "430.63 Rating or Setting - Motor Load and Other Load(s)."], ["single protective device where the rating or setting of the", "Where a feeder supplies a motor load and other load(s), the"], ["device provides the overload protection specified in 430.32.", "feeder protective device shall have a rating not less than that"], ["430.56 Branch-Circuit Protective Devices - In Which Conduc-", "required for the sum of the other load(s) plus the following:"], ["tor. Branch-circuit protective devices shall comply with 240.15.", "(1) For a single motor, the rating permitted by 430.52"], ["430.57 Size of Fuseholder. Where fuses are used for motor", "(2)", "For a single hermetic refrigerant motor-compressor, the"], ["branch-circuit short-circuit and ground-fault protection, the", "rating permitted by 440.22"], ["fuseholders shall not be of a smaller size than required to", "(3) For two or more motors, the rating permitted by 430.62"], ["accommodate the fuses specified by Table 430.52 (C)(1).", "Exception: Where the feeder overcurrent device provides the overcurrent"], ["Exception: Where fuses having time delay appropriate for the starting", "protection for a motor control center, the provisions of 430.94 shall"], ["characteristics of the motor are used, it shall be permitted to use fuse-", "apply."], ["holders sized to fit the fuses that are used."], ["430.58 Rating of Circuit Breaker. A circuit breaker for motor", "Part VI. Motor Control Circuits"], ["branch-circuit short-circuit and ground-fault protection shall", "430.71 General. Part VI contains modifications of the general"], ["have a current rating in accordance with 430.52 and 430.110.", "requirements and applies to the particular conditions of motor"], ["control circuits."], ["Part V. Motor Feeder Short-Circuit and Ground-Fault Protec-", "430.72 Overcurrent Protection."], ["tion"], ["430.61 General. Part V specifies protective devices intended to", "(A) General. A motor control circuit tapped from the load"], ["protect feeder conductors supplying motors against overcur-", "side of a motor branch-circuit short-circuit and ground-fault"], ["rents due to short circuits or ground-faults.", "protective device(s) and functioning to control the motor(s)"], ["connected to that branch circuit shall be protected against"], ["Informational Note: See Informative Annex D, Example D8, for", "overcurrent in accordance with 430.72. Such a tapped control"], ["an example of motor feeder circuit short-circuit and ground-", "circuit shall not be considered to be a branch circuit and shall"], ["fault protection rating and setting.", "be permitted to be protected by either a supplementary or"], ["430.62 Rating or Setting - Motor Load.", "branch-circuit overcurrent protective device(s). A motor"], ["control circuit other than such a tapped control circuit shall be"], ["(A) Specific Load. A feeder supplying a specific fixed motor", "protected against overcurrent in accordance with 724.43 or the"], ["load(s) and consisting of conductor sizes in accordance with", "notes to Table 11(A) and Table 11(B) in Chapter 9, as applica-"], ["430.24 shall be provided with a protective device having a", "ble."], ["rating or setting not greater than the largest rating or setting of", "(B) Conductor Protection. The overcurrent protection for"], ["the branch-circuit short-circuit and ground-fault protective", "conductors shall be provided as specified in 430.72(B) (1) or"], ["device for any motor supplied by the feeder [based on the", "(B)(2)."], ["maximum permitted value for the specific type of protective"], ["device in accordance with 430.52, or 440.22(A) for hermetic", "Exception No. 1: Where the opening of the control circuit would create a"], ["refrigerant motor-compressors], plus the sum of the full-load", "hazard as, for example, the control circuit of a fire pump motor, and the"], ["currents of the other motors of the group.", "like, conductors of control circuits shall require only short-circuit and"], ["70-352", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Rated Horsepower", "115 Volts", "Maximum Locked-Rotor Current in Amperes, Single-Phase 208 Volts", "230 Volts"], ["1/_{o}", "58.8", "32.5", "29.4"], ["\\frac{3}{4}", "82.8", "45.8", "41.4"], ["1", "96", "53", "48"], ["1\\frac{1}{2}", "120", "66", "60"], ["2", "144", "80", "72"], ["3", "204", "113", "102"], ["5", "336", "186", "168"], ["7\\frac{1}{2}", "480", "265", "240"], ["10", "1000", "332", "300"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists rated horsepower with columns including: Rated Horsepower, 115 Volts, Maximum Locked-Rotor Current in Amperes, Single-Phase 208 Volts, 230 Volts.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D). | 430.62 Rating or Setting - Motor Load. | 430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits. | 430.72 Overcurrent Protection.\n\nRated Horsepower | 115 Volts | Maximum Locked-Rotor Current in Amperes, Single-Phase 208 Volts | 230 Volts\n1/_{o} | 58.8 | 32.5 | 29.4\n\\frac{3}{4} | 82.8 | 45.8 | 41.4\n1 | 96 | 53 | 48\n1\\frac{1}{2} | 120 | 66 | 60\n2 | 144 | 80 | 72\n3 | 204 | 113 | 102\n5 | 336 | 186 | 168\n7\\frac{1}{2} | 480 | 265 | 240\n10 | 1000 | 332 | 300"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p88_fig1", "chunk_type": "figure", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.72 Overcurrent Protection."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D).", "430.62 Rating or Setting - Motor Load.", "430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits.", "430.72 Overcurrent Protection."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p88_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p88_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 5, "num_rows": 29, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Induction-Type Squirrel Cage and", "summary": "Table of induction-type squirrel cage and: Induction-Type Squirrel Cage and, Wound Rotor (Amperes), Synchronous-Type Unity Power Factor* (Amperes)"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 4_p88_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "summary": "Table of article 430-motors, motor circuits, and controllers: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 4_p88_table3", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 10, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Rated Horsepower", "summary": "Table of rated horsepower: Rated Horsepower, 115 Volts, Maximum Locked-Rotor Current in Amperes, Single-Phase 208 Volts, 230 Volts"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.72 Overcurrent Protection.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.54 Multimotor and Combination-Load Equipment. The\nrating of the branch-circuit short-circuit and ground-fault\nprotective device for multimotor and combination-load equip-\nment shall not exceed the rating marked on the equipment in\naccordance with 430.7(D). | 430.62 Rating or Setting - Motor Load. | 430.71 General. Part VI contains modifications of the general\nrequirements and applies to the particular conditions of motor\ncontrol circuits. | 430.72 Overcurrent Protection.\n\nAI caption: **Type of image:** Table\n\n**Main components:** Two tables showing full-load current for three-phase alternating-current motors and conversion table of single-phase locked-rotor currents. The tables list current values based on horsepower and voltage ratings.\n\n**Technical details:**\n*   Table 430.250: Full-Load Current, Three-Phase Alternating-Current Motors\n    *   Induction-Type Squirrel Cage and Wound Rotor (Amperes)\n    *   Synchronous-Type Unity Power Factor (Amperes)\n    *   Horsepower: 1/2, 1/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200, 250, 300, 350, 400, 450, 500\n    *   Voltage: 115 Volts, 200 Volts, 208 Volts, 230 Volts, 460 Volts, 575 Volts, 2300 Volts\n*   Table 430.251 (A): Conversion Table of Single-Phase Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating\n    *   Maximum Locked-Rotor Current in Amperes, Single-Phase\n    *   Rated Horsepower: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10\n    *   Voltage: 115 Volts, 208 Volts, 230 Volts\n*   Keywords: Motors, Motor Circuits, Controllers, Full-Load Current, Three-Phase, Alternating-Current, Single-Phase, Locked-Rotor Currents, Voltage Rating, Horsepower, Amperes, NEC, National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p89_narr1", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "(AWG)", "1. Value specified in 310.15 as applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p89_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 29, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D^{*}", "summary": "Table of maximum motor locked-rotor current in amperes, two- and three-phase, design b, c, and d^{*}: "}], "captions_on_page": ["Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n ground-fault protection and shall be permitted to be protected by the\nmotor branch-circuit short-circuit and ground-fault protective device(s). Exception No. 2: Conductors supplied by the secondary side of a single-\nphase transformer having only a two-wire (single-voltage) secondary\nshall be permitted to be protected by overcurrent protection provided on\nthe primary (supply) side of the transformer, provided this protection\ndoes not exceed the value determined by multiplying the appropriate\nmaximum rating of the overcurrent device for the secondary conductor\nfrom Table 430.72(B)(2) by the secondary-to-primary voltage ratio. Transformer secondary conductors (other than two-wire) shall not be\nconsidered to be protected by the primary overcurrent protection. the motor\n (1) Separate Overcurrent Protection. Where\nbranch-circuit short-circuit and ground-fault protective device\ndoes not provide protection in accordance with 430.72(B)(2),\nseparate overcurrent protection shall be provided. The over-\ncurrent protection shall not exceed the values specified in\nColumn A of Table 430.72 (B) (2). (2) Branch-Circuit Overcurrent Protective Device. Conductors\nshall be permitted to be protected by the motor branch-circuit\nshort-circuit and ground-fault protective device and shall\nrequire only short-circuit and ground-fault protection. Where\nthe conductors do not extend beyond the motor control equip-\nment enclosure, the rating of the protective device(s) shall not\nexceed the value specified in Column B of Table 430.72(B)(2). Where the conductors extend beyond the motor control equip-\nment enclosure, the rating of the protective device(s) shall not\nexceed the value specified in Column C of Table 430.72(B)(2). (C) Control Circuit Transformer. Where a motor control\ncircuit transformer is provided, the transformer shall be protec-\nted in accordance with 430.72 (C) (1), (C) (2), (C) (3), (C) (4),\nor (C) (5). Exception: Overcurrent protection shall be omitted where the opening of\nthe control circuit would create a hazard as, for example, the control\ncircuit of a fire pump motor and the like. (1) Class 1 Power-Limited, Class 2, or Class 3 Circuits. Where\nthe transformer supplies a Class 1 power-limited circuit, the\ncircuit shall comply with 724.30 through 724.52. Where the\ntransformer supplies a Class 2 or Class 3 remote-control circuit,\n 430.75\n the circuit shall comply with the requirements of Part II of Arti-\ncle 725. (2) Transformers. Protection shall be permitted to be provi-\nded in accordance with 450.3. (3) Less Than 50 Volt-Amperes. Control circuit transformers\nrated less than 50 volt-amperes (VA) and that are an integral\npart of the motor controller and located within the motor\ncontroller enclosure shall be permitted to be protected by\nprimary overcurrent devices, impedance limiting means, or\nother inherent protective means. (4) Primary Less Than 2 Amperes."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p89_narr2", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "(AWG)", "1. Value specified in 310.15 as applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p89_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 29, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D^{*}", "summary": "Table of maximum motor locked-rotor current in amperes, two- and three-phase, design b, c, and d^{*}: "}], "captions_on_page": ["Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the control circuit\ntransformer rated primary current is less than 2 amperes, an\novercurrent device rated or set at not more than 500 percent of\nthe rated primary current shall be permitted in the primary\n circuit. (5) Other Means. Protection shall be permitted to be provided\nby other approved means. 430.73 Protection of Conductors from Physical Damage. Where damage to a motor control circuit would constitute a\nhazard, all conductors of such a remote motor control circuit\nthat are outside the control device itself shall be installed in a\nraceway or be otherwise protected from physical damage. 430.74 Electrical Arrangement of Control Circuits. Where one\nconductor of the motor control circuit is grounded, the motor\ncontrol circuit shall be arranged so that a ground fault in the\ncontrol circuit remote from the motor controller will (1) not\nstart the motor and (2) not bypass manually operated shut-\ndown devices or automatic safety shutdown devices. 430.75 Disconnection. (A) General. Motor control circuits shall be arranged so that\nthey will be disconnected from all sources of supply when the\ndisconnecting means is in the open position. The disconnect-\ning means shall be permitted to consist of two or more separate\ndevices, one of which disconnects the motor and the motor\ncontroller from the source(s) of power supply for the motor,\nand the other(s), the motor control circuit(s) from its power\nsupply. Where separate devices are used, they shall be located\nimmediately adjacent to each other. Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes\n Control Circuit\nConductor Size\n Column A\n Separate Protection\n Provided\n Protection Provided by Motor Branch-Circuit Protective Device(s)\n Aluminum\n Column C\nConductors Extend Beyond\n Enclosure\n Aluminum or\nCopper-Clad\nAluminum\n Column B\nConductors Within\nEnclosure\n Aluminum or\nCopper-Clad\n Aluminum or\nCopper-Clad\n (AWG)\n Copper\n Aluminum\n Copper\n Copper\n (Note 1)\n (Note 1)\n (Note 1)\n (Note 1)\n (Note 1)\n Larger than 10\n (Note 1)\n (Note 1)\n (Note 2)\n (Note 2)\n (Note 3)\n (Note 3)\n Notes:\n 1. Value specified in 310.15 as applicable. 2. 400 percent of value specified in Table 310.17 for 60\u00b0C conductors. 3.300 percent of value specified in Table 310.16 for 60\u00b0C conductors. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading. or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p89_table1", "chunk_type": "table", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "(AWG)", "1. Value specified in 310.15 as applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing maximum motor locked-rotor current in amperes for two- and three-phase motors, design B, C, and D, based on rated horsepower and voltage.\n\n**Technical details:**\n*   Table Title: Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter\n*   Column Headers: Rated Horsepower, 115 Volts (B, C, D), 200 Volts (B, C, D), 208 Volts (B, C, D), 230 Volts (B, C, D), 460 Volts (B, C, D), 575 Volts (B, C, D)\n*   Horsepower values: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200, 250, 300, 350, 400, 450, 500\n*   Voltages: 115V, 200V, 208V, 230V, 460V, 575V\n*   Note: \"*Design A motors are not limited to a maximum starting current or locked rotor current.\""}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D^{*}"], ["Rated Horsepower", "115 Volts B, C, D", "575 Volts 200 Volts 208 Volts 230 Volts 460 Volts B, C, D B, C, D B, C, D B, C, D B, C, D"], ["\\frac{1}{9}", "40", "10", "20", "22.1", "23", "8"], ["\\frac{3}{4}", "50", "12.5", "28.8", "10", "27.6", "25"], ["1", "60", "34.5", "33", "30", "15", "12"], ["1%", "80", "40", "44", "16", "20", "46"], ["2", "100", "57.5", "50", "55", "20", "25"], ["3", "", "73.6", "32", "25.6", "71", "64"], ["5", "", "36.8", "102", "46", "105.8", "92"], ["7%", "", "140", "127", "50.8", "63.5", "146"], ["10", "", "186.3", "64.8", "179", "81", "162"], ["15", "", "257", "232", "93", "116", "267"], ["20", "", "116", "145", "290", "321", "334"], ["25", "", "183", "420", "365", "146", "404"], ["30", "", "500", "174", "435", "218", "481"], ["40", "", "580", "290", "641", "232", "667"], ["50", "", "725", "290", "802", "834", "363"], ["60", "", "435", "962", "348", "870", "1001"], ["75", "", "434", "543", "1200", "1248", "1085"], ["100", "", "580", "1450", "1603", "725", "1668"], ["125", "", "1815", "2007", "2087", "726", "908"], ["150", "", "1085", "868", "2170", "2400", "2496"], ["200", "", "1450", "1160", "3207", "3335", "2900"], ["250", "", "1460", "1825"], ["300", "", "1760", "2200"], ["350", "", "2040", "2550"], ["400", "", "2320", "2900"], ["450", "", "3250", "2600"], ["500", "", "2900", "3625"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists maximum motor locked-rotor current in amperes, two- and three-phase, design b, c, and d^{*} with columns including: .", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | (AWG) | 1. Value specified in 310.15 as applicable. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes\n\nRated Horsepower | 115 Volts B, C, D | 575 Volts 200 Volts 208 Volts 230 Volts 460 Volts B, C, D B, C, D B, C, D B, C, D B, C, D | | | |\n\\frac{1}{9} | 40 | 10 | 20 | 22.1 | 23 | 8\n\\frac{3}{4} | 50 | 12.5 | 28.8 | 10 | 27.6 | 25\n1 | 60 | 34.5 | 33 | 30 | 15 | 12\n1% | 80 | 40 | 44 | 16 | 20 | 46\n2 | 100 | 57.5 | 50 | 55 | 20 | 25\n3 | | 73.6 | 32 | 25.6 | 71 | 64\n5 | | 36.8 | 102 | 46 | 105.8 | 92\n7% | | 140 | 127 | 50.8 | 63.5 | 146\n10 | | 186.3 | 64.8 | 179 | 81 | 162\n15 | | 257 | 232 | 93 | 116 | 267\n20 | | 116 | 145 | 290 | 321 | 334\n25 | | 183 | 420 | 365 | 146 | 404\n30 | | 500 | 174 | 435 | 218 | 481\n40 | | 580 | 290 | 641 | 232 | 667\n50 | | 725 | 290 | 802 | 834 | 363\n60 | | 435 | 962 | 348 | 870 | 1001\n75 | | 434 | 543 | 1200 | 1248 | 1085\n100 | | 580 | 1450 | 1603 | 725 | 1668\n125 | | 1815 | 2007 | 2087 | 726 | 908\n150 | | 1085 | 868 | 2170 | 2400 | 2496\n200 | | 1450 | 1160 | 3207 | 3335 | 2900\n250 | | 1460 | 1825 | | |\n300 | | 1760 | 2200 | | |\n350 | | 2040 | 2550 | | |\n400 | | 2320 | 2900 | | |\n450 | | 3250 | 2600 | | |\n500 | | 2900 | 3625 | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p89_fig1", "chunk_type": "figure", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "(AWG)", "1. Value specified in 310.15 as applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p89_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p89_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 29, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D^{*}", "summary": "Table of maximum motor locked-rotor current in amperes, two- and three-phase, design b, c, and d^{*}: "}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | (AWG) | 1. Value specified in 310.15 as applicable. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table showing maximum motor locked-rotor current in amperes for two- and three-phase motors, design B, C, and D, based on rated horsepower and voltage.\n\n**Technical details:**\n*   Table Title: Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter\n*   Column Headers: Rated Horsepower, 115 Volts (B, C, D), 200 Volts (B, C, D), 208 Volts (B, C, D), 230 Volts (B, C, D), 460 Volts (B, C, D), 575 Volts (B, C, D)\n*   Horsepower values: 1/2, 3/4, 1, 1 1/2, 2, 3, 5, 7 1/2, 10, 15, 20, 25, 30, 40, 50, 60, 75, 100, 125, 150, 200, 250, 300, 350, 400, 450, 500\n*   Voltages: 115V, 200V, 208V, 230V, 460V, 575V\n*   Note: \"*Design A motors are not limited to a maximum starting current or locked rotor current.\""}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p90_narr1", "chunk_type": "narrative", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.82 Motor Controller Design.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.81 General. Part VII is intended to require suitable motor\ncontrollers for all motors.", "430.82 Motor Controller Design."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p90_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.75\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Exception No. 1: Where more than 12 motor control circuit conductors\nare required to be disconnected, the disconnecting means shall be permit-\nted to be located other than immediately adjacent to each other where all\nof the following conditions are met:\n (1) Access to energized parts is limited to qualified persons in accord-\nance with Part XII of this article. (2) A warning sign is permanently located on the outside of each\nequipment enclosure door or cover permitting access to the live\nparts in the motor control circuit(s), warning that motor control\ncircuit disconnecting means are remotely located and specifying\nthe location and identification of each disconnect. Where ener-\ngized parts are not in an equipment enclosure as permitted by\n430.232 and 430.233, an additional warning sign(s) shall be\nlocated where visible to persons who may be working in the area of\nthe energized parts. Exception No. 2: The motor control circuit disconnecting means shall be\npermitted to be remote from the motor controller power supply disconnect-\ning means where the opening of one or more motor control circuit\ndisconnecting means is capable of resulting in potentially unsafe condi-\ntions for personnel or property and the conditions of items (1) and (2)\nof Exception No. 1 are met. (B) Control Transformer in Motor Controller Enclosure. Where a transformer or other device is used to obtain a\nreduced voltage for the motor control circuit and is located in\nthe motor controller enclosure, such transformer or other\ndevice shall be connected to the load side of the disconnecting\nmeans for the motor control circuit. Part VII. Motor Controllers\n 430.81 General. Part VII is intended to require suitable motor\ncontrollers for all motors. (A) Stationary Motor of \u00bd Horsepower or Less. For a station-\nary motor rated at \u00bd hp or less that is normally left running\nand is constructed so that it cannot be damaged by overload or\nfailure to start, such as clock motors and the like, the branch-\ncircuit disconnecting means shall be permitted to serve as the\nmotor controller. (B) Portable Motor of 3 Horsepower or Less. For a portable\nmotor rated at 3 hp or less, the motor controller shall be\npermitted to be an attachment plug and receptacle or cord\n connector. 430.82 Motor Controller Design. (A) Starting and Stopping. Each motor controller shall be\ncapable of starting and stopping the motor it controls and shall\nbe capable of interrupting the locked-rotor current of the\n motor. (B) Autotransformer. An autotransformer starter shall provide\nan \"off\" position, a running position, and at least one starting\nposition. It shall be designed so that it cannot rest in the start-\ning position or in any position that will render the overload\ndevice in the circuit inoperative. (C) Rheostats."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p90_narr2", "chunk_type": "narrative", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.82 Motor Controller Design.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.81 General. Part VII is intended to require suitable motor\ncontrollers for all motors.", "430.82 Motor Controller Design."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p90_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Rheostats shall be in compliance with the\nfollowing:\n (1) Motor-starting rheostats shall be designed so that the\ncontact arm cannot be left on intermediate segments. The point or plate on which the arm rests when in the\n starting position shall have no electrical connection with\nthe resistor. (2) Motor-starting rheostats for dc motors operated from a\nconstant voltage supply shall be equipped with automatic\ndevices that will interrupt the supply before the speed of\nthe motor has fallen to less than one-third its normal rate. 430.83 Ratings. The motor controller shall have a rating in\naccordance with 430.83(A), unless otherwise permitted in\n430.83(B) or (C), or in accordance with (D), under the condi-\ntions specified. (A) General. (1) Horsepower Ratings. Motor controllers, other than inverse\ntime circuit breakers and molded case switches, shall have\nhorsepower ratings at the application voltage not lower than\nthe horsepower rating of the motor. (2) Circuit Breaker. A branch-circuit inverse time circuit\nbreaker rated in amperes shall be permitted as a motor control-\nler for all motors. Where this circuit breaker is also used for\noverload protection, it shall conform to the appropriate provi-\nsions of this article governing overload protection. (3) Molded Case Switch. A molded case switch rated in\namperes shall be permitted as a motor controller for all\n motors. (B) Small Motors. Devices in accordance with 430.81 (A) and\n(B) shall be permitted as a motor controller. (C) Stationary Motors of 2 Horsepower or Less. For stationary\nmotors rated at 2 hp or less and 300 volts or less, the motor\ncontroller shall be permitted to be either of the following:\n(1) A general-use switch having an ampere rating not less\nthan twice the full-load current rating of the motor\n(2) On ac circuits, a general-use snap switch suitable only for\nuse on ac (not general-use ac-dc snap switches) where\nthe motor full-load current rating is not more than\n80 percent of the ampere rating of the switch\n (D) Torque Motors. For torque motors, the motor controller\nshall have a continuous-duty, full-load current rating not less\nthan the nameplate current rating of the motor. For a motor\ncontroller rated in horsepower but not marked with the forego-\ning current rating, the equivalent current rating shall be deter-\nmined from the horsepower rating by using Table 430.247,\nTable 430.248, Table 430.249, or Table 430.250. (E) Voltage Rating. A motor controller with a straight voltage\nrating, for example, 240 volts or 480 volts, shall be permitted to\nbe applied in a circuit in which the nominal voltage between\nany two conductors does not exceed the motor controller's\nvoltage rating."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p90_narr3", "chunk_type": "narrative", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.82 Motor Controller Design.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.81 General. Part VII is intended to require suitable motor\ncontrollers for all motors.", "430.82 Motor Controller Design."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p90_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A motor controller with a slash rating, for exam-\nple, 120/240 volts or 480Y/277 volts, shall only be applied in a\nsolidly grounded circuit in which the nominal voltage to\nground from any conductor does not exceed the lower of the\ntwo values of the motor controller's voltage rating and the\nnominal voltage between any two conductors does not exceed\nthe higher value of the motor controller's voltage rating. (F) Short-Circuit Current Rating. A motor controller shall not\nbe installed where the available fault current exceeds the\nmotor controller's short-circuit current rating. Informational Note: The short-circuit current rating might be\nmarked on the device or might be a rating for a tested combina-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p90_fig1", "chunk_type": "figure", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.82 Motor Controller Design.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.82 Motor Controller Design."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.81 General. Part VII is intended to require suitable motor\ncontrollers for all motors.", "430.82 Motor Controller Design."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p90_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.82 Motor Controller Design.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.81 General. Part VII is intended to require suitable motor\ncontrollers for all motors. | 430.82 Motor Controller Design.\n\nAI caption: **Type of image:** Excerpt from a regulation document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) related to air-conditioning and refrigerating equipment. It covers topics such as ground-fault protection, marking requirements for controllers, ampacity and rating of equipment, and disconnecting means.\n\n**Technical details:**\n*   Article 440: Air-Conditioning and Refrigerating Equipment\n*   Sections: 440.4, 440.5, 440.6, 440.7, 440.8, 440.9, 440.10, 440.11\n*   Keywords: ground-fault, multimotor, combination-load, branch-circuit, motor-compressor, controller, ampacity, rating, disconnecting means, short-circuit current rating\n*   Tables: 310.16, 310.19, 430.248, 430.249, 430.250\n*   Measurements: 900 mm (3 ft), 2.5 m (8 ft)\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p91_narr1", "chunk_type": "narrative", "page_numbers": [91], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.87 Number of Motors Served by Each Motor Controller.\nEach motor shall be provided with an individual motor control-", "430.89 Speed Limitation. Machines of the following types shall\nbe provided with speed-limiting devices or other speed-limiting", "430.97 Busbars and Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p91_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n tion specified in the motor controller's technical manual or\ninstruction sheet. 430.84 Need Not Open All Conductors. The motor controller\nshall not be required to open all conductors to the motor. Exception: Where the motor controller serves also as a disconnecting\nmeans, it shall open all ungrounded conductors to the motor in accord-\nance with 430.111. 430.85 In Grounded Conductors. One pole of the motor\ncontroller shall be permitted to be placed in a permanently\ngrounded conductor if the motor controller is designed so that\nthe pole in the grounded conductor cannot be opened without\nsimultaneously opening all conductors of the circuit. 430.87 Number of Motors Served by Each Motor Controller. Each motor shall be provided with an individual motor control-\n ler. Exception No. 1: For motors rated 1000 volts or less, a single motor\ncontroller rated at not less than the equivalent horsepower, as deter-\nmined in accordance with 430.110(C)(1), of all the motors in the\ngroup shall be permitted to serve the group under any of the following\nconditions:\n (1)\n (2)\n (3)\n Where a number of motors drive several parts of a single machine\nor piece of apparatus, such as metal and woodworking machines,\ncranes, hoists, and similar apparatus\n Where a group of motors is under the protection of one overcur-\nrent device in accordance with 430.53(A)\n Where a group of motors is located in a single room within sight\nfrom the motor controller location\n Exception No. 2: A branch-circuit disconnecting means serving as the\nmotor controller in accordance with 430.81(A) shall be permitted to\nserve more than one motor. 430.88 Adjustable-Speed Motors. Adjustable-speed motors\nthat are controlled by means of field regulation shall be\nequipped and connected so that they cannot be started under a\nweakened field. Exception: Starting under a weakened field shall be permitted where the\nmotor is designed for such starting. 430.89 Speed Limitation. Machines of the following types shall\nbe provided with speed-limiting devices or other speed-limiting\n means:\n (1) Separately excited dc motors\n (2) Series motors\n (3) Motor-generators and converters that can be driven at\nexcessive speed from the dc end, as by a reversal of\ncurrent or decrease in load\n Exception: Separate speed-limiting devices or means shall not be\nrequired under either of the following conditions:\n (1)\n (2)\n Where the inherent characteristics of the machines, the system, or\nthe load and the mechanical connection thereto are such as to\nsafely limit the speed\n Where the machine is always under the manual control of a\nqualified operator\n 430.90 Combination Fuseholder and Switch as Motor Control-\nler. The rating of a combination fuseholder and switch used as\na motor controller shall be such that the fuseholder will accom-\nmodate the size of the fuse specified in Part III of this article\nfor motor overload protection."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p91_narr2", "chunk_type": "narrative", "page_numbers": [91], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.87 Number of Motors Served by Each Motor Controller.\nEach motor shall be provided with an individual motor control-", "430.89 Speed Limitation. Machines of the following types shall\nbe provided with speed-limiting devices or other speed-limiting", "430.97 Busbars and Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p91_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.97\n Exception: Where fuses having time delay appropriate for the starting\ncharacteristics of the motor are used, fuseholders of smaller size than\nspecified in Part III of this article shall be permitted. Part VIII. Motor Control Centers\n 430.92 General. Part VIII covers motor control centers\ninstalled for the control of motors, lighting, and power circuits. 430.94 Overcurrent Protection. Motor control centers shall be\nprovided with overcurrent protection in accordance with\nParts I, II, and VIII of Article 240. The ampere rating or setting\nof the overcurrent protective device shall not exceed the rating\nof the common power bus. This protection shall be provided by\n(1) an overcurrent protective device located ahead of the\nmotor control center or (2) a main overcurrent protective\ndevice located within the motor control center. 430.95 Service Equipment. Where used as service equipment,\neach motor control center shall be provided with a single main\ndisconnecting means to disconnect all ungrounded service\nconductors. Exception No. 1: A second service disconnect shall be permitted to\nsupply additional equipment. Where a grounded conductor is provided, the motor control\ncenter shall be provided with a main bonding jumper, sized in\naccordance with 250.28 (D), within one of the sections for\nconnecting the grounded conductor, on its supply side, to the\nmotor control center equipment ground bus. Exception No. 2: High-impedance grounded neutral systems shall be\npermitted to be connected as provided in 250.36. 430.96 Grounding. Multisection motor control centers shall\nbe connected together with an equipment grounding conduc-\ntor or an equivalent equipment grounding bus sized in accord-\nance with Table 250.122. Equipment grounding conductors\nshall be connected to this equipment grounding bus or to a\ngrounding termination point provided in a single-section\nmotor control center. 430.97 Busbars and Conductors. (A) Support and Arrangement. Busbars shall be protected\nfrom physical damage and be held firmly in place. Other than\nfor required interconnections and control wiring, only those\nconductors that are intended for termination in a vertical\nsection shall be located in that section. Exception: Conductors shall be permitted to travel horizontally through\nvertical sections where such conductors are isolated from the busbars by\na barrier. (B) Phase Arrangement. The phase arrangement on 3-phase\nhorizontal common power and vertical buses shall be A, B, C\nfrom front to back, top to bottom, or left to right, as viewed\nfrom the front of the motor control center. The B phase shall\nbe that phase having the higher voltage to ground on 3-phase,\n4-wire, delta-connected systems. Other busbar arrangements\nshall be permitted for additions to existing installations and\nshall be marked. Exception: Rear-mounted units connected to a vertical bus that is\ncommon to front-mounted units shall be permitted to have a C, B, A\nphase arrangement where properly identified."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p91_narr3", "chunk_type": "narrative", "page_numbers": [91], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.87 Number of Motors Served by Each Motor Controller.\nEach motor shall be provided with an individual motor control-", "430.89 Speed Limitation. Machines of the following types shall\nbe provided with speed-limiting devices or other speed-limiting", "430.97 Busbars and Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p91_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p91_fig1", "chunk_type": "figure", "page_numbers": [91], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.87 Number of Motors Served by Each Motor Controller.\nEach motor shall be provided with an individual motor control-", "430.89 Speed Limitation. Machines of the following types shall\nbe provided with speed-limiting devices or other speed-limiting", "430.97 Busbars and Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p91_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.87 Number of Motors Served by Each Motor Controller.\nEach motor shall be provided with an individual motor control- | 430.89 Speed Limitation. Machines of the following types shall\nbe provided with speed-limiting devices or other speed-limiting | 430.97 Busbars and Conductors. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a regulation document\n\n**Main components:** Text describing electrical code requirements for air-conditioning and refrigerating equipment, specifically focusing on disconnecting means and motor-compressor ratings.\n\n**Technical details:**\n*   Article 440 - Air-Conditioning and Refrigerating Equipment\n*   440.12 Rating and Interrupting Capacity\n*   440.13 Cord-Connected Equipment\n*   440.14 Location\n*   Hermetic Refrigerant Motor-Compressor\n*   Ampere Rating\n*   Equivalent Horsepower\n*   Combination Loads\n*   Horsepower Rating\n*   Full-Load Current Equivalent\n*   Small Motor-Compressors\n*   Disconnecting Means\n*   Disconnecting Means Rated in Excess of 100 Horsepower\n*   Tables: 430.247, 430.248, 430.249, 430.250, 430.251(A), 430.251(B)\n*   National Electrical Code 2023 Edition\n*   70-367"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p92_narr1", "chunk_type": "narrative", "page_numbers": [92], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.98 Marking.", "430.99 Available Fault Current. The available fault current at\nthe motor control center and the date the available fault\ncurrent calculation was performed shall be documented and\nmade available to those authorized to inspect, install, or main-\ntain the installation.", "430.101 General. Part IX is intended to require disconnecting\nmeans capable of disconnecting motors and motor controllers\nfrom the circuit.", "430.102 Location.", "430.103 Operation. The disconnecting means shall open all\nungrounded supply conductors and shall be designed so that\nno pole can be operated independently. The disconnecting\nmeans shall be permitted in the same enclosure with the motor\ncontroller. The disconnecting means shall be designed so that\nit cannot be closed automatically.", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "tables_on_page": [], "captions_on_page": ["Table 430.97(D) Minimum Spacing Between Bare Metal Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p92_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.97\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n (C) Minimum Wire-Bending Space. The minimum wire-\nbending space at the motor control center terminals and mini-\nmum gutter space shall be in accordance with 312.6. (D) Spacings. Spacings between motor control center bus\nterminals and other bare metal parts shall not be less than\nspecified in Table 430.97(D). (E) Barriers. Barriers shall be placed in all service-entrance\nmotor control centers to isolate service busbars and terminals\nfrom the remainder of the motor control center. 430.98 Marking. (A) Motor Control Centers. Motor control centers shall be\nmarked according to 110.21, and the marking shall be plainly\nvisible after installation. Marking shall also include common\npower bus current rating and motor control center short-\ncircuit current rating. (B) Motor Control Units. Motor control units in a motor\ncontrol center shall comply with 430.8. 430.99 Available Fault Current. The available fault current at\nthe motor control center and the date the available fault\ncurrent calculation was performed shall be documented and\nmade available to those authorized to inspect, install, or main-\ntain the installation. Part IX. Disconnecting Means\n 430.101 General. Part IX is intended to require disconnecting\nmeans capable of disconnecting motors and motor controllers\nfrom the circuit. 430.102 Location. (A) Motor Controller. An individual disconnecting means\nshall be provided for each motor controller and shall discon-\nnect the motor controller. The disconnecting means shall be\nlocated in sight from the motor controller location. Exception No. 1: For motor circuits over 1000 volts, nominal, a motor\ncontroller disconnecting means lockable in accordance with 110.25\nshall be permitted to be out of sight of the motor controller if the motor\ncontroller is marked with a label giving the location of the disconnecting\n means. Exception No. 2: A single disconnecting means shall be permitted for a\ngroup of coordinated motor controllers that drive several parts of a\nsingle machine or piece of apparatus. The disconnecting means shall be\nlocated in sight from the motor controllers, and both the disconnecting\nmeans and the motor controllers shall be located in sight from the\nmachine or apparatus. Table 430.97(D) Minimum Spacing Between Bare Metal Parts\n Opposite Polarity Where\nMounted on the Same\nSurface\n Exception No. 3: The disconnecting means shall not be required to be in\nsight from valve actuator motor (VAM) assemblies containing the motor\ncontroller where such a location introduces additional or increased\nhazards to persons or property and the following conditions are met:\n(1) The valve actuator motor assembly is marked with a label giving\nthe location of the disconnecting means. (2)\n The disconnecting means is lockable in accordance with 110.25. (B) Motor. A disconnecting means shall be provided for a\nmotor in accordance with 430.102(B) (1) or (B)(2). (1) Separate Motor Disconnect."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p92_narr2", "chunk_type": "narrative", "page_numbers": [92], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.98 Marking.", "430.99 Available Fault Current. The available fault current at\nthe motor control center and the date the available fault\ncurrent calculation was performed shall be documented and\nmade available to those authorized to inspect, install, or main-\ntain the installation.", "430.101 General. Part IX is intended to require disconnecting\nmeans capable of disconnecting motors and motor controllers\nfrom the circuit.", "430.102 Location.", "430.103 Operation. The disconnecting means shall open all\nungrounded supply conductors and shall be designed so that\nno pole can be operated independently. The disconnecting\nmeans shall be permitted in the same enclosure with the motor\ncontroller. The disconnecting means shall be designed so that\nit cannot be closed automatically.", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "tables_on_page": [], "captions_on_page": ["Table 430.97(D) Minimum Spacing Between Bare Metal Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p92_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A disconnecting means for\nthe motor shall be located in sight from the motor location and\nthe driven machinery location. (2) Motor Controller Disconnect. The motor controller\ndisconnecting means required in accordance with 430.102(A)\nshall be permitted to serve as the disconnecting means for the\nmotor if it is in sight from the motor location and the driven\nmachinery location. Exception to (1) and (2): The disconnecting means for the motor shall\nnot be required under either of the following conditions if the motor\ncontroller disconnecting means required in 430.102(A) is lockable in\naccordance with 110.25;\n (1) Where such a location of the disconnecting means for the motor is\nimpracticable or introduces additional or increased hazards to\npersons or property\n Informational Note No. 1: Some examples of increased or addi-\ntional hazards include, but are not limited to, motors rated in\nexcess of 100 hp, multimotor equipment, submersible motors,\nmotors associated with adjustable-speed drives, and motors loca-\nted in hazardous (classified) locations. (2) In industrial installations, with written safety procedures, where\nconditions of maintenance and supervision ensure that only\nqualified persons service the equipment\n Informational Note No. 2: See NFPA 70E-2021, Standard for Elec-\ntrical Safety in the Workplace, for information on lockout/tagout\nprocedures. 430.103 Operation. The disconnecting means shall open all\nungrounded supply conductors and shall be designed so that\nno pole can be operated independently. The disconnecting\nmeans shall be permitted in the same enclosure with the motor\ncontroller. The disconnecting means shall be designed so that\nit cannot be closed automatically. Informational Note: See 430.113 for equipment receiving\nenergy from more than one source. 430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition. Opposite Polarity Where\n Live Parts to\n Held Free in Air\n Ground\n Nominal Voltage\n mm\n in. mm\n in. mm\n in. Not over 125 volts, nominal\nNot over 250 volts, nominal\nNot over 600 volts, nominal\n 19.1\n 12.7\n 12.7\n 31.8\n 1\u00bd\n 19.1\n 12.7\n 50.8\n 25.4\n 25.4\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p92_fig1", "chunk_type": "figure", "page_numbers": [92], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.98 Marking.", "430.99 Available Fault Current. The available fault current at\nthe motor control center and the date the available fault\ncurrent calculation was performed shall be documented and\nmade available to those authorized to inspect, install, or main-\ntain the installation.", "430.101 General. Part IX is intended to require disconnecting\nmeans capable of disconnecting motors and motor controllers\nfrom the circuit.", "430.102 Location.", "430.103 Operation. The disconnecting means shall open all\nungrounded supply conductors and shall be designed so that\nno pole can be operated independently. The disconnecting\nmeans shall be permitted in the same enclosure with the motor\ncontroller. The disconnecting means shall be designed so that\nit cannot be closed automatically.", "430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition."], "captions_on_page": ["Table 430.97(D) Minimum Spacing Between Bare Metal Parts"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p92_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.98 Marking. | 430.99 Available Fault Current. The available fault current at\nthe motor control center and the date the available fault\ncurrent calculation was performed shall be documented and\nmade available to those authorized to inspect, install, or main-\ntain the installation. | 430.101 General. Part IX is intended to require disconnecting\nmeans capable of disconnecting motors and motor controllers\nfrom the circuit. | 430.102 Location. | 430.103 Operation. The disconnecting means shall open all\nungrounded supply conductors and shall be designed so that\nno pole can be operated independently. The disconnecting\nmeans shall be permitted in the same enclosure with the motor\ncontroller. The disconnecting means shall be designed so that\nit cannot be closed automatically. | 430.104 To Be Indicating. The disconnecting means shall\nplainly indicate whether it is in the open (off) or closed (on)\nposition.\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing electrical codes and regulations for air-conditioning and refrigerating equipment, specifically focusing on branch-circuit short-circuit and ground-fault protection for motor-compressors.\n\n**Technical details:**\n*   Article: 440 - Air-Conditioning and Refrigerating Equipment\n*   Section: 440.21, 440.22, 440.31, 440.32\n*   Keywords: Branch-Circuit, Short-Circuit, Ground-Fault, Protection, Motor-Compressor, Rating, Setting, Equipment, Conductors, Overcurrent, Protective Device, Ampacity, Nameplate, Voltage, Single-Phase, Overload Relay, Wye-Start, Delta-Run\n*   Percentages: 175 percent, 225 percent, 125 percent, 72 percent, 58 percent\n*   Voltages: 120-volt, 208-volt, 240-volt, 250 volts\n*   Amperage: 15-ampere, 20-ampere\n*   Code: National Electrical Code 2023 Edition\n*   Article 430, Article 310\n*   Exception numbers: Exception No. 1, Exception No. 2, Exception No. 3"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p93_narr1", "chunk_type": "narrative", "page_numbers": [93], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.107 Readily Accessible. At least one of the disconnecting\nmeans shall be readily accessible.", "430.108 Every Disconnecting Means. Every disconnecting\nmeans in the motor circuit between the point of attachment to\nthe feeder or branch circuit and the point of connection to the\nmotor shall comply with the requirements of 430.109 and", "430.110 Current Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p93_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n 430.105 Grounded Conductors. One pole of the disconnect-\ning means shall be permitted to disconnect a permanently\ngrounded conductor, provided the disconnecting means is\ndesigned so that the pole in the grounded conductor cannot\nbe opened without simultaneously disconnecting all conduc-\ntors of the circuit. 430.107 Readily Accessible. At least one of the disconnecting\nmeans shall be readily accessible. 430.108 Every Disconnecting Means. Every disconnecting\nmeans in the motor circuit between the point of attachment to\nthe feeder or branch circuit and the point of connection to the\nmotor shall comply with the requirements of 430.109 and\n 430.110. 430.109 Type. The disconnecting means shall be a type in\naccordance with 430.109(A), unless otherwise permitted in\n430.109(B) through (G), under the conditions specified. (A) General. (1) Motor-Circuit Switch. A listed motor-circuit switch rated in\nhorsepower. (2) Molded Case Circuit Breaker. A listed molded case circuit\n breaker. (3) Molded Case Switch. A listed molded case switch. (4) Instantaneous-Trip Circuit Breaker. An instantaneous-trip\ncircuit breaker that is part of a listed combination motor\ncontroller. (5) Self-Protected Combination Motor Controller. Listed self-\nprotected combination motor controller. (6) Manual Motor Controller. Listed manual motor controllers\nadditionally marked \"Suitable as Motor Disconnect\" shall be\npermitted as a disconnecting means where installed between\nthe final motor branch-circuit short-circuit protective device\nand the motor. Listed manual motor controllers additionally\nmarked \"Suitable as Motor Disconnect\" shall be permitted as\ndisconnecting means on the line side of the fuses in accord-\nance with 430.52 (C) (5). In this case, the fuses permitted in\n430.52 (C) (5) shall be considered supplementary fuses, and\nsuitable branch-circuit short-circuit and ground-fault protective\ndevices shall be installed on the line side of the manual motor\ncontroller additionally marked \"Suitable as Motor Disconnect.\"\n(7) System Isolation Equipment. System isolation equipment\nshall be listed for disconnection purposes. System isolation\nequipment shall be installed on the load side of the overcur-\nrent protection and its disconnecting means. The disconnect-\ning means shall be one of the types permitted by 430.109(A) (1)\nthrough (A) (3). (B) Stationary Motors of \u00bd Horsepower or Less. For station-\nary motors of 8 hp or less, the branch-circuit overcurrent\ndevice shall be permitted to serve as the disconnecting means. (C) Stationary Motors of 2 Horsepower or Less."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p93_narr2", "chunk_type": "narrative", "page_numbers": [93], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.107 Readily Accessible. At least one of the disconnecting\nmeans shall be readily accessible.", "430.108 Every Disconnecting Means. Every disconnecting\nmeans in the motor circuit between the point of attachment to\nthe feeder or branch circuit and the point of connection to the\nmotor shall comply with the requirements of 430.109 and", "430.110 Current Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p93_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For stationary\nmotors rated at 2 hp or less and 300 volts or less, the discon-\nnecting means shall be permitted to be one of the following\ndevices:\n (1) A general-use switch having an ampere rating not less\nthan twice the full-load current rating of the motor\n(2) On ac circuits, a general-use snap switch suitable only for\nuse on ac (not general-use ac-dc snap switches) where\n 430.110\n the motor full-load current rating is not more than\n80 percent of the ampere rating of the switch\n (3) A listed manual motor controller having a horsepower\nrating not less than the rating of the motor and marked\n\"Suitable as Motor Disconnect\"\n (D) Autotransformer-Type Controlled Motors. For motors of\nover 2 hp up to and including 100 hp, the separate disconnect-\ning means required for a motor with an autotransformer-type\nmotor controller shall be permitted to be a general-use switch\nwhere all of the following provisions are met:\n (1) The motor drives a generator that is provided with over-\nload protection. (2)\n The motor controller is capable of interrupting the\nlocked-rotor current of the motors, is provided with a no\nvoltage release, and is provided with running overload\nprotection not exceeding 125 percent of the motor full-\nload current rating. (3) Separate fuses or an inverse time circuit breaker rated or\nset at not more than 150 percent of the motor full-load\ncurrent is provided in the motor branch circuit. (E) Isolating Switches. For stationary motors rated at more\nthan 40 hp dc or 100 hp ac, the disconnecting means shall be\npermitted to be a general-use or isolating switch where plainly\nmarked \"Do not operate under load.\"\n (F) Cord-and-Plug-Connected Motors. For a cord-and-plug-\nconnected motor, a horsepower-rated attachment plug and\nreceptacle, flanged surface inlet and cord connector, or attach-\nment plug and cord connector having ratings not less than the\nmotor ratings shall be permitted to serve as the disconnecting\nmeans. Horsepower-rated attachment plugs, flanged surface\ninlets, receptacles, or cord connectors shall not be required for\ncord-and-plug-connected appliances in accordance with 422.33,\nroom air conditioners in accordance with 440.63, or portable\nmotors rated \u00bd hp or less. (G) Torque Motors. For torque motors, the disconnecting\nmeans shall be permitted to be a general-use switch. 430.110 Current Rating and Interrupting Capacity. (A) General. The disconnecting means for motor circuits\nrated 1000 volts, nominal, or less shall have a current rating not\nless than 115 percent of the full-load current rating of the\n motor. Exception: A listed unfused motor-circuit switch having a horsepower\nrating not less than the motor horsepower shall be permitted to have a\ncurrent rating less than 115 percent of the full-load current rating of\nthe motor. (B) For Torque Motors. Disconnecting means for a torque\nmotor shall have a current rating of at least 115 percent of the\nmotor nameplate current. (C) For Combination Loads."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p93_narr3", "chunk_type": "narrative", "page_numbers": [93], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.107 Readily Accessible. At least one of the disconnecting\nmeans shall be readily accessible.", "430.108 Every Disconnecting Means. Every disconnecting\nmeans in the motor circuit between the point of attachment to\nthe feeder or branch circuit and the point of connection to the\nmotor shall comply with the requirements of 430.109 and", "430.110 Current Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p93_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where two or more motors are\nused together or where one or more motors are used in combi-\nnation with other loads, such as resistance heaters, and where\nthe combined load can be simultaneous on a single disconnect-\ning means, the current and horsepower ratings of the\ncombined load shall be determined in accordance with\n430.110(C) (1) through (C) (3). (1) Horsepower Rating. The rating of the disconnecting\nmeans shall be determined from the sum of all currents,\nincluding resistance loads, at the full-load condition and also at\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p93_fig1", "chunk_type": "figure", "page_numbers": [93], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.107 Readily Accessible. At least one of the disconnecting\nmeans shall be readily accessible.", "430.108 Every Disconnecting Means. Every disconnecting\nmeans in the motor circuit between the point of attachment to\nthe feeder or branch circuit and the point of connection to the\nmotor shall comply with the requirements of 430.109 and", "430.110 Current Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p93_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.107 Readily Accessible. At least one of the disconnecting\nmeans shall be readily accessible. | 430.108 Every Disconnecting Means. Every disconnecting\nmeans in the motor circuit between the point of attachment to\nthe feeder or branch circuit and the point of connection to the\nmotor shall comply with the requirements of 430.109 and | 430.110 Current Rating and Interrupting Capacity. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) related to air-conditioning and refrigerating equipment, specifically addressing motor-compressor loads, controllers, and overload protection.\n\n**Technical details:**\n*   Article 440: AIR-CONDITIONING AND REFRIGERATING EQUIPMENT\n*   440.33: Motor-Compressor(s) With or Without Additional Motor Loads\n*   440.34: Combination Load\n*   440.35: Multimotor and Combination-Load Equipment\n*   Part V: Controllers for Motor-Compressors\n*   440.41: Rating\n*   Part VI: Motor-Compressor and Branch-Circuit Overload Protection\n*   440.51: General\n*   440.52: Application and Selection\n*   Protection of Motor-Compressor\n*   Protection of Motor-Compressor Control Apparatus and Branch-Circuit Conductors\n*   Tables: 430.248, 430.249, 430.250, 430.251 (A), 430.251 (B)\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   Page Number: 70-369"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p94_narr1", "chunk_type": "narrative", "page_numbers": [94], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p94_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.110\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n the locked-rotor condition. The combined full-load current\nand the combined locked-rotor current so obtained shall be\nconsidered as a single motor for the purpose of this require-\n ment. The full-load current equivalent to the horsepower rating of\neach motor shall be selected from Table 430.247, Table\n430.248, Table 430.249, or Table 430.250. These full-load\ncurrents shall be added to the rating in amperes of other loads\nto obtain an equivalent full-load current for the combined\nload. The locked-rotor current equivalent to the horsepower\nrating of each motor shall be selected from Table 430.251(A)\nor Table 430.251 (B). The locked-rotor currents shall be added\nto the rating in amperes of other loads to obtain an equivalent\nlocked-rotor current for the combined load. Where two or\nmore motors or other loads cannot be started simultaneously,\nthe largest sum of locked-rotor currents of a motor or group of\nmotors that can be started simultaneously and the full-load\ncurrents of other concurrent loads shall be permitted to be\nused to determine the equivalent locked-rotor current for the\nsimultaneous combined loads. In cases where different current\nratings are obtained when applying these tables, the largest\nvalue obtained shall be used. Exception No. 1: The locked-rotor current equivalent to the horsepower\nrating of each polyphase motor with design letter A shall be one of\nfollowing:\n (1) If available, the motor's marked value of locked-rotor amperes\n(2) In the absence of a marked value of locked-rotor amperes for the\nmotor, the value calculated from Equation 430.110(C)(1)a:\n locked-rotor amperes =\n KVA\nhp\n [430.110(C)(1)a]\n (1000x motor's marked value of rated horsepower)\n(motor's marked value of rated volts)x(\u221a5)\n where:\nkVA/hp = maximum range value of kilovolt-amperes per horse-\npower with locked rotor in Table 430.7(B) associated\nwith the motor's marked locked-rotor indicating code\nletter\n Informational Note: Equation 430.110 (C) (1)a is obtained by\nsolving for locked-rotor amperes in the formula for \"kilovolt-\namperes per horsepower with locked rotor,\" as follows:\n [430.110(C)(1)b]\n kVA (\u221a3)x(motor's marked value of rated volts)x(locked-rotor amperes)\n(1000xmotor's marked value of rated horsepower)\n hp\n The numerator of Equation 430.110 (C) (1)b for kilovolt-\namperes per horsepower is the apparent power input to a three-\nphase motor with locked rotor in units of volt-amperes. The\nfactor of 1000 VA/kVA in the denominator converts this value to\nunits of kilovolt-amperes and \"(marked value of rated horse-\npower)\" in the denominator converts this to kilovolt-amperes\nper horsepower. Note that \"motor's marked value of rated volts\"\nis a line-to-line value and \"locked-rotor amperes\" is a line value\nas opposed to a phase value. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p94_narr2", "chunk_type": "narrative", "page_numbers": [94], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p94_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: Where part of the concurrent load is resistance load,\nand where the disconnecting means is a switch rated in horsepower and\ncurrent, the switch used shall be permitted to have a horsepower rating\nnot less than the combined load of the motor(s) if the current rating of\n the switch is not less than the locked-rotor current of the motor(s) plus\nthe resistance load. (2) Current Rating. The current rating of the disconnecting\nmeans shall not be less than 115 percent of the sum of all\ncurrents at the full-load condition determined in accordance\nwith 430.110(C) (1). Exception: A listed nonfused motor-circuit switch having a horsepower\nrating equal to or greater than the equivalent horsepower of the\ncombined loads, determined in accordance with 430.110(C)(1), shall\nbe permitted to have a current rating less than 115 percent of the sum\nof all currents at the full-load condition. (3) Small Motors. For small motors not covered by Table\n430.247, Table 430.248, Table 430.249, or Table 430.250, the\nlocked-rotor current shall be assumed to be six times the full-\nload current. 430.111 Switch or Circuit Breaker as Both Motor Controller\nand Disconnecting Means. A switch or circuit breaker shall be\npermitted to be used as both the motor controller and discon-\nnecting means if it complies with 430.111 (A) and is one of the\ntypes specified in 430.111 (B). (A) General. The switch or circuit breaker complies with the\nrequirements for motor controllers specified in 430.83, opens\nall ungrounded conductors to the motor, and is protected by\nan overcurrent device in each ungrounded conductor (which\nshall be permitted to be the branch-circuit fuses). The overcur-\nrent device protecting the motor controller shall be permitted\nto be part of the motor controller assembly or shall be permit-\nted to be separate. An autotransformer-type motor controller\nshall be provided with a separate disconnecting means. (B) Type. The device shall be one of the types specified in\n430.111 (B) (1), (B) (2), or (B) (3). (1) Air-Break Switch. An air-break switch, operable directly by\napplying the hand to a lever or handle. (2) Inverse Time Circuit Breaker. An inverse time circuit\nbreaker operable directly by applying the hand to a lever or\nhandle. The circuit breaker shall be permitted to be both\npower-operable and manually operable. (3) Oil Switch. An oil switch used on a circuit whose rating\ndoes not exceed 1000 volts or 100 amperes, or by special\npermission on a circuit exceeding this capacity where under\nexpert supervision. The oil switch shall be permitted to be both\npower-operable and manually operable. 430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting\n means. Exception: A single disconnecting means shall be permitted to serve a\ngroup of motors under any one of the conditions of (1), (2), and (3). The single disconnecting means shall be rated in accordance with\n430.110(C)."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p94_narr3", "chunk_type": "narrative", "page_numbers": [94], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p94_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(1)\n (2)\n (3)\n Where a number of motors drive several parts of a single machine\nor piece of apparatus, such as metal- and woodworking\nmachines, cranes, and hoists. Where a group of motors is under the protection of one set of\nbranch-circuit protective devices as permitted by 430.53(A). Where a group of motors is in a single room within sight from the\nlocation of the disconnecting means. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p94_fig1", "chunk_type": "figure", "page_numbers": [94], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p94_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.112 Motors Served by Single Disconnecting Means. Each\nmotor shall be provided with an individual disconnecting\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, detailing regulations for air-conditioning and refrigerating equipment, specifically overload protection, branch circuits, and disconnecting means.\n\n**Technical details:**\n*   Article 440 - Air-Conditioning and Refrigerating Equipment\n*   440.53 Overload Relays\n*   440.54 Motor-Compressors and Equipment on 15- or 20-Ampere Branch Circuits\n*   440.55 Cord- and Attachment-Plug-Connected Motor-Compressors and Equipment on 15 or 20-Ampere Branch Circuits\n*   Part VII. Room Air Conditioners\n*   440.60 General\n*   440.61 Grounding\n*   440.62 Branch-Circuit Requirements\n*   440.63 Disconnecting Means\n*   440.64 Supply Cords\n*   Voltages: 120-volt, 208- or 240-volt, 250 volts\n*   Currents: 15-ampere, 20-ampere, 40 amperes\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p95_narr1", "chunk_type": "narrative", "page_numbers": [95], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.120 General. The installation requirements for Part I\nthrough Part IX are applicable unless modified or supplemen-\nted by Part X.", "430.122 Conductors - Minimum Size and Ampacity.", "125 percent of the rated input current to the power\nconversion equipment", "430.126 Motor Overtemperature Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p95_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n 430.113 Energy from More Than One Source. Motor and\nmotor-operated equipment receiving electric energy from\nmore than one source shall be provided with disconnecting\nmeans from each source of electric energy immediately adja-\ncent to the equipment served. Each source shall be permitted\nto have a separate disconnecting means. Where multiple\ndisconnecting means are provided, a permanent warning sign\nshall be provided on or adjacent to each disconnecting means\nindicating that multiple sources must be shut off to remove all\npower to the equipment. The sign at each disconnect shall\nidentify the other specific circuits. Exception No. 1: Where a motor receives electric energy from more than\none source, the disconnecting means for the main power supply to the\nmotor shall not be required to be immediately adjacent to the motor if the\nmotor controller disconnecting means is lockable in accordance with\n110.25. Exception No. 2: A separate disconnecting means shall not be required\nfor a Class 2 remote-control circuit complying with Parts I and II of\nArticle 725, rated not more than 30 volts, and isolated and ungroun-\nded. Part X. Adjustable-Speed Drive Systems\n 430.120 General. The installation requirements for Part I\nthrough Part IX are applicable unless modified or supplemen-\nted by Part X. Power conversion equipment used in adjustable-speed drive\nsystems shall comply with Part X for an input or output rated\n1000 volts or lower and with Part XI for an input or output\nrated over 1000 volts. 430.122 Conductors - Minimum Size and Ampacity. (A) Branch/Feeder Circuit Conductors. Circuit conductors\nsupplying power conversion equipment included as part of an\nadjustable-speed drive system shall have an ampacity not less\nthan 125 percent of the rated input current to the power\nconversion equipment. Informational Note: Power conversion equipment can have\nmultiple power ratings and corresponding input currents. (B) Output Conductors. The conductors between the power\nconversion equipment and the motor shall have an ampacity\nequal to or larger than 125 percent of the motor full-load\ncurrent as determined by 430.6(A) or (B). Exception: If the power conversion equipment is listed and marked as\n\"Suitable for Output Motor Conductor Protection,\" the conductor\nbetween the power conversion equipment and the motor shall have an\nampacity equal to or greater than the larger of the following:\n (1) 125 percent of the motor full-load current as determined by\n430.6(A) or (B)\n (2)\n The ampacity of the minimum conductor size marked on the\npower conversion equipment\n Informational Note No. 1: See 430.130 and 430.131 for branch\ncircuit protection requirements. The minimum ampacity\nrequired of output conductors is often different than that of the\nconductors supplying the power conversion equipment. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p95_narr2", "chunk_type": "narrative", "page_numbers": [95], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.120 General. The installation requirements for Part I\nthrough Part IX are applicable unless modified or supplemen-\nted by Part X.", "430.122 Conductors - Minimum Size and Ampacity.", "125 percent of the rated input current to the power\nconversion equipment", "430.126 Motor Overtemperature Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p95_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: Circuit conductors on the output of\nan adjustable-speed drive system are susceptible to breakdown\nunder certain conditions due to the characteristics of the output\nwaveform of the drive. Factors affecting the conductors include,\nbut are not limited to, the output voltage, frequency, and\n 430.126\n current; the length of the conductors; the spacing between the\nconductors; and the dielectric strength of the conductor insula-\ntion. Methods to mitigate breakdown include consideration of\none or more of these factors. (C) Bypass Device. The ampacity of circuit conductors supply-\ning power conversion equipment included as part of an\nadjustable-speed drive system that utilizes a bypass device shall\nbe the larger of either of the following:\n (1)\n 125 percent of the rated input current to the power\nconversion equipment\n (2) 125 percent of the motor full-load current rating deter-\nmined in accordance with 430.6\n (D) Several Motors or a Motor and Other Loads. Conductors\nsupplying several motors or a motor and other loads, including\npower conversion equipment, shall have ampacity in accord-\nance with 430.24, using the rated input current of the power\nconversion equipment for purposes of calculating ampacity. 430.124 Overload Protection. Overload protection of the\nmotor shall be provided. (A) Included in Power Conversion Equipment. Where the\npower conversion equipment is marked to indicate that motor\noverload protection is included, additional overload protection\nshall not be required. (B) Bypass Circuits. For adjustable-speed drive systems that\nutilize a bypass device to allow motor operation at rated full-\nload speed, motor overload protection as described in Article\n430, Part III, shall be provided in the bypass circuit. (C) Multiple Motor Applications. For multiple motor applica-\ntion, individual motor overload protection shall be provided in\naccordance with Article 430, Part III. 430.126 Motor Overtemperature Protection. (A) General. Adjustable-speed drive systems shall protect\nagainst motor overtemperature conditions where the motor is\nnot rated to operate at the nameplate rated current over the\nspeed range required by the application. This protection shall\nbe provided in addition to the conductor protection required\nin 430.32. Protection shall be provided by one of the following\n means:\n (1) Motor thermal protector in accordance with 430.32\n(2) Adjustable-speed drive system with load and speed-\nsensitive overload protection and thermal memory reten-\ntion upon shutdown or power loss\n Exception to (2): Thermal memory retention upon shutdown or power\nloss is not required for continuous duty loads."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p95_narr3", "chunk_type": "narrative", "page_numbers": [95], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.120 General. The installation requirements for Part I\nthrough Part IX are applicable unless modified or supplemen-\nted by Part X.", "430.122 Conductors - Minimum Size and Ampacity.", "125 percent of the rated input current to the power\nconversion equipment", "430.126 Motor Overtemperature Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p95_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(3) Overtemperature protection relay utilizing thermal\nsensors embedded in the motor and meeting the require-\nments of 430.126(A) (2)\n (4) Thermal sensor embedded in the motor whose communi-\ncations are received and acted upon by an adjustable-\nspeed drive system\n Informational Note: The relationship between motor current\nand motor temperature changes when the motor is operated by\nan adjustable-speed drive. In certain applications, overheating of\nmotors can occur when operated at reduced speed, even at\ncurrent levels less than a motor's rated full-load current. The\noverheating can be the result of reduced motor cooling when its\nshaft-mounted fan is operating less than rated nameplate RPM. As part of the analysis to determine whether overheating will\noccur, it is necessary to consider the continuous torque capabil-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p95_fig1", "chunk_type": "figure", "page_numbers": [95], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.120 General. The installation requirements for Part I\nthrough Part IX are applicable unless modified or supplemen-\nted by Part X.", "430.122 Conductors - Minimum Size and Ampacity.", "125 percent of the rated input current to the power\nconversion equipment", "430.126 Motor Overtemperature Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p95_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.120 General. The installation requirements for Part I\nthrough Part IX are applicable unless modified or supplemen-\nted by Part X. | 430.122 Conductors - Minimum Size and Ampacity. | 125 percent of the rated input current to the power\nconversion equipment | 430.126 Motor Overtemperature Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 445, which pertains to generators. It covers topics such as protection devices, overcurrent protection, marking requirements, and conductor ampacity.\n\n**Technical details:**\n*   Article 445 - Generators\n*   440.65 Protection Devices: LCDI, AFCI, HDCI\n*   445.1 Scope: Installation and other requirements for generators.\n*   445.11 Marking: Nameplate requirements for generators.\n*   445.12 Overcurrent Protection: Constant-Voltage Generators, Two-Wire Generators, 65 Volts or Less, Balancer Sets, Three-Wire, Direct-Current Generators.\n*   445.13 Ampacity of Conductors\n*   References to standards: UL 2200, NFPA 37-2021\n*   References to other NEC sections: 430.14, 220.61, 250.30(A), 240.21(B)\n*   Measurements: 300 mm (12 in.)\n*   Units: kW, volts, amperes\n*   2023 Edition National Electrical Code\n*   Page number: 70-371"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p96_narr1", "chunk_type": "narrative", "page_numbers": [96], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.130 Branch-Circuit Short-Circuit and Ground-Fault Protec-\ntion for Single Motor Circuits Containing Power Conversion\nEquipment.", "430.201 General. Part XI recognizes the additional hazard\ndue to the use of higher voltages. It adds to or amends the\nother provisions of this article.", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p96_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.126\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n ity curves for the motor given the application requirements. This will assist in determining whether the motor overload\nprotection will be able, on its own, to provide protection against\noverheating. These overheating protection requirements are\nonly intended to apply to applications where an adjustable-\nspeed drive, as defined in Article 100, is used. For motors that utilize external forced air or liquid cooling\nsystems, overtemperature can occur if the cooling system is not\noperating. Although this issue is not unique to adjustable speed\napplications, externally cooled motors are most often encoun-\ntered with such applications. In these instances, overtempera-\nture protection using direct temperature sensing is\nrecommended [i.e., 430.126(A) (1), (A) (3), or (A) (4)], or addi-\ntional means should be provided to ensure that the cooling\nsystem is operating (flow or pressure sensing, interlocking of\nadjustable-speed drive system and cooling system, etc.). (B) Multiple Motor Applications. For multiple motor applica-\ntions, individual motor overtemperature protection shall be\nprovided as required in 430.126(A). (C) Automatic Restarting and Orderly Shutdown. 430.43 and\n430.44 shall apply to the motor overtemperature protection\n means. 430.128 Disconnecting Means. The disconnecting means shall\nbe permitted to be in the incoming line to the conversion\nequipment and shall have a rating not less than 115 percent of\nthe rated input current of the conversion unit. 430.130 Branch-Circuit Short-Circuit and Ground-Fault Protec-\ntion for Single Motor Circuits Containing Power Conversion\nEquipment. (A) Circuits Containing Power Conversion Equipment. Circuits containing power conversion equipment shall be\nprotected by a branch-circuit short-circuit and ground-fault\nprotective device in accordance with all of the following:\n (1) The rating and type of protection shall be determined by\n430.52(C)(1), (C)(3), (C) (5), or (C) (6), using the full-\nload current rating of the motor load as determined by\n430.6(A) or (B). Exception to (1): The rating and type of protection shall be permitted to\nbe determined by Table 430.52(C)(1) using the power conversion equi-\npment's rated input current where the power conversion equipment is\nlisted and marked \"Suitable for Output Motor Conductor Protection.\"\n Informational Note No. 1: Motor conductor branch-circuit\nshort-circuit and ground-fault protection from the power\nconversion equipment to the motor is provided by power\nconversion equipment that is listed and marked \"Suitable for\nOutput Motor Conductor Protection.\"\n Informational Note No. 2: A motor branch circuit using power\nconversion equipment, including equipment listed and marked\n\"Suitable for Output Motor Conductor Protection,\" includes the\ninput circuit to the power conversion equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p96_narr2", "chunk_type": "narrative", "page_numbers": [96], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.130 Branch-Circuit Short-Circuit and Ground-Fault Protec-\ntion for Single Motor Circuits Containing Power Conversion\nEquipment.", "430.201 General. Part XI recognizes the additional hazard\ndue to the use of higher voltages. It adds to or amends the\nother provisions of this article.", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p96_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(2) Where maximum branch-circuit short-circuit and ground-\nfault protective ratings are stipulated for specific device\ntypes in the manufacturer's instructions for the power\nconversion equipment or are otherwise marked on the\nequipment, they shall not be exceeded even if higher\nvalues are permitted by 430.130(A)(1). (3) A self-protected combination motor controller shall only\nbe permitted where specifically identified in the manufac-\nturer's instructions for the power conversion equipment\nor if otherwise marked on the equipment. Informational Note No. 3: The type of protective device, its\nrating, and its setting are often marked on or provided with the\npower conversion equipment. (4) Where an instantaneous-trip circuit breaker or semicon-\nductor fuses are permitted in accordance with the drive\nmanufacturer's instructions for use as the branch-circuit\nshort-circuit and ground-fault protective device for listed\npower conversion equipment, they shall be provided as\nan integral part of a single listed assembly incorporating\nboth the protective device and power conversion equip-\n ment. (B) Bypass Circuit/Device. Branch-circuit short-circuit and\nground-fault protection shall also be provided for a bypass\ncircuit/device(s). Where a single branch-circuit short-circuit\nand ground-fault protective device is provided for circuits\ncontaining both power conversion equipment and a bypass\ncircuit, the branch-circuit protective device type and its rating\nor setting shall be in accordance with those determined for the\npower conversion equipment and for the bypass circuit/\ndevice(s) equipment. 430.131 Several Motors or Loads on One Branch Circuit\nIncluding Power Conversion Equipment. For installations\nmeeting all the requirements of 430.53 that include one or\nmore power converters, the branch-circuit short-circuit and\nground-fault protective fuses or inverse time circuit breakers\nshall be of a type and rating or setting permitted for use with\nthe power conversion equipment using the full-load current\nrating of the connected motor load in accordance with 430.53. For the purposes of 430.53 and 430.131, power conversion\nequipment shall be considered to be a motor controller. Part XI. Over 1000 Volts, Nominal\n 430.201 General. Part XI recognizes the additional hazard\ndue to the use of higher voltages. It adds to or amends the\nother provisions of this article. 430.202 Marking on Motor Controllers. In addition to the\nmarking required by 430.8, a motor controller shall be marked\nwith the control voltage. 430.203 Raceway Connection to Motors. Flexible metal\nconduit or liquidtight flexible metal conduit not exceeding\n1.8 m (6 ft) in length shall be permitted to be employed for\nraceway connection to a motor terminal enclosure. 430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5. 430.205 Size of Conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p96_narr3", "chunk_type": "narrative", "page_numbers": [96], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.130 Branch-Circuit Short-Circuit and Ground-Fault Protec-\ntion for Single Motor Circuits Containing Power Conversion\nEquipment.", "430.201 General. Part XI recognizes the additional hazard\ndue to the use of higher voltages. It adds to or amends the\nother provisions of this article.", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p96_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The ampacities of conductors\nsupplying equipment rated over 1000 volts, nominal, shall be\ndetermined in accordance with 315.60or 430.205(A) and (B). (A) General Motor Systems. Conductors supplying motors\nshall be sized not less than the current trip setting of the motor\noverload protective device(s). (B) Adjustable-Speed Drive Systems. For an adjustable-speed\ndrive system, the conductors supplying the power conversion\nequipment shall have an ampacity not less than 125 percent of\nthe rated input current to the power conversion equipment. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p96_fig1", "chunk_type": "figure", "page_numbers": [96], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.130 Branch-Circuit Short-Circuit and Ground-Fault Protec-\ntion for Single Motor Circuits Containing Power Conversion\nEquipment.", "430.201 General. Part XI recognizes the additional hazard\ndue to the use of higher voltages. It adds to or amends the\nother provisions of this article.", "430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p96_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5.\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.130 Branch-Circuit Short-Circuit and Ground-Fault Protec-\ntion for Single Motor Circuits Containing Power Conversion\nEquipment. | 430.201 General. Part XI recognizes the additional hazard\ndue to the use of higher voltages. It adds to or amends the\nother provisions of this article. | 430.204 Wire-Bending Space in Enclosures. Motor controllers\nrated over 1000 volts shall provide wire-bending space within\nthe enclosure for conductors installed in accordance with\n305.5.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 445 related to generators. It covers topics such as protection of live parts, disconnecting means, emergency shutdown procedures, and ground-fault circuit-interrupter (GFCI) protection for receptacles.\n\n**Technical details:**\n*   Article: 445 - Generators\n*   Sections: 445.14, 445.15, 445.16, 445.17, 445.18, 445.19, 445.20\n*   Voltage: 50 volts ac, 60 volts dc, 125-volt, 125/250-volt\n*   Current: 15- and 20-ampere\n*   Equipment: GFCI, receptacle outlets, emergency stop switch, disconnecting means\n*   Keywords: Portable generators, emergency shutdown, disconnecting means, GFCI protection, generator terminal housings, bushings, live parts, remote emergency shutdown, bonded neutral generators, unbonded generators, prime mover.\n*   Tables: 430.247, 430.250\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p97_narr1", "chunk_type": "narrative", "page_numbers": [97], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.206 Motor-Circuit Overcurrent Protection.", "430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the", "430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms.", "430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions.\n430.242 Stationary Motors. The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Primary Protection over 1000 Volts", "summary": "Table of primary protection over 1000 volts: Primary Protection over 1000 Volts, Secondary Protection\u00b2 Over 1000 Volts 1000 Volts or Less"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n 430.242\n 430.206 Motor-Circuit Overcurrent Protection. (A) General. Each motor circuit shall include coordinated\nprotection to automatically interrupt overload and fault\ncurrents in the motor, the motor-circuit conductors, and the\nmotor control apparatus. Adjustable-speed drive systems with\ninput or output voltages over 1000 volts, nominal, shall comply\nwith 430.124 and 430.126. All other motors shall comply with\n430.206 (B) through (C). Exception: Where a motor is critical to an operation and the motor\nshould operate to failure if necessary to prevent a greater hazard to\npersons, the sensing device(s) shall be permitted to be connected to a\nsupervised annunciator or alarm instead of interrupting the motor\ncircuit. (B) Overload Protection. (1) Type of Overload Device. Each motor shall be protected\nagainst dangerous heating due to motor overloads and failure\nto start by a thermal protector integral with the motor or exter-\nnal current-sensing devices, or both. Protective device settings\nfor each motor circuit shall be determined under engineering\nsupervision. (2) Wound-Rotor Alternating-Current Motors. The secondary\ncircuits of wound-rotor ac motors, including conductors, motor\ncontrollers, and resistors rated for the application, shall be\nconsidered as protected against overcurrent by the motor over-\nload protection means. (3) Operation. Operation of the overload interrupting device\nshall simultaneously disconnect all ungrounded conductors. (4) Automatic Reset. Overload sensing devices shall not auto-\nmatically reset after trip unless resetting of the overload sensing\ndevice does not cause automatic restarting of the motor or\nthere is no hazard to persons created by automatic restarting of\nthe motor and its connected machinery. (C) Fault-Current Protection. (1) Type of Protection. Fault-current protection shall be provi-\nded in each motor circuit as specified by either 430.206(C) (1)\n(a) or (C) (1) (b). (a) A circuit breaker of suitable type and rating arranged\nso that it can be serviced without hazard. The circuit breaker\nshall simultaneously disconnect all ungrounded conductors. The circuit breaker shall be permitted to sense the fault\ncurrent by means of integral or external sensing elements. (b) Fuses of a suitable type and rating placed in each\nungrounded conductor. Fuses shall be used with suitable\ndisconnecting means, or they shall be of a type that can also\nserve as the disconnecting means. They shall be arranged so\nthat they cannot be serviced while they are energized. (2) Reclosing. Fault-current interrupting devices shall not\nautomatically reclose the circuit. Exception: Automatic reclosing of a circuit shall be permitted where the\ncircuit is exposed to transient faults and where such automatic reclosing\ndoes not create a hazard to persons. (3) Combination Protection. Overload protection and fault-\ncurrent protection shall be permitted to be provided by the\nsame device."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p97_narr2", "chunk_type": "narrative", "page_numbers": [97], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.206 Motor-Circuit Overcurrent Protection.", "430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the", "430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms.", "430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions.\n430.242 Stationary Motors. The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Primary Protection over 1000 Volts", "summary": "Table of primary protection over 1000 volts: Primary Protection over 1000 Volts, Secondary Protection\u00b2 Over 1000 Volts 1000 Volts or Less"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the\n motor controller's continuous current rating. Where the motor\nbranch-circuit disconnecting means is separate from the motor\ncontroller, the disconnecting means current rating shall not be\nless than the ultimate trip setting of the overcurrent relays in\nthe circuit. 430.208 Disconnecting Means. The motor controller discon-\nnecting means shall be a switch or circuit breaker having a volt-\nage rating not less than that of the circuit involved, and shall be\nlockable in accordance with 110.25. The disconnecting means\nshall have a current rating of not less than 100 percent of the\nfull-load current rating of the motor. For adjustable-speed drive\nsystems, the disconnecting means shall have a current rating\nnot less than 100 percent of the rated input current of the\npower conversion equipment. Part XII. Protection of Live Parts - All Voltages\n430.231 General. Part XII specifies that live parts shall be\nprotected in an approved manner for the hazard involved. 430.232 Where Required. Exposed live parts of motors and\nmotor controllers operating at 50 volts or more between termi-\nnals shall be guarded against accidental contact by enclosure or\nby location as follows:\n (1)\n By installation in a room or enclosure that is accessible\nonly to qualified persons\n (2) By installation on a suitable balcony, gallery, or platform,\nelevated and arranged so as to exclude unqualified\npersons\n (3) By elevation 2.5 m (8 ft) or more above the floor\nException: Live parts of motors operating at more than 50 volts between\nterminals shall not require additional guarding for stationary motors\nthat have commutators, collectors, and brush rigging located inside of\nmotor-end brackets and not conductively connected to supply circuits\noperating at more than 150 volts to ground. 430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms. Informational Note: See 110.26 and 110.34 for information on\nworking space. Part XIII. Grounding - All Voltages\n 430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions. 430.242 Stationary Motors."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p97_narr3", "chunk_type": "narrative", "page_numbers": [97], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.206 Motor-Circuit Overcurrent Protection.", "430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the", "430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms.", "430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions.\n430.242 Stationary Motors. The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Primary Protection over 1000 Volts", "summary": "Table of primary protection over 1000 volts: Primary Protection over 1000 Volts, Secondary Protection\u00b2 Over 1000 Volts 1000 Volts or Less"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring\n (2)\n (3)\n Where in a wet location and not isolated or guarded\nIf in a hazardous (classified) location\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p97_table1", "chunk_type": "table", "page_numbers": [97], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.206 Motor-Circuit Overcurrent Protection.", "430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the", "430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms.", "430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions.\n430.242 Stationary Motors. The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table provides the maximum rating or setting of overcurrent protection for transformers over 1000 volts, expressed as a percentage of the transformer-rated current. It includes primary and secondary protection values based on location limitations and transformer rated impedance.\n\n**Technical details:**\n*   Table Title: Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of Transformer-Rated Current)\n*   Columns: Location Limitations, Transformer Rated Impedance, Primary Protection over 1000 Volts (Circuit Breaker, Fuse Rating), Secondary Protection (Over 1000 Volts: Circuit Breaker, Fuse Rating; 1000 Volts or Less: Circuit Breaker or Fuse Rating)\n*   Location Limitations: Any location, Supervised locations only\n*   Transformer Rated Impedance: Not more than 6%, More than 6% and not more than 10%, Any\n*   Values: 600%, 300%, 400%, 250%, 225%, 125%, Not required\n*   Notes: Includes footnotes explaining the conditions for fuse rating/circuit breaker settings, secondary overcurrent protection, supervised locations, electronically actuated fuses, and transformers with thermal overload protection.\n*   Keywords: Overcurrent protection, transformers, voltage, circuit breaker, fuse rating, impedance, location limitations, primary protection, secondary protection."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "Primary Protection over 1000 Volts", "Secondary Protection\u00b2 Over 1000 Volts 1000 Volts or Less", ""], ["Location Limitations", "Transformer Rated Impedance", "Circuit Breaker\u00b9", "Fuse Rating", "Circuit Breaker\u00b9 Fuse Rating", "Circuit Breaker or Fuse Rating"], ["Any location", "Not more than 6%", "600%1", "300%\u00b9", "300%1 250%\u00b9", "125%"], ["", "More than 6% and not more than 10%", "400%!", "300%\u00b9", "250%! 225%\u00b9", "125%\u00b9"], ["Supervised locations only\u00b3", "Any Not more than 6%", "300%\u00b9 600%", "250%", "300%", "Not required Not required 300%5 250%5", "Not required 250%5"], ["", "More than 6% and not more than 10%", "400%", "300%", "250%5", "225%5", "250%5"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists primary protection over 1000 volts with columns including: Primary Protection over 1000 Volts, Secondary Protection\u00b2 Over 1000 Volts 1000 Volts or Less.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.206 Motor-Circuit Overcurrent Protection. | 430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the | 430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms. | 430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions.\n430.242 Stationary Motors. The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring | 2023 Edition NATIONAL ELECTRICAL CODE\n\nLocation Limitations | Transformer Rated Impedance | Circuit Breaker\u00b9 | Fuse Rating | Circuit Breaker\u00b9 Fuse Rating | Circuit Breaker or Fuse Rating |\nAny location | Not more than 6% | 600%1 | 300%\u00b9 | 300%1 250%\u00b9 | 125% |\n| More than 6% and not more than 10% | 400%! | 300%\u00b9 | 250%! 225%\u00b9 | 125%\u00b9 |\nSupervised locations only\u00b3 | Any Not more than 6% | 300%\u00b9 600% | 250% | 300% | Not required Not required 300%5 250%5 | Not required 250%5\n| More than 6% and not more than 10% | 400% | 300% | 250%5 | 225%5 | 250%5"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p97_fig1", "chunk_type": "figure", "page_numbers": [97], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.206 Motor-Circuit Overcurrent Protection.", "430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the", "430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms.", "430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions.\n430.242 Stationary Motors. The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p97_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Primary Protection over 1000 Volts", "summary": "Table of primary protection over 1000 volts: Primary Protection over 1000 Volts, Secondary Protection\u00b2 Over 1000 Volts 1000 Volts or Less"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.206 Motor-Circuit Overcurrent Protection. | 430.207 Rating of Motor Control Apparatus. The ultimate trip\ncurrent of overcurrent (overload) relays or other motor-\nprotective devices used shall not exceed 115 percent of the | 430.233 Guards for Attendants. Where live parts of motors or\nmotor controllers operating at over 50 volts to ground are guar-\nded against accidental contact only by location as specified in\n430.232, and where adjustment or other attendance could be\nnecessary during the operation of the apparatus, suitable insu-\nlating mats or platforms shall be provided so that the attendant\ncannot readily touch live parts unless standing on the mats or\nplatforms. | 430.241 General. Part XIII specifies the grounding of exposed\nnon-current-carrying metal parts, likely to become energized,\nof motor and motor controller frames to limit voltage to\nground in the event of accidental contact between energized\nparts and frames. Insulation, isolation, or guarding are suitable\nalternatives to grounding of motors under certain conditions.\n430.242 Stationary Motors. The frames of stationary motors\nshall be grounded under any of the following conditions:\n(1) Where supplied by metal-enclosed wiring | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table provides the maximum rating or setting of overcurrent protection for transformers over 1000 volts, expressed as a percentage of the transformer-rated current. It includes primary and secondary protection values based on location limitations and transformer rated impedance.\n\n**Technical details:**\n*   Table Title: Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of Transformer-Rated Current)\n*   Columns: Location Limitations, Transformer Rated Impedance, Primary Protection over 1000 Volts (Circuit Breaker, Fuse Rating), Secondary Protection (Over 1000 Volts: Circuit Breaker, Fuse Rating; 1000 Volts or Less: Circuit Breaker or Fuse Rating)\n*   Location Limitations: Any location, Supervised locations only\n*   Transformer Rated Impedance: Not more than 6%, More than 6% and not more than 10%, Any\n*   Values: 600%, 300%, 400%, 250%, 225%, 125%, Not required\n*   Notes: Includes footnotes explaining the conditions for fuse rating/circuit breaker settings, secondary overcurrent protection, supervised locations, electronically actuated fuses, and transformers with thermal overload protection.\n*   Keywords: Overcurrent protection, transformers, voltage, circuit breaker, fuse rating, impedance, location limitations, primary protection, secondary protection."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p98_narr1", "chunk_type": "narrative", "page_numbers": [98], "section_path": ["550 Volts"], "section_path_str": "550 Volts", "local_headings": ["550 Volts"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.243 Portable Motors. The frames of portable motors that\noperate over 150 volts to ground shall be guarded or groun-", "430.244 Motor Controllers. Motor controller enclosures shall\nbe connected to the equipment grounding conductor regard-\nless of voltage. Motor controller enclosures shall have means\nfor attachment of an equipment grounding conductor termina-\ntion in accordance with 250.8.", "430.245 Method of Grounding. Connection to the equipment\ngrounding conductor shall be done in accordance with Part VI\nof Article 250.", "90 Volts", "120 Volts", "240 Volts", "500 Volts", "550 Volts"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p98_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Primary Protection", "summary": "Table of primary protection: Primary Protection, Secondary Protection\u00b2"}], "captions_on_page": ["Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\nThe following values of full-load currents* are for motors running at base speed."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p98_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.243\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n (4) If the motor operates with any terminal at over 150 volts\nto ground\n Where the frame of the motor is not grounded, it shall be\npermanently and effectively insulated from the ground. 430.243 Portable Motors. The frames of portable motors that\noperate over 150 volts to ground shall be guarded or groun-\n ded. Informational Note No. 1: See 250.114(4) for grounding of\nportable appliances in other than residential occupancies. Informational Note No. 2: See 250.119 (D) for color of equip-\nment grounding conductor in flexible cords. Exception No. 1: Listed motor-operated tools, listed motor-operated\nappliances, and listed motor-operated equipment shall not be required to\nbe grounded where protected by a system of double insulation or its\nequivalent. Double-insulated equipment shall be distinctively marked. Exception No. 2: Listed motor-operated tools, listed motor-operated\nappliances, and listed motor-operated equipment connected by a cord\nand attachment plug other than those required to be grounded in\naccordance with 250.114. 430.244 Motor Controllers. Motor controller enclosures shall\nbe connected to the equipment grounding conductor regard-\nless of voltage. Motor controller enclosures shall have means\nfor attachment of an equipment grounding conductor termina-\ntion in accordance with 250.8. Exception: Enclosures attached to ungrounded portable equipment shall\nnot be required to be grounded. 430.245 Method of Grounding. Connection to the equipment\ngrounding conductor shall be done in accordance with Part VI\nof Article 250. (A) Grounding Through Terminal Housings. Where the wiring\nto motors is metal-enclosed cable or in metal raceways, junction\nboxes to house motor terminals shall be provided, and the\narmor of the cable or the metal raceways shall be connected to\nthem in accordance with 250.96(A) and 250.97. (B) Separation of Junction Box from Motor. The junction box\nrequired by 430.245 (A) shall be permitted to be separated\nfrom the motor by not more than 1.8 m (6 ft) if the leads to the\nmotor are stranded conductors within Type AC cable, inter-\nlocked metal tape Type MC cable where listed and identified in\naccordance with 250.118(A) (10) b., or armored cord or are\nstranded leads enclosed in liquidtight flexible metal conduit,\nflexible metal conduit, intermediate metal conduit, rigid metal\nconduit, or electrical metallic tubing not smaller than metric\ndesignator 12 (trade size %), with the armor or raceway being\nconnected both to the motor and to the box. Liquidtight flexible nonmetallic conduit and rigid nonmetal-\nlic conduit shall be permitted to enclose the leads to the motor\nif the leads are stranded and the required equipment ground-\ning conductor is connected to both the motor and to the box."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p98_narr2", "chunk_type": "narrative", "page_numbers": [98], "section_path": ["550 Volts"], "section_path_str": "550 Volts", "local_headings": ["550 Volts"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.243 Portable Motors. The frames of portable motors that\noperate over 150 volts to ground shall be guarded or groun-", "430.244 Motor Controllers. Motor controller enclosures shall\nbe connected to the equipment grounding conductor regard-\nless of voltage. Motor controller enclosures shall have means\nfor attachment of an equipment grounding conductor termina-\ntion in accordance with 250.8.", "430.245 Method of Grounding. Connection to the equipment\ngrounding conductor shall be done in accordance with Part VI\nof Article 250.", "90 Volts", "120 Volts", "240 Volts", "500 Volts", "550 Volts"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p98_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Primary Protection", "summary": "Table of primary protection: Primary Protection, Secondary Protection\u00b2"}], "captions_on_page": ["Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\nThe following values of full-load currents* are for motors running at base speed."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p98_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where stranded leads are used, protected as specified above,\neach strand within the conductor shall be not larger than\n10 AWG and shall comply with other requirements of this Code\nfor conductors to be used in raceways. (C) Grounding of Motor Controller-Mounted Devices. Instru-\nment transformer secondaries and exposed non-current-\ncarrying metal or other conductive parts or cases of instrument\ntransformers, meters, instruments, and relays shall be groun-\nded in accordance with 250.170 through 250.178. Part XIV. Tables\n Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\nThe following values of full-load currents* are for motors running at base speed. Horsepower\n 90 Volts\n 120 Volts\n Armature Voltage Rating*\n180 Volts\n 240 Volts\n 500 Volts\n 550 Volts\n 4.0\n 3.1\n 2.0\n 1.6\n \u00bd\n 5.2\n 4.1\n 2.6\n 2.0\n \u00bd\n 6.8\n 5.4\n 3.4\n 2.7\n 9.6\n 7.6\n 4.8\n 3.8\n 12.2\n 9.5\n 6.1\n 4.7\n 1\u00bd\n 13.2\n 8.3\n 6.6\n 10.8\n 8.5\n 12.2\n 13.6\n 12.2\n *These are average dc quantities. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright \u00a9 NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading. or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p98_table1", "chunk_type": "table", "page_numbers": [98], "section_path": ["550 Volts"], "section_path_str": "550 Volts", "local_headings": ["550 Volts"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.243 Portable Motors. The frames of portable motors that\noperate over 150 volts to ground shall be guarded or groun-", "430.244 Motor Controllers. Motor controller enclosures shall\nbe connected to the equipment grounding conductor regard-\nless of voltage. Motor controller enclosures shall have means\nfor attachment of an equipment grounding conductor termina-\ntion in accordance with 250.8.", "430.245 Method of Grounding. Connection to the equipment\ngrounding conductor shall be done in accordance with Part VI\nof Article 250.", "90 Volts", "120 Volts", "240 Volts", "500 Volts", "550 Volts"], "captions_on_page": ["Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\nThe following values of full-load currents* are for motors running at base speed."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Electrical Diagram\n\n**Main components:** The image contains a table outlining maximum overcurrent protection settings for transformers and a schematic diagram of an autotransformer.\n\n**Technical details:**\n*   Table: Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of Transformer-Rated Current). Columns include \"Protection Method\", \"Currents of 9 Amperes or More\", \"Currents Less Than 9 Amperes\", \"Currents Less Than 2 Amperes\". Rows include \"Primary only protection\", \"Primary and secondary protection\". Values include 125%, 167%, 300%, Not required, 250%.\n*   Diagram: Autotransformer schematic with labeled points A and B, and \"Shunt winding(s)\".\n*   Labels: FIGURE 450.4(A) Autotransformer.\n*   Text: Article 450 - Transformers and Transformer Vaults (Including Secondary Ties). 450.4 Autotransformers 1000 Volts, Nominal, or Less. 450.5 Grounding Autotransformers.\n*   Standard: NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Primary Protection", "", "Secondary Protection\u00b2", ""], ["Protection Method", "Currents of 9 Amperes or More", "Currents Less Than 9 Amperes", "Currents Less Than 2 Amperes", "Currents of 9 Amperes or More", "Currents Less Than 9 Amperes"], ["Primary only protection", "125%\u00b9", "167%", "300%", "Not required", "Not required"], ["Primary and secondary protection", "250%3", "250%3", "250%3", "125%\u00b9", "167%"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists primary protection with columns including: Primary Protection, Secondary Protection\u00b2.", "text": "Section: 550 Volts\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.243 Portable Motors. The frames of portable motors that\noperate over 150 volts to ground shall be guarded or groun- | 430.244 Motor Controllers. Motor controller enclosures shall\nbe connected to the equipment grounding conductor regard-\nless of voltage. Motor controller enclosures shall have means\nfor attachment of an equipment grounding conductor termina-\ntion in accordance with 250.8. | 430.245 Method of Grounding. Connection to the equipment\ngrounding conductor shall be done in accordance with Part VI\nof Article 250. | 90 Volts | 120 Volts | 240 Volts | 500 Volts | 550 Volts\nCaptions: Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\nThe following values of full-load currents* are for motors running at base speed.\n\nProtection Method | Currents of 9 Amperes or More | Currents Less Than 9 Amperes | Currents Less Than 2 Amperes | Currents of 9 Amperes or More | Currents Less Than 9 Amperes\nPrimary only protection | 125%\u00b9 | 167% | 300% | Not required | Not required\nPrimary and secondary protection | 250%3 | 250%3 | 250%3 | 125%\u00b9 | 167%"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p98_fig1", "chunk_type": "figure", "page_numbers": [98], "section_path": ["550 Volts"], "section_path_str": "550 Volts", "local_headings": ["550 Volts"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "430.243 Portable Motors. The frames of portable motors that\noperate over 150 volts to ground shall be guarded or groun-", "430.244 Motor Controllers. Motor controller enclosures shall\nbe connected to the equipment grounding conductor regard-\nless of voltage. Motor controller enclosures shall have means\nfor attachment of an equipment grounding conductor termina-\ntion in accordance with 250.8.", "430.245 Method of Grounding. Connection to the equipment\ngrounding conductor shall be done in accordance with Part VI\nof Article 250.", "90 Volts", "120 Volts", "240 Volts", "500 Volts", "550 Volts"], "captions_on_page": ["Table 430.247 Full-Load Current in Amperes, Direct-Current Motors\nThe following values of full-load currents* are for motors running at base speed."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p98_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p98_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 6, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Primary Protection", "summary": "Table of primary protection: Primary Protection, Secondary Protection\u00b2"}], "text": "Section: 550 Volts\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 430.243 Portable Motors. The frames of portable motors that\noperate over 150 volts to ground shall be guarded or groun- | 430.244 Motor Controllers. Motor controller enclosures shall\nbe connected to the equipment grounding conductor regard-\nless of voltage. Motor controller enclosures shall have means\nfor attachment of an equipment grounding conductor termina-\ntion in accordance with 250.8. | 430.245 Method of Grounding. Connection to the equipment\ngrounding conductor shall be done in accordance with Part VI\nof Article 250. | 90 Volts | 120 Volts | 240 Volts | 500 Volts | 550 Volts\n\nAI caption: **Type of image:** Table and Electrical Diagram\n\n**Main components:** The image contains a table outlining maximum overcurrent protection settings for transformers and a schematic diagram of an autotransformer.\n\n**Technical details:**\n*   Table: Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of Transformer-Rated Current). Columns include \"Protection Method\", \"Currents of 9 Amperes or More\", \"Currents Less Than 9 Amperes\", \"Currents Less Than 2 Amperes\". Rows include \"Primary only protection\", \"Primary and secondary protection\". Values include 125%, 167%, 300%, Not required, 250%.\n*   Diagram: Autotransformer schematic with labeled points A and B, and \"Shunt winding(s)\".\n*   Labels: FIGURE 450.4(A) Autotransformer.\n*   Text: Article 450 - Transformers and Transformer Vaults (Including Secondary Ties). 450.4 Autotransformers 1000 Volts, Nominal, or Less. 450.5 Grounding Autotransformers.\n*   Standard: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p99_narr1", "chunk_type": "narrative", "page_numbers": [99], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "230\nVolts", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.248 Full-Load Currents in Amperes, Single-Phase\nAlternating-Current Motors", "Table 430.249 Full-Load Current, Two-Phase Alternating-\nCurrent Motors (4-Wire)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p99_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Table 430.248 Full-Load Currents in Amperes, Single-Phase\nAlternating-Current Motors\n The following values of full-load currents are for motors\nrunning at usual speeds and motors with normal torque\ncharacteristics. The voltages listed are rated motor voltages.\nThe currents listed shall be permitted for system voltage ranges\nof 110 to 120 and 220 to 240 volts.\n 430.245\n Table 430.249 Full-Load Current, Two-Phase Alternating-\nCurrent Motors (4-Wire)\n The following values of full-load current are for motors\nrunning at speeds usual for belted motors and motors with\nnormal torque characteristics. Current in the common\nconductor of a 2-phase, 3-wire system will be 1.41 times the\nvalue given. The voltages listed are rated motor voltages. The\ncurrents listed shall be permitted for system voltage ranges of\n110 to 120, 220 to 240, 440 to 480, 550 to 600, and 2300 to\n2400 volts.\n Horsepower\n Volts\n Volts\n Volts\nVolts\n 4.4\n 2.5\n 2.4\n 2.2\n 5.8\n 3.3\n 3.2\n 2.9\n \u00bd\n 7.2\n 4.1\n 4.0\n 3.6\n Induction-Type Squirrel Cage and\nWound Rotor (Amperes)\n 9.8\n 5.6\n 5.4\n 4.9\n 2300\n 11235\n 13.8\n 7.9\n 7.6\n 6.9\n Horsepower\n Volts\n Volts\n Volts\n Volts\n Volts\n 9.2\n 8.8\n 8.0\n 1\u00bd\n 11.5\n 11.0\n 13.8\n 13.2\n 19.6\n 18.7\n 32.2\n 30.8\n 7\u00bd\n 46.0\n 44.0\n 57.5\n 55.0\n 121848\n \u00bd\n 4.0\n 2.0\n 1.0\n 0.8\n 3/\n 4.8\n 2.4\n 1.2\n 1.0\n 6.4\n 3.2\n 1.6\n 1.3\n 9.0\n 4.5\n 2.3\n 1.8\n 11.8\n 5.9\n 3.0\n 2.4\n 8.3\n 4.2\n 3.3\n 13.2\n 6.6\n 5.3\n 9.0\n 8.0\n 22223453218\n 1122229\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p99_fig1", "chunk_type": "figure", "page_numbers": [99], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "230\nVolts", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.248 Full-Load Currents in Amperes, Single-Phase\nAlternating-Current Motors", "Table 430.249 Full-Load Current, Two-Phase Alternating-\nCurrent Motors (4-Wire)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p99_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 230\nVolts | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing regulations and guidelines for transformers, transformer vaults, and secondary ties, including autotransformers, ground references, overcurrent protection, and tie circuits.\n\n**Technical details:**\n*   Article 450 - Transformers and Transformer Vaults (Including Secondary Ties)\n*   450.6 Secondary Ties\n*   Autotransformer rating and neutral-current requirements\n*   Ground reference for fault protection devices\n*   Overcurrent protection requirements (operation, interrupting rating, ampere rating)\n*   Ground reference for damping transitory overvoltages\n*   Tie circuits: overcurrent protection, load considerations, circuit protection, interconnection of phase conductors, circuit control, overcurrent protection for secondary connections\n*   Voltage levels: 1000 volts, 150 volts\n*   Article 240\n*   Article 250.36\n*   2023 Edition National Electrical Code\n*   70-375"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p100_narr1", "chunk_type": "narrative", "page_numbers": [100], "section_path": ["230 Volts"], "section_path_str": "230 Volts", "local_headings": ["230 Volts"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "115 Volts 200 Volts 208 Volts 230 Volts 460 Volts 575 Volts 2300 Volts 230 Volts 460 Volts 575 Volts 2300 Volts", "\u00be/A", "|||5\u0f58\u0fa6+ \u0f63\u0f74\u0f59 \u0f62\u0fab\u0f44\u0fa6\u0fb2\u0f80 \u0f4f\u0fb2 \u0f40\u0fb6", "\u0f0d\u0f0d\u0f0d\u0f41\u0f34 \u0f66\u0f90\u0f74\u0f68\u0fb0\u0f7f\u0f4e\u0f4c\u0f9c\u0f5b\u0fb7\u0f59", "115 Volts", "208 Volts", "230 Volts"], "tables_on_page": [], "captions_on_page": ["Table 430.250 Full-Load Current, Three-Phase Alternating-Current Motors", "Table 430.251(A) Conversion Table of Single-Phase Locked-Rotor Currents for Selection of\nDisconnecting Means and Controllers as Determined from Horsepower and Voltage Rating\nFor use only with 430.110, 440.12, 440.41, and 455.8(C)."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p100_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "430.245\n ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS\n Table 430.250 Full-Load Current, Three-Phase Alternating-Current Motors\n The following values of full-load currents are typical for motors running at speeds usual for belted motors and motors with normal\ntorque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of\n110 to 120, 220 to 240, 440 to 480, 550 to 600, and 2300 to 2400 volts.\n Induction-Type Squirrel Cage and Wound Rotor (Amperes)\n Synchronous-Type Unity Power\nFactor (Amperes)\n Horsepower\n 115 Volts 200 Volts 208 Volts 230 Volts 460 Volts 575 Volts 2300 Volts 230 Volts 460 Volts 575 Volts 2300 Volts\n \u00bd\n 4.4\n 2.5\n 2.4\n 2.2\n 1.1\n 0.9\n \u00be/A\n 6.4\n 3.7\n 3.5\n 3.2\n 1.6\n 1.3\n 8.4\n 4.8\n 4.6\n 4.2\n 2.1\n 1.7\n 1\u00bd2\n 12.0\n 6.9\n 6.6\n 6.0\n 3.0\n 2.4\n 13.6\n 7.8\n 7.5\n 6.8\n 3.4\n 2.7\n 11.0\n 10.6\n 9.6\n 4.8\n 3.9\n 17.5\n 16.7\n 15.2\n 7.6\n 6.1\n 7\u00bd\n 25.3\n 24.2\n 32.2\n 30.8\n 48.3\n 46.2\n 62.1\n 59.4\n 78.2\n 74.8\n |||5\u0f58\u0fa6+ \u0f63\u0f74\u0f59 \u0f62\u0fab\u0f44\u0fa6\u0fb2\u0f80 \u0f4f\u0fb2 \u0f40\u0fb6\n \u0f0d\u0f0d\u0f0d\u0f41\u0f34 \u0f66\u0f90\u0f74\u0f68\u0fb0\u0f7f\u0f4e\u0f4c\u0f9c\u0f5b\u0fb7\u0f59\n 212224\n *For 90 and 80 percent power factor, the figures shall be multiplied by 1.1 and 1.25, respectively.\n Table 430.251(A) Conversion Table of Single-Phase Locked-Rotor Currents for Selection of\nDisconnecting Means and Controllers as Determined from Horsepower and Voltage Rating\nFor use only with 430.110, 440.12, 440.41, and 455.8(C).\n Maximum Locked-Rotor Current in\n Amperes, Single-Phase\n Rated\nHorsepower\n 115 Volts\n 208 Volts\n 230 Volts\n 58.8\n 32.5\n 29.4\n 82.8\n 45.8\n 41.4\n 7\u00bd\n 1000\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p100_fig1", "chunk_type": "figure", "page_numbers": [100], "section_path": ["230 Volts"], "section_path_str": "230 Volts", "local_headings": ["230 Volts"], "headings_on_page": ["ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS", "115 Volts 200 Volts 208 Volts 230 Volts 460 Volts 575 Volts 2300 Volts 230 Volts 460 Volts 575 Volts 2300 Volts", "\u00be/A", "|||5\u0f58\u0fa6+ \u0f63\u0f74\u0f59 \u0f62\u0fab\u0f44\u0fa6\u0fb2\u0f80 \u0f4f\u0fb2 \u0f40\u0fb6", "\u0f0d\u0f0d\u0f0d\u0f41\u0f34 \u0f66\u0f90\u0f74\u0f68\u0fb0\u0f7f\u0f4e\u0f4c\u0f9c\u0f5b\u0fb7\u0f59", "115 Volts", "208 Volts", "230 Volts"], "captions_on_page": ["Table 430.250 Full-Load Current, Three-Phase Alternating-Current Motors", "Table 430.251(A) Conversion Table of Single-Phase Locked-Rotor Currents for Selection of\nDisconnecting Means and Controllers as Determined from Horsepower and Voltage Rating\nFor use only with 430.110, 440.12, 440.41, and 455.8(C)."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p100_fig1"}], "tables_on_page": [], "text": "Section: 230 Volts\nHeadings: ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS | 115 Volts 200 Volts 208 Volts 230 Volts 460 Volts 575 Volts 2300 Volts 230 Volts 460 Volts 575 Volts 2300 Volts | \u00be/A | |||5\u0f58\u0fa6+ \u0f63\u0f74\u0f59 \u0f62\u0fab\u0f44\u0fa6\u0fb2\u0f80 \u0f4f\u0fb2 \u0f40\u0fb6 | \u0f0d\u0f0d\u0f0d\u0f41\u0f34 \u0f66\u0f90\u0f74\u0f68\u0fb0\u0f7f\u0f4e\u0f4c\u0f9c\u0f5b\u0fb7\u0f59 | 115 Volts | 208 Volts | 230 Volts\n\nAI caption: **Type of image:** Excerpt from a regulatory document\n\n**Main components:** This image contains excerpts from Article 450 of the National Electrical Code (NEC) 2023 Edition, focusing on transformers and transformer vaults. It covers topics such as grounding, parallel operation, guarding, ventilation, and marking requirements for transformers.\n\n**Technical details:**\n*   Article 450 - Transformers and Transformer Vaults (Including Secondary Ties)\n*   Sections: 450.6, 450.7, 450.8, 450.9, 450.10, 450.11, 450.12, 450.13, 450.14\n*   Keywords: Grounding, Parallel Operation, Guarding, Ventilation, Marking, Dry-Type Transformers, Enclosures, Voltage Warning, Terminal Wiring Space, Accessibility, Disconnecting Means\n*   Voltages: 1000 volts, nominal\n*   kVA: 25 kVA, 50 kVA\n*   Standards: IEEE C57.12.00-2015, IEEE C57.12.01-2020, IEEE C57.110-2018\n*   Code: 70-376\n*   Edition: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p101_narr1", "chunk_type": "narrative", "page_numbers": [101], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "115 Volts", "200 Volts", "208 Volts", "230 Volts", "460 Volts", "575 Volts", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "ARTICLE 440", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of\nDisconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter\nFor use only with 430.110, 440.12, 440.41, and 455.8(C)."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p101_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT\n Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of\nDisconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter\nFor use only with 430.110, 440.12, 440.41, and 455.8(C). 440.4\n Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D*\n 115 Volts\n 200 Volts\n 208 Volts\n 230 Volts\n 460 Volts\n 575 Volts\n Rated\nHorsepower\n B, C, D\n B, C, D\n B, C, D\n B, C, D\n B, C, D\n B, C, D\n 22.1\n 28.8\n 27.6\n 12.5\n 34.5\n 1\u00bd\n 57.5\n 73.6\n 2629\n 25.6\n 105.8\n 36.8\n 7\u00bd\n 63.5\n 50.8\n 186.3\n 64.8\n 1001\n 1248\n 1200\n 1085\n 1668\n 1603\n 1450\n 2087\n 2007\n 1815\n 2496\n 2400\n 2170\n 1085\n 3335\n 3207\n 2900\n 1450\n 1160\n 1825\n 1460\n 2200\n 1760\n 2550\n 2040\n 2900\n 2320\n 3250\n 2600\n 3625\n 2900\n *Design A motors are not limited to a maximum starting current or locked rotor current. ARTICLE 440\n Air-Conditioning and Refrigerating\nEquipment\n Part I. General\n 440.1 Scope. This article applies to electric motor-driven air-\nconditioning and refrigerating equipment and to the branch\ncircuits and controllers for such equipment. It provides for the\nspecial considerations necessary for circuits supplying hermetic\nrefrigerant motor-compressors and for any air-conditioning or\nrefrigerating equipment that is supplied from a branch circuit\nthat supplies a hermetic refrigerant motor-compressor. 440.4 Marking on Hermetic Refrigerant Motor-Compressors\nand Equipment. (A) Hermetic Refrigerant Motor-Compressor Nameplate. A\nhermetic refrigerant motor-compressor shall be provided with\na nameplate that shall indicate the manufacturer's name, trade-\nmark, or symbol; identifying designation; phase; voltage; and\nfrequency. The rated-load current in amperes of the motor-\ncompressor shall be marked by the equipment manufacturer\non either or both the motor-compressor nameplate and the\n nameplate of the equipment in which the motor-compressor is\nused. The locked-rotor current of each single-phase motor-\ncompressor having a rated-load current of more than\n9 amperes at 115 volts, or more than 4.5 amperes at 230 volts,\nand each polyphase motor-compressor shall be marked on the\nmotor-compressor nameplate. Where a thermal protector\ncomplying with 440.52(A) (2) and (B) (2) is used, the motor-\ncompressor nameplate or the equipment nameplate shall be\nmarked with the words \"thermally protected.\" Where a protec-\ntive system complying with 440.52(A) (4) and (B)(4) is used\nand is furnished with the equipment, the equipment name-\nplate shall be marked with the words, \"thermally protected\nsystem.\" Where a protective system complying with 440.52(A)\n(4) and (B) (4) is specified, the equipment nameplate shall be\nappropriately marked. (B) Multimotor and Combination-Load Equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p101_narr2", "chunk_type": "narrative", "page_numbers": [101], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "115 Volts", "200 Volts", "208 Volts", "230 Volts", "460 Volts", "575 Volts", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "ARTICLE 440", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": ["Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of\nDisconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter\nFor use only with 430.110, 440.12, 440.41, and 455.8(C)."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p101_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Multimo-\ntor and combination-load equipment shall be provided with a\nvisible nameplate marked with the maker's name, the rating in\nvolts, frequency and number of phases, minimum supply\ncircuit conductor ampacity, the maximum rating of the branch-\ncircuit short-circuit and ground-fault protective device, and the\nshort-circuit current rating of the motor controllers or indus-\ntrial control panel. The ampacity shall be calculated by using\nPart IV and counting all the motors and other loads that will be\noperated at the same time. The branch-circuit short-circuit and\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p101_fig1", "chunk_type": "figure", "page_numbers": [101], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "115 Volts", "200 Volts", "208 Volts", "230 Volts", "460 Volts", "575 Volts", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "B, C, D", "ARTICLE 440", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of\nDisconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter\nFor use only with 430.110, 440.12, 440.41, and 455.8(C)."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p101_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT | 115 Volts | 200 Volts | 208 Volts | 230 Volts | 460 Volts | 575 Volts | B, C, D | B, C, D | B, C, D | B, C, D | B, C, D | B, C, D | ARTICLE 440 | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the 2023 National Electrical Code, specifically Article 450, which pertains to transformers and transformer vaults. It details installation requirements for various types of transformers, including dry-type, less-flammable liquid-insulated, nonflammable fluid-insulated, askarel-insulated, and oil-insulated transformers.\n\n**Technical details:**\n*   Article: 450\n*   Sections: 450.21, 450.22, 450.23, 450.24, 450.25, 450.26\n*   Transformer Types: Dry-Type, Less-Flammable Liquid-Insulated, Nonflammable Fluid-Insulated, Askarel-Insulated, Oil-Insulated\n*   Voltages: 1000 volts, 35,000 volts\n*   kVA Ratings: 25 kVA, 112\u00bd kVA\n*   Standards: ASTM E119-18a, NFPA 220-2021\n*   Materials: Class 155 insulation, reinforced concrete\n*   Measurements: 300 mm (12 in.), 1.83 m (6 ft), 3.7 m (12 ft), 100 mm (4 in.)\n*   Keywords: Transformer, Vault, Installation, Indoors, Outdoors, Fire-Resistant, Liquid Confinement, Pressure-Relief Vent, Dielectric Fluid, National Electrical Code"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p102_narr1", "chunk_type": "narrative", "page_numbers": [102], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.10 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.10 Short-Circuit Current Rating."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p102_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "440.4\n ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT\n ground-fault protective device rating shall not exceed the value\ncalculated by using Part III. Multimotor or combination-load\nequipment for use on two or more circuits shall be marked\nwith the above information for each circuit. Exception No. 1: Multimotor and combination-load equipment that is\nsuitable under the provisions of this article for connection to a single\n15- or 20-ampere, 120-volt, or a 15-ampere, 208- or 240-volt, single-\nphase branch circuit shall be permitted to be marked as a single load. Exception No. 2: The minimum supply circuit conductor ampacity and\nthe maximum rating of the branch-circuit short-circuit and ground-\nfault protective device shall not be required to be marked on a room air\nconditioner complying with 440.62(A). Exception No. 3: Multimotor and combination-load equipment used in\none- and two-family dwellings or cord-and-attachment-plug-connected\nequipment shall not be required to be marked with a short-circuit\ncurrent rating. (C) Branch-Circuit Selection Current. A hermetic refrigerant\nmotor-compressor, or equipment containing such a compres-\nsor, having a protection system that is approved for use with the\nmotor-compressor that it protects and that permits continuous\ncurrent in excess of the specified percentage of nameplate\nrated-load current given in 440.52(B) (2) or (B) (4) shall also be\nmarked with a branch-circuit selection current that complies\nwith 440.52(B) (2) or (B) (4). This marking shall be provided by\nthe equipment manufacturer and shall be on the nameplate(s)\nwhere the rated-load current(s) appears. 440.5 Marking on Controllers. A controller shall be marked\nwith the manufacturer's name, trademark, or symbol; identify-\ning designation; voltage; phase; full-load and locked-rotor\ncurrent (or horsepower) rating; and other data as may be\nneeded to properly indicate the motor-compressor for which it\nis suitable. 440.6 Ampacity and Rating. The size of conductors for equip-\nment covered by this article shall be selected from Table 310.16\nthrough Table 310.19 or calculated in accordance with 310.14\nas applicable. The required ampacity of conductors and rating\nof equipment shall be determined according to 440.6(A) and\n440.6(B). (A) Hermetic Refrigerant Motor-Compressor. For a hermetic\nrefrigerant motor-compressor, the rated-load current marked\non the nameplate of the equipment in which the motor-\ncompressor is employed shall be used in determining the\nrating or ampacity of the disconnecting means, the branch-\ncircuit conductors, the controller, the branch-circuit short-\ncircuit and ground-fault protection, and the separate motor\noverload protection. Where no rated-load current is shown on\nthe equipment nameplate, the rated-load current shown on the\ncompressor nameplate shall be used. Exception No."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p102_narr2", "chunk_type": "narrative", "page_numbers": [102], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.10 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.10 Short-Circuit Current Rating."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p102_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "1: Where so marked, the branch-circuit selection current\nshall be used instead of the rated-load current to determine the rating or\nampacity of the disconnecting means, the branch-circuit conductors, the\ncontroller, and the branch-circuit short-circuit and ground-fault protec-\ntion. Exception No. 2: For cord-and-plug-connected equipment, the name-\nplate marking shall be used in accordance with 440.22(B), Exception\nNo. 2. (B) Multimotor Equipment. For multimotor equipment\nemploying a shaded-pole or permanent split-capacitor-type fan\nor blower motor, the full-load current for such motor marked\n on the nameplate of the equipment in which the fan or blower\nmotor is employed shall be used instead of the horsepower\nrating to determine the ampacity or rating of the disconnecting\nmeans, the branch-circuit conductors, the controller, the\nbranch-circuit short-circuit and ground-fault protection, and\nthe separate overload protection. This marking on the equip-\nment nameplate shall not be less than the current marked on\nthe fan or blower motor nameplate. 440.7 Highest Rated (Largest) Motor. In determining compli-\nance with this article and with 430.24, 430.53(B) and\n430.53(C), and 430.62(A), the highest rated (largest) motor\nshall be considered to be the motor that has the highest rated-\nload current. Where two or more motors have the same highest\nrated-load current, only one of them shall be considered as the\nhighest rated (largest) motor. For other than hermetic refriger-\nant motor-compressors, and fan or blower motors as covered in\n440.6(B), the full-load current used to determine the highest\nrated motor shall be the equivalent value corresponding to the\nmotor horsepower rating selected from Table 430.248, Table\n430.249, or Table 430.250. Exception: Where so marked, the branch-circuit selection current shall be\nused instead of the rated-load current in determining the highest rated\n(largest) motor-compressor. 440.8 Single Machine and Location. An air-conditioning or\nrefrigerating system shall be considered to be a single machine\nunder the provisions of 430.87, Exception No. 1, and 430.112,\nException. The motors shall be permitted to be located\nremotely from each other. Air-conditioning and refrigeration\nequipment shall not be installed within a zone measured\n900 mm (3 ft) horizontally and 2.5 m (8 ft) vertically from the\ntop of a bathtub rim or shower stall threshold. The zone shall\nbe all-encompassing and include the space directly over the tub\nor shower stall. 440.9 Grounding and Bonding. Where equipment is installed\noutdoors on a roof, an equipment grounding conductor of the\nwire type shall be installed in outdoor portions of metallic race-\nway systems that use compression-type fittings. 440.10 Short-Circuit Current Rating. (A) Installation."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p102_narr3", "chunk_type": "narrative", "page_numbers": [102], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.10 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.10 Short-Circuit Current Rating."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p102_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Motor controllers or industrial control panels\nof multimotor and combination-load equipment shall not be\ninstalled where the available fault current exceeds its short-\ncircuit current rating as marked in accordance with 440.4(B). (B) Documentation. When motor controllers or industrial\ncontrol panels of multimotor and combination-load equipment\nare required to be marked with a short circuit current rating,\nthe available fault current and the date the available fault\ncurrent calculation was performed shall be documented and\nmade available to those authorized to inspect, install, or main-\ntain the installation. Part II. Disconnecting Means\n 440.11 General. Disconnecting means shall be capable of\ndisconnecting air-conditioning and refrigerating equipment,\nincluding motor-compressors and controllers, from the circuit\nconductors. If the disconnecting means is readily accessible to\nunqualified persons, any enclosure door or hinged cover of a\ndisconnecting means enclosure that exposes energized parts\nwhen open shall require a tool to open or be capable of being\nlocked. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p102_fig1", "chunk_type": "figure", "page_numbers": [102], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.10 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.10 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.10 Short-Circuit Current Rating."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p102_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 440.10 Short-Circuit Current Rating.\nHeadings: ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT | 440.10 Short-Circuit Current Rating.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, specifically Article 450 concerning transformers and transformer vaults.\n\n**Technical details:**\n*   Article 450: Transformers and Transformer Vaults (Including Secondary Ties)\n*   Sections: 450.27, 450.28, 450.41, 450.42, 450.43, 450.45\n*   Keywords: Oil-insulated transformers, transformer vaults, fire resistance, ventilation openings, doors, walls, roofs, floors, kVA, volts, fire-resistant construction, combustible material, automatic fire suppression systems, ANSI/IEEE C2-2017, ASTM E119-20, NFPA 80-2019\n*   Measurements: 10 kVA, 75 kVA, 1000 volts, 6-mm, 100 mm (4 in.), 150 mm (6 in.)\n*   Ratings: 3-hour fire rating, 1-hour rating"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p103_narr1", "chunk_type": "narrative", "page_numbers": [103], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.12 Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p103_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT\n 440.12 Rating and Interrupting Capacity. (A) Hermetic Refrigerant Motor-Compressor. A disconnecting\nmeans serving a hermetic refrigerant motor-compressor shall\nbe selected on the basis of the nameplate rated-load current or\nbranch-circuit selection current, whichever is greater, and\nlocked-rotor current, respectively, of the motor-compressor as\nfollows. (1) Ampere Rating. The ampere rating shall be at least\n115 percent of the nameplate rated-load current or branch-\ncircuit selection current, whichever is greater. Exception: A listed unfused motor circuit switch, without fuseholders,\nhaving a horsepower rating not less than the equivalent horsepower\ndetermined in accordance with 440.12(A)(2) shall be permitted to have\nan ampere rating less than 115 percent of the specified current. (2) Equivalent Horsepower. To determine the equivalent\nhorsepower in complying with the requirements of 430.109,\nthe horsepower rating shall be selected from Table 430.248,\nTable 430.249, or Table 430.250 corresponding to the rated-\nload current or branch-circuit selection current, whichever is\ngreater, and also the horsepower rating from Table 430.251 (A)\nor Table 430.251 (B) corresponding to the locked-rotor\ncurrent. In case the nameplate rated-load current or branch-\ncircuit selection current and locked-rotor current do not corre-\nspond to the currents shown in Table 430.248, Table 430.249,\nTable 430.250, Table 430.251(A), or Table 430.251 (B), the\nhorsepower rating corresponding to the next higher value shall\nbe selected. In case different horsepower ratings are obtained\nwhen applying these tables, a horsepower rating at least equal\nto the larger of the values obtained shall be selected. (B) Combination Loads. Where the combined load of two or\nmore hermetic refrigerant motor-compressors or one or more\nhermetic refrigerant motor-compressor with other motors or\nloads may be simultaneous on a single disconnecting means,\nthe rating for the disconnecting means shall be determined in\naccordance with 440.12(B) (1) and (B) (2). (1) Horsepower Rating. The horsepower rating of the discon-\nnecting means shall be determined from the sum of all\ncurrents, including resistance loads, at the rated-load condition\nand also at the locked-rotor condition. The combined rated-\nload current and the combined locked-rotor current so\nobtained shall be considered as a single motor for the purpose\nof this requirement as required by 440.12 (B) (1) (a) and\n(B)(1)(b). (a) The full-load current equivalent to the horsepower\nrating of each motor, other than a hermetic refrigerant motor-\ncompressor, and fan or blower motors as covered in 440.6(B)\nshall be selected from Table 430.248, Table 430.249, or Table\n430.250."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p103_narr2", "chunk_type": "narrative", "page_numbers": [103], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.12 Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p103_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "These full-load currents shall be added to the motor-\ncompressor rated-load current(s) or branch-circuit selection\ncurrent(s), whichever is greater, and to the rating in amperes\nof other loads to obtain an equivalent full-load current for the\ncombined load. (b) The locked-rotor current equivalent to the horse-\npower rating of each motor, other than a hermetic refrigerant\nmotor-compressor, shall be selected from Table 430.251(A) or\nTable 430.251 (B), and, for fan and blower motors of the\nshaded-pole or permanent split-capacitor type marked with the\nlocked-rotor current, the marked value shall be used. The\nlocked-rotor currents shall be added to the motor-compressor\nlocked-rotor current(s) and to the rating in amperes of other\nloads to obtain an equivalent locked-rotor current for the\n 440.14\n combined load. Where two or more motors or other loads such\nas resistance heaters, or both, cannot be started simultaneously,\nappropriate combinations of locked-rotor and rated-load\ncurrent or branch-circuit selection current, whichever is\ngreater, shall be an acceptable means of determining the equiv-\nalent locked-rotor current for the simultaneous combined load. Exception: Where part of the concurrent load is a resistance load and\nthe disconnecting means is a switch rated in horsepower and amperes,\nthe switch used shall be permitted to have a horsepower rating not less\nthan the combined load to the motor-compressor(s) and other motor(s) at\nthe locked-rotor condition, if the ampere rating of the switch is not less\nthan this locked-rotor load plus the resistance load. (2) Full-Load Current Equivalent. The ampere rating of the\ndisconnecting means shall be at least 115 percent of the sum of\nall currents at the rated-load condition determined in accord-\nance with 440.12(B) (1). Exception: A listed unfused motor circuit switch, without fuseholders,\nhaving a horsepower rating not less than the equivalent horsepower\ndetermined by 440.12(B)(1) shall be permitted to have an ampere\nrating less than 115 percent of the sum of all currents. (C) Small Motor-Compressors. For small motor-compressors\nnot having the locked-rotor current marked on the nameplate,\nor for small motors not covered by Table 430.247, Table\n430.248, Table 430.249, or Table 430.250, the locked-rotor\ncurrent shall be assumed to be six times the rated-load current. (D) Disconnecting Means. Every disconnecting means in the\nrefrigerant motor-compressor circuit between the point of\nattachment to the feeder and the point of connection to the\nrefrigerant motor-compressor shall comply with the require-\n ments of 440.12. (E) Disconnecting Means Rated in Excess of 100 Horsepower. Where the rated-load or locked-rotor current as determined\nabove would indicate a disconnecting means rated in excess of\n100 hp, 430.109(E) shall apply. 440.13 Cord-Connected\ncord-connected\nEquipment."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p103_narr3", "chunk_type": "narrative", "page_numbers": [103], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.12 Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p103_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For\nequipment such as room air conditioners, household refrigera-\ntors and freezers, drinking water coolers, and beverage dispens-\ners, a separable connector or an attachment plug and\nreceptacle shall be permitted to serve as the disconnecting\n means. Informational Note: See 440.63 for room air conditioners. 440.14 Location. Disconnecting means shall be located within\nsight from, and readily accessible from, the air-conditioning or\nrefrigerating equipment. The disconnecting means shall be\npermitted to be installed on or within the air-conditioning or\nrefrigerating equipment. Disconnecting means shall meet the\nworking space requirements of 110.26(A). The disconnecting means shall not be located on panels that\nare designed to allow access to the air-conditioning or refriger-\nation equipment or where it obscures the equipment name-\nplate(s). Exception No. 1: Where the disconnecting means provided in accord-\nance with 430.102(A) is lockable in accordance with 110.25 and the\nrefrigerating or air-conditioning equipment is essential to an industrial\nprocess in a facility with written safety procedures, and where the condi-\ntions of maintenance and supervision ensure that only qualified\npersons service the equipment, a disconnecting means within sight from\nthe equipment shall not be required. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p103_fig1", "chunk_type": "figure", "page_numbers": [103], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.12 Rating and Interrupting Capacity.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p103_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT | 440.12 Rating and Interrupting Capacity. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 455, which pertains to phase converters. It covers topics such as ventilation requirements for vaults, equipment grounding, conductor ampacity, overcurrent protection, and disconnecting means.\n\n**Technical details:**\n*   Article 455 - Phase Converters\n*   455.1 Scope: Installation and use of phase converters\n*   455.4 Marking: Nameplate requirements for phase converters\n*   455.5 Equipment Grounding Connection\n*   455.6 Conductors: Ampacity requirements for single-phase supply conductors\n*   455.7 Overcurrent Protection\n*   455.8 Disconnecting Means\n*   Vault ventilation requirements: Size, covering, dampers, ducts\n*   450.46 Drainage: Vaults containing more than 100 kVA transformer capacity\n*   450.47 Water Pipes and Accessories\n*   450.48 Storage in Vaults\n*   ANSI/UL 555-2020, Standard for Fire Dampers\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-379"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p104_narr1", "chunk_type": "narrative", "page_numbers": [104], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.22 Application and Selection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.21 General. Part III specifies devices intended to protect\nthe branch-circuit conductors, control apparatus, and motors\nin circuits supplying hermetic refrigerant motor-compressors\nagainst overcurrent due to short circuits and ground faults.\nThey are in addition to or amendatory of the overcurrent\nprotection requirements found elsewhere in this Code.", "440.22 Application and Selection."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p104_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "440.21\n ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT\n Exception No. 2: Where an attachment plug and receptacle serve as the\ndisconnecting means in accordance with 440.13, their location shall be\naccessible but shall not be required to be readily accessible. Informational Note: See Parts VII and IX of Article 430 for addi-\ntional requirements. Part III. Branch-Circuit Short-Circuit and Ground-Fault\nProtection\n 440.21 General. Part III specifies devices intended to protect\nthe branch-circuit conductors, control apparatus, and motors\nin circuits supplying hermetic refrigerant motor-compressors\nagainst overcurrent due to short circuits and ground faults. They are in addition to or amendatory of the overcurrent\nprotection requirements found elsewhere in this Code. 440.22 Application and Selection. (A) Rating or Setting for Individual Motor-Compressor. The\nmotor-compressor branch-circuit short-circuit and ground-fault\nprotective device shall be capable of carrying the starting\ncurrent of the motor. A protective device having a rating or\nsetting not exceeding 175 percent of the motor-compressor\nrated-load current or branch-circuit selection current, which-\never is greater, shall be permitted. Exception No. 1: If the values for branch-circuit short-circuit and\nground-fault protection in accordance with 440.22(A) do not corre-\nspond to the standard sizes or ratings of fuses, nonadjustable circuit\nbreakers, thermal protective devices, or available settings of adjustable\ncircuit breakers, a higher size, rating, or available setting that does not\nexceed the next higher standard ampere rating shall be permitted. Exception No. 2: If the values for branch-circuit short-circuit and\nground-fault protection in accordance with 440.22(A) or the rating\nmodified by Exception No. 1 is not sufficient for the starting current of\nthe motor, the rating or setting shall be permitted to be increased but\nshall not exceed 225 percent of the motor rated-load current or branch-\ncircuit selection current, whichever is greater. Exception No. 3: The rating of the branch-circuit short-circuit and\nground-fault protective device shall not be required to be less than 15\namperes. (B) Rating or Setting for Equipment. The equipment branch-\ncircuit short-circuit and ground-fault protective device shall be\ncapable of carrying the starting current of the equipment. Where the hermetic refrigerant motor-compressor is the only\nload on the circuit, the protection shall comply with 440.22(A). Where the equipment incorporates more than one hermetic\nrefrigerant motor-compressor or a hermetic refrigerant motor-\ncompressor and other motors or other loads, the equipment\nshort-circuit and ground-fault protection shall comply with\n430.53 and 440.22(B) (1) and (B)(2). (1) Motor-Compressor Largest Load."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p104_narr2", "chunk_type": "narrative", "page_numbers": [104], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.22 Application and Selection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.21 General. Part III specifies devices intended to protect\nthe branch-circuit conductors, control apparatus, and motors\nin circuits supplying hermetic refrigerant motor-compressors\nagainst overcurrent due to short circuits and ground faults.\nThey are in addition to or amendatory of the overcurrent\nprotection requirements found elsewhere in this Code.", "440.22 Application and Selection."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p104_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where a hermetic refrig-\nerant motor-compressor is the largest load connected to the\ncircuit, the rating or setting of the branch-circuit short-circuit\nand ground-fault protective device shall not exceed the value\nspecified in 440.22 (A) for the largest motor-compressor plus\nthe sum of the rated-load current or branch-circuit selection\ncurrent, whichever is greater, of the other motor-compressor(s)\nand the ratings of the other loads supplied. (2) Motor-Compressor Not Largest Load. Where a hermetic\nrefrigerant motor-compressor is not the largest load connected\nto the circuit, the rating or setting of the branch-circuit short-\ncircuit and ground-fault protective device shall not exceed a\nvalue equal to the sum of the rated-load current or branch-\ncircuit selection current, whichever is greater, rating(s) for the\nmotor-compressor(s) plus the value specified in 430.53(C)(4)\nwhere other motor loads are supplied, or the value specified in\n240.4 where only nonmotor loads are supplied in addition to\nthe motor-compressor(s). Exception No. 1: Equipment that starts and operates on a 15- or 20-\nampere 120-volt, or 15-ampere 208- or 240-volt single-phase branch\ncircuit, shall be permitted to be protected by the 15- or 20-ampere over-\ncurrent device protecting the branch circuit, but if the maximum\nbranch-circuit short-circuit and ground-fault protective device rating\nmarked on the equipment is less than these values, the circuit protective\ndevice shall not exceed the value marked on the equipment nameplate. Exception No. 2: The nameplate marking of cord-and-plug-connected\nequipment rated not greater than 250 volts, single-phase, such as\nhousehold refrigerators and freezers, drinking water coolers, and bever-\nage dispensers, shall be used in determining the branch-circuit require-\nments, and each unit shall be considered as a single motor unless the\nnameplate is marked otherwise. (C) Protective Device Rating Not to Exceed the Manufactur-\ner's Values. Where maximum protective device ratings shown\non a manufacturer's overload relay table for use with a motor\ncontroller are less than the rating or setting selected in accord-\nance with 440.22(A) and (B), the protective device rating shall\nnot exceed the manufacturer's values marked on the equip-\n ment. Part IV. Circuit Conductors\n 440.31 General. Part IV and adjustments made in accordance\nwith Part III of Article 310 specify ampacities of conductors\nrequired to carry the motor current without overheating under\nthe conditions specified, except as modified in 440.6(A),\nException No. 1. These articles shall not apply to integral conductors of\nmotors, to motor controllers and the like, or to conductors that\nform an integral part of approved equipment. 440.32 Single Motor-Compressor."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p104_narr3", "chunk_type": "narrative", "page_numbers": [104], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.22 Application and Selection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.21 General. Part III specifies devices intended to protect\nthe branch-circuit conductors, control apparatus, and motors\nin circuits supplying hermetic refrigerant motor-compressors\nagainst overcurrent due to short circuits and ground faults.\nThey are in addition to or amendatory of the overcurrent\nprotection requirements found elsewhere in this Code.", "440.22 Application and Selection."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p104_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Branch-circuit conductors\nsupplying a single motor-compressor shall have an ampacity\nnot less than the greater of the following:\n (1) 125 percent of the motor-compressor rated-load current\n(2) 125 percent of the branch-circuit selection current\n For a wye-start, delta-run connected motor-compressor, the\nselection of branch-circuit conductors between the motor\ncontroller and the motor-compressor shall be permitted to be\nbased on 72 percent of either the motor-compressor rated-load\ncurrent or the branch-circuit selection current, whichever is\ngreater. Informational Note: The multiplier of 72 percent is obtained by\nmultiplying 58 percent by 1.25 because the individual motor\ncircuit conductors of wye-start, delta-run connected motor-\ncompressors carry 58 percent of the rated-load current. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p104_fig1", "chunk_type": "figure", "page_numbers": [104], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.22 Application and Selection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.22 Application and Selection."], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.21 General. Part III specifies devices intended to protect\nthe branch-circuit conductors, control apparatus, and motors\nin circuits supplying hermetic refrigerant motor-compressors\nagainst overcurrent due to short circuits and ground faults.\nThey are in addition to or amendatory of the overcurrent\nprotection requirements found elsewhere in this Code.", "440.22 Application and Selection."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p104_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 440.22 Application and Selection.\nHeadings: ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT | 440.21 General. Part III specifies devices intended to protect\nthe branch-circuit conductors, control apparatus, and motors\nin circuits supplying hermetic refrigerant motor-compressors\nagainst overcurrent due to short circuits and ground faults.\nThey are in addition to or amendatory of the overcurrent\nprotection requirements found elsewhere in this Code. | 440.22 Application and Selection.\n\nAI caption: **Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** This image contains text from Article 460 of the National Electrical Code, which pertains to capacitors. It covers topics such as disconnecting means, single-phase loads, terminal housings, phase converters, enclosing and guarding, discharge of stored energy, and conductor ampacity.\n\n**Technical details:**\n*   Article 460 - Capacitors\n*   Sections: 455.8, 455.9, 455.10, 455.20, 455.21, 455.22, 455.23, 460.1, 460.3, 460.6, 460.8\n*   Voltage: 1000 Volts\n*   Ampacity: 135 percent\n*   Table 430.251(B)\n*   Flammable Liquid: 11 L (3 gal)\n*   Voltage: 50 volts\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p105_narr1", "chunk_type": "narrative", "page_numbers": [105], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.33 Motor-Compressor(s) With or Without Additional\nMotor Loads. Conductors supplying one or more motor-\ncompressor(s) with or without an additional motor load(s)\nshall have an ampacity not less than the sum of each of the\nfollowing:", "440.41 Rating.", "440.51 General. Part VI specifies devices intended to protect\nthe motor-compressor, the motor-control apparatus, and the\nbranch-circuit conductors against excessive heating due to\nmotor overload and failure to start.", "440.52 Application and Selection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p105_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT\n 440.33 Motor-Compressor(s) With or Without Additional\nMotor Loads. Conductors supplying one or more motor-\ncompressor(s) with or without an additional motor load(s)\nshall have an ampacity not less than the sum of each of the\nfollowing:\n (1) The sum of the rated-load or branch-circuit selection\ncurrent, whichever is greater, of all motor-compressor(s)\n(2) The sum of the full-load current rating of all other\n motors\n (3) 25 percent of the highest motor-compressor or motor full\nload current in the group\n Exception No. 1: Where the circuitry is interlocked so as to prevent the\nstarting and running of a second motor-compressor or group of motor-\ncompressors, the conductor size shall be determined from the largest\nmotor-compressor or group of motor-compressors that is to be operated at\na given time. Exception No. 2: The branch-circuit conductors for room air condition-\ners shall be in accordance with Part VII of Article 440. 440.34 Combination Load. Conductors supplying a motor-\ncompressor load(s) in addition to other load(s) shall have an\nampacity sufficient for the other load(s) plus the required\nampacity for the motor-compressor load(s).The motor\ncompressor load(s) shall be determined in accordance with\n440.32 or 440.33. The other load(s) shall be calculated from\nbranch-circuit, feeder, and service load calculations. Exception: Where the circuitry is interlocked to prevent simultaneous\noperation of the motor-compressor(s) and all other loads connected, the\nconductor size shall be determined from the largest size required for the\nmotor-compressor(s) and other loads to be operated at a given time. 440.35 Multimotor and Combination-Load Equipment. The\nampacity of the conductors supplying multimotor and\ncombination-load equipment shall not be less than the mini-\nmum circuit ampacity marked on the equipment in accordance\nwith 440.4(B). Part V. Controllers for Motor-Compressors\n 440.41 Rating. (A) Motor-Compressor Controller. A motor-compressor\ncontroller shall have both a continuous-duty full-load current\nrating and a locked-rotor current rating not less than the name-\nplate rated-load current or branch-circuit selection current,\nwhichever is greater, and locked-rotor current, respectively, of\nthe compressor. In case the motor controller is rated in horse-\npower but is without one or both of the foregoing current\nratings, equivalent currents shall be determined from the\nratings as follows. Table 430.248, Table 430.249, and Table\n430.250 shall be used to determine the equivalent full-load\ncurrent rating. Table 430.251 (A) and Table 430.251 (B) shall be\nused to determine the equivalent locked-rotor current ratings. (B) Controller Serving More Than One Load."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p105_narr2", "chunk_type": "narrative", "page_numbers": [105], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.33 Motor-Compressor(s) With or Without Additional\nMotor Loads. Conductors supplying one or more motor-\ncompressor(s) with or without an additional motor load(s)\nshall have an ampacity not less than the sum of each of the\nfollowing:", "440.41 Rating.", "440.51 General. Part VI specifies devices intended to protect\nthe motor-compressor, the motor-control apparatus, and the\nbranch-circuit conductors against excessive heating due to\nmotor overload and failure to start.", "440.52 Application and Selection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p105_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A controller\nserving more than one motor-compressor or a motor-\ncompressor and other loads shall have a continuous-duty full-\nload current rating and a locked-rotor current rating not less\nthan the combined load as determined in accordance with\n440.12(B). 440.52\n Part VI. Motor-Compressor and Branch-Circuit Overload\nProtection\n 440.51 General. Part VI specifies devices intended to protect\nthe motor-compressor, the motor-control apparatus, and the\nbranch-circuit conductors against excessive heating due to\nmotor overload and failure to start. Informational Note: See 240.4(G) for application of Parts III\nand VI of Article 440. 440.52 Application and Selection. (A) Protection of Motor-Compressor. Each motor-compressor\nshall be protected against overload and failure to start by one\nof the following means:\n (1) A separate overload relay that is responsive to motor-\ncompressor current. This device shall be selected to trip\nat not more than 140 percent of the motor-compressor\nrated-load current. (2) A thermal protector integral with the motor-compressor,\napproved for use with the motor-compressor that it\nprotects on the basis that it will prevent dangerous over-\nheating of the motor-compressor due to overload and fail-\nure to start. If the current-interrupting device is separate\nfrom the motor-compressor and its control circuit is oper-\nated by a protective device integral with the motor-\ncompressor, it shall be arranged so that the opening of\nthe control circuit will result in interruption of current to\nthe motor-compressor. (3) A fuse or inverse time circuit breaker responsive to motor\ncurrent, which shall also be permitted to serve as the\nbranch-circuit short-circuit and ground-fault protective\ndevice. This device shall be rated at not more than\n125 percent of the motor-compressor rated-load current. It shall have sufficient time delay to permit the motor-\ncompressor to start and accelerate its load. The equip-\nment or the motor-compressor shall be marked with this\nmaximum branch-circuit fuse or inverse time circuit\nbreaker rating. (4) A protective system, furnished or specified and approved\nfor use with the motor-compressor that it protects on the\nbasis that it will prevent dangerous overheating of the\nmotor-compressor due to overload and failure to start. If\nthe current-interrupting device is separate from the\nmotor-compressor and its control circuit is operated by a\nprotective device that is not integral with the current-\ninterrupting device, it shall be arranged so that the open-\ning of the control circuit will result in interruption of\ncurrent to the motor-compressor. (B) Protection of Motor-Compressor Control Apparatus and\nBranch-Circuit Conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p105_narr3", "chunk_type": "narrative", "page_numbers": [105], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.33 Motor-Compressor(s) With or Without Additional\nMotor Loads. Conductors supplying one or more motor-\ncompressor(s) with or without an additional motor load(s)\nshall have an ampacity not less than the sum of each of the\nfollowing:", "440.41 Rating.", "440.51 General. Part VI specifies devices intended to protect\nthe motor-compressor, the motor-control apparatus, and the\nbranch-circuit conductors against excessive heating due to\nmotor overload and failure to start.", "440.52 Application and Selection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p105_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The motor-compressor control-\nler(s), the disconnecting means, and the branch-circuit\nconductors shall be protected against overcurrent due to motor\noverload and failure to start by one of the following means,\nwhich shall be permitted to be the same device or system\nprotecting the motor-compressor in accordance with\n440.52(A):\n Exception: Overload protection of motor-compressors and equipment on\n15- and 20-ampere, single-phase, branch circuits shall be permitted to\nbe in accordance with 440.54 and 440.55. (1) An overload relay selected in accordance with 440.52(A)\n(1)\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p105_fig1", "chunk_type": "figure", "page_numbers": [105], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.33 Motor-Compressor(s) With or Without Additional\nMotor Loads. Conductors supplying one or more motor-\ncompressor(s) with or without an additional motor load(s)\nshall have an ampacity not less than the sum of each of the\nfollowing:", "440.41 Rating.", "440.51 General. Part VI specifies devices intended to protect\nthe motor-compressor, the motor-control apparatus, and the\nbranch-circuit conductors against excessive heating due to\nmotor overload and failure to start.", "440.52 Application and Selection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p105_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 440-AIR-CONDITIONING AND REFRIGERATING EQUIPMENT | 440.33 Motor-Compressor(s) With or Without Additional\nMotor Loads. Conductors supplying one or more motor-\ncompressor(s) with or without an additional motor load(s)\nshall have an ampacity not less than the sum of each of the\nfollowing: | 440.41 Rating. | 440.51 General. Part VI specifies devices intended to protect\nthe motor-compressor, the motor-control apparatus, and the\nbranch-circuit conductors against excessive heating due to\nmotor overload and failure to start. | 440.52 Application and Selection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code, specifically Article 460, which pertains to capacitors. It details requirements for disconnecting means, grounding, marking, switching, overcurrent protection, identification, and discharge methods for capacitors.\n\n**Technical details:**\n*   Article 460 - Capacitors\n*   460.9 Rating or Setting of Motor Overload Device\n*   460.10 Grounding\n*   460.12 Marking\n*   460.24 Switching\n*   460.25 Overcurrent Protection\n*   460.26 Identification\n*   460.27 Grounding\n*   460.28 Means for Discharge\n*   Voltage: 1000 Volts\n*   Current: Amperes\n*   Kilovar\n*   Frequency\n*   National Electrical Code\n*   2023 Edition\n*   70-381"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p106_narr1", "chunk_type": "narrative", "page_numbers": [106], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.62 Branch-Circuit Requirements.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "headings_on_page": ["ARTICLE 440 \u2014 AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.53 Overload Relays. Overload relays and other devices for\nmotor overload protection that are not capable of opening\nshort circuits shall be protected by fuses or inverse time circuit\nbreakers with ratings or settings in accordance with Part III\nunless identified for group installation or for part-winding\nmotors and marked to indicate the maximum size of fuse or\ninverse time circuit breaker by which they shall be protected.\nException: The fuse or inverse time circuit breaker size marking shall be\npermitted on the nameplate of the equipment in which the overload relay\nor other overload device is used.", "440.61 Grounding. The enclosures of room air conditioners\nshall be connected to the equipment grounding conductor in\naccordance with 250.110, 250.112, and 250.114.", "440.62 Branch-Circuit Requirements."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p106_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "440.53\n ARTICLE 440 \u2014 AIR-CONDITIONING AND REFRIGERATING EQUIPMENT\n (2) A thermal protector applied in accordance with\n440.52(A) (2), that will not permit a continuous current\nin excess of 156 percent of the marked rated-load current\nor branch-circuit selection current\n (3) A fuse or inverse time circuit breaker selected in accord-\nance with 440.52(A) (3)\n (4) A protective system, in accordance with 440.52(A) (4),\nthat will not permit a continuous current in excess of\n156 percent of the marked rated-load current or branch-\ncircuit selection current\n 440.53 Overload Relays. Overload relays and other devices for\nmotor overload protection that are not capable of opening\nshort circuits shall be protected by fuses or inverse time circuit\nbreakers with ratings or settings in accordance with Part III\nunless identified for group installation or for part-winding\nmotors and marked to indicate the maximum size of fuse or\ninverse time circuit breaker by which they shall be protected. Exception: The fuse or inverse time circuit breaker size marking shall be\npermitted on the nameplate of the equipment in which the overload relay\nor other overload device is used. 440.54 Motor-Compressors and Equipment on 15- or 20-\nAmpere Branch Circuits - Not Cord- and Attachment-Plug-\nConnected. Overload protection for motor-compressors and\nequipment used on 15- or 20-ampere 120-volt, or 15-ampere\n208- or 240-volt, single-phase branch circuits shall be permitted\nin accordance with 440.54(A) and (B). (A) Overload Protection. The motor-compressor shall be\nprovided with overload protection selected as specified in\n440.52(A). Both the controller and motor overload protective\ndevice shall be identified for installation with the short-circuit\nand ground-fault protective device for the branch circuit to\nwhich the equipment is connected. (B) Time Delay. The short-circuit and ground-fault protective\ndevice protecting the branch circuit shall have sufficient time\ndelay to permit the motor-compressor and other motors to start\nand accelerate their loads. Motor-\n 440.55 Cord- and Attachment-Plug-Connected\nCompressors and Equipment on 15- or 20-Ampere Branch\nCircuits. Overload protection for motor-compressors and\nequipment that are cord- and attachment-plug-connected and\nused on 15- or 20-ampere 120-volt, or 15-ampere 208- or 240-\nvolt, single-phase branch circuits shall be permitted in accord-\nance with 440.55 (A), (B), and (C). (A) Overload Protection. The motor-compressor shall be\nprovided with overload protection as specified in 440.52(A). Both the controller and the motor overload protective device\nshall be identified for installation with the short-circuit and\nground-fault protective device for the branch circuit to which\nthe equipment is connected. (B) Attachment Plug and Receptacle or Cord Connector\nRating. The rating of the attachment plug and receptacle or\ncord connector shall not exceed 20 amperes at 125 volts or\n15 amperes at 250 volts. (C) Time Delay."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p106_narr2", "chunk_type": "narrative", "page_numbers": [106], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.62 Branch-Circuit Requirements.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "headings_on_page": ["ARTICLE 440 \u2014 AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.53 Overload Relays. Overload relays and other devices for\nmotor overload protection that are not capable of opening\nshort circuits shall be protected by fuses or inverse time circuit\nbreakers with ratings or settings in accordance with Part III\nunless identified for group installation or for part-winding\nmotors and marked to indicate the maximum size of fuse or\ninverse time circuit breaker by which they shall be protected.\nException: The fuse or inverse time circuit breaker size marking shall be\npermitted on the nameplate of the equipment in which the overload relay\nor other overload device is used.", "440.61 Grounding. The enclosures of room air conditioners\nshall be connected to the equipment grounding conductor in\naccordance with 250.110, 250.112, and 250.114.", "440.62 Branch-Circuit Requirements."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p106_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The short-circuit and ground-fault protective\ndevice protecting the branch circuit shall have sufficient time\ndelay to permit the motor-compressor and other motors to start\nand accelerate their loads. Part VII. Room Air Conditioners\n 440.60 General. Part VII shall apply to electrically energized\nroom air conditioners that control temperature and humidity. For the purpose of Part VII, a room air conditioner (with or\nwithout provisions for heating) shall be considered as an ac\nappliance of the air-cooled window, console, or in-wall type that\nis installed in the conditioned room and that incorporates a\nhermetic refrigerant motor-compressor(s). Part VII covers\nequipment rated not over 250 volts, single phase, and the\nequipment shall be permitted to be cord- and attachment-plug-\nconnected. A room air conditioner that is rated 3-phase or rated over\n250 volts shall be directly connected to a wiring method recog-\nnized in Chapter 3, and Part VII shall not apply. 440.61 Grounding. The enclosures of room air conditioners\nshall be connected to the equipment grounding conductor in\naccordance with 250.110, 250.112, and 250.114. 440.62 Branch-Circuit Requirements. (A) Room Air Conditioner as a Single Motor Unit. A room air\nconditioner shall be considered as a single motor unit in deter-\nmining its branch-circuit requirements where all the following\nconditions are met:\n (1) It is cord- and attachment-plug-connected. (2)\n Its rating is not more than 40 amperes and 250 volts,\nsingle phase. (3) Total rated-load current is shown on the room air-\nconditioner nameplate rather than individual motor\n currents. (4) The rating of the branch-circuit short-circuit and ground-\nfault protective device does not exceed the ampacity of\nthe branch-circuit conductors or the rating of the recep-\ntacle, whichever is less. (B) Where No Other Loads Are Supplied. The total marked\ncurrent rating of a cord- and attachment-plug-connected room\nair conditioner shall not exceed 80 percent of the current\nrating of a branch circuit where no other loads are supplied. (C) Where Lighting Units or Other Appliances Are Also\nSupplied. The total marked current rating of a cord- and\nattachment-plug-connected room air conditioner shall not\nexceed 50 percent of the current rating of a branch circuit\nwhere lighting outlets, other appliances, or general-use recep-\ntacles are also supplied. Where the circuitry is interlocked to\nprevent simultaneous operation of the room air conditioner\nand energization of other outlets on the same branch circuit, a\ncord- and attachment-plug-connected room air conditioner\nshall not exceed 80 percent of the branch-circuit current\nrating. 440.63 Disconnecting Means."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p106_narr3", "chunk_type": "narrative", "page_numbers": [106], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.62 Branch-Circuit Requirements.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "headings_on_page": ["ARTICLE 440 \u2014 AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.53 Overload Relays. Overload relays and other devices for\nmotor overload protection that are not capable of opening\nshort circuits shall be protected by fuses or inverse time circuit\nbreakers with ratings or settings in accordance with Part III\nunless identified for group installation or for part-winding\nmotors and marked to indicate the maximum size of fuse or\ninverse time circuit breaker by which they shall be protected.\nException: The fuse or inverse time circuit breaker size marking shall be\npermitted on the nameplate of the equipment in which the overload relay\nor other overload device is used.", "440.61 Grounding. The enclosures of room air conditioners\nshall be connected to the equipment grounding conductor in\naccordance with 250.110, 250.112, and 250.114.", "440.62 Branch-Circuit Requirements."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p106_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "An attachment plug and recep-\ntacle or cord connector shall be permitted to serve as the\ndisconnecting means for a single-phase room air conditioner\nrated 250 volts or less if (1) the manual controls on the room\nair conditioner are readily accessible and located within 1.8 m\n(6 ft) of the floor, or (2) an approved manually operable\ndisconnecting means is installed in a readily accessible location\nwithin sight from the room air conditioner. 440.64 Supply Cords. Where a flexible cord is used to supply a\nroom air conditioner, the length of such cord shall not exceed\n3.0 m (10 ft) for a nominal, 120-volt rating or 1.8 m (6 ft) for a\nnominal, 208- or 240-volt rating. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p106_fig1", "chunk_type": "figure", "page_numbers": [106], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 440.62 Branch-Circuit Requirements.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "440.62 Branch-Circuit Requirements."], "headings_on_page": ["ARTICLE 440 \u2014 AIR-CONDITIONING AND REFRIGERATING EQUIPMENT", "440.53 Overload Relays. Overload relays and other devices for\nmotor overload protection that are not capable of opening\nshort circuits shall be protected by fuses or inverse time circuit\nbreakers with ratings or settings in accordance with Part III\nunless identified for group installation or for part-winding\nmotors and marked to indicate the maximum size of fuse or\ninverse time circuit breaker by which they shall be protected.\nException: The fuse or inverse time circuit breaker size marking shall be\npermitted on the nameplate of the equipment in which the overload relay\nor other overload device is used.", "440.61 Grounding. The enclosures of room air conditioners\nshall be connected to the equipment grounding conductor in\naccordance with 250.110, 250.112, and 250.114.", "440.62 Branch-Circuit Requirements."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p106_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 440.62 Branch-Circuit Requirements.\nHeadings: ARTICLE 440 \u2014 AIR-CONDITIONING AND REFRIGERATING EQUIPMENT | 440.53 Overload Relays. Overload relays and other devices for\nmotor overload protection that are not capable of opening\nshort circuits shall be protected by fuses or inverse time circuit\nbreakers with ratings or settings in accordance with Part III\nunless identified for group installation or for part-winding\nmotors and marked to indicate the maximum size of fuse or\ninverse time circuit breaker by which they shall be protected.\nException: The fuse or inverse time circuit breaker size marking shall be\npermitted on the nameplate of the equipment in which the overload relay\nor other overload device is used. | 440.61 Grounding. The enclosures of room air conditioners\nshall be connected to the equipment grounding conductor in\naccordance with 250.110, 250.112, and 250.114. | 440.62 Branch-Circuit Requirements.\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt outlines the National Electrical Code (NEC) regulations for resistors, reactors, and stationary standby batteries. It covers installation guidelines, safety measures, and references to relevant industry standards.\n\n**Technical details:**\n*   **Article 470:** Resistors and Reactors\n    *   Part I: General\n        *   470.1 Scope\n        *   470.2 Reconditioned Equipment\n    *   Part II: 1000 Volts, Nominal, or Less\n        *   470.10 Location\n        *   470.11 Space Separation: 305 mm (12 in.)\n        *   470.12 Conductor Insulation: 90\u00b0C (194\u00b0F)\n    *   Part III: Over 1000 Volts, Nominal\n        *   470.20 General\n        *   470.21 Grounding\n        *   470.22 Oil-Filled Reactors\n*   **Article 480:** Stationary Standby Batteries\n    *   480.1 Scope: 3.6 MJ (1 kWh)\n    *   Referenced Standards: IEEE 484, IEEE 485, IEEE 1145, IEEE 1187, IEEE 1375, IEEE 1578, IEEE 1635/ASHRAE 21, UL 1973, UL Subject 2436, UL 1989, UL Subject 1974, NFPA 855-2020\n    *   480.3 Equipment\n    *   480.4 Battery and Cell Terminations\n*   Keywords: Resistors, Reactors, Stationary Standby Batteries, Installation, Electrical Code, IEEE, UL, NFPA, Grounding, Conductor Insulation, Voltage, Corrosion Prevention, Intercell Conductors, Intertier Conductors\n*   Document: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p107_narr1", "chunk_type": "narrative", "page_numbers": [107], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 445-GENERATORS", "440.65 Protection Devices. Single-phase cord- and plug-\nconnected room air conditioners shall be provided with one of\nthe following factory-installed devices:", "445.1 Scope. This article contains installation and other\nrequirements for generators.", "445.11 Marking. Each generator shall be provided with an\naccessible nameplate giving the manufacturer's name, the\nrated frequency, the number of phases if ac, the rating in kilo-\nwatts or kilovolt-amperes, the power factor, the normal volts\nand amperes corresponding to the rating, and the rated ambi-\nent temperature.", "445.12 Overcurrent Protection.", "445.13 Ampacity of Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p107_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 445-GENERATORS\n 440.65 Protection Devices. Single-phase cord- and plug-\nconnected room air conditioners shall be provided with one of\nthe following factory-installed devices:\n (1)\n Leakage-current detector-interrupter (LCDI)\n (2) Arc-fault circuit interrupter (AFCI)\n (3) Heat detecting circuit interrupter (HDCI)\n The protection device shall be an integral part of the attach-\nment plug or be located in the power supply cord within\n300 mm (12 in.) of the attachment plug. ARTICLE 445\nGenerators\n 445.1 Scope. This article contains installation and other\nrequirements for generators. 445.6 Listing. Stationary generators shall be listed. Exception: One of a kind or custom manufactured generators shall be\npermitted to be field labeled. Informational Note: See UL 2200, Standard for Stationary Engine\nGenerator Assemblies, for additional information. 445.10 Location. Generators shall be of a type suitable for the\nlocations in which they are installed. They shall also meet the\nrequirements for motors in 430.14. Informational Note: See NFPA 37-2021, Standard for the Installa-\ntion and Use of Stationary Combustion Engines and Gas Turbines, for\ninformation on the location of generators. 445.11 Marking. Each generator shall be provided with an\naccessible nameplate giving the manufacturer's name, the\nrated frequency, the number of phases if ac, the rating in kilo-\nwatts or kilovolt-amperes, the power factor, the normal volts\nand amperes corresponding to the rating, and the rated ambi-\nent temperature. Nameplates or manufacturer's instructions shall provide the\nfollowing information for all stationary generators and portable\ngenerators rated more than 15 kW:\n (1) Alternator subtransient, transient, synchronous, and zero\nsequence reactances\n (2) Generator set power rating category (including but not\nlimited to prime, standby, or continuous)\n (3) Alternator temperature rise at rated load and insulation\nsystem class\n (4) Indication if the generator is protected against overload\nby inherent design, an overcurrent protective relay, a\ncircuit breaker, or a fuse\n (5) Available fault current for inverter-based generators, in\nlieu of the synchronous, subtransient, and transient reac-\n tances\n Marking shall be provided by the manufacturer to indicate\nwhether or not the generator neutral is bonded to its frame. Where the bonding is modified in the field, additional marking\nshall be required to indicate whether the neutral is bonded to\nthe frame. 445.12 Overcurrent Protection. 445.13\n (A) Constant-Voltage Generators. Constant-voltage generators,\nexcept ac generator exciters, shall be protected from overload\nby inherent design, circuit breakers, fuses, protective relays, or\nother identified overcurrent protective means suitable for the\nconditions of use. (B) Two-Wire Generators."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p107_narr2", "chunk_type": "narrative", "page_numbers": [107], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 445-GENERATORS", "440.65 Protection Devices. Single-phase cord- and plug-\nconnected room air conditioners shall be provided with one of\nthe following factory-installed devices:", "445.1 Scope. This article contains installation and other\nrequirements for generators.", "445.11 Marking. Each generator shall be provided with an\naccessible nameplate giving the manufacturer's name, the\nrated frequency, the number of phases if ac, the rating in kilo-\nwatts or kilovolt-amperes, the power factor, the normal volts\nand amperes corresponding to the rating, and the rated ambi-\nent temperature.", "445.12 Overcurrent Protection.", "445.13 Ampacity of Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p107_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Two-wire, dc generators shall be\npermitted to have overcurrent protection in one conductor\nonly if the overcurrent device is actuated by the entire current\ngenerated other than the current in the shunt field. The over-\ncurrent device shall not open the shunt field. (C) 65 Volts or Less. Generators operating at 65 volts or less\nand driven by individual motors shall be considered as protec-\nted by the overcurrent device protecting the motor if these\ndevices will operate when the generators are delivering not\nmore than 150 percent of their full-load rated current. (D) Balancer Sets. Two-wire, dc generators used in conjunc-\ntion with balancer sets to obtain neutral points for 3-wire\nsystems shall be equipped with overcurrent devices that discon-\nnect the 3-wire system in case of excessive unbalancing of\nvoltages or currents. (E) Three-Wire, Direct-Current Generators. Three-wire, dc\ngenerators, whether compound or shunt wound, shall be\nequipped with overcurrent devices, one in each armature lead,\nand connected so as to be actuated by the entire current from\nthe armature. Such overcurrent devices shall consist either of a\ndouble-pole, double-coil circuit breaker or of a 4-pole circuit\nbreaker connected in the main and equalizer leads and tripped\nby two overcurrent devices, one in each armature lead. Such\nprotective devices shall be interlocked so that no one pole can\nbe opened without simultaneously disconnecting both leads of\nthe armature from the system. Exception to (A) through (E): Where deemed by the authority having\njurisdiction that a generator is vital to the operation of an electrical\nsystem and the generator should operate to failure to prevent a greater\nhazard to persons, the overload sensing device(s) shall be permitted to be\nconnected to an annunciator or alarm supervised by authorized person-\nnel instead of interrupting the generator circuit. 445.13 Ampacity of Conductors. (A) General. The ampacity of the conductors from the genera-\ntor output terminals to the first distribution device(s) contain-\ning overcurrent protection shall not be less than 115 percent of\nthe nameplate current rating of the generator. It shall be\npermitted to size the neutral conductors in accordance with\n220.61. Conductors that must carry ground-fault currents shall\nnot be smaller than required by 250.30 (A). Neutral conductors\nof dc generators that must carry ground-fault currents shall not\nbe smaller than the minimum required size of the largest\nconductor. Exception: Where the design and operation of the generator prevent\noverloading, the ampacity of the conductors shall not be less than\n100 percent of the nameplate current rating of the generator. (B) Overcurrent Protection Provided. Where the generator\nset is equipped with a listed overcurrent protective device or a\ncombination of a current transformer and overcurrent relay,\nconductors shall be permitted to be tapped from the load side\nof the protected terminals in accordance with 240.21 (B)."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p107_narr3", "chunk_type": "narrative", "page_numbers": [107], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 445-GENERATORS", "440.65 Protection Devices. Single-phase cord- and plug-\nconnected room air conditioners shall be provided with one of\nthe following factory-installed devices:", "445.1 Scope. This article contains installation and other\nrequirements for generators.", "445.11 Marking. Each generator shall be provided with an\naccessible nameplate giving the manufacturer's name, the\nrated frequency, the number of phases if ac, the rating in kilo-\nwatts or kilovolt-amperes, the power factor, the normal volts\nand amperes corresponding to the rating, and the rated ambi-\nent temperature.", "445.12 Overcurrent Protection.", "445.13 Ampacity of Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p107_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p107_fig1", "chunk_type": "figure", "page_numbers": [107], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 445-GENERATORS", "440.65 Protection Devices. Single-phase cord- and plug-\nconnected room air conditioners shall be provided with one of\nthe following factory-installed devices:", "445.1 Scope. This article contains installation and other\nrequirements for generators.", "445.11 Marking. Each generator shall be provided with an\naccessible nameplate giving the manufacturer's name, the\nrated frequency, the number of phases if ac, the rating in kilo-\nwatts or kilovolt-amperes, the power factor, the normal volts\nand amperes corresponding to the rating, and the rated ambi-\nent temperature.", "445.12 Overcurrent Protection.", "445.13 Ampacity of Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p107_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 445-GENERATORS | 440.65 Protection Devices. Single-phase cord- and plug-\nconnected room air conditioners shall be provided with one of\nthe following factory-installed devices: | 445.1 Scope. This article contains installation and other\nrequirements for generators. | 445.11 Marking. Each generator shall be provided with an\naccessible nameplate giving the manufacturer's name, the\nrated frequency, the number of phases if ac, the rating in kilo-\nwatts or kilovolt-amperes, the power factor, the normal volts\nand amperes corresponding to the rating, and the rated ambi-\nent temperature. | 445.12 Overcurrent Protection. | 445.13 Ampacity of Conductors. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt discusses safety regulations and guidelines for stationary standby batteries, including disconnecting means, emergency disconnects, and battery locations.\n\n**Technical details:**\n*   Article 480 - Stationary Standby Batteries\n*   Battery Terminals\n*   Accessibility\n*   Wiring and Equipment Supplied from Batteries\n*   Overcurrent Protection for Prime Movers\n*   DC Disconnect Methods\n*   Emergency Disconnect\n*   EMERGENCY DISCONNECT\n*   Disconnection of Series Battery Circuits\n*   Remote Actuation\n*   Busway\n*   Notification\n*   Nominal battery voltage\n*   Available fault current\n*   Arc flash label\n*   Identification of Power Sources\n*   Insulation of Batteries\n*   Battery Support Systems\n*   Battery Locations\n*   Ventilation\n*   NFPA 70E-2021\n*   NFPA 1-2021, Fire Code, Chapter 52\n*   IEEE 1375-2003\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-383"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p108_narr1", "chunk_type": "narrative", "page_numbers": [108], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 445.18 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "headings_on_page": ["ARTICLE 445-GENERATORS", "445.14 Protection of Live Parts. Live parts of generators oper-\nated at more than 50 volts ac or 60 volts dc to ground shall not\nbe exposed to accidental contact where accessible to unquali-\nfied persons.", "445.15 Guards for Attendants. Where necessary for the safety\nof attendants, the requirements of 430.233 shall apply.", "445.18 Disconnecting Means."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p108_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "445.14\n ARTICLE 445-GENERATORS\n Tapped conductors shall not be permitted for portable\ngenerators rated 15 kW or less where field wiring connection\nterminals are not accessible. 445.14 Protection of Live Parts. Live parts of generators oper-\nated at more than 50 volts ac or 60 volts dc to ground shall not\nbe exposed to accidental contact where accessible to unquali-\nfied persons. 445.15 Guards for Attendants. Where necessary for the safety\nof attendants, the requirements of 430.233 shall apply. 445.16 Bushings. Where field-installed wiring passes through\nan opening in an enclosure, a conduit box, or a barrier, a bush-\ning shall be used to protect the conductors from the edges of\nan opening having sharp edges. The bushing shall have\nsmooth, well-rounded surfaces where it may be in contact with\nthe conductors. If used where oils, grease, or other contami-\nnants may be present, the bushing shall be made of a material\nnot deleteriously affected. 445.17 Generator Terminal Housings. Generator terminal\nhousings shall comply with 430.12. Where a horsepower rating\nis required to determine the required minimum size of the\ngenerator terminal housing, the full-load current of the genera-\ntor shall be compared with comparable motors in Table\n430.247 through Table 430.250. The higher horsepower rating\nof Table 430.247 and Table 430.250 shall be used whenever the\ngenerator selection is between two ratings. Exception: This section shall not apply to generators rated over\n600 volts. 445.18 Disconnecting Means. (A) Disconnecting Means. Generators other than cord-and-\nplug-connected portable generators shall have one or more\ndisconnecting means. Each disconnecting means shall simulta-\nneously open all associated ungrounded conductors. Each\ndisconnecting means shall be lockable open in accordance with\n110.25. The disconnecting means shall be permitted to be located\nwithin the generator behind a hinged cover, door, or enclosure\npanel. Where the generator disconnecting means is located\nwithin the generator, a field applied label meeting the require-\nments of 110.21 (B) shall be provided indicating the location of\nthe generator disconnecting means. (B) Generators Installed in Parallel. Where a generator is\ninstalled in parallel with other generators, the provisions of\n445.18(A) shall be capable of isolating the generator output\nterminals from the paralleling system bus. The disconnecting\nmeans shall not be required to be located at the generator. 445.19 Emergency Shutdown of Prime Mover. (A) General. Generators shall have provisions to shut down\nthe prime mover."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p108_narr2", "chunk_type": "narrative", "page_numbers": [108], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 445.18 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "headings_on_page": ["ARTICLE 445-GENERATORS", "445.14 Protection of Live Parts. Live parts of generators oper-\nated at more than 50 volts ac or 60 volts dc to ground shall not\nbe exposed to accidental contact where accessible to unquali-\nfied persons.", "445.15 Guards for Attendants. Where necessary for the safety\nof attendants, the requirements of 430.233 shall apply.", "445.18 Disconnecting Means."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p108_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The means of shutdown shall comply with all\nof the following:\n (1) Be equipped with provisions to disable all prime mover\nstart control circuits to render the prime mover incapable\nof starting\n (2) Initiate a shutdown mechanism that requires a mechani-\ncal reset\n The provisions to shut down the prime mover shall be\npermitted to satisfy the requirements of 445.18(A) where it is\ncapable of being locked in the open position in accordance\nwith 110.25. (B) Remote Emergency Shutdown. For other than one- and\ntwo-family dwelling units, generators with greater than 15 kW\nrating shall be provided with a remote emergency stop switch\nto shut down the prime mover. The remote emergency stop\nswitch shall be located outside the equipment room or genera-\ntor enclosure at a readily accessible location and shall also meet\nthe requirements of 445.19(A) (1) and (A)(2). The remote emergency stop switch shall be permitted to be\nmounted on the exterior of the generator enclosure. The\nremote emergency stop switch shall be labeled Generator\nEmergency Shutdown, and the label shall meet the require-\nments of 110.21 (B). (C) Emergency Shutdown in One- and Two-Family Dwelling\nUnits. For other than cord-and-plug-connected portable gener-\nators, an emergency shutdown device shall be located outside\nthe dwelling unit at a readily accessible location and shall also\nmeet the requirements of 445.19(A) (1) and (A) (2). An emergency shutdown device mounted on the exterior of\nthe generator enclosure shall be permitted to satisfy the\nrequirements of this section. The shutdown device shall be\nmarked as the Generator Emergency Shutdown, and the label\nshall meet the requirements of 110.21 (B)). 445.20 Ground-Fault Circuit-Interrupter Protection for Recep-\ntacles on 15-kW or Smaller Portable Generators. Receptacle\noutlets that are a part of a 15-kW or smaller portable generator\nshall have listed ground-fault circuit-interrupter protection\n(GFCI) for personnel integral to the generator or receptacle as\nindicated in either 445.20 (A) or (B):\n (A) Unbonded (Floating Neutral) Generators. Unbonded\ngenerators with both 125-volt and 125/250-volt receptacle\noutlets shall have listed GFCI protection for personnel integral\nto the generator or receptacle on all 125-volt, 15- and 20-\nampere receptacle outlets. Exception: GFCI protection shall not be required where the 125-volt\nreceptacle outlets(s) is interlocked such that it is not available for use\nwhen any 125/250-volt receptacle(s) is in use. (B) Bonded Neutral Generators. Bonded generators shall be\nprovided with GFCI protection on all 125-volt, 15- and 20-\nampere receptacle outlets. Informational Note: See 590.6(A) (3) for GFCI requirements for\n15-kW or smaller portable generators used for temporary elec-\ntric power and lighting."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p108_narr3", "chunk_type": "narrative", "page_numbers": [108], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 445.18 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "headings_on_page": ["ARTICLE 445-GENERATORS", "445.14 Protection of Live Parts. Live parts of generators oper-\nated at more than 50 volts ac or 60 volts dc to ground shall not\nbe exposed to accidental contact where accessible to unquali-\nfied persons.", "445.15 Guards for Attendants. Where necessary for the safety\nof attendants, the requirements of 430.233 shall apply.", "445.18 Disconnecting Means."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p108_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception to (A) and (B): If the generator was manufactured or\nremanufactured prior to January 1, 2015, listed cord sets or devices\nincorporating listed GFCI protection for personnel identified for portable\nuse shall be permitted. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p108_fig1", "chunk_type": "figure", "page_numbers": [108], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 445.18 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "445.18 Disconnecting Means."], "headings_on_page": ["ARTICLE 445-GENERATORS", "445.14 Protection of Live Parts. Live parts of generators oper-\nated at more than 50 volts ac or 60 volts dc to ground shall not\nbe exposed to accidental contact where accessible to unquali-\nfied persons.", "445.15 Guards for Attendants. Where necessary for the safety\nof attendants, the requirements of 430.233 shall apply.", "445.18 Disconnecting Means."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p108_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 445.18 Disconnecting Means.\nHeadings: ARTICLE 445-GENERATORS | 445.14 Protection of Live Parts. Live parts of generators oper-\nated at more than 50 volts ac or 60 volts dc to ground shall not\nbe exposed to accidental contact where accessible to unquali-\nfied persons. | 445.15 Guards for Attendants. Where necessary for the safety\nof attendants, the requirements of 430.233 shall apply. | 445.18 Disconnecting Means.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering equipment over 1000 volts AC and 1500 volts DC, including sections on battery systems, grounding, and isolating means.\n\n**Technical details:**\n*   Article 495: Equipment Over 1000 Volts ac, 1500 Volts dc, Nominal\n*   480.10: Battery Systems\n*   480.11: Vents (Vented Cells, Sealed Cells)\n*   480.12: Battery Interconnections (2/0 AWG)\n*   480.13: Ground-Fault Detection\n*   495.1: Scope\n*   495.2: Reconditioned Equipment\n*   495.3: Other Articles (Oil-Filled Equipment, Enclosures in Damp or Wet Locations)\n*   495.22: Isolating Means\n*   References to IEEE Std 1635-2012/ASHRAE Guideline 21-2012, IEEE 1187-2013, NFPA 70E-2021, ANSI Z535.4-2011, IEEE 3001.5-2013\n*   Mentions: Battery cabinets, racks, trays, terminals, lugs, switchgear units, removable truck panels\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p109_narr1", "chunk_type": "narrative", "page_numbers": [109], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "ARTICLE 450", "450.1 Scope. This article covers the installation of all trans-\nformers other than the following:", "1000 Volts", "1000 Volts or Less\nCircuit Breaker or", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p109_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 8, "num_rows": 21, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Minimum Clearance of Live Parts", "summary": "Table of minimum clearance of live parts: Minimum Clearance of Live Parts"}], "captions_on_page": ["Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of\nTransformer-Rated Current)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p109_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)\n ARTICLE 450\n Transformers and Transformer Vaults\n(Including Secondary Ties)\n Part I. General\n 450.1 Scope. This article covers the installation of all trans-\nformers other than the following:\n (1) Current transformers\n (2) Dry-type transformers that constitute a component part of\nother apparatus and comply with the requirements for\nsuch apparatus\n (3) Transformers that are an integral part of an X-ray, high-\nfrequency, or electrostatic-coating apparatus\n (4) Transformers used with Class 2 and Class 3 circuits\n(5) Transformers for sign and outline lighting\n (6) Transformers for electric-discharge lighting\n (7) Transformers used for power-limited fire alarm circuits\n(8) Transformers used for research, development, or testing,\nwhere effective arrangements are provided to safeguard\npersons from contacting energized parts\n 450.2 Interconnection of Transformers. Transformers shall\nindividually comply with the requirements of this article unless\nspecific provisions allow for interconnection and operation as a\nsingle unit. 450.3\n 450.3 Overcurrent Protection. Overcurrent protection of\ntransformers shall comply with 450.3(A), (B), or (C). As used\nin this section, the word transformer shall mean a transformer or\npolyphase bank of two or more single-phase transformers oper-\nating as a unit. Informational Note No. 1: See 240.4, 240.21, 245.26, and 245.27\nfor overcurrent protection of conductors. Informational Note No. 2: Nonlinear loads can increase heat in\na transformer without operating its overcurrent protective\ndevice. See IEEE 3002.8, Recommended Practice for Conducting\nHarmonic Studies and Analysis of Industrial and Commercial Power\nSystems, for additional information. (A) Transformers Over 1000 Volts, Nominal. Overcurrent\nprotection shall be provided in accordance with Table\n450.3(A). (B) Transformers 1000 Volts, Nominal, or Less. Overcurrent\nprotection shall be provided in accordance with Table 450.3(B)\nunless the transformer is installed as a motor control circuit\ntransformer in accordance with 430.72 (C) (1) through (C) (5). (C) Voltage (Potential) Transformers. Voltage (potential)\ntransformers installed indoors or enclosed shall be protected\nwith primary fuses. Informational Note: See 408.52 for protection of instrument\ncircuits, including voltage transformers."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p109_narr2", "chunk_type": "narrative", "page_numbers": [109], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "ARTICLE 450", "450.1 Scope. This article covers the installation of all trans-\nformers other than the following:", "1000 Volts", "1000 Volts or Less\nCircuit Breaker or", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p109_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 8, "num_rows": 21, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Minimum Clearance of Live Parts", "summary": "Table of minimum clearance of live parts: Minimum Clearance of Live Parts"}], "captions_on_page": ["Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of\nTransformer-Rated Current)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p109_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of\nTransformer-Rated Current)\n Primary Protection over\n Secondary Protection\u00b2\n 1000 Volts\n Over 1000 Volts\n Location\nLimitations\n Transformer Rated\nImpedance\n Circuit\n 1000 Volts or Less\nCircuit Breaker or\n Breaker\u00b9\n Fuse Rating\n Circuit Breaker\u00b9\n Any location\n Not more than 6%\n 600%\u00b9\n 300%\u00b9\n More than 6%\n 400%\u00b9\n 300%\u00b9\n 300%\u00b9\n250%\u00b9\n Fuse Rating\n250%\u00b9\n225%\n Fuse Rating\n 125%\u00b9\n125%\u00b9\n and not more than 10%\n Supervised\n Any\n 300%\u00b9\n 250%\u00b9\n Not required\n Not required\n Not required\n locations only\u00b3\n Not more than 6%\n 600%\n 300%\n 300%5\n 250%5\n 250%5\n More than 6%\n 400%\n 300%\n 250%5\n 225%5\n 250%5\n and not more than 10%\n \"Where the required fuse rating or circuit breaker setting does not correspond to a standard rating or setting, a higher rating or setting that does not\nexceed the following shall be permitted:\n (1) The next higher standard rating or setting for fuses and circuit breakers 1000 volts and below, or\n (2) The next higher commercially available rating or setting for fuses and circuit breakers above 1000 volts. \"Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit\nbreakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not\nexceed the allowed value of a single overcurrent device. If both circuit breakers and fuses are used as the overcurrent device, the total of the device\nratings shall not exceed that allowed for fuses. 3A supervised location is a location where conditions of maintenance and supervision ensure that only qualified persons monitor and service the\n transformer installation. *Electronically actuated fuses that may be set to open at a specific current shall be set in accordance with settings for circuit breakers. A transformer equipped with a coordinated thermal overload protection by the manufacturer shall be permitted to have separate secondary\nprotection omitted. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p109_table1", "chunk_type": "table", "page_numbers": [109], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "ARTICLE 450", "450.1 Scope. This article covers the installation of all trans-\nformers other than the following:", "1000 Volts", "1000 Volts or Less\nCircuit Breaker or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of\nTransformer-Rated Current)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table showing minimum clearance of live parts, including nominal voltage rating, impulse withstand level, and phase-to-phase and phase-to-ground clearances for indoor and outdoor conditions.\n\n**Technical details:**\n*   Table Title: Table 495.24 Minimum Clearance of Live Parts\n*   Column Headers: Nominal Voltage Rating (kV), Impulse Withstand, Basic Impulse Level (BIL) (kV) (Indoors, Outdoors), Minimum Clearance of Live Parts (Phase-to-Phase, Phase-to-Ground) (Indoors, Outdoors) (mm, in.)\n*   Voltage Ratings (kV): 2.4-4.16, 7.2, 13.8, 14.4, 23, 34.5, 46, 69, 115, 138, 161, 230\n*   Units: mm, in, kV\n*   Note: The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for conductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand voltage for a particular system voltage is determined by the characteristics of the overvoltage (surge) protective equipment."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "Minimum Clearance of Live Parts", "", "", ""], ["Nominal Voltage Rating (kV)", "Impulse Withstand, Basic Impulse Level (BIL) (kV) Indoors Outdoors", "mm", "Indoors", "Phase-to-Phase Outdoors in. in. mm", "Indoors mm", "Phase-to-Ground Outdoors in. mm", "in."], ["2.4-4.16", "60 95", "115", "", "4.5", "180", "7", "80", "155", "3.0", "6"], ["7.2", "75 95", "140", "", "7", "5.5", "180", "105", "155", "4.0", "6"], ["13.8", "110 95", "195", "", "12", "305", "7.5", "130", "180", "5.0", "7"], ["14.4", "110 110", "230", "", "12", "9.0", "305", "170", "180", "6.5", "7"], ["23", "150 125", "270", "", "10.5", "385", "15", "190", "255", "7.5", "10"], ["34.5", "150 150", "320", "", "15", "12.5", "385", "245", "9.5", "255", "10"], ["", "200 200", "460", "", "18.0", "18", "460", "335", "335", "13.0", "13"], ["46", "200", "", "", "18", "460", "", "335", "13"], ["", "250", "", "", "535", "21", "", "435", "17"], ["69", "250", "", "", "535", "21", "", "435", "17"], ["", "350", "", "", "790", "31", "", "635", "25"], ["115", "550", "", "", "1350", "53", "", "1070", "42"], ["138", "550", "", "", "1350", "53", "", "1070", "42"], ["", "650", "", "", "63", "1605", "", "1270", "50"], ["161", "650", "", "", "1605", "63", "", "1270", "50"], ["", "750", "", "", "1830", "72", "", "1475", "58"], ["230", "750", "", "", "1830", "72", "", "1475", "58"], ["", "900", "", "", "2265", "89", "", "1805", "71"], ["", "1050", "", "", "105", "2670", "", "2110", "83"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists minimum clearance of live parts with columns including: Minimum Clearance of Live Parts.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) | ARTICLE 450 | 450.1 Scope. This article covers the installation of all trans-\nformers other than the following: | 1000 Volts | 1000 Volts or Less\nCircuit Breaker or | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of\nTransformer-Rated Current)\n\nNominal Voltage Rating (kV) | Impulse Withstand, Basic Impulse Level (BIL) (kV) Indoors Outdoors | mm | Indoors | Phase-to-Phase Outdoors in. in. mm | Indoors mm | Phase-to-Ground Outdoors in. mm | in. | | |\n2.4-4.16 | 60 95 | 115 | | 4.5 | 180 | 7 | 80 | 155 | 3.0 | 6\n7.2 | 75 95 | 140 | | 7 | 5.5 | 180 | 105 | 155 | 4.0 | 6\n13.8 | 110 95 | 195 | | 12 | 305 | 7.5 | 130 | 180 | 5.0 | 7\n14.4 | 110 110 | 230 | | 12 | 9.0 | 305 | 170 | 180 | 6.5 | 7\n23 | 150 125 | 270 | | 10.5 | 385 | 15 | 190 | 255 | 7.5 | 10\n34.5 | 150 150 | 320 | | 15 | 12.5 | 385 | 245 | 9.5 | 255 | 10\n| 200 200 | 460 | | 18.0 | 18 | 460 | 335 | 335 | 13.0 | 13\n46 | 200 | | | 18 | 460 | | 335 | 13 | |\n| 250 | | | 535 | 21 | | 435 | 17 | |\n69 | 250 | | | 535 | 21 | | 435 | 17 | |\n| 350 | | | 790 | 31 | | 635 | 25 | |\n115 | 550 | | | 1350 | 53 | | 1070 | 42 | |\n138 | 550 | | | 1350 | 53 | | 1070 | 42 | |\n| 650 | | | 63 | 1605 | | 1270 | 50 | |\n161 | 650 | | | 1605 | 63 | | 1270 | 50 | |\n| 750 | | | 1830 | 72 | | 1475 | 58 | |\n230 | 750 | | | 1830 | 72 | | 1475 | 58 | |\n| 900 | | | 2265 | 89 | | 1805 | 71 | |\n| 1050 | | | 105 | 2670 | | 2110 | 83 | |"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p109_fig1", "chunk_type": "figure", "page_numbers": [109], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "ARTICLE 450", "450.1 Scope. This article covers the installation of all trans-\nformers other than the following:", "1000 Volts", "1000 Volts or Less\nCircuit Breaker or", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of\nTransformer-Rated Current)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p109_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 4_p109_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 8, "num_rows": 21, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Minimum Clearance of Live Parts", "summary": "Table of minimum clearance of live parts: Minimum Clearance of Live Parts"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) | ARTICLE 450 | 450.1 Scope. This article covers the installation of all trans-\nformers other than the following: | 1000 Volts | 1000 Volts or Less\nCircuit Breaker or | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table showing minimum clearance of live parts, including nominal voltage rating, impulse withstand level, and phase-to-phase and phase-to-ground clearances for indoor and outdoor conditions.\n\n**Technical details:**\n*   Table Title: Table 495.24 Minimum Clearance of Live Parts\n*   Column Headers: Nominal Voltage Rating (kV), Impulse Withstand, Basic Impulse Level (BIL) (kV) (Indoors, Outdoors), Minimum Clearance of Live Parts (Phase-to-Phase, Phase-to-Ground) (Indoors, Outdoors) (mm, in.)\n*   Voltage Ratings (kV): 2.4-4.16, 7.2, 13.8, 14.4, 23, 34.5, 46, 69, 115, 138, 161, 230\n*   Units: mm, in, kV\n*   Note: The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for conductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand voltage for a particular system voltage is determined by the characteristics of the overvoltage (surge) protective equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p110_narr1", "chunk_type": "narrative", "page_numbers": [110], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.4 Autotransformers 1000 Volts, Nominal, or Less.", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for", "B", "FIGURE 450.4(A)"], "tables_on_page": [], "captions_on_page": ["Table 450.3(B) Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of\nTransformer-Rated Current)", "FIGURE 450.4(A)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p110_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "450.4\n ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)\n Table 450.3(B) Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of\nTransformer-Rated Current)\n Currents of\n Protection Method 9 Amperes or More\n Primary only\n protection\n Primary and\n secondary\n protection\n 125%\u00b9\n 250%\u00b3\n Primary Protection\n Currents Less Than\n9 Amperes\n Currents Less Than\n2 Amperes\n Secondary Protection\u00b2\nCurrents of 9 Amperes\nor More\n 167%\n 300%\n Not required\n Currents Less\nThan 9 Amperes\nNot required\n 250%3\n 250%3\n 125%\u00b9\n 167%\n 'Where 125 percent of this current does not correspond to a standard rating of a fuse or nonadjustable circuit breaker, a higher rating that does not\nexceed the next higher standard rating shall be permitted. \"Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit\nbreakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not\nexceed the allowed value of a single overcurrent device. A transformer equipped with coordinated thermal overload protection by the manufacturer and arranged to interrupt the primary current shall be\npermitted to have primary overcurrent protection rated or set at a current value that is not more than six times the rated current of the transformer\nfor transformers having not more than 6 percent impedance and not more than four times the rated current of the transformer for transformers\nhaving more than 6 percent but not more than 10 percent impedance. 450.4 Autotransformers 1000 Volts, Nominal, or Less. (A) Overcurrent Protection. Each autotransformer 1000 volts,\nnominal, or less shall be protected by an individual overcurrent\ndevice installed in series with each ungrounded input conduc-\ntor. Such overcurrent device shall be rated or set at not more\nthan 125 percent of the rated full-load input current of the\nautotransformer. Where this calculation does not correspond\nto a standard rating of a fuse or nonadjustable circuit breaker\nand the rated input current is 9 amperes or more, the next\nhigher standard rating described in 240.6 shall be permitted. An overcurrent device shall not be installed in series with the\nshunt winding (the winding common to both the input and the\noutput circuits) of the autotransformer between Points A and B\nas shown in Figure 450.4(A). Exception: Where the rated input current of the autotransformer is less\nthan 9 amperes, an overcurrent device rated or set at not more than\n167 percent of the input current shall be permitted. (B) Transformer Field-Connected as an Autotransformer. A\ntransformer field-connected as an autotransformer shall be\nidentified for use at elevated voltage. Informational Note: See 210.9 and 215.11 for information on\npermitted uses of autotransformers. 450.5 Grounding Autotransformers."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p110_narr2", "chunk_type": "narrative", "page_numbers": [110], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.4 Autotransformers 1000 Volts, Nominal, or Less.", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for", "B", "FIGURE 450.4(A)"], "tables_on_page": [], "captions_on_page": ["Table 450.3(B) Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of\nTransformer-Rated Current)", "FIGURE 450.4(A)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p110_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for\n Shunt winding(s)\n the purpose of creating a 3-phase, 4-wire distribution system or\nproviding a neutral point for grounding purposes. Such trans-\nformers shall have a continuous per-phase current rating and a\ncontinuous neutral current rating. Zigzag-connected transform-\ners shall not be installed on the load side of any system ground-\ning connection, including those made in accordance with\n250.24(C), 250.30 (A) (1), or 250.32 (B), Exception No. 1. Informational Note: The phase current in a grounding auto-\ntransformer is one-third the neutral current. (A) Three-Phase, 4-Wire System. A grounding autotrans-\nformer used to create a 3-phase, 4-wire distribution system from\na 3-phase, 3-wire ungrounded system shall conform to 450.5(A)\n(1) through (A) (4). (1) Connections. The transformer shall be directly connected\nto the ungrounded phase conductors and shall not be switched\nor provided with overcurrent protection that is independent of\nthe main switch and common-trip overcurrent protection for\nthe 3-phase, 4-wire system. (2) Overcurrent Protection. An overcurrent sensing device\nshall be provided that will cause the main switch or common-\ntrip overcurrent protection referred to in 450.5(A)(1) to open\nif the load on the autotransformer reaches or exceeds\n125 percent of its continuous current per-phase or neutral\nrating. Delayed tripping for temporary overcurrents sensed at\nthe autotransformer overcurrent device shall be permitted for\nthe purpose of allowing proper operation of branch or feeder\nprotective devices on the 4-wire system. (3) Transformer Fault Sensing. A fault-sensing system that\ncauses the opening of a main switch or common-trip overcur-\nrent device for the 3-phase, 4-wire system shall be provided to\nguard against single-phasing or internal faults. Informational Note: This can be accomplished by the use of two\nsubtractive-connected donut-type current transformers installed\nto sense and signal when an unbalance occurs in the line\ncurrent to the autotransformer of 50 percent or more of rated\n current. B\n FIGURE 450.4(A)\n Autotransformer. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p110_fig1", "chunk_type": "figure", "page_numbers": [110], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.4 Autotransformers 1000 Volts, Nominal, or Less.", "450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for", "B", "FIGURE 450.4(A)"], "captions_on_page": ["Table 450.3(B) Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of\nTransformer-Rated Current)", "FIGURE 450.4(A)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p110_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for\nHeadings: ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) | 450.4 Autotransformers 1000 Volts, Nominal, or Less. | 450.5 Grounding Autotransformers. Grounding autotrans-\nformers covered in this section are zigzag or T-connected trans-\nformers connected to 3-phase, 3-wire ungrounded systems for | B | FIGURE 450.4(A)\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 495, which pertains to equipment over 1000 Volts AC and 1500 Volts DC. It outlines safety requirements and specifications for accessibility, grounding, interlocks, and other aspects of high-voltage electrical equipment.\n\n**Technical details:**\n*   Article: 495\n*   Voltage: 1000 Volts AC, 1500 Volts DC\n*   Keywords: High-Voltage Equipment, Energized Parts, Control Equipment, Interlocks, Circuit Breakers, Switchgear, Grounding Connections, Fuses, Interrupter Switches\n*   Measurements: 1.1 m\u00b2 (12 ft\u00b2), 27 kg (60 lb), 2.0 m (6 ft 7 in.), 1.7 m (66 in.), 23 kg (50 lb)\n*   Safety Labels: DANGER - HIGH VOLTAGE - KEEP OUT\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p111_narr1", "chunk_type": "narrative", "page_numbers": [111], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p111_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)\n (4) Rating. The autotransformer shall have a continuous\nneutral-current rating that is not less than the maximum possi-\nble neutral unbalanced load current of the 4-wire system. (B) Ground Reference for Fault Protection Devices. A\ngrounding autotransformer used to make available a specified\nmagnitude of ground-fault current for operation of a ground-\nresponsive protective device on a 3-phase, 3-wire ungrounded\nsystem shall conform to 450.5 (B) (1) and (B)(2). (1) Rating. The autotransformer shall have a continuous\nneutral-current rating not less than the specified ground-fault\n current. (2) Overcurrent Protection. Overcurrent protection shall\ncomply with 450.5 (B) (2) (a) and (B) (2) (b). (a) Operation and Interrupting Rating. An overcurrent\nprotective device having an interrupting rating in compliance\nwith 110.9 and that will open simultaneously all ungrounded\nconductors when it operates shall be applied in the grounding\nautotransformer branch circuit. (b) Ampere Rating. The overcurrent protection shall be\nrated or set at a current not exceeding 125 percent of the auto-\ntransformer continuous per-phase current rating or 42 percent\nof the continuous-current rating of any series-connected devi-\nces in the autotransformer neutral connection. Delayed trip-\nping for temporary overcurrents to permit the proper\noperation of ground-responsive tripping devices on the main\nsystem shall be permitted but shall not exceed values that\nwould be more than the short-time current rating of the\ngrounding autotransformer or any series connected devices in\nthe neutral connection thereto. Exception: For high-impedance grounded systems covered in 250.36,\nwhere the maximum ground-fault current is designed to be not more\nthan 10 amperes, and where the grounding autotransformer and the\ngrounding impedance are rated for continuous duty, an overcurrent\ndevice rated not more than 20 amperes that will simultaneously open\nall ungrounded conductors shall be permitted to be installed on the line\nside of the grounding autotransformer. (C) Ground Reference for Damping Transitory Overvoltages. A grounding autotransformer used to limit transitory overvol\ntages shall be of suitable rating and connected in accordance\nwith 450.5 (A) (1). 450.6 Secondary Ties. As used in this article, a secondary tie is\na circuit operating at 1000 volts, nominal, or less between\nphases that connects two power sources or power supply points,\nsuch as the secondaries of two transformers. The tie shall be\npermitted to consist of one or more conductors per phase or\nneutral. Conductors connecting the secondaries of transform-\ners in accordance with 450.7 shall not be considered secondary\nties. As used in this section, the word transformer means a trans-\nformer or a bank of transformers operating as a unit. (A) Tie Circuits."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p111_narr2", "chunk_type": "narrative", "page_numbers": [111], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p111_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Tie circuits shall be provided with overcur-\nrent protection at each end as required in Parts I, II, and VIII\nof Article 240. Under the conditions described in 450.6 (A) (1) and\n450.6(A) (2), the overcurrent protection shall be permitted to\nbe in accordance with 450.6(A) (3). (1) Loads at Transformer Supply Points Only. Where all loads\nare connected at the transformer supply points at each end of\nthe tie and overcurrent protection is not provided in accord-\n 450.6\n ance with Parts I, II, and VIII of Article 240, the ampacity of the\ntie shall not be less than 67 percent of the rated secondary\ncurrent of the highest rated transformer supplying the secon-\ndary tie system. (2) Loads Connected Between Transformer Supply Points. Where load is connected to the tie at any point between trans-\nformer supply points and overcurrent protection is not provi-\nded in accordance with Parts I, II, and VIII of Article 240, the\nampacity of the tie shall not be less than 100 percent of the\nrated secondary current of the highest rated transformer\nsupplying the secondary tie system. Exception: Tie circuits comprised of multiple conductors per phase shall\nbe permitted to be sized and protected in accordance with 450.6(A)(4). (3) Tie Circuit Protection. Under the conditions described in\n450.6(A) (1) and (A) (2), both supply ends of each ungrounded\ntie conductor shall be equipped with a protective device that\nopens at a predetermined temperature of the tie conductor\nunder short-circuit conditions. This protection shall consist of\none of the following: (1) a fusible link cable connector, termi-\nnal, or lug, commonly known as a limiter, each being of a size\ncorresponding with that of the conductor and of construction\nand characteristics according to the operating voltage and the\ntype of insulation on the tie conductors or (2) automatic\ncircuit breakers actuated by devices having comparable time-\ncurrent characteristics. (4) Interconnection of Phase Conductors Between Trans-\nformer Supply Points. Where the tie consists of more than one\nconductor per phase or neutral, the conductors of each phase\nor neutral shall comply with 450.6 (A) (4) (a) or (A) (4) (b). (a) Interconnected. The conductors shall be interconnec-\nted in order to establish a load supply point, and the protective\ndevice specified in 450.6(A) (3) shall be provided in each\nungrounded tie conductor at this point on both sides of the\ninterconnection. The means of interconnection shall have an\nampacity not less than the load to be served. (b) Not Interconnected. The loads shall be connected to\none or more individual conductors of a paralleled conductor\ntie without interconnecting the conductors of each phase or\nneutral and without the protection specified in 450.6(A)(3) at\nload connection points."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p111_narr3", "chunk_type": "narrative", "page_numbers": [111], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p111_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where this is done, the tie conductors\nof each phase or neutral shall have a combined capacity ampac-\nity of not less than 133 percent of the rated secondary current\nof the highest rated transformer supplying the secondary tie\nsystem, the total load of such taps shall not exceed the rated\nsecondary current of the highest rated transformer, and the\nloads shall be equally divided on each phase and on the indi-\nvidual conductors of each phase as far as practicable. (5) Tie Circuit Control. Where the operating voltage exceeds\n150 volts to ground, secondary ties provided with limiters shall\nhave a switch at each end that, when open, de-energizes the\nassociated tie conductors and limiters. The current rating of\nthe switch shall not be less than the rated current ampacity of\nthe conductors connected to the switch. It shall be capable of\ninterrupting its rated current, and it shall be constructed so\nthat it will not open under the magnetic forces resulting from\nshort-circuit current. (B) Overcurrent Protection for Secondary Connections. Where secondary ties are used, an overcurrent device rated or\nset at not more than 250 percent of the rated secondary\ncurrent of the transformers shall be provided in the secondary\nconnections of each transformer supplying the tie system. In\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p111_fig1", "chunk_type": "figure", "page_numbers": [111], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p111_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt discusses electrical safety standards for equipment operating over 1000 volts AC and 1500 volts DC, focusing on substations, switchgear, mobile and portable equipment, grounding, enclosures, and cable connections.\n\n**Technical details:**\n*   Article: 495\n*   Voltages: 1000 volts AC, 1500 volts DC\n*   Keywords: Substation, Switchgear, Grounding, Bonding, Enclosures, Cable Connections, Mobile Equipment, Portable Equipment, Overcurrent Protection, Disconnecting Means, High Voltage, Danger, Keep Out\n*   Equipment: Draglines, Cranes, Hoists, Drills, Dredges, Compressors, Pumps, Conveyors, Underground Excavators\n*   Standards: Article 250, Article 230, 110.21 (B)\n*   Markings: DANGER - HIGH VOLTAGE - KEEP OUT\n*   References: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p112_narr1", "chunk_type": "narrative", "page_numbers": [112], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1).", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.11 Marking.", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p112_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "450.6\n ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)\n addition, an automatic circuit breaker actuated by a reverse-\ncurrent relay set to open the circuit at not more than the rated\nsecondary current of the transformer shall be provided in the\nsecondary connection of each transformer. (C) Grounding. Where the secondary tie system is grounded,\neach transformer secondary supplying the tie system shall be\ngrounded in accordance with 250.30 for separately derived\nsystems. 450.7 Parallel Operation. Transformers shall be permitted to\nbe operated in parallel and switched as a unit, provided the\novercurrent protection for each transformer meets the require-\nments of 450.3(A) for primary and secondary protective devi-\nces over 1000 volts, or 450.3(B) for primary and secondary\nprotective devices 1000 volts or less. 450.8 Guarding. Transformers shall be guarded as specified in\n450.8 (A) through (D). (A) Mechanical Protection. Appropriate provisions shall be\nmade to minimize the possibility of damage to transformers\nfrom external causes where the transformers are exposed to\nphysical damage. (B) Case or Enclosure. Dry-type transformers shall be provi-\nded with a noncombustible moisture-resistant case or enclosure\nthat provides protection against the accidental insertion of\nforeign objects. (C) Exposed Energized Parts. Switches or other equipment\noperating at 1000 volts, nominal, or less and serving only equip-\nment within a transformer enclosure shall be permitted to be\ninstalled in the transformer enclosure if accessible to qualified\npersons only. All energized parts shall be guarded in accord-\nance with 110.27 and 110.34. (D) Voltage Warning. The operating voltage of exposed live\nparts of transformer installations shall be indicated by signs or\nvisible markings on the equipment or structures. 450.9 Ventilation. The ventilation shall dispose of the trans-\nformer full-load heat losses without creating a temperature rise\nthat is in excess of the transformer rating. Informational Note No. 1: See IEEE C57.12.00-2015, General\nRequirements for Liquid-Immersed Distribution, Power, and Regulating\nTransformers, and IEEE C57.12.01-2020, General Requirements for\nDry-Type Distribution and Power Transformers, for additional infor-\n mation. Informational Note No. 2: See IEEE C57.110-2018, Recommended\nPractice for Establishing Liquid-Filled and Dry-Type Power and Distri-\nbution Transformer Capability When Supplying Nonsinusoidal Load\nCurrents, for more information where transformers are used with\nnonlinear loads that have nonsinusoidal currents that can result\nin additional losses and transformer heating. Transformers with ventilating openings shall be installed so\nthat the ventilating openings are not blocked by walls or other\nobstructions. The required clearances shall be clearly marked\non the transformer. Transformer top surfaces that are horizon-\ntal and readily accessible shall be marked to prohibit storage. 450.10 Grounding and Bonding."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p112_narr2", "chunk_type": "narrative", "page_numbers": [112], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1).", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.11 Marking.", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p112_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(A) Dry-Type Transformer Enclosures. Where separate equip-\nment grounding conductors and supply-side bonding jumpers\nare installed, a terminal bar for all grounding and bonding\nconductor connections shall be secured inside the transformer\nenclosure. The terminal bar shall be bonded to the enclosure\n in accordance with 250.12 and shall not be installed on or over\nany vented portion of the enclosure. Exception: Where a dry-type transformer is equipped with wire-type\nconnections (leads), the grounding and bonding connections shall be\npermitted to be connected together using any of the methods in 250.8\nand shall be bonded to the enclosure if of metal. (B) Other Metal Parts. Exposed non-current-carrying metal\nparts of transformer installations, including fences, guards, and\nso forth, shall be grounded and bonded under the conditions\nand in the manner specified for electrical equipment and other\nexposed metal parts in Parts V, VI, and VII of Article 250. 450.11 Marking. (A) General. Each transformer shall be provided with a name-\nplate giving the following information:\n (1) Name of manufacturer\n (2)\n Rated kilovolt-amperes\n (3)\n Frequency\n (4)\n Primary and secondary voltage\n (5)\n Impedance of transformers 25 kVA and larger\n (6)\n Required clearances for transformers with ventilating\nopenings\n (7) Amount and kind of insulating liquid where used\n (8)\n For dry-type transformers, temperature class for the insu-\nlation system\n (B) Source Marking. A transformer shall be permitted to be\nsupplied at the marked secondary voltage, provided that the\ninstallation is in accordance with the manufacturer's instruc-\ntions. 450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1). 450.13 Accessibility. All transformers and transformer vaults\nshall be readily accessible to qualified personnel for inspection\nand maintenance or shall meet the requirements of 450.13(A)\nor 450.13(B). (A) Open Installations. Dry-type transformers 1000 volts,\nnominal, or less, located in the open on walls, columns, or\nstructures, shall not be required to be readily accessible. (B) Hollow Space Installations. Dry-type transformers\n1000 volts, nominal, or less and not exceeding 50 kVA shall be\npermitted in hollow spaces of buildings not permanently closed\nin by structure, provided they meet the ventilation require-\nments of 450.9 and separation from combustible materials\nrequirements of 450.21 (A). Transformers so installed shall not\nbe required to be readily accessible. 450.14 Disconnecting Means. Transformers, other than Class 2\nor Class 3 transformers, shall have a disconnecting means loca-\nted either in sight of the transformer or in a remote location."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p112_narr3", "chunk_type": "narrative", "page_numbers": [112], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1).", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.11 Marking.", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p112_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where located in a remote location, the disconnecting means\nshall be lockable open in accordance with 110.25, and its loca-\ntion shall be field marked on the transformer. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 4", "chunk_id": "National Electrical Code 2023 Chapter 4_p112_fig1", "chunk_type": "figure", "page_numbers": [112], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1).", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "headings_on_page": ["ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)", "450.11 Marking.", "450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1)."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 4_p112_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1).\nHeadings: ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) | 450.11 Marking. | 450.12 Terminal Wiring Space. The minimum wire-bending\nspace at fixed, 1000-volt and below terminals of transformer\nline and load connections shall be as required in 312.6. Wiring\nspace for pigtail connections shall conform to Table 314.16(B)\n(1).\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, specifically Article 495, which pertains to equipment operating over 1000 volts AC or 1500 volts DC, nominal, focusing on boilers.\n\n**Technical details:**\n*   Article: 495\n*   Voltage: Over 1000 Volts AC, 1500 Volts DC, Nominal\n*   Part V: Boilers\n*   Sections: 495.70, 495.71, 495.72, 495.73, 495.74\n*   Keywords: Electrical Supply System, Branch-Circuit Requirements, Ground Current Detection, Grounded Neutral Conductor, Pressure and Temperature Limit Control, Bonding\n*   Standards: Article 250, Article 400\n*   Voltage Limit: 150 volts\n*   Current: 5 amperes, 7\u00bd percent, 25 percent\n*   Reference: 250.102\n*   Edition: 2023 Edition\n*   Page: 70-388"}
