{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p1_narr1", "chunk_type": "narrative", "page_numbers": [1], "section_path": ["600.4 Markings."], "section_path_str": "600.4 Markings.", "local_headings": ["600.4 Markings."], "headings_on_page": ["CHAPTER 6", "ARTICLE 600- ELECTRIC SIGNS AND OUTLINE LIGHTING", "ARTICLE 600", "600.1 Scope. This article covers the installation of conductors,\nequipment, and field wiring for electric signs, retrofit kits, and\noutline lighting, regardless of voltage. All installations and\nequipment using neon tubing, such as signs, decorative\nelements, skeleton tubing, or art forms, are covered by this arti-\ncle.", "600.3 Listing. Fixed, mobile, or portable electric signs, section\nsigns, outline lighting, photovoltaic (PV) powered signs, and\nretrofit kits, regardless of voltage, shall be listed and labeled,\nprovided with installation instructions, and installed in\nconformance with that listing, unless otherwise approved by\nspecial permission.", "600.4 Markings."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p1_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "CHAPTER 6\n ARTICLE 600- ELECTRIC SIGNS AND OUTLINE LIGHTING\n Chapter 6 Special Equipment\n ARTICLE 600\n Electric Signs and Outline Lighting\n Part I. General\n 600.1 Scope. This article covers the installation of conductors,\nequipment, and field wiring for electric signs, retrofit kits, and\noutline lighting, regardless of voltage. All installations and\nequipment using neon tubing, such as signs, decorative\nelements, skeleton tubing, or art forms, are covered by this arti-\ncle. Informational Note: Sign and outline lighting illumination\nsystems include, but are not limited to, cold cathode neon\ntubing, high-intensity discharge lamps (HID), fluorescent or\nincandescent lamps, light-emitting diodes (LEDs), and electro-\nluminescent and inductance lighting. 600.3 Listing. Fixed, mobile, or portable electric signs, section\nsigns, outline lighting, photovoltaic (PV) powered signs, and\nretrofit kits, regardless of voltage, shall be listed and labeled,\nprovided with installation instructions, and installed in\nconformance with that listing, unless otherwise approved by\nspecial permission. (A) Field-Installed Skeleton Tubing. Field-installed skeleton\ntubing shall not be required to be listed where installed in\nconformance with this Code. (B) Outline Lighting. Outline lighting shall not be required to\nbe listed as a system when it consists of listed luminaires wired\nin accordance with Chapter 3. 600.4 Markings. (A) Signs and Outline Lighting Systems. Signs and outline\nlighting systems shall be listed and labeled; marked with the\nmanufacturer's name, trademark, or other means of identifica-\ntion; and input voltage and current rating. (B) Signs with a Retrofitted Illumination System. Signs with a\nretrofitted illumination system shall contain the following:\n (1) The sign shall be marked that the illumination system has\nbeen replaced. (2) The marking shall include the kit providers and installer's\nname, logo, or unique identifier. (3) Signs equipped with tubular light-emitting diode lamps\npowered by the existing sign sockets shall include a label\nalerting the service personnel that the sign has been\nmodified. The label shall meet the requirements of\n110.21 (B). The label shall also include a warning not to\ninstall fluorescent lamps and shall also be visible during\nrelamping. (C) Signs with Lampholders for Incandescent Lamps. Signs\nand outline lighting systems with lampholders for incandescent\nlamps shall be marked to indicate the maximum allowable\nlamp wattage per lampholder. The markings shall be perma-\nnently installed, in letters at least 6 mm (4 in.) high, and shall\nbe located where visible during relamping. (D) Visibility. The markings required in 600.4(A) and listing\nlabels shall be visible after installation and shall be permanently\napplied in a location visible prior to servicing. The marking\nshall be permitted to be installed in a location not viewed by\nthe public. (E) Installation Instructions."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p1_narr2", "chunk_type": "narrative", "page_numbers": [1], "section_path": ["600.4 Markings."], "section_path_str": "600.4 Markings.", "local_headings": ["600.4 Markings."], "headings_on_page": ["CHAPTER 6", "ARTICLE 600- ELECTRIC SIGNS AND OUTLINE LIGHTING", "ARTICLE 600", "600.1 Scope. This article covers the installation of conductors,\nequipment, and field wiring for electric signs, retrofit kits, and\noutline lighting, regardless of voltage. All installations and\nequipment using neon tubing, such as signs, decorative\nelements, skeleton tubing, or art forms, are covered by this arti-\ncle.", "600.3 Listing. Fixed, mobile, or portable electric signs, section\nsigns, outline lighting, photovoltaic (PV) powered signs, and\nretrofit kits, regardless of voltage, shall be listed and labeled,\nprovided with installation instructions, and installed in\nconformance with that listing, unless otherwise approved by\nspecial permission.", "600.4 Markings."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p1_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All signs, outline lighting, skele-\nton tubing systems, and retrofit kits shall be marked to indicate\nthat field wiring and installation instructions are required. Exception: Portable, cord-connected signs are not required to be marked. 600.5 Branch Circuits. (A) Required Branch Circuit. Each commercial building and\neach commercial occupancy accessible to pedestrians shall be\nprovided with at least one outlet in an accessible location at\neach entrance to each tenant space for sign or outline lighting\nsystem use. The outlet(s) shall be supplied by a branch circuit\nrated at least 20 amperes that supplies no other load. Exception No. 1: A sign or outline lighting outlet shall not be required\nat entrances for deliveries, service corridors, or service hallways that are\nintended to be used only by service personnel or employees. Exception No. 2: The required branch circuit shall be permitted to\nsupply loads directly related to the control of the sign such as electronic\nor electromechanical controllers. (B) Marking. A disconnecting means for a sign, outline light-\ning system, or controller shall be marked to identify the sign,\noutline lighting system, or controller it controls. Exception: An external disconnecting means that is mounted on the\nsign body, sign enclosure, sign pole, or controller shall not be required to\nidentify the sign or outline lighting system it controls. (C) Rating. Branch circuits that supply signs shall be rated in\naccordance with 600.5 (C) (1) or (C) (2) and shall be considered\nto be continuous loads for the purposes of calculations. (1) Neon Signs. Branch circuits that supply neon tubing instal-\nlations shall not be rated in excess of 30 amperes. (2) All Other Signs. Branch circuits that supply all other signs\nand outline lighting systems shall be rated not to exceed\n20 amperes. (D) Wiring Methods. Wiring methods used to supply signs\nshall comply with 600.5 (D) (1), (D) (2), and (D) (3). (1) Supply. The wiring method used to supply signs and\noutline lighting systems shall terminate within a sign, an\noutline lighting system enclosure, a suitable box, a conduit\nbody, or panelboard. (2) Enclosures as Pull Boxes. (a) Listed and labeled electrical enclosures integral to\nthe sign shall be permitted to be used for voltages up to\n600 volts as pull or junction boxes for conductors supplying the\nfollowing:\n (1)\n Other adjacent signs\n (2)\n Outline lighting systems\n (3)\n Floodlights that are part of a sign\n (b) The enclosures in 600.5 (D) (2) (a) shall be permitted\nto contain both branch and secondary circuit conductors. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p1_fig1", "chunk_type": "figure", "page_numbers": [1], "section_path": ["600.4 Markings."], "section_path_str": "600.4 Markings.", "local_headings": ["600.4 Markings."], "headings_on_page": ["CHAPTER 6", "ARTICLE 600- ELECTRIC SIGNS AND OUTLINE LIGHTING", "ARTICLE 600", "600.1 Scope. This article covers the installation of conductors,\nequipment, and field wiring for electric signs, retrofit kits, and\noutline lighting, regardless of voltage. All installations and\nequipment using neon tubing, such as signs, decorative\nelements, skeleton tubing, or art forms, are covered by this arti-\ncle.", "600.3 Listing. Fixed, mobile, or portable electric signs, section\nsigns, outline lighting, photovoltaic (PV) powered signs, and\nretrofit kits, regardless of voltage, shall be listed and labeled,\nprovided with installation instructions, and installed in\nconformance with that listing, unless otherwise approved by\nspecial permission.", "600.4 Markings."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p1_fig1"}], "tables_on_page": [], "text": "Section: 600.4 Markings.\nHeadings: CHAPTER 6 | ARTICLE 600- ELECTRIC SIGNS AND OUTLINE LIGHTING | ARTICLE 600 | 600.1 Scope. This article covers the installation of conductors,\nequipment, and field wiring for electric signs, retrofit kits, and\noutline lighting, regardless of voltage. All installations and\nequipment using neon tubing, such as signs, decorative\nelements, skeleton tubing, or art forms, are covered by this arti-\ncle. | 600.3 Listing. Fixed, mobile, or portable electric signs, section\nsigns, outline lighting, photovoltaic (PV) powered signs, and\nretrofit kits, regardless of voltage, shall be listed and labeled,\nprovided with installation instructions, and installed in\nconformance with that listing, unless otherwise approved by\nspecial permission. | 600.4 Markings.\n\nAI caption: **Type of image:** Excerpt from a code book.\n**Main components:** Text describing the requirements for electric signs and outline lighting systems, including installation, markings, branch circuits, and wiring methods.\n**Technical details:**\n*   Article 600: Electric Signs and Outline Lighting\n*   Chapter 6: Special Equipment\n*   600.1 Scope\n*   600.3 Listing\n*   600.4 Markings\n*   600.5 Branch Circuits\n*   600.5(D) Wiring Methods\n*   Neon Signs: Branch circuits not to exceed 30 amperes.\n*   All Other Signs: Branch circuits not to exceed 20 amperes.\n*   Voltages up to 600 volts\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p2_narr1", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.7 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING\n (c) Listed and labeled neon transformer boxes shall be\npermitted to contain multiple voltages over 1000 volts. A\ndisconnecting means shall be provided to de-energize all\nungrounded conductors in the enclosures. (3) Metal or Nonmetallic Poles. Metal or nonmetallic poles\nused to support signs shall be permitted to enclose supply\nconductors. 600.6 Disconnects. Each sign and outline lighting system,\nfeeder conductors, or branch circuits supplying a sign, outline\nlighting system, or skeleton tubing shall be controlled by an\nexternally operable switch or circuit breaker that opens all\nungrounded conductors and controls no other load. Signs and\noutline lighting systems located within fountains shall have the\ndisconnect located in accordance with 680.13. Exception No. 1: A disconnecting means shall not be required for an\nexit directional sign located within a building. Exception No. 2: A disconnecting means shall not be required for cord-\nconnected signs with an attachment plug. Informational Note: The location of the disconnect is intended\nto allow service or maintenance personnel and first responders\ncomplete and local control of the disconnecting means. (A) Location. The disconnecting means shall be accessible\nand located in accordance with 600.6(A) (1), 600.6(A) (2), or\n600.6 (A) (3). If the disconnecting means is remote from the\nsign it controls, it shall comply with 600.6(A)(4). (1) At Point of Entry to a Sign. The disconnect shall be loca-\nted at the point the feeder circuit or branch circuits supplying\na sign or outline lighting system enters a sign enclosure, a sign\nbody, or a pole in accordance with 600.5 (D) (3). The discon-\nnect shall open all ungrounded conductors where it enters the\nenclosure of the sign or pole. Exception No. 1: A disconnect shall not be required for branch circuits\nor feeder conductors passing through the sign where not accessible and\nenclosed in a Chapter 3 listed raceway or metal-jacketed cable identified\nfor the location. Exception No. 2: A disconnect shall not be required at the point of entry\nto a sign enclosure or sign body for branch circuits or feeder conductors\nthat supply an internal panelboards in a sign enclosure or sign body. The conductors shall be enclosed where not accessible in a Chapter 3\nlisted raceway or metal-jacketed cable identified for the location. A field-\napplied permanent hazard label that is visible during servicing shall be\napplied to the raceway at or near the point of entry into the sign enclo-\nsure or sign body. The danger label shall state the following: \"Danger. This raceway contains energized conductors.\" The marking shall\ninclude the location of the disconnecting means for the energized\nconductors. The disconnecting means shall be capable of being locked in\nthe open position. (2) Within Sight of the Sign. The disconnecting means shall\nbe within sight of the sign or outline lighting system that it\ncontrols."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p2_narr2", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.7 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the disconnecting means is out of the line of\nsight from any section that is able to be energized, the discon-\nnecting means shall be lockable in accordance with 110.25. A\npermanent field-applied marking identifying the location of\nthe disconnecting means shall be applied to the sign in a loca-\ntion visible during servicing. (3) Within Sight of the Controller. The following shall apply\nfor signs or outline lighting systems operated by electronic or\n 600.7\n electromechanical controllers located external to the sign or\noutline lighting system:\n (1) The disconnecting means shall be located within sight of\nthe controller or in the same enclosure with the control-\nler. (2)\n The disconnecting means shall disconnect the sign or\noutline lighting system and the controller from all\nungrounded supply conductors. (3) The disconnecting means shall be designed such that no\npole can be operated independently and shall be lockable\nin accordance with 110.25. Exception: Where the disconnecting means is not located within sight of\nthe controller, a permanent field-applied marking identifying the loca-\ntion of the disconnecting means shall be applied to the controller in a\nlocation visible during servicing. (4) Remote Location. The disconnecting means, if located\nremote from the sign, sign body, or pole, shall be mounted at\nan accessible location available to first responders and service\npersonnel. The location of the disconnect shall be marked with\na label at the sign location and marked as the disconnect for\nthe sign or outline lighting system. (B) Control Switch Rating. Switches, flashers, and similar devi-\nces controlling transformers and electronic power supplies\nshall be rated for controlling inductive loads or have a current\nrating not less than twice the current rating of the transformer\nor the electronic power supply. 600.7 Grounding and Bonding. (A) Grounding. (1) Equipment Grounding Conductor. Metal equipment of\nsigns, outline lighting, and skeleton tubing systems shall be\ngrounded by connection to the equipment grounding conduc-\ntor of the supply branch circuit(s) or feeder using the types of\nequipment grounding conductors specified in 250.118. Exception: Portable cord-connected signs shall not be required to be\nconnected to the equipment grounding conductor where protected by a\nsystem of double insulation or its equivalent. Double insulated equip-\nment shall be distinctively marked. (2) Size of Equipment Grounding Conductor. The equipment\ngrounding conductor size shall be in accordance with 250.122. (3) Connections of Equipment Grounding Conductor. Equip-\nment grounding conductor connections shall be made in\naccordance with 250.130 and in a method specified in 250.8. (4) Auxiliary Grounding Electrode. Auxiliary grounding elec-\ntrode(s) shall be permitted for electric signs and outline light-\ning systems covered by this article and shall meet the\nrequirements of 250.54. (5) Metal Building Parts."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p2_narr3", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.7 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Metal parts of a building shall not be\npermitted as a secondary return conductor or an equipment\ngrounding conductor. (B) Bonding. (1) Bonding of Metal Parts. Metal parts and equipment of\nsigns and outline lighting systems shall be bonded together and\nto the associated transformer or power-supply equipment\ngrounding conductor of the branch circuit or feeder supplying\nthe sign or outline lighting system and shall meet the require-\nments of 250.90. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p2_fig1", "chunk_type": "figure", "page_numbers": [2], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.7 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p2_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | 600.7 Grounding and Bonding. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a regulation document\n\n**Main components:** This document excerpt describes regulations for electric signs and outline lighting, focusing on disconnects, grounding, and bonding requirements.\n\n**Technical details:**\n*   Article 600 - Electric Signs and Outline Lighting\n*   600.6 Disconnects\n*   600.7 Grounding and Bonding\n*   Metal or Nonmetallic Poles\n*   Disconnecting means\n*   Equipment Grounding Conductor\n*   Bonding of Metal Parts\n*   National Electrical Code\n*   2023 Edition\n*   NFPA\n*   Sections referenced: 110.25, 250.118, 250.122, 250.130, 250.8, 250.54, 250.90, 680.13, 600.5(D)(3), 600.6(A)(1), 600.6(A)(2), 600.6(A)(3), 600.6(A)(4)"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p3_narr1", "chunk_type": "narrative", "page_numbers": [3], "section_path": ["14 AWG.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "section_path_str": "14 AWG. > 600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-", "local_headings": ["14 AWG.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "14 AWG.", "600.9 Location.", "600.10 Portable or Mobile Signs.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p3_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "600.7\n ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING\n Exception: Remote metal parts of a section sign or outline lighting\nsystem only supplied by a remote Class 2 power supply shall not be\nrequired to be bonded to an equipment grounding conductor. (2) Bonding Connections. Bonding connections shall be made\nin accordance with 250.8. (3) Metal Building Parts. Metal parts of a building shall not be\nused as a means for bonding metal parts and equipment of\nsigns or outline lighting systems together or to the transformer\nor power-supply equipment grounding conductor of the supply\ncircuit. (4) Flexible Metal Conduit Length. Listed flexible metal\nconduit or listed liquidtight flexible metal conduit that enclo-\nses the secondary circuit conductor from a transformer or\npower supply for use with neon tubing shall be permitted as a\nbonding means if the total accumulative length of the conduit\nin the secondary circuit does not exceed 30 m (100 ft). (5) Small Metal Parts. Small metal parts not exceeding 50 mm\n(2 in.) in any dimension, not likely to be energized, and spaced\nat least 19 mm (4 in.) from neon tubing shall not require\nbonding. (6) Nonmetallic Conduit. Where listed nonmetallic conduit is\nused to enclose the secondary circuit conductor from a trans-\nformer or power supply and a bonding conductor is required,\nthe bonding conductor shall be installed separate and remote\nfrom the nonmetallic conduit and be spaced at least 38 mm\n(1\u00bd in.) from the conduit when the circuit is operated at\n100 Hz or less or 45 mm (1% in.) when the circuit is operated\nat over 100 Hz. (7) Bonding Conductors. Bonding conductors installed\noutside of a sign or raceway shall be protected from physical\ndamage. Bonding conductors shall comply with 250.120 and\n250.122. Bonding conductor size shall also comply with one of\nthe following:\n (1) Bonding conductors shall be copper and not smaller than\n 14 AWG. (2) Bonding conductors shall be copper-clad aluminum and\nnot smaller than 12 AWG. (8) Signs in Fountains. Signs or outline lighting installed\ninside a fountain shall have all metal parts bonded to the\nequipment grounding conductor of the branch circuit for the\nfountain recirculating system. The bonding connection shall be\nas near as practicable to the fountain and shall be permitted to\nbe made to metal piping systems that are bonded in accord-\nance with 680.54(B). Informational Note: See 600.32 (J) for restrictions on length of\nhigh-voltage secondary conductors. 600.8 Enclosures. Live parts, other than lamps, and neon\ntubing shall be enclosed. Transformers and power supplies\nprovided with an integral enclosure, including a primary and\nsecondary circuit splice enclosure, shall not require an addi-\ntional enclosure. (A) Strength. Enclosures shall have ample structural strength\nand rigidity. (B) Material. Sign and outline lighting system enclosures shall\nbe constructed of metal or shall be listed. (C) Minimum Thickness of Enclosure Metal."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p3_narr2", "chunk_type": "narrative", "page_numbers": [3], "section_path": ["14 AWG.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "section_path_str": "14 AWG. > 600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-", "local_headings": ["14 AWG.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "14 AWG.", "600.9 Location.", "600.10 Portable or Mobile Signs.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p3_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Sheet copper or\naluminum shall be at least 0.51 mm (0.020 in.) thick. Sheet\nsteel shall be at least 0.41 mm (0.016 in.) thick. (D) Protection of Metal. Metal parts of equipment shall be\nprotected from corrosion. 600.9 Location. (A) Vehicles. Sign or outline lighting system equipment shall\nbe at least 4.3 m (14 ft) above areas accessible to vehicles unless\nprotected from physical damage. (B) Pedestrians. Neon tubing, other than listed, dry-location,\nportable signs, readily accessible to pedestrians shall be protec-\nted from physical damage. Informational Note: See 600.41 (D) for additional requirements. (C) Adjacent to Combustible Materials. Signs and outline\nlighting systems shall be installed so that adjacent combustible\nmaterials are not subjected to temperatures in excess of 90\u00b0C\n(194\u00b0F). The spacing between wood or other combustible materials\nand an incandescent or HID lamp or lampholder shall not be\nless than 50 mm (2 in.). (D) Wet Location. Signs and outline lighting system equip-\nment for wet location use, other than listed watertight type,\nshall be weatherproof and have drain holes, as necessary, in\naccordance with the following:\n (1) Drain holes shall not be larger than 13 mm (\u00bd in.) or\nsmaller than 6 mm (1/4 in.). (2) Every low point or isolated section of the equipment shall\nhave at least one drain hole. (3) Drain holes shall be positioned such that there will be no\nexternal obstructions. 600.10 Portable or Mobile Signs. (A) Support. Portable or mobile signs shall be adequately\nsupported and readily movable without the use of tools. (B) Attachment Plug. An attachment plug shall be provided\nfor each portable or mobile sign. (C) Wet or Damp Location. Portable or mobile signs in wet or\ndamp locations shall comply with 600.10 (C) (1) and (C) (2). (1) Cords. All cords shall be junior hard-service or hard-\nservice types as designated in Table 400.4 and have an equip-\nment grounding conductor. (2) Ground-Fault Circuit Interrupter. In addition to the\nrequirements in 210.8, the manufacturer of portable or mobile\nsigns shall provide listed ground-fault circuit-interrupter\nprotection for personnel. The ground-fault circuit interrupter\nshall be an integral part of the attachment plug or shall be loca-\nted in the power-supply cord within 300 mm (12 in.) of the\nattachment plug. (D) Dry Location. Portable or mobile signs in dry locations\nshall meet the following:\n (1) Cords shall be SP-2, SPE-2, SPT-2, or heavier, as designa-\nted in Table 400.4. (2) The cord shall not exceed 4.5 m (15 ft) in length. 600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p3_fig1", "chunk_type": "figure", "page_numbers": [3], "section_path": ["14 AWG.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "section_path_str": "14 AWG. > 600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-", "local_headings": ["14 AWG.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "14 AWG.", "600.9 Location.", "600.10 Portable or Mobile Signs.", "600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p3_fig1"}], "tables_on_page": [], "text": "Section: 14 AWG. > 600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | 14 AWG. | 600.9 Location. | 600.10 Portable or Mobile Signs. | 600.12 Field-Installed Secondary Wiring. Field-installed secon-\ndary circuit wiring for electric signs, retrofit kits, outline light-\n\nAI caption: **Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, Article 600, detailing regulations for electric signs and outline lighting.\n\n**Technical details:**\n*   Article 600: Electric Signs and Outline Lighting\n*   Section 600.7: Bonding requirements for metal parts, flexible metal conduit, small metal parts, and nonmetallic conduit. Mentions conductor sizes (14 AWG, 12 AWG) and spacing (50 mm, 19 mm, 38 mm, 45 mm).\n*   Section 600.8: Enclosures for live parts, transformers, and power supplies.\n*   Section 600.9: Location requirements for vehicles (4.3 m, 14 ft), pedestrians, combustible materials (90\u00b0C, 194\u00b0F, 50 mm, 2 in.), and wet locations (13 mm, 6 mm).\n*   Section 600.10: Portable or Mobile Signs, including support, attachment plug, wet/damp location, cords (Table 400.4), ground-fault circuit interrupter (300 mm, 12 in.), and dry location (SP-2, SPE-2, SPT-2, 4.5 m, 15 ft).\n*   Section 600.12: Field-Installed Secondary Wiring.\n*   Mentions standards 250.8, 250.120, 250.122, 680.54(B), 600.32(J), 600.41(D), 210.8, and Table 400.4.\n*   Mentions copper, aluminum, and steel enclosure thicknesses (0.51 mm, 0.020 in., 0.41 mm, 0.016 in.)."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p4_narr1", "chunk_type": "narrative", "page_numbers": [4], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.22 Ballasts.", "600.30 Applicability. Part II of this article shall apply to all of\nthe following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p4_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING\n ing systems, skeleton tubing, and photovoltaic (PV) powered\nsign systems shall be in accordance with their installation\ninstructions and 600.12(A), (B), or (C). (A) 1000 Volts or Less. Neon and secondary circuit wiring of\n1000 volts or less shall comply with 600.31. (B) Over 1000 Volts. Neon secondary circuit wiring of over\n1000 volts shall comply with 600.32. (C) Class 2. Where the installation complies with 600.33 and\nthe power source provides a Class 2 output that complies with\n600.24, either of the following wiring methods shall be permit-\nted as determined by the installation instructions and condi-\ntions. (1) Wiring methods identified in Chapter 3\n (2) Class 2 cables complying with Table 600.33(A) (1) and\nTable 600.33 (A) (2)\n 600.21 Ballasts, Transformers, Electronic Power Supplies, and\nClass 2 Power Sources. Ballasts, transformers, electronic power\nsupplies, and Class 2 power sources shall be of the self-\ncontained type or be enclosed by placement in a listed sign\nbody or listed separate enclosure. (A) Accessibility. Ballasts, transformers, electronic power\nsupplies, and Class 2 power sources shall be located where\naccessible and shall be securely fastened in place. (B) Location. Ballasts, transformers, electronic power\nsupplies, and Class 2 power sources shall be installed as near to\nthe lamps or neon tubing as practicable to keep the secondary\nconductors as short as possible. (C) Wet Location. Ballasts, transformers, electronic power\nsupplies, and Class 2 power sources used in wet locations shall\nbe of the weatherproof type or be of the outdoor type and\nprotected from the weather by placement in a sign body or\nseparate enclosure. (D) Working Space. A working space at least 900 mm (3 ft)\nhigh x 900 mm (3 ft) wide x 900 mm (3 ft) deep shall be provi-\nded at each ballast, transformer, electronic power supply, and\nClass 2 power source or at its enclosure where not installed in a\nsign. (E) Attic and Soffit Locations. Ballasts, transformers, elec-\ntronic power supplies, and Class 2 power sources shall be\npermitted to be located in attics and soffits, provided there is\nan access door at least 900 mm x 562.5 mm (36 in. x 22\u00bd in.)\nand a passageway of at least 900 mm (3 ft) high x 600 mm (2 ft)\nwide with a suitable permanent walkway at least 300 mm\n(12 in.) wide extending from the point of entry to each compo-\nnent. At least one lighting outlet containing a switch or control-\nled by a wall switch shall be installed in such spaces. At least\none point of control shall be at the usual point of entry to these\nspaces. The lighting outlet shall be provided at or near the\nequipment requiring servicing. (F) Suspended Ceilings. Ballasts, transformers, electronic\npower supplies, and Class 2 power sources shall be permitted to\nbe located above suspended ceilings, provided that their enclo-\nsures are securely fastened in place and not dependent on the\nsuspended-ceiling grid for support."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p4_narr2", "chunk_type": "narrative", "page_numbers": [4], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.22 Ballasts.", "600.30 Applicability. Part II of this article shall apply to all of\nthe following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p4_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Ballasts, transformers, and\nelectronic power supplies installed in suspended ceilings shall\nnot be connected to the branch circuit by flexible cord. 600.22 Ballasts. 600.30\n (A) Type. Ballasts shall be identified for the use and shall be\nlisted. (B) Thermal Protection. Ballasts shall be thermally protected. 600.23 Transformers and Electronic Power Supplies. (A) Type. Transformers and electronic power supplies shall be\nidentified for the use and shall be listed. (B) Secondary-Circuit Ground-Fault Protection. Transformers\nand electronic power supplies other than the following shall\nhave secondary-circuit ground-fault protection:\n (2)\n (1) Transformers with isolated ungrounded secondaries and\nwith a maximum open circuit voltage of 7500 volts or less\nTransformers with integral porcelain or glass secondary\nhousing for the neon tubing and requiring no field\nwiring of the secondary circuit\n (C) Voltage. Secondary-circuit voltage shall not exceed\n15,000 volts, nominal, under any load condition. The voltage to\nground of any output terminals of the secondary circuit shall\nnot exceed 7500 volts, under any load condition. (D) Rating. Transformers and electronic power supplies shall\nhave a secondary-circuit current rating of not more than\n300 mA. (E) Secondary Connections. Secondary circuit outputs shall\nnot be connected in parallel or in series. (F) Marking. Transformers and electronic power supplies that\nare equipped with secondary-circuit ground-fault protection\nshall be so marked. 600.24 Class 2 Power Sources. Class 2 transformers, power\nsupplies, and power sources shall comply with the require-\nments of Class 2 circuits and 600.24(A), (B), (C), and (D). (A) Listing. Class 2 power supplies and power sources shall be\nlisted for use with electric signs and outline lighting systems or\nshall be a component in a listed electric sign. (B) Equipment Grounding Conductor. Metal parts of Class 2\npower supplies and power sources shall be connected to the\nequipment grounding conductor. (C) Wiring Methods on the Supply Side of the Class 2 Power\nSupply. Conductors and equipment on the supply side of the\npower source shall be installed in accordance with the appro-\npriate requirements of Chapter 3. (D) Secondary Wiring. Secondary wiring on the load side of a\nClass 2 power source shall comply with 600.12(C) and 600.33. Part II. Field-Installed Skeleton Tubing, Outline Lighting, and\nSecondary Wiring\n 600.30 Applicability. Part II of this article shall apply to all of\nthe following:\n (1)\n Field-installed skeleton tubing\n (2)\n Field-installed secondary circuits\n (3)\n Outline lighting\n (4)\n Field-installed retrofit kits\n 2023 Edition NATIONAL ELECTRICAL CODE\n These requirements shall be in addition to the requirements\nof Part I. Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p4_fig1", "chunk_type": "figure", "page_numbers": [4], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.22 Ballasts.", "600.30 Applicability. Part II of this article shall apply to all of\nthe following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p4_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | 600.22 Ballasts. | 600.30 Applicability. Part II of this article shall apply to all of\nthe following: | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** This excerpt details the requirements for electric signs and outline lighting, specifically addressing ballasts, transformers, electronic power supplies, and Class 2 power sources. It covers aspects like accessibility, location, thermal protection, and grounding.\n**Technical details:**\n*   Article 600 - Electric Signs and Outline Lighting\n*   Sections: 600.21, 600.22, 600.23, 600.24, 600.30\n*   Voltages: 1000 Volts, 7500 Volts, 15,000 Volts\n*   Current rating: 300 mA\n*   Dimensions: 900 mm (3 ft), 562.5 mm (22 1/8 in.), 600 mm (2 ft), 300 mm (12 in.)\n*   Keywords: Ballasts, Transformers, Electronic Power Supplies, Class 2 Power Sources, Secondary Circuit, Ground-Fault Protection, Wiring Methods, Equipment Grounding Conductor, Field-Installed Skeleton Tubing, Outline Lighting, Secondary Wiring\n*   References to other sections: 600.12, 600.31, 600.32, 600.33, Chapter 3\n*   Edition: 2023 Edition National Electrical Code\n*   Document ID: 70-537"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p5_narr1", "chunk_type": "narrative", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less,\nNominal.", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p5_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "600.31\n ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING\n 600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less,\nNominal. (A) Wiring Method. Conductors shall be installed using any\nwiring method included in Chapter 3 suitable for the condi-\ntions. (B) Insulation and Size. Conductors shall be listed, insulated,\nand not smaller than 18 AWG. (C) Number of Conductors in Raceway. The number of\nconductors in a raceway shall be in accordance with Table 1 of\nChapter 9. (D) Installation. Conductors shall be installed so they are not\nsubject to physical damage. (E) Protection of Leads. Bushings shall be used to protect\nwires passing through an opening in metal. 600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal. (A) Wiring Methods. (1) Installation. Conductors shall be installed in rigid metal\nconduit, intermediate metal conduit, liquidtight flexible\nnonmetallic conduit, flexible metal conduit, liquidtight flexible\nmetal conduit, electrical metallic tubing, metal enclosures; on\ninsulators in metal raceways; or in other equipment listed for\nuse with neon secondary circuits over 1000 volts. (2) Number of Conductors. Conduit or tubing shall contain\nonly one conductor. (3) Size. Conduit or tubing shall be a minimum of metric\ndesignator 16 (trade size 2). (4) Spacing from Grounded Parts. Other than at the location\nof connection to a metal enclosure or sign body, nonmetallic\nconduit or flexible nonmetallic conduit shall comply with the\nfollowing:\n (1) Be spaced not less than 38 mm (1\u00bd in.) from grounded\nor bonded parts when the conduit contains a conductor\noperating at 100 Hz or less, or\n (2) Be spaced not less than 45 mm (1% in.) from grounded\nor bonded parts when the conduit contains a conductor\noperating at more than 100 Hz\n (5) Metal Building Parts. Metal parts of a building shall not be\npermitted as a secondary return conductor or an equipment\ngrounding conductor. (B) Insulation and Size. Conductors shall be insulated, listed\nas gas tube sign and ignition cable type GTO, rated for 5, 10, or\n15 kV, not smaller than 18 AWG, and have a minimum temper-\nature rating of 105\u00b0C (221\u00b0F). (C) Installation. Conductors shall be so installed that they are\nnot subject to physical damage. (D) Bends in Conductors. Sharp bends in insulated conduc-\ntors shall be avoided. (E) Spacing. Secondary conductors shall be separated from\neach other and from all objects other than insulators or neon\ntubing by a spacing of not less than 38 mm (1\u00bd in.). GTO cable\ninstalled in metal conduit or tubing shall not require spacing\nbetween the cable insulation and the conduit or tubing. (F) Insulators and Bushings. Insulators and bushings for\nconductors shall be listed for use with neon secondary circuits\nover 1000 volts. (G) Conductors in Raceways. The insulation on all conductors\nshall extend not less than 65 mm (2\u00bd in.) beyond the metal\nconduit or tubing. (H) Between Neon Tubing and Midpoint Return."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p5_narr2", "chunk_type": "narrative", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less,\nNominal.", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p5_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Conductors\nshall be permitted to run between the ends of neon tubing or\nto the secondary circuit midpoint return of listed transformers\nor listed electronic power supplies and provided with terminals\nor leads at the midpoint. (I) Dwelling Occupancies. Equipment having an open circuit\nvoltage exceeding 1000 volts shall not be installed in or on\ndwelling occupancies. (J) Length of Secondary Circuit Conductors. (1) Secondary Conductor to the First Electrode. The length of\nsecondary circuit conductors from a high-voltage terminal or\nlead of a transformer or electronic power supply to the first\nneon tube electrode shall not exceed the following:\n (1) 6 m (20 ft) where installed in metal conduit or tubing\n(2) 15 m (50 ft) where installed in nonmetallic conduit\n (2) Other Secondary Circuit Conductors. All other sections of\nsecondary circuit conductor in a neon tube circuit shall be as\nshort as practicable. (K) Splices. Splices in high-voltage secondary circuit conduc-\ntors shall be made in listed enclosures rated over 1000 volts. Splice enclosures shall be accessible after installation and listed\nfor the location where they are installed. 600.33 Class 2 Sign Illumination Systems, Secondary Wiring. The wiring methods and materials used shall be in accordance\nwith the sign manufacturer's installation instructions using any\napplicable wiring methods from Chapter 3, Wiring Methods, or\nthe requirements for Class 2 circuits contained in 600.12(C),\n600.24, and 600.33(A), (B), (C), and (D). (A) Insulation and Sizing of Class 2 Conductors. Class 2 cable\nlisted for the application that complies with Table 600.33(A) (1)\nor Table 600.33 (A) (2) for substitutions shall be installed on the\nload side of the Class 2 power source. The conductors shall\nhave an ampacity not less than the load to be supplied and\nshall not be sized smaller than 18 AWG. (1) General Use. CL2 or CL3, PLTC, or any listed applicable\ncable for general use shall be installed within and on buildings\n or structures. (2) Other Building Locations. In other locations, any listed\napplicable cable permitted in 600.33 (A) (1), (A)(2), (A) (3),\nand (A) (4) and Table 600.33 (A) (1) and Table 600.33 (A) (2)\nshall be permitted to be used as follows:\n (1) CL2P or CL3P-Ducts, plenums, or other spaces used\nfor environmental air\n (2)\n(3)\n CL2R or CL3R-Vertical shafts and risers\nSubstitutions from Table 600.33 (A) (2)\n (3) Wet Locations. Class 2 cable used in a wet location shall be\nlisted and marked suitable for use in a wet location. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p5_fig1", "chunk_type": "figure", "page_numbers": [5], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less,\nNominal.", "600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p5_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal.\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | 600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less,\nNominal. | 600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi-\nnal.\n\nAI caption: **Type of image:** Excerpt from a technical standard\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) 2023 Edition, specifically Article 600, which pertains to electric signs and outline lighting. It details wiring methods, insulation requirements, conductor sizing, and installation guidelines for neon secondary circuits and Class 2 sign illumination systems.\n\n**Technical details:**\n*   Article 600 - Electric Signs and Outline Lighting\n*   600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less, Nominal\n*   600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nominal\n*   600.33 Class 2 Sign Illumination Systems, Secondary Wiring\n*   Conductor size: 18 AWG\n*   Conduit size: Metric designator 16 (trade size \u00bd)\n*   Spacing: 38 mm (1 \u00bd in.), 45 mm (1 \u00be in.)\n*   Cable types: GTO, CL2, CL3, PLTC, CL2P, CL3P, CL2R, CL3R\n*   Voltage: 1000 volts\n*   Temperature rating: 105\u00b0C (221\u00b0F)\n*   Distances: 6 m (20 ft), 15 m (50 ft), 65 mm (2 \u00bd in.)\n*   Keywords: Wiring methods, conductors, insulation, conduit, tubing, raceway, bushings, neon tubing, transformers, dwelling occupancies, secondary circuit, splices, Class 2 cable, wet locations\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p6_narr1", "chunk_type": "narrative", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "N N N N N N N", "CL3P", "CMP", "CL2P", "CMP, CL3P", "CL3R", "CMP, CL3P, CMR", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R", "CL3", "CL2", "CL3X", "CL2X", "600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions.", "PLTC", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX", "600.35 Retrofit Kits.", "600.41 Neon Tubing.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 8, "num_rows": 58, "bbox": [], "header_preview_text": "Location | CL2 | CL3 | CL2R", "caption": "", "kind": "table_ref", "title": "Location", "summary": "Table of location: Location, CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 8, "num_rows": 8, "bbox": [], "header_preview_text": "Location | CL2 | CL3 | CL2R", "caption": "", "kind": "table_ref", "title": "Location", "summary": "Table of location: Location, CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table3", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": "Cable Type | Permitted Substitutions", "caption": "", "kind": "table_ref", "title": "Cable Type", "summary": "Table of cable type: Cable Type, Permitted Substitutions"}], "captions_on_page": ["Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting", "Table 600.33(A) (2) Class 2 Cable Substitutions"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING\n 600.41\n Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table1", "chunk_type": "table", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "N N N N N N N", "CL3P", "CMP", "CL2P", "CMP, CL3P", "CL3R", "CMP, CL3P, CMR", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R", "CL3", "CL2", "CL3X", "CL2X", "600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions.", "PLTC", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX", "600.35 Retrofit Kits.", "600.41 Neon Tubing.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting", "Table 600.33(A) (2) Class 2 Cable Substitutions"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables detailing applications and substitutions for power-limited cables in signs and outline lighting, according to NEC Article 600.\n\n**Technical details:**\n*   Table 600.33(A)(1): Applications of Power Limited Cable in Signs and Outline Lighting. Locations: Nonconcealed spaces inside buildings, Concealed spaces inside buildings that are not used as plenums or risers, Environmental air spaces plenums, Environmental air spaces risers, Wet locations. Cable types: CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC. Y = Permitted, N = Not Permitted.\n*   Table 600.33(A)(2): Class 2 Cable Substitutions. Cable Types: CL3P, CL2P, CL3R, CL2R, CL3, CL2, CL3X, CL2X, PLTC. Permitted Substitutions: CMP, CMR, CMG, CMX.\n*   NEC Article 600, 600.33, 600.34, 600.35, 600.41\n*   Photovoltaic (PV) Powered Sign\n*   Neon Tubing"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Nonconcealed spaces inside", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["buildings"], ["Concealed spaces inside buildings", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["that are not used as plenums or"], ["risers"], ["Environmental air spaces plenums"], ["Environmental air spaces risers", "N N N N N N N"], ["Wet locations"], ["Y = Permitted. N = Not Permitted."], ["(4) Other Locations. Class 2 cable exposed to sunlight shall be", "Table 600.33(A) (2) Class 2 Cable Substitutions"], ["listed and marked \"sunlight resistant", "-", "suitable for outdoor"], ["use.\"", "Cable Type", "Permitted Substitutions"], ["Exception: Listed PLTC not marked as sunlight resistant shall be", "CL3P", "CMP"], ["permitted.", "CL2P", "CMP, CL3P"], ["Informational Note: PLTC is tested for exposure to sunlight but", "CL3R", "CMP, CL3P, CMR"], ["might not be so marked.", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R"], ["CL3", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC"], ["(B) Installation. Secondary wiring shall be installed in accord-", "CL2", "CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,"], ["ance with 600.33 (B) (1) and (B) (2).", "CM, PLTC, CL3"], ["(1) Wiring shall be installed and supported in a neat and", "CL3X", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,"], ["workmanlike manner. Cables and conductors installed", "CMX"], ["exposed on the surface of ceilings and sidewalls shall be", "CL2X", "CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,"], ["supported by the building structure in such a manner", "CM, PLTC, CL3, CL2, CMX,CL3X"], ["that the cable is not damaged by normal building use.", "PLTC", "None"], ["The cable shall be supported and secured at intervals not"], ["exceeding 1.8 m (6 ft). Such cables shall be supported by", "(C) Flexible Cords and Cables. Flexible cords and cables shall"], ["straps, staples, hangers, cable ties, or similar fittings", "comply with Article 400 and be identified as extra hard usage,"], ["designed and installed so as not to damage the cable. The", "rated for outdoor use, and water and sunlight resistant."], ["installation shall also comply with 300.4(D)."], ["Connections in cable and conductors shall be made with", "(D) Grounding. Grounding a PV powered sign shall comply"], ["listed insulating devices and be accessible after installa-", "with Article 690, Part V and 600.7."], ["tion. Where made in a wall, connections shall be enclosed", "(E) Disconnecting Means. The disconnecting means for a"], ["in a listed box.", "PV powered sign shall comply with Article 690, Part III and"], ["(C) Protection Against Physical Damage. If subject to physical", "600.6."], ["damage, the conductors shall be protected and installed in", "(F) Battery Compartments. Battery compartments shall"], ["accordance with 300.4. All through-wall penetrations shall be", "require a tool to open."], ["protected by a listed bushing or raceway."], ["(D) Grounding and Bonding. Grounding and bonding shall", "600.35 Retrofit Kits."], ["be in accordance with 600.7.", "(A) General. A general-use or sign-specific retrofit kit for a"], ["600.34 Photovoltaic (PV) Powered Sign. All field wiring of", "sign or outline lighting system shall include installation instruc-"], ["components and subassemblies for an off-grid stand-alone, on-", "tions and requirements for field conversion of a host sign. The"], ["grid interactive, or non-grid interactive PV installation shall be", "retrofit kit shall be listed and labeled."], ["installed in accordance with Article 690, as applicable, 600.34,", "(B) Damaged Parts. All parts that are not replaced by a retro-"], ["and the PV powered sign installation instructions.", "fit kit shall be inspected for damage. Any part found to be"], ["(A) Equipment. Inverters, motor generators, PV modules,", "damaged or damaged during conversion of the sign shall be"], ["PV panels, ac PV modules, dc combiners, dc-ac converters, and", "replaced or repaired to maintain the sign or outline lighting"], ["charge controllers intended for use in PV powered sign systems", "system's dry, damp, or wet location rating."], ["shall be listed for PV application.", "(C) Marking. The retrofitted sign shall be marked in accord-"], ["(B) Wiring. Wiring from a photovoltaic panel or wiring exter-", "ance with 600.4(B)."], ["nal to the PV sign body shall be:", "600.41 Neon Tubing."], ["(1) Listed, labeled, and suitable for photovoltaic applications", "(A) Design. The length and design of the tubing shall not"], ["(2)", "Routed to closely follow the sign body or enclosure", "cause a continuous overcurrent beyond the design loading of"], ["(3)", "As short as possible and secured at intervals not exceed-", "the transformer or electronic power supply."], ["ing 0.91 m (3 ft)"], ["(4) Protected where subject to physical damage"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-539"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["Location", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Nonconcealed spaces inside", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["buildings", "", "", "", "", "", "", ""], ["Concealed spaces inside buildings", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["that are not used as plenums or", "", "", "", "", "", "", ""], ["risers", "", "", "", "", "", "", ""], ["Environmental air spaces plenums", "N", "N", "N", "N", "Y", "Y", "N"], ["Environmental air spaces risers", "N", "N", "Y", "Y", "Y", "Y", "N"], ["Wet locations", "N", "N", "N", "N", "N", "N", "Y"]], "headers": [["Location", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["CL3P", "CMP"], ["CL2P", "CMP, CL3P"], ["CL3R", "CMP, CL3P, CMR"], ["CL2R", "CMP, CL3P, CL2P, CMR, CL3R"], ["CL3 CL2", "CMP, CL3P, CMR, CL3R , CMG, CM, PLTC , CL3R, CL2R, CMG, CMP, CL3P, CL2P, CMR"], ["CL3X CL2X", "CM, PLTC, CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3, CMX CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3, CL2, CMX, CL3X"], ["PLTC", "None"]], "headers": [["Cable Type", "Permitted Substitutions"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists location with columns including: Location, CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | CL2 | CL3 | CL2R | CL3R | CL2P | CL3P | PLTC | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | N N N N N N N | CL3P | CMP | CL2P | CMP, CL3P | CL3R | CMP, CL3P, CMR | CL2R | CMP, CL3P, CL2P, CMR, CL3R | CL3 | CL2 | CL3X | CL2X | 600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions. | PLTC | CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX | 600.35 Retrofit Kits. | 600.41 Neon Tubing. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting | Table 600.33(A) (2) Class 2 Cable Substitutions\n\nLocation | CL2 | CL3 | CL2R | CL3R | CL2P | CL3P | PLTC\nNonconcealed spaces inside | Y | Y | Y | Y | Y | Y | Y\nbuildings | | | | | | |\nConcealed spaces inside buildings | Y | Y | Y | Y | Y | Y | Y\nthat are not used as plenums or | | | | | | |\nrisers | | | | | | |\nEnvironmental air spaces plenums | | | | | | |\nEnvironmental air spaces risers | N N N N N N N | | | | | |\nWet locations | | | | | | |\nY = Permitted. N = Not Permitted. | | | | | | |\n(4) Other Locations. Class 2 cable exposed to sunlight shall be | Table 600.33(A) (2) Class 2 Cable Substitutions | | | | | |\nlisted and marked \"sunlight resistant | - | suitable for outdoor | | | | |\nuse.\" | Cable Type | Permitted Substitutions | | | | |\nException: Listed PLTC not marked as sunlight resistant shall be | CL3P | CMP | | | | |\npermitted. | CL2P | CMP, CL3P | | | | |\nInformational Note: PLTC is tested for exposure to sunlight but | CL3R | CMP, CL3P, CMR | | | | |\nmight not be so marked. | CL2R | CMP, CL3P, CL2P, CMR, CL3R | | | | |\nCL3 | CMP, CL3P, CMR, CL3R, CMG, CM, PLTC | | | | | |\n(B) Installation. Secondary wiring shall be installed in accord- | CL2 | CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, | | | | |\nance with 600.33 (B) (1) and (B) (2). | CM, PLTC, CL3 | | | | | |\n(1) Wiring shall be installed and supported in a neat and | CL3X | CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3, | | | | |\nworkmanlike manner. Cables and conductors installed | CMX | | | | | |\nexposed on the surface of ceilings and sidewalls shall be | CL2X | CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, | | | | |\nsupported by the building structure in such a manner | CM, PLTC, CL3, CL2, CMX,CL3X | | | | | |\nthat the cable is not damaged by normal building use. | PLTC | None | | | | |\nThe cable shall be supported and secured at intervals not | | | | | | |\nexceeding 1.8 m (6 ft). Such cables shall be supported by | (C) Flexible Cords and Cables. Flexible cords and cables shall | | | | | |\nstraps, staples, hangers, cable ties, or similar fittings | comply with Article 400 and be identified as extra hard usage, | | | | | |\ndesigned and installed so as not to damage the cable. The | rated for outdoor use, and water and sunlight resistant. | | | | | |\ninstallation shall also comply with 300.4(D). | | | | | | |\nConnections in cable and conductors shall be made with | (D) Grounding. Grounding a PV powered sign shall comply | | | | | |\nlisted insulating devices and be accessible after installa- | with Article 690, Part V and 600.7. | | | | | |\ntion. Where made in a wall, connections shall be enclosed | (E) Disconnecting Means. The disconnecting means for a | | | | | |\nin a listed box. | PV powered sign shall comply with Article 690, Part III and | | | | | |\n(C) Protection Against Physical Damage. If subject to physical | 600.6. | | | | | |\ndamage, the conductors shall be protected and installed in | (F) Battery Compartments. Battery compartments shall | | | | | |\naccordance with 300.4. All through-wall penetrations shall be | require a tool to open. | | | | | |\nprotected by a listed bushing or raceway. | | | | | | |\n(D) Grounding and Bonding. Grounding and bonding shall | 600.35 Retrofit Kits. | | | | | |\nbe in accordance with 600.7. | (A) General. A general-use or sign-specific retrofit kit for a | | | | | |\n600.34 Photovoltaic (PV) Powered Sign. All field wiring of | sign or outline lighting system shall include installation instruc- | | | | | |\ncomponents and subassemblies for an off-grid stand-alone, on- | tions and requirements for field conversion of a host sign. The | | | | | |\ngrid interactive, or non-grid interactive PV installation shall be | retrofit kit shall be listed and labeled. | | | | | |\ninstalled in accordance with Article 690, as applicable, 600.34, | (B) Damaged Parts. All parts that are not replaced by a retro- | | | | | |\nand the PV powered sign installation instructions. | fit kit shall be inspected for damage. Any part found to be | | | | | |\n(A) Equipment. Inverters, motor generators, PV modules, | damaged or damaged during conversion of the sign shall be | | | | | |\nPV panels, ac PV modules, dc combiners, dc-ac converters, and | replaced or repaired to maintain the sign or outline lighting | | | | | |\ncharge controllers intended for use in PV powered sign systems | system's dry, damp, or wet location rating. | | | | | |\nshall be listed for PV application. | (C) Marking. The retrofitted sign shall be marked in accord- | | | | | |\n(B) Wiring. Wiring from a photovoltaic panel or wiring exter- | ance with 600.4(B). | | | | | |\nnal to the PV sign body shall be: | 600.41 Neon Tubing. | | | | | |\n(1) Listed, labeled, and suitable for photovoltaic applications | (A) Design. The length and design of the tubing shall not | | | | | |\n(2) | Routed to closely follow the sign body or enclosure | cause a continuous overcurrent beyond the design loading of | | | | |\n(3) | As short as possible and secured at intervals not exceed- | the transformer or electronic power supply. | | | | |\ning 0.91 m (3 ft) | | | | | | |\n(4) Protected where subject to physical damage | | | | | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-539 | | | | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | | | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table2", "chunk_type": "table", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "N N N N N N N", "CL3P", "CMP", "CL2P", "CMP, CL3P", "CL3R", "CMP, CL3P, CMR", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R", "CL3", "CL2", "CL3X", "CL2X", "600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions.", "PLTC", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX", "600.35 Retrofit Kits.", "600.41 Neon Tubing.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting", "Table 600.33(A) (2) Class 2 Cable Substitutions"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables detailing applications and substitutions for power-limited cables in signs and outline lighting, according to NEC Article 600.\n\n**Technical details:**\n*   Table 600.33(A)(1): Applications of Power Limited Cable in Signs and Outline Lighting. Locations: Nonconcealed spaces inside buildings, Concealed spaces inside buildings that are not used as plenums or risers, Environmental air spaces plenums, Environmental air spaces risers, Wet locations. Cable types: CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC. Y = Permitted, N = Not Permitted.\n*   Table 600.33(A)(2): Class 2 Cable Substitutions. Cable Types: CL3P, CL2P, CL3R, CL2R, CL3, CL2, CL3X, CL2X, PLTC. Permitted Substitutions: CMP, CMR, CMG, CMX.\n*   NEC Article 600, 600.33, 600.34, 600.35, 600.41\n*   Photovoltaic (PV) Powered Sign\n*   Neon Tubing"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Nonconcealed spaces inside", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["buildings"], ["Concealed spaces inside buildings", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["that are not used as plenums or"], ["risers"], ["Environmental air spaces plenums"], ["Environmental air spaces risers", "N N N N N N N"], ["Wet locations"], ["Y = Permitted. N = Not Permitted."], ["(4) Other Locations. Class 2 cable exposed to sunlight shall be", "Table 600.33(A) (2) Class 2 Cable Substitutions"], ["listed and marked \"sunlight resistant", "-", "suitable for outdoor"], ["use.\"", "Cable Type", "Permitted Substitutions"], ["Exception: Listed PLTC not marked as sunlight resistant shall be", "CL3P", "CMP"], ["permitted.", "CL2P", "CMP, CL3P"], ["Informational Note: PLTC is tested for exposure to sunlight but", "CL3R", "CMP, CL3P, CMR"], ["might not be so marked.", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R"], ["CL3", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC"], ["(B) Installation. Secondary wiring shall be installed in accord-", "CL2", "CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,"], ["ance with 600.33 (B) (1) and (B) (2).", "CM, PLTC, CL3"], ["(1) Wiring shall be installed and supported in a neat and", "CL3X", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,"], ["workmanlike manner. Cables and conductors installed", "CMX"], ["exposed on the surface of ceilings and sidewalls shall be", "CL2X", "CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,"], ["supported by the building structure in such a manner", "CM, PLTC, CL3, CL2, CMX,CL3X"], ["that the cable is not damaged by normal building use.", "PLTC", "None"], ["The cable shall be supported and secured at intervals not"], ["exceeding 1.8 m (6 ft). Such cables shall be supported by", "(C) Flexible Cords and Cables. Flexible cords and cables shall"], ["straps, staples, hangers, cable ties, or similar fittings", "comply with Article 400 and be identified as extra hard usage,"], ["designed and installed so as not to damage the cable. The", "rated for outdoor use, and water and sunlight resistant."], ["installation shall also comply with 300.4(D)."], ["Connections in cable and conductors shall be made with", "(D) Grounding. Grounding a PV powered sign shall comply"], ["listed insulating devices and be accessible after installa-", "with Article 690, Part V and 600.7."], ["tion. Where made in a wall, connections shall be enclosed", "(E) Disconnecting Means. The disconnecting means for a"], ["in a listed box.", "PV powered sign shall comply with Article 690, Part III and"], ["(C) Protection Against Physical Damage. If subject to physical", "600.6."], ["damage, the conductors shall be protected and installed in", "(F) Battery Compartments. Battery compartments shall"], ["accordance with 300.4. All through-wall penetrations shall be", "require a tool to open."], ["protected by a listed bushing or raceway."], ["(D) Grounding and Bonding. Grounding and bonding shall", "600.35 Retrofit Kits."], ["be in accordance with 600.7.", "(A) General. A general-use or sign-specific retrofit kit for a"], ["600.34 Photovoltaic (PV) Powered Sign. All field wiring of", "sign or outline lighting system shall include installation instruc-"], ["components and subassemblies for an off-grid stand-alone, on-", "tions and requirements for field conversion of a host sign. The"], ["grid interactive, or non-grid interactive PV installation shall be", "retrofit kit shall be listed and labeled."], ["installed in accordance with Article 690, as applicable, 600.34,", "(B) Damaged Parts. All parts that are not replaced by a retro-"], ["and the PV powered sign installation instructions.", "fit kit shall be inspected for damage. Any part found to be"], ["(A) Equipment. Inverters, motor generators, PV modules,", "damaged or damaged during conversion of the sign shall be"], ["PV panels, ac PV modules, dc combiners, dc-ac converters, and", "replaced or repaired to maintain the sign or outline lighting"], ["charge controllers intended for use in PV powered sign systems", "system's dry, damp, or wet location rating."], ["shall be listed for PV application.", "(C) Marking. The retrofitted sign shall be marked in accord-"], ["(B) Wiring. Wiring from a photovoltaic panel or wiring exter-", "ance with 600.4(B)."], ["nal to the PV sign body shall be:", "600.41 Neon Tubing."], ["(1) Listed, labeled, and suitable for photovoltaic applications", "(A) Design. The length and design of the tubing shall not"], ["(2)", "Routed to closely follow the sign body or enclosure", "cause a continuous overcurrent beyond the design loading of"], ["(3)", "As short as possible and secured at intervals not exceed-", "the transformer or electronic power supply."], ["ing 0.91 m (3 ft)"], ["(4) Protected where subject to physical damage"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-539"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["Location", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Nonconcealed spaces inside", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["buildings", "", "", "", "", "", "", ""], ["Concealed spaces inside buildings", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["that are not used as plenums or", "", "", "", "", "", "", ""], ["risers", "", "", "", "", "", "", ""], ["Environmental air spaces plenums", "N", "N", "N", "N", "Y", "Y", "N"], ["Environmental air spaces risers", "N", "N", "Y", "Y", "Y", "Y", "N"], ["Wet locations", "N", "N", "N", "N", "N", "N", "Y"]], "headers": [["Location", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["CL3P", "CMP"], ["CL2P", "CMP, CL3P"], ["CL3R", "CMP, CL3P, CMR"], ["CL2R", "CMP, CL3P, CL2P, CMR, CL3R"], ["CL3 CL2", "CMP, CL3P, CMR, CL3R , CMG, CM, PLTC , CL3R, CL2R, CMG, CMP, CL3P, CL2P, CMR"], ["CL3X CL2X", "CM, PLTC, CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3, CMX CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3, CL2, CMX, CL3X"], ["PLTC", "None"]], "headers": [["Cable Type", "Permitted Substitutions"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists location with columns including: Location, CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | CL2 | CL3 | CL2R | CL3R | CL2P | CL3P | PLTC | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | N N N N N N N | CL3P | CMP | CL2P | CMP, CL3P | CL3R | CMP, CL3P, CMR | CL2R | CMP, CL3P, CL2P, CMR, CL3R | CL3 | CL2 | CL3X | CL2X | 600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions. | PLTC | CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX | 600.35 Retrofit Kits. | 600.41 Neon Tubing. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting | Table 600.33(A) (2) Class 2 Cable Substitutions\n\nLocation | CL2 | CL3 | CL2R | CL3R | CL2P | CL3P | PLTC\nNonconcealed spaces inside | Y | Y | Y | Y | Y | Y | Y\nbuildings | | | | | | |\nConcealed spaces inside buildings | Y | Y | Y | Y | Y | Y | Y\nthat are not used as plenums or | | | | | | |\nrisers | | | | | | |\nEnvironmental air spaces plenums | N | N | N | N | Y | Y | N\nEnvironmental air spaces risers | N | N | Y | Y | Y | Y | N\nWet locations | N | N | N | N | N | N | Y"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table3", "chunk_type": "table", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "N N N N N N N", "CL3P", "CMP", "CL2P", "CMP, CL3P", "CL3R", "CMP, CL3P, CMR", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R", "CL3", "CL2", "CL3X", "CL2X", "600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions.", "PLTC", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX", "600.35 Retrofit Kits.", "600.41 Neon Tubing.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting", "Table 600.33(A) (2) Class 2 Cable Substitutions"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables detailing applications and substitutions for power-limited cables in signs and outline lighting, according to NEC Article 600.\n\n**Technical details:**\n*   Table 600.33(A)(1): Applications of Power Limited Cable in Signs and Outline Lighting. Locations: Nonconcealed spaces inside buildings, Concealed spaces inside buildings that are not used as plenums or risers, Environmental air spaces plenums, Environmental air spaces risers, Wet locations. Cable types: CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC. Y = Permitted, N = Not Permitted.\n*   Table 600.33(A)(2): Class 2 Cable Substitutions. Cable Types: CL3P, CL2P, CL3R, CL2R, CL3, CL2, CL3X, CL2X, PLTC. Permitted Substitutions: CMP, CMR, CMG, CMX.\n*   NEC Article 600, 600.33, 600.34, 600.35, 600.41\n*   Photovoltaic (PV) Powered Sign\n*   Neon Tubing"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Nonconcealed spaces inside", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["buildings"], ["Concealed spaces inside buildings", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["that are not used as plenums or"], ["risers"], ["Environmental air spaces plenums"], ["Environmental air spaces risers", "N N N N N N N"], ["Wet locations"], ["Y = Permitted. N = Not Permitted."], ["(4) Other Locations. Class 2 cable exposed to sunlight shall be", "Table 600.33(A) (2) Class 2 Cable Substitutions"], ["listed and marked \"sunlight resistant", "-", "suitable for outdoor"], ["use.\"", "Cable Type", "Permitted Substitutions"], ["Exception: Listed PLTC not marked as sunlight resistant shall be", "CL3P", "CMP"], ["permitted.", "CL2P", "CMP, CL3P"], ["Informational Note: PLTC is tested for exposure to sunlight but", "CL3R", "CMP, CL3P, CMR"], ["might not be so marked.", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R"], ["CL3", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC"], ["(B) Installation. Secondary wiring shall be installed in accord-", "CL2", "CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,"], ["ance with 600.33 (B) (1) and (B) (2).", "CM, PLTC, CL3"], ["(1) Wiring shall be installed and supported in a neat and", "CL3X", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,"], ["workmanlike manner. Cables and conductors installed", "CMX"], ["exposed on the surface of ceilings and sidewalls shall be", "CL2X", "CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,"], ["supported by the building structure in such a manner", "CM, PLTC, CL3, CL2, CMX,CL3X"], ["that the cable is not damaged by normal building use.", "PLTC", "None"], ["The cable shall be supported and secured at intervals not"], ["exceeding 1.8 m (6 ft). Such cables shall be supported by", "(C) Flexible Cords and Cables. Flexible cords and cables shall"], ["straps, staples, hangers, cable ties, or similar fittings", "comply with Article 400 and be identified as extra hard usage,"], ["designed and installed so as not to damage the cable. The", "rated for outdoor use, and water and sunlight resistant."], ["installation shall also comply with 300.4(D)."], ["Connections in cable and conductors shall be made with", "(D) Grounding. Grounding a PV powered sign shall comply"], ["listed insulating devices and be accessible after installa-", "with Article 690, Part V and 600.7."], ["tion. Where made in a wall, connections shall be enclosed", "(E) Disconnecting Means. The disconnecting means for a"], ["in a listed box.", "PV powered sign shall comply with Article 690, Part III and"], ["(C) Protection Against Physical Damage. If subject to physical", "600.6."], ["damage, the conductors shall be protected and installed in", "(F) Battery Compartments. Battery compartments shall"], ["accordance with 300.4. All through-wall penetrations shall be", "require a tool to open."], ["protected by a listed bushing or raceway."], ["(D) Grounding and Bonding. Grounding and bonding shall", "600.35 Retrofit Kits."], ["be in accordance with 600.7.", "(A) General. A general-use or sign-specific retrofit kit for a"], ["600.34 Photovoltaic (PV) Powered Sign. All field wiring of", "sign or outline lighting system shall include installation instruc-"], ["components and subassemblies for an off-grid stand-alone, on-", "tions and requirements for field conversion of a host sign. The"], ["grid interactive, or non-grid interactive PV installation shall be", "retrofit kit shall be listed and labeled."], ["installed in accordance with Article 690, as applicable, 600.34,", "(B) Damaged Parts. All parts that are not replaced by a retro-"], ["and the PV powered sign installation instructions.", "fit kit shall be inspected for damage. Any part found to be"], ["(A) Equipment. Inverters, motor generators, PV modules,", "damaged or damaged during conversion of the sign shall be"], ["PV panels, ac PV modules, dc combiners, dc-ac converters, and", "replaced or repaired to maintain the sign or outline lighting"], ["charge controllers intended for use in PV powered sign systems", "system's dry, damp, or wet location rating."], ["shall be listed for PV application.", "(C) Marking. The retrofitted sign shall be marked in accord-"], ["(B) Wiring. Wiring from a photovoltaic panel or wiring exter-", "ance with 600.4(B)."], ["nal to the PV sign body shall be:", "600.41 Neon Tubing."], ["(1) Listed, labeled, and suitable for photovoltaic applications", "(A) Design. The length and design of the tubing shall not"], ["(2)", "Routed to closely follow the sign body or enclosure", "cause a continuous overcurrent beyond the design loading of"], ["(3)", "As short as possible and secured at intervals not exceed-", "the transformer or electronic power supply."], ["ing 0.91 m (3 ft)"], ["(4) Protected where subject to physical damage"], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-539"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["Location", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Nonconcealed spaces inside", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["buildings", "", "", "", "", "", "", ""], ["Concealed spaces inside buildings", "Y", "Y", "Y", "Y", "Y", "Y", "Y"], ["that are not used as plenums or", "", "", "", "", "", "", ""], ["risers", "", "", "", "", "", "", ""], ["Environmental air spaces plenums", "N", "N", "N", "N", "Y", "Y", "N"], ["Environmental air spaces risers", "N", "N", "Y", "Y", "Y", "Y", "N"], ["Wet locations", "N", "N", "N", "N", "N", "N", "Y"]], "headers": [["Location", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["CL3P", "CMP"], ["CL2P", "CMP, CL3P"], ["CL3R", "CMP, CL3P, CMR"], ["CL2R", "CMP, CL3P, CL2P, CMR, CL3R"], ["CL3 CL2", "CMP, CL3P, CMR, CL3R , CMG, CM, PLTC , CL3R, CL2R, CMG, CMP, CL3P, CL2P, CMR"], ["CL3X CL2X", "CM, PLTC, CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3, CMX CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3, CL2, CMX, CL3X"], ["PLTC", "None"]], "headers": [["Cable Type", "Permitted Substitutions"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists cable type with columns including: Cable Type, Permitted Substitutions.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | CL2 | CL3 | CL2R | CL3R | CL2P | CL3P | PLTC | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | N N N N N N N | CL3P | CMP | CL2P | CMP, CL3P | CL3R | CMP, CL3P, CMR | CL2R | CMP, CL3P, CL2P, CMR, CL3R | CL3 | CL2 | CL3X | CL2X | 600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions. | PLTC | CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX | 600.35 Retrofit Kits. | 600.41 Neon Tubing. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting | Table 600.33(A) (2) Class 2 Cable Substitutions\n\nCable Type | Permitted Substitutions\nCL3P | CMP\nCL2P | CMP, CL3P\nCL3R | CMP, CL3P, CMR\nCL2R | CMP, CL3P, CL2P, CMR, CL3R\nCL3 CL2 | CMP, CL3P, CMR, CL3R , CMG, CM, PLTC , CL3R, CL2R, CMG, CMP, CL3P, CL2P, CMR\nCL3X CL2X | CM, PLTC, CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3, CMX CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3, CL2, CMX, CL3X\nPLTC | None"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p6_fig1", "chunk_type": "figure", "page_numbers": [6], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING", "CL2", "CL3", "CL2R", "CL3R", "CL2P", "CL3P", "PLTC", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "Y", "N N N N N N N", "CL3P", "CMP", "CL2P", "CMP, CL3P", "CL3R", "CMP, CL3P, CMR", "CL2R", "CMP, CL3P, CL2P, CMR, CL3R", "CL3", "CL2", "CL3X", "CL2X", "600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions.", "PLTC", "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX", "600.35 Retrofit Kits.", "600.41 Neon Tubing.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 600.33(A) (1) Applications of Power Limited Cable in Signs and Outline Lighting", "Table 600.33(A) (2) Class 2 Cable Substitutions"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 8, "num_rows": 58, "bbox": [], "header_preview_text": "Location | CL2 | CL3 | CL2R", "caption": "", "kind": "table_ref", "title": "Location", "summary": "Table of location: Location, CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 8, "num_rows": 8, "bbox": [], "header_preview_text": "Location | CL2 | CL3 | CL2R", "caption": "", "kind": "table_ref", "title": "Location", "summary": "Table of location: Location, CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 6_p6_table3", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 7, "bbox": [], "header_preview_text": "Cable Type | Permitted Substitutions", "caption": "", "kind": "table_ref", "title": "Cable Type", "summary": "Table of cable type: Cable Type, Permitted Substitutions"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 600-ELECTRIC SIGNS AND OUTLINE LIGHTING | CL2 | CL3 | CL2R | CL3R | CL2P | CL3P | PLTC | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | Y | N N N N N N N | CL3P | CMP | CL2P | CMP, CL3P | CL3R | CMP, CL3P, CMR | CL2R | CMP, CL3P, CL2P, CMR, CL3R | CL3 | CL2 | CL3X | CL2X | 600.34 Photovoltaic (PV) Powered Sign. All field wiring of\ncomponents and subassemblies for an off-grid stand-alone, on-\ngrid interactive, or non-grid interactive PV installation shall be\ninstalled in accordance with Article 690, as applicable, 600.34,\nand the PV powered sign installation instructions. | PLTC | CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,\nCMX | 600.35 Retrofit Kits. | 600.41 Neon Tubing. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Two tables detailing applications and substitutions for power-limited cables in signs and outline lighting, according to NEC Article 600.\n\n**Technical details:**\n*   Table 600.33(A)(1): Applications of Power Limited Cable in Signs and Outline Lighting. Locations: Nonconcealed spaces inside buildings, Concealed spaces inside buildings that are not used as plenums or risers, Environmental air spaces plenums, Environmental air spaces risers, Wet locations. Cable types: CL2, CL3, CL2R, CL3R, CL2P, CL3P, PLTC. Y = Permitted, N = Not Permitted.\n*   Table 600.33(A)(2): Class 2 Cable Substitutions. Cable Types: CL3P, CL2P, CL3R, CL2R, CL3, CL2, CL3X, CL2X, PLTC. Permitted Substitutions: CMP, CMR, CMG, CMX.\n*   NEC Article 600, 600.33, 600.34, 600.35, 600.41\n*   Photovoltaic (PV) Powered Sign\n*   Neon Tubing"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p7_narr1", "chunk_type": "narrative", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "604.100 Construction."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 604.100 Construction.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "604.100 Construction."], "headings_on_page": ["ARTICLE 604-MANUFACTURED WIRING SYSTEMS", "600.42 Electrode Connections.", "604.1 Scope. This article applies to field-installed wiring using\noff-site manufactured subassemblies for branch circuits,\nremote-control circuits, signaling circuits, and communications\ncircuits in accessible areas.", "604.6 Listing Requirements. Manufactured wiring systems and\nassociated components shall be listed.", "604.7 Installation. Manufactured wiring systems shall be\nsecured and supported in accordance with the applicable cable\nor conduit article for the cable or conduit type employed.\n604.10 Uses Permitted. Manufactured wiring systems shall be\npermitted in accessible and dry locations and in ducts,\nplenums, and other air-handling spaces where listed for this\napplication and installed in accordance with 300.22.", "604.12 Uses Not Permitted. Manufactured wiring system types\nshall not be permitted where limited by the applicable article\nin Chapter 3 for the wiring method used in its construction.", "604.100 Construction."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p7_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "600.41\n ARTICLE 604-MANUFACTURED WIRING SYSTEMS\n (B) Support. Tubing shall be supported by listed tube\nsupports. The neon tubing shall be supported within 150 mm\n(6 in.) from the electrode connection. (C) Spacing. A spacing of not less than 6 mm (4 in.) shall be\nmaintained between the tubing and the nearest surface, other\nthan its support. (D) Protection. Field-installed skeleton tubing shall not be\nsubject to physical damage. Where the tubing is readily accessi-\nble to other than qualified persons, field-installed skeleton\ntubing shall be provided with suitable guards or protected by\nother approved means. 600.42 Electrode Connections. (A) Points of Transition. Where the high-voltage secondary\ncircuit conductors emerge from the wiring methods specified\nin 600.32(A), they shall be enclosed in a listed assembly. (B) Accessibility. Terminals of the electrode shall not be acces-\nsible to unqualified persons. (C) Electrode Connections. Connections shall be made by use\nof a connection device, twisting of the wires together, or use of\nan electrode receptacle. Connections shall be electrically and\nmechanically secure and shall be in an enclosure listed for the\npurpose. (D) Support. Neon secondary conductor(s) shall be suppor-\nted not more than 150 mm (6 in.) from the electrode connec-\ntion to the tubing. (E) Receptacles. Electrode receptacles shall be listed. (F) Bushings. Where electrodes penetrate an enclosure, bush-\nings listed for the purpose shall be used unless receptacles are\nprovided. (G) Wet Locations. A listed cap shall be used to close the\nopening between neon tubing and a receptacle where the\nreceptacle penetrates a building. Where a bushing or neon\ntubing penetrates a building, the opening between neon\ntubing and the bushing shall be sealed. (H) Electrode Enclosures. Electrode enclosures shall be listed. (1) Dry Locations. Electrode enclosures that are listed,\nlabeled, and identified for use in dry, damp, or wet locations\nshall be permitted to be installed and used in such locations. (2) Damp and Wet Locations. Electrode enclosures installed in\ndamp and wet locations shall be specifically listed, labeled, and\nidentified for use in such locations. Informational Note: See 110.3(B) covering installation and use\nof electrical equipment. ARTICLE 604\nManufactured Wiring Systems\n 604.1 Scope. This article applies to field-installed wiring using\noff-site manufactured subassemblies for branch circuits,\nremote-control circuits, signaling circuits, and communications\ncircuits in accessible areas. 604.6 Listing Requirements. Manufactured wiring systems and\nassociated components shall be listed. Informational Note: See ANSI/UL 183, Standard for Manufactur-\ning Wiring Systems, the safety standard for manufactured wiring\n systems. 604.7 Installation. Manufactured wiring systems shall be\nsecured and supported in accordance with the applicable cable\nor conduit article for the cable or conduit type employed. 604.10 Uses Permitted."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p7_narr2", "chunk_type": "narrative", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "604.100 Construction."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 604.100 Construction.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "604.100 Construction."], "headings_on_page": ["ARTICLE 604-MANUFACTURED WIRING SYSTEMS", "600.42 Electrode Connections.", "604.1 Scope. This article applies to field-installed wiring using\noff-site manufactured subassemblies for branch circuits,\nremote-control circuits, signaling circuits, and communications\ncircuits in accessible areas.", "604.6 Listing Requirements. Manufactured wiring systems and\nassociated components shall be listed.", "604.7 Installation. Manufactured wiring systems shall be\nsecured and supported in accordance with the applicable cable\nor conduit article for the cable or conduit type employed.\n604.10 Uses Permitted. Manufactured wiring systems shall be\npermitted in accessible and dry locations and in ducts,\nplenums, and other air-handling spaces where listed for this\napplication and installed in accordance with 300.22.", "604.12 Uses Not Permitted. Manufactured wiring system types\nshall not be permitted where limited by the applicable article\nin Chapter 3 for the wiring method used in its construction.", "604.100 Construction."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p7_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Manufactured wiring systems shall be\npermitted in accessible and dry locations and in ducts,\nplenums, and other air-handling spaces where listed for this\napplication and installed in accordance with 300.22. Exception No. 1: In concealed spaces, one end of tapped cable shall be\npermitted to extend into hollow walls for direct termination at switch\nand outlet points. Exception No. 2: Manufactured wiring system assemblies installed\noutdoors shall be listed for use in outdoor locations. 604.12 Uses Not Permitted. Manufactured wiring system types\nshall not be permitted where limited by the applicable article\nin Chapter 3 for the wiring method used in its construction. 604.100 Construction. (A) Cable, Conduit, and Tubing Types. (1) Cables. Cable shall be listed Type AC cable or listed\nType MC cable containing nominal 600-volt, 8 AWG to 12 AWG\ninsulated copper-clad aluminum or copper conductors. Other cables as listed in 722.135, 800.113, and 830.179 shall\nbe permitted in manufactured wiring systems for wiring of\nequipment within the scope of their respective articles. (2) Conduits and Tubing. Conduit shall be listed flexible\nmetal conduit (FMC), listed liquidtight flexible metal conduit\n(LFMC), liquidtight flexible nonmetallic conduit (LFNC), or\nelectrical metallic tubing (EMT) containing nominal 600-volt,\n8 AWG to 12 AWG insulated copper-clad aluminum or copper\nconductors with a bare or insulated copper-clad aluminum or\ncopper equipment grounding conductor equivalent in size to\nthe ungrounded conductor. Exception No. 1 to (1) and (2): A luminaire tap, no longer than 1.8 m\n(6 ft) and intended for connection to a single luminaire, shall be\npermitted to contain conductors smaller than 12 AWG but not smaller\nthan 18 AWG. Exception No. 2 to (1) and (2): Listed manufactured wiring assemblies\ncontaining conductors smaller than 12 AWG shall be permitted for\nremote-control, signaling, or communications circuits. Exception No. 3 to (2): Listed manufactured wiring systems containing\nunlisted flexible metal conduit of noncircular cross section or trade sizes\nsmaller than permitted by 348.20(A), or both, shall be permitted where\nthe wiring systems are supplied with fittings and conductors at the time\nof manufacture. (3) Flexible Cord. Flexible cord suitable for hard usage, with\nminimum 12 AWG conductors, shall be permitted as part of a\nlisted factory-made assembly not exceeding 1.8 m (6 ft) in\nlength when making a transition between components of a\nmanufactured wiring system and utilization equipment not\npermanently secured to the building structure. The cord shall\nbe visible for the entire length, shall not be subject to physical\ndamage, and shall be provided with identified strain relief. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p7_fig1", "chunk_type": "figure", "page_numbers": [7], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "604.100 Construction."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 604.100 Construction.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "604.100 Construction."], "headings_on_page": ["ARTICLE 604-MANUFACTURED WIRING SYSTEMS", "600.42 Electrode Connections.", "604.1 Scope. This article applies to field-installed wiring using\noff-site manufactured subassemblies for branch circuits,\nremote-control circuits, signaling circuits, and communications\ncircuits in accessible areas.", "604.6 Listing Requirements. Manufactured wiring systems and\nassociated components shall be listed.", "604.7 Installation. Manufactured wiring systems shall be\nsecured and supported in accordance with the applicable cable\nor conduit article for the cable or conduit type employed.\n604.10 Uses Permitted. Manufactured wiring systems shall be\npermitted in accessible and dry locations and in ducts,\nplenums, and other air-handling spaces where listed for this\napplication and installed in accordance with 300.22.", "604.12 Uses Not Permitted. Manufactured wiring system types\nshall not be permitted where limited by the applicable article\nin Chapter 3 for the wiring method used in its construction.", "604.100 Construction."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p7_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 604.100 Construction.\nHeadings: ARTICLE 604-MANUFACTURED WIRING SYSTEMS | 600.42 Electrode Connections. | 604.1 Scope. This article applies to field-installed wiring using\noff-site manufactured subassemblies for branch circuits,\nremote-control circuits, signaling circuits, and communications\ncircuits in accessible areas. | 604.6 Listing Requirements. Manufactured wiring systems and\nassociated components shall be listed. | 604.7 Installation. Manufactured wiring systems shall be\nsecured and supported in accordance with the applicable cable\nor conduit article for the cable or conduit type employed.\n604.10 Uses Permitted. Manufactured wiring systems shall be\npermitted in accessible and dry locations and in ducts,\nplenums, and other air-handling spaces where listed for this\napplication and installed in accordance with 300.22. | 604.12 Uses Not Permitted. Manufactured wiring system types\nshall not be permitted where limited by the applicable article\nin Chapter 3 for the wiring method used in its construction. | 604.100 Construction.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, Article 604, detailing requirements for manufactured wiring systems.\n\n**Technical details:**\n*   Article 604: Manufactured Wiring Systems\n*   Sections: 600.41, 600.42, 604.1, 604.6, 604.7, 604.10, 604.12, 604.100\n*   Keywords: Tube supports, electrode connections, wiring systems, cables, conduits, tubing, flexible cord\n*   Measurements: 150 mm (6 in.), 6 mm (1/4 in.), 1.8 m (6 ft)\n*   Wire Gauge: 8 AWG, 12 AWG, 18 AWG\n*   Voltage: 600-volt\n*   Cable Types: Type AC, Type MC\n*   Conduit Types: FMC, LFMC, LFNC, EMT\n*   Standards: ANSI/UL 183\n*   Reference Numbers: 722.135, 800.113, 830.179, 300.22, 348.20(A)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p8_narr1", "chunk_type": "narrative", "page_numbers": [8], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 605-OFFICE FURNISHINGS", "605.1 Scope.", "605.4 Wireways. All conductors and connections shall be\ncontained within wiring channels of metal or other material\nidentified as suitable for the conditions of use. Wiring channels\nshall be free of projections or other conditions that might\ndamage conductor insulation.", "605.7 Fixed-Type Office Furnishings. Office furnishings that\nare fixed (secured to building surfaces) shall be permanently\nconnected to the building electrical system by one of the wiring\nmethods of Chapter 3.", "605.8 Freestanding-Type Office Furnishings. Office furnish-\nings of the freestanding type (not fixed) shall be permitted to\nbe connected to the building electrical system by one of the\nwiring methods of Chapter 3.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p8_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 605-OFFICE FURNISHINGS\n Exception: Listed electric-discharge luminaires that comply with\n410.62(C) shall be permitted with conductors smaller than 12 AWG. (4) Busways. Busways shall be listed continuous plug-in type\ncontaining factory-mounted, bare or insulated conductors,\nwhich shall be copper or aluminum bars, rods, or tubes. The\nbusway shall be provided with an equipment ground. The\nbusway shall be rated nominal 600 volts, 20, 30, or 40 amperes. Busways shall be installed in accordance with 368.12,\n368.17(D), and 368.30. (5) Raceway. Prewired, modular, surface-mounted raceways\nshall be listed for the use, rated nominal 600 volts, 20 amperes,\nand installed in accordance with 386.12, 386.30, 386.60, and\n386.100. (B) Marking. Each section shall be marked to identify the type\nof cable, flexible cord, or conduit. (C) Receptacles and Connectors. Receptacles and connectors\nshall be of the locking type, uniquely polarized and identified\nfor the purpose, and shall be part of a listed assembly for the\nappropriate system. All connector openings shall be designed\nto prevent inadvertent contact with live parts or capped to\neffectively close the connector openings. (D) Other Component Parts. Other component parts shall be\nlisted for the appropriate system. 605.1 Scope. ARTICLE 605\nOffice Furnishings\n (A) Covered. This article covers electrical equipment, lighting\naccessories, and wiring systems used to connect, contained\nwithin, or installed on office furnishings. (B) Not Covered. This article does not apply to individual\noffice furnishings not connected to a system, such as chairs,\nfreestanding desks, tables, storage units, and shelving units. 605.3 General. Wiring systems shall be identified as suitable\nfor providing power for lighting accessories and utilization\nequipment used within office furnishings. A wired partition\nshall not extend from floor to ceiling. Exception: Where permitted by the authority having jurisdiction, these\nrelocatable wired partitions shall be permitted to extend to, but shall not\npenetrate, the ceiling. 605.4 Wireways. All conductors and connections shall be\ncontained within wiring channels of metal or other material\nidentified as suitable for the conditions of use. Wiring channels\nshall be free of projections or other conditions that might\ndamage conductor insulation. 605.5 Office Furnishing Interconnections. The electrical\nconnection between office furnishings shall be a flexible assem-\nbly identified for use with office furnishings or shall be permit-\nted to be installed using flexible cord, provided that all the\nfollowing conditions are met:\n 605.9\n (1) The cord is extra-hard usage type with 12 AWG or larger\nconductors, with an insulated equipment grounding\nconductor. (2)\n(3)\n The office furnishings are mechanically contiguous. The cord is not longer than necessary for maximum posi-\ntioning of the office furnishing but is in no case to exceed\n600 mm (2 ft)."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p8_narr2", "chunk_type": "narrative", "page_numbers": [8], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 605-OFFICE FURNISHINGS", "605.1 Scope.", "605.4 Wireways. All conductors and connections shall be\ncontained within wiring channels of metal or other material\nidentified as suitable for the conditions of use. Wiring channels\nshall be free of projections or other conditions that might\ndamage conductor insulation.", "605.7 Fixed-Type Office Furnishings. Office furnishings that\nare fixed (secured to building surfaces) shall be permanently\nconnected to the building electrical system by one of the wiring\nmethods of Chapter 3.", "605.8 Freestanding-Type Office Furnishings. Office furnish-\nings of the freestanding type (not fixed) shall be permitted to\nbe connected to the building electrical system by one of the\nwiring methods of Chapter 3.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p8_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(4) The cord is terminated at an attachment plug-and-cord\nconnector with strain relief. 605.6 Lighting Accessories. Lighting equipment shall be\nlisted, labeled, and identified for use with office furnishings\nand shall comply with 605.6(A), (B), and (C). (A) Support. A means for secure attachment or support shall\nbe provided. (B) Connection. Where cord and plug connection is provided,\nit shall comply with all of the following:\n (1)\n (2)\n The cord length shall be suitable for the intended appli-\ncation but shall not exceed 2.7 m (9 ft) in length. The cord shall not be smaller than 18 AWG. (3)\n The cord shall contain an equipment grounding conduc-\ntor, except as specified in 605.6(B) (4). (4)\n Cords on the load side of a listed Class 2 power source\nshall not be required to contain an equipment grounding\nconductor. (5) The cord shall be of the hard usage type, except as speci-\nfied in 605.6(B)(6). (6) A cord provided on a listed Class 2 power source shall be\nof the type provided with the listed luminaire assembly or\nof the type specified in 725.130 and 725.127. (7) Connection by other means shall be identified as suitable\nfor the conditions of use. (C) Receptacle Outlet. Receptacles shall not be permitted in\nlighting accessories. 605.7 Fixed-Type Office Furnishings. Office furnishings that\nare fixed (secured to building surfaces) shall be permanently\nconnected to the building electrical system by one of the wiring\nmethods of Chapter 3. 605.8 Freestanding-Type Office Furnishings. Office furnish-\nings of the freestanding type (not fixed) shall be permitted to\nbe connected to the building electrical system by one of the\nwiring methods of Chapter 3. 605.9 Freestanding-Type Office Furnishings, Cord- and Plug-\nConnected. Individual office furnishings of the freestanding\ntype, or groups of individual office furnishings that are electri-\ncally connected, are mechanically contiguous, and do not\nexceed 9.0 m (30 ft) when assembled, shall be permitted to be\nconnected to the building electrical system by a single flexible\ncord and plug, provided that all of the conditions of 605.9(A)\nthrough (D) are met. (A) Flexible Power-Supply Cord. The flexible power supply\ncord shall be extra-hard usage type with 12 AWG or larger\nconductors, with an insulated equipment grounding conduc-\ntor, and shall not exceed 600 mm (2 ft) in length. (B) Receptacle Supplying Power. The receptacle(s) supplying\npower shall be on a separate circuit serving only the office\nfurnishing and no other loads and shall be located not more\nthan 300 mm (12 in.) from the office furnishing that is connec-\nted to it. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p8_fig1", "chunk_type": "figure", "page_numbers": [8], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 605-OFFICE FURNISHINGS", "605.1 Scope.", "605.4 Wireways. All conductors and connections shall be\ncontained within wiring channels of metal or other material\nidentified as suitable for the conditions of use. Wiring channels\nshall be free of projections or other conditions that might\ndamage conductor insulation.", "605.7 Fixed-Type Office Furnishings. Office furnishings that\nare fixed (secured to building surfaces) shall be permanently\nconnected to the building electrical system by one of the wiring\nmethods of Chapter 3.", "605.8 Freestanding-Type Office Furnishings. Office furnish-\nings of the freestanding type (not fixed) shall be permitted to\nbe connected to the building electrical system by one of the\nwiring methods of Chapter 3.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p8_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 605-OFFICE FURNISHINGS | 605.1 Scope. | 605.4 Wireways. All conductors and connections shall be\ncontained within wiring channels of metal or other material\nidentified as suitable for the conditions of use. Wiring channels\nshall be free of projections or other conditions that might\ndamage conductor insulation. | 605.7 Fixed-Type Office Furnishings. Office furnishings that\nare fixed (secured to building surfaces) shall be permanently\nconnected to the building electrical system by one of the wiring\nmethods of Chapter 3. | 605.8 Freestanding-Type Office Furnishings. Office furnish-\nings of the freestanding type (not fixed) shall be permitted to\nbe connected to the building electrical system by one of the\nwiring methods of Chapter 3. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 605, which pertains to electrical installations in office furnishings. It covers topics such as wiring systems, interconnections, lighting accessories, and power supply cords.\n\n**Technical details:**\n*   Article 605 - Office Furnishings\n*   Sections: 605.1, 605.3, 605.4, 605.5, 605.6, 605.7, 605.8, 605.9\n*   AWG: 12, 18\n*   Voltage: 600 volts\n*   Amperes: 20, 30, 40\n*   Measurements: 2.7 m (9 ft), 600 mm (2 ft), 9.0 m (30 ft), 300 mm (12 in.)\n*   Standards: 368.12, 368.17(D), 368.30, 386.12, 386.30, 386.60, 386.100, 410.62(C), 725.130, 725.127\n*   Keywords: Busways, Raceway, Receptacles, Connectors, Wireways, Flexible cord, Grounding conductor, Lighting accessories, Power-supply cord"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p9_narr1", "chunk_type": "narrative", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with cranes, mono-\nrail hoists, hoists, and all runways.", "610.3 Special Requirements for Particular Locations.", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p9_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "605.9\n ARTICLE 610-CRANES AND HOISTS\n (C) Receptacle, Maximum. An individual office furnishing or\ngroups of interconnected individual office furnishings shall not\ncontain more than 13 15-ampere, 125-volt receptacles. For\npurposes of this requirement, a receptacle is considered (1) up\nto two (simplex) receptacles provided within a single enclosure\nand that are within 0.3 m (1 ft) of each other or (2) one\nduplex receptacle. (D) Multiwire Circuits, Not Permitted. An individual office\nfurnishing or groups of interconnected office furnishings shall\nnot contain multiwire circuits. Informational Note: See 210.4 for circuits supplying office\nfurnishings in 605.7 and 605.8. Part I. General\n ARTICLE 610\nCranes and Hoists\n 610.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with cranes, mono-\nrail hoists, hoists, and all runways. Informational Note: See ASME B30, Safety Standards for Cable-\nways, Cranes, Derricks, Hoists, Hooks, Jacks, and Slings, for further\ninformation. 610.3 Special Requirements for Particular Locations. (A) Hazardous (Classified) Locations. All equipment that\noperates in a hazardous (classified) location shall conform to\nArticle 500. (1) Class I Locations. Equipment used in locations that are\nhazardous because of the presence of flammable gases or\nvapors shall conform to Article 501. (2) Class II Locations. Equipment used in locations that are\nhazardous because of combustible dust shall conform to Arti-\ncle 502. (3) Class III Locations. Equipment used in locations that are\nhazardous because of the presence of easily ignitible fibers or\nflyings shall conform to Article 503. (B) Combustible Materials. Where a crane, hoist, or monorail\nhoist operates over readily combustible material, the resistors\nshall be located as permitted in the following:\n (1) A well ventilated cabinet composed of noncombustible\nmaterial constructed so that it does not emit flames or\nmolten metal\n (2) A cage or cab constructed of noncombustible material\nthat encloses the sides of the cage or cab from the floor\nto a point at least 150 mm (6 in.) above the top of the\nresistors\n (C) Electrolytic Cell Lines. See 668.32. Part II. Wiring\n 610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding\n conductor, Type MC cable, or Type MI cable unless otherwise\npermitted or required in 610.11 (A) through (E). (A) Contact Conductor. Contact conductors shall not be\nrequired to be enclosed in raceways. (B) Exposed Conductors. Short lengths of exposed conduc-\ntors at resistors, collectors, and other equipment shall not be\nrequired to be enclosed in raceways. (C) Flexible Connections to Motors and Similar Equipment. Where flexible connections are necessary, flexible stranded\nconductors shall be used."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p9_narr2", "chunk_type": "narrative", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with cranes, mono-\nrail hoists, hoists, and all runways.", "610.3 Special Requirements for Particular Locations.", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p9_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Conductors shall be in flexible metal\nconduit, liquidtight flexible metal conduit, liquidtight flexible\nnonmetallic conduit, multiconductor cable, or an approved\nnonmetallic flexible raceway. (D) Pushbutton Station Multiconductor Cable. Where multi-\nconductor cable is used with a suspended pushbutton station,\nthe station shall be supported in some satisfactory manner that\nprotects the electrical conductors against strain. (E) Flexibility to Moving Parts. Where flexibility is required\nfor power or control to moving parts, listed festoon cable or a\ncord suitable for the purpose shall be permitted, provided the\nfollowing apply:\n (1) Suitable strain relief and protection from physical\ndamage is provided. (2)\n In Class I, Division 2 locations, the cord is approved for\nextra-hard usage. 610.12 Raceway or Cable Terminal Fittings. Conductors leav-\ning raceways or cables shall comply with either 610.12(A)\nor (B). (A) Separately Bushed Hole. A box or terminal fitting that has\na separately bushed hole for each conductor shall be used\nwherever a change is made from a raceway or cable to exposed\nwiring. A fitting used for this purpose shall not contain taps or\nsplices and shall not be used at luminaire outlets. (B) Bushing in Lieu of a Box. A bushing shall be permitted to\nbe used in lieu of a box at the end of a rigid metal conduit,\nintermediate metal conduit, or electrical metallic tubing where\nthe raceway terminates at unenclosed controls or similar equip-\nment, including contact conductors, collectors, resistors,\nbrakes, power-circuit limit switches, and dc split-frame motors. 610.13 Types of Conductors. Conductors shall comply with\nTable 310.4(1) unless otherwise permitted in 610.13(A)\nthrough (C). (A) Exposed to External Heat or Connected to Resistors. A\nconductor(s) exposed to external heat or connected to resis-\ntors shall have a flame-resistant outer covering or be covered\nwith flame-resistant tape individually or as a group. (B) Contact Conductors. Contact conductors along runways,\ncrane bridges, and monorails shall be permitted to be bare and\nshall be copper, aluminum, steel, or other alloys or combina-\ntions thereof in the form of hard-drawn wire, tees, angles, tee\nrails, or other stiff shapes. (C) Flexibility. Where flexibility is required, listed flexible\ncord or cable, or listed festoon cable, shall be permitted to be\nused and, where necessary, cable reels or take-up devices shall\nbe used. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p9_fig1", "chunk_type": "figure", "page_numbers": [9], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with cranes, mono-\nrail hoists, hoists, and all runways.", "610.3 Special Requirements for Particular Locations.", "610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p9_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding\nHeadings: ARTICLE 610-CRANES AND HOISTS | 610.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with cranes, mono-\nrail hoists, hoists, and all runways. | 610.3 Special Requirements for Particular Locations. | 610.11 Wiring Method. Conductors shall be enclosed in race-\nways or be Type AC cable with insulated equipment grounding\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains excerpts from Article 610 of the National Electrical Code (NEC) 2023 Edition, specifically addressing electrical installations for cranes and hoists. It covers topics such as receptacle limitations, wiring methods, conductor types, and special requirements for hazardous locations.\n\n**Technical details:**\n*   Article 610: Cranes and Hoists\n*   Sections: 605.9, 610.1, 610.3, 610.11, 610.12, 610.13\n*   Keywords: Receptacle, Multiwire Circuits, Hazardous Locations, Combustible Materials, Electrolytic Cell Lines, Wiring Method, Contact Conductor, Exposed Conductors, Flexible Connections, Motors, Pushbutton Station, Multiconductor Cable, Flexibility, Moving Parts, Raceway, Cable Terminal Fittings, Separately Bushed Hole, Bushing, Types of Conductors, External Heat, Resistors, Crane Bridges, Monorails, Festoon Cable\n*   Measurements: 0.3 m (1 ft), 150 mm (6 in.)\n*   Standards: ASME B30, Article 500, Article 501, Article 502, Article 503, 668.32, Table 310.4(1)\n*   Cables: Type AC, Type MC, Type MI\n*   Code: 70-542\n*   Edition: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p10_narr1", "chunk_type": "narrative", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.14 Rating and Size of Conductors.", "XHHW, Z, ZW", "XHHW, USE, ZW", "60 Min", "30 Min", "60 Min", "30 Min", "60 Min", "30 Min", "AMPACITY CORRECTION FACTORS", "(\u00b0C)", "(\u00b0F)", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p10_table1", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 41, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 610-CRANES AND HOISTS", "summary": "Table of article 610-cranes and hoists: ARTICLE 610-CRANES AND HOISTS"}], "captions_on_page": ["Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p10_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "in Table 610.14(A). The allowable ampacities of conductors used with 15-minute motors shall be the 30-minute ratings increased by 12 percent.\n 1 For 5 to 8 simultaneously energized power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of\n80 percent of that shown in this table.\n 2 For 4 to 6 simultaneously energized 125\u00b0C (257\u00b0F) ac power conductors in raceway or cable, the ampacity of each power conductor shall be reduced\nto a value of 80 percent of that shown in this table.\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p10_table1", "chunk_type": "table", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.14 Rating and Size of Conductors.", "XHHW, Z, ZW", "XHHW, USE, ZW", "60 Min", "30 Min", "60 Min", "30 Min", "60 Min", "30 Min", "AMPACITY CORRECTION FACTORS", "(\u00b0C)", "(\u00b0F)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Two tables showing ampacities of insulated copper conductors and ampacity correction factors based on ambient temperature.\n\n**Technical details:**\n*   Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on Ambient Temperature of 30\u00b0C (86\u00b0F)\n*   Conductor Types: MTW, RHW, THW, THWN, XHHW, USE, ZW; TA, TBS, SA, SIS, PFA, FEP, FEPB, RHH, THHN, XHHW, Z, ZW; FEP, FEPB, PFA, PFAH, SA, TFE, Z, ZW\n*   Size (AWG or kcmil): 16, 14, 12, 10, 8, 6, 5, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 450, 500\n*   Ampacity Correction Factors for ambient temperatures other than 30\u00b0C (86\u00b0F)\n*   Ambient Temperature (\u00b0C): 21-25, 26-30, 31-35, 36-40, 41-45, 46-50, 51-55, 56-60, 61-70, 71-80, 81-90, 91-100, 101-120\n*   Ambient Temperature (\u00b0F): 70-77, 79-86, 88-95, 97-104, 106-113, 115-122, 124-131, 133-140, 142-158, 160-176, 177-194, 195-212, 213-248\n*   National Electrical Code 2023 Edition\n*   Article 610 - Cranes and Hoists"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 610-CRANES AND HOISTS", "610.14"], ["or kcmil)", "60 Min", "30 Min", "60 Min", "30 Min", "60 Min", "30 Min", "or kcmil)"], ["16", "10", "12", "16"], ["14", "25", "26", "31", "32", "38", "40", "14"], ["12", "30", "33", "36", "40", "45", "50", "12"], ["10", "40", "43", "49", "52", "60", "65", "10"], ["8", "55", "60", "63", "69", "73", "80", "8"], ["76", "86", "83", "94", "101", "119", "6"], ["5", "85", "95", "95", "106", "115", "134", "5"], ["664821", "100", "117", "111", "130", "133", "157", "4"], ["3", "120", "141", "131", "153", "153", "183", "3"], ["137", "160", "148", "173", "178", "214", "2"], ["143", "175", "158", "192", "210", "253", "1"], ["1/0", "190", "233", "211", "259", "253", "304", "1/0"], ["2/0", "222", "267", "245", "294", "303", "369", "2/0"], ["3/0", "280", "341", "305", "372", "370", "452", "3/0"], ["4/0", "300", "369", "319", "399", "451", "555", "4/0"], ["250", "364", "420", "400", "461", "510", "635", "250"], ["300", "455", "582", "497", "636", "587", "737", "300"], ["350", "486", "646", "542", "716", "663", "837", "350"], ["400", "538", "688", "593", "760", "742", "941", "400"], ["450", "600", "765", "660", "836", "818", "1042", "450"], ["500", "660", "847", "726", "914", "896", "1143", "500"], ["AMPACITY CORRECTION FACTORS"], ["Ambient", "Ambient"], ["Temperature", "For ambient temperatures other than 30\u00b0C (86\u00b0F), multiply the ampacities shown above by the appropriate Temperature"], ["(\u00b0C)", "factor shown below.", "(\u00b0F)"], ["21-25", "1.05", "1.05", "1.04", "1.04", "1.02", "1.02", "70-77"], ["26-30", "1.00", "1.00", "1.00", "1.00", "1.00", "1.00", "79-86"], ["31-35", "0.94", "0.94", "0.96", "0.96", "0.97", "0.97", "88-95"], ["36-40", "0.88", "0.88", "0.91", "0.91", "0.95", "0.95", "97-104"], ["41-45", "0.82", "0.82", "0.87", "0.87", "0.92", "0.92", "106-113"], ["46-50", "0.75", "0.75", "0.82", "0.82", "0.89", "0.89", "115-122"], ["51-55", "0.67", "0.67", "0.76", "0.76", "0.86", "0.86", "124-131"], ["56-60", "0.58", "0.58", "0.71", "0.71", "0.83", "0.83", "133-140"], ["61-70", "0.33", "0.33", "0.58", "0.58", "0.76", "0.76", "142-158"], ["71-80", "0.41", "0.41", "0.69", "0.69", "160-176"], ["81-90", "0.61", "0.61", "177-194"], ["91-100", "0.51", "0.51", "195-212"], ["101-120", "0.40", "0.40", "213-248"], ["Note: Other insulations shown in Table 310.4(1) and approved for the temperature and location shall be permitted to be substituted for those shown"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists article 610-cranes and hoists with columns including: ARTICLE 610-CRANES AND HOISTS.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS | 610.14 Rating and Size of Conductors. | XHHW, Z, ZW | XHHW, USE, ZW | 60 Min | 30 Min | 60 Min | 30 Min | 60 Min | 30 Min | AMPACITY CORRECTION FACTORS | (\u00b0C) | (\u00b0F) | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)\n\nARTICLE 610-CRANES AND HOISTS | 610.14 | | | | | |\nor kcmil) | 60 Min | 30 Min | 60 Min | 30 Min | 60 Min | 30 Min | or kcmil)\n16 | 10 | 12 | 16 | | | |\n14 | 25 | 26 | 31 | 32 | 38 | 40 | 14\n12 | 30 | 33 | 36 | 40 | 45 | 50 | 12\n10 | 40 | 43 | 49 | 52 | 60 | 65 | 10\n8 | 55 | 60 | 63 | 69 | 73 | 80 | 8\n76 | 86 | 83 | 94 | 101 | 119 | 6 |\n5 | 85 | 95 | 95 | 106 | 115 | 134 | 5\n664821 | 100 | 117 | 111 | 130 | 133 | 157 | 4\n3 | 120 | 141 | 131 | 153 | 153 | 183 | 3\n137 | 160 | 148 | 173 | 178 | 214 | 2 |\n143 | 175 | 158 | 192 | 210 | 253 | 1 |\n1/0 | 190 | 233 | 211 | 259 | 253 | 304 | 1/0\n2/0 | 222 | 267 | 245 | 294 | 303 | 369 | 2/0\n3/0 | 280 | 341 | 305 | 372 | 370 | 452 | 3/0\n4/0 | 300 | 369 | 319 | 399 | 451 | 555 | 4/0\n250 | 364 | 420 | 400 | 461 | 510 | 635 | 250\n300 | 455 | 582 | 497 | 636 | 587 | 737 | 300\n350 | 486 | 646 | 542 | 716 | 663 | 837 | 350\n400 | 538 | 688 | 593 | 760 | 742 | 941 | 400\n450 | 600 | 765 | 660 | 836 | 818 | 1042 | 450\n500 | 660 | 847 | 726 | 914 | 896 | 1143 | 500\nAMPACITY CORRECTION FACTORS | | | | | | |\nAmbient | Ambient | | | | | |\nTemperature | For ambient temperatures other than 30\u00b0C (86\u00b0F), multiply the ampacities shown above by the appropriate Temperature | | | | | |\n(\u00b0C) | factor shown below. | (\u00b0F) | | | | |\n21-25 | 1.05 | 1.05 | 1.04 | 1.04 | 1.02 | 1.02 | 70-77\n26-30 | 1.00 | 1.00 | 1.00 | 1.00 | 1.00 | 1.00 | 79-86\n31-35 | 0.94 | 0.94 | 0.96 | 0.96 | 0.97 | 0.97 | 88-95\n36-40 | 0.88 | 0.88 | 0.91 | 0.91 | 0.95 | 0.95 | 97-104\n41-45 | 0.82 | 0.82 | 0.87 | 0.87 | 0.92 | 0.92 | 106-113\n46-50 | 0.75 | 0.75 | 0.82 | 0.82 | 0.89 | 0.89 | 115-122\n51-55 | 0.67 | 0.67 | 0.76 | 0.76 | 0.86 | 0.86 | 124-131\n56-60 | 0.58 | 0.58 | 0.71 | 0.71 | 0.83 | 0.83 | 133-140\n61-70 | 0.33 | 0.33 | 0.58 | 0.58 | 0.76 | 0.76 | 142-158\n71-80 | 0.41 | 0.41 | 0.69 | 0.69 | 160-176 | |\n81-90 | 0.61 | 0.61 | 177-194 | | | |\n91-100 | 0.51 | 0.51 | 195-212 | | | |\n101-120 | 0.40 | 0.40 | 213-248 | | | |\nNote: Other insulations shown in Table 310.4(1) and approved for the temperature and location shall be permitted to be substituted for those shown | | | | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p10_fig1", "chunk_type": "figure", "page_numbers": [10], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.14 Rating and Size of Conductors.", "XHHW, Z, ZW", "XHHW, USE, ZW", "60 Min", "30 Min", "60 Min", "30 Min", "60 Min", "30 Min", "AMPACITY CORRECTION FACTORS", "(\u00b0C)", "(\u00b0F)", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on\nAmbient Temperature of 30\u00b0C (86\u00b0F)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p10_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p10_table1", "has_header": false, "header_detection_method": "similarity_rejected", "header_detection_confidence": "high", "num_columns": 2, "num_rows": 41, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 610-CRANES AND HOISTS", "summary": "Table of article 610-cranes and hoists: ARTICLE 610-CRANES AND HOISTS"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS | 610.14 Rating and Size of Conductors. | XHHW, Z, ZW | XHHW, USE, ZW | 60 Min | 30 Min | 60 Min | 30 Min | 60 Min | 30 Min | AMPACITY CORRECTION FACTORS | (\u00b0C) | (\u00b0F) | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Two tables showing ampacities of insulated copper conductors and ampacity correction factors based on ambient temperature.\n\n**Technical details:**\n*   Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on Ambient Temperature of 30\u00b0C (86\u00b0F)\n*   Conductor Types: MTW, RHW, THW, THWN, XHHW, USE, ZW; TA, TBS, SA, SIS, PFA, FEP, FEPB, RHH, THHN, XHHW, Z, ZW; FEP, FEPB, PFA, PFAH, SA, TFE, Z, ZW\n*   Size (AWG or kcmil): 16, 14, 12, 10, 8, 6, 5, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 450, 500\n*   Ampacity Correction Factors for ambient temperatures other than 30\u00b0C (86\u00b0F)\n*   Ambient Temperature (\u00b0C): 21-25, 26-30, 31-35, 36-40, 41-45, 46-50, 51-55, 56-60, 61-70, 71-80, 81-90, 91-100, 101-120\n*   Ambient Temperature (\u00b0F): 70-77, 79-86, 88-95, 97-104, 106-113, 115-122, 124-131, 133-140, 142-158, 160-176, 177-194, 195-212, 213-248\n*   National Electrical Code 2023 Edition\n*   Article 610 - Cranes and Hoists"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p11_narr1", "chunk_type": "narrative", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 61, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(B) Secondary Resistor Conductors. Where the secondary", "summary": "Table of (b) secondary resistor conductors. where the secondary: (B) Secondary Resistor Conductors. Where the secondary, Table 610.14(E) (3) Demand Factors"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum Distance Between End", "summary": "Table of maximum distance between end: Maximum Distance Between End"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 8, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Number of", "summary": "Table of number of: Number of, Demand"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table4", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": "Time in Seconds On | Off | Ampacity of Wire in Percent of Full-Load Secondary Current", "caption": "", "kind": "table_ref", "title": "Time in Seconds On", "summary": "Table of time in seconds on: Time in Seconds On, Off, Ampacity of Wire in Percent of Full-Load Secondary Current"}], "captions_on_page": ["Table 610.14(B) Secondary Conductor Rating Factors", "Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports", "Table 610.14(E) (3) Demand Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "610.14\n ARTICLE 610-CRANES AND HOISTS"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table1", "chunk_type": "table", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS"], "captions_on_page": ["Table 610.14(B) Secondary Conductor Rating Factors", "Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports", "Table 610.14(E) (3) Demand Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text and Tables\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 610, specifically addressing cranes and hoists. It includes regulations for conductor sizing, demand factors, and installation of contact conductors.\n\n**Technical details:**\n*   Article: 610 - Cranes and Hoists\n*   Sections: 610.14, 610.15, 610.21\n*   Tables:\n    *   Table 610.14(E)(3) Demand Factors: Number of Cranes or Hoists (2-7), Demand Factor (0.95-0.78)\n    *   Table 610.14(B) Secondary Conductor Rating Factors: Time in Seconds (On/Off), Ampacity of Wire in Percent of Full-Load Secondary Current\n    *   Table 610.14(D) Minimum Contact Conductor Size Based on Distance Between Supports: Minimum Size of Wire (AWG) (6, 4, 2), Maximum Distance Between End Strain Insulators or Clamp-Type Intermediate Supports (9.0 m (30 ft) or less, 18 m (60 ft) or less, Over 18 m (60 ft))\n*   Conductor sizes: 16 AWG, 18 AWG, 20 AWG\n*   Temperature rating: 75\u00b0C (167\u00b0F)\n*   Distances: 6.0 m (20 ft), 12 m (40 ft), 150 mm (6 in.), 75 mm (3 in.), 65 mm (2 1/2 in.), 38 mm (1 1/2 in.)\n*   NEC 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(B) Secondary Resistor Conductors. Where the secondary", "Table 610.14(E) (3) Demand Factors"], ["resistor is separate from the controller, the minimum size of"], ["the conductors between controller and resistor shall be calcula-", "Number of", "Demand"], ["ted by multiplying the motor secondary current by the appro-", "Cranes or Hoists", "Factor"], ["priate factor from Table 610.14(B) and selecting a wire from", "0.95"], ["Table 610.14(A).", "0.91"], ["(C) Minimum Size. Conductors external to motors and", "234567", "0.87"], ["controls shall be not smaller than 16 AWG unless otherwise", "0.84"], ["permitted in either of the following:", "0.81"], ["(1) 18 AWG wire in multiconductor cord shall be permitted", "0.78"], ["for control circuits not exceeding 7 amperes."], ["(2) Wires not smaller than 20 AWG shall be permitted for", "(F) Other Loads. Additional loads, such as heating, lighting,"], ["electronic circuits.", "and air conditioning, shall be provided for by application of"], ["(D) Contact Conductors. Contact wires shall have an ampacity", "the appropriate sections of this Code."], ["not less than that required by Table 610.14(A) for 75\u00b0C (167\u00b0F)", "(G) Nameplate. Each crane, monorail, or hoist shall be provi-"], ["wire, and in no case shall they be smaller than as shown in", "ded with a visible nameplate marked with the manufacturer's"], ["Table 610.14(D).", "name, rating in volts, frequency, number of phases, and circuit"], ["(E) Calculation of Motor Load.", "amperes as calculated in 610.14(E) and (F)."], ["(1) Single Motor. For one motor, 100 percent of motor name-", "610.15 Common Return. Where a crane or hoist is operated"], ["plate full-load ampere rating shall be used.", "by more than one motor, a common-return conductor of"], ["(2) Multiple Motors on Single Crane or Hoist. For multiple", "proper ampacity shall be permitted."], ["motors on a single crane or hoist, the minimum ampacity of"], ["the power supply conductors shall be the nameplate full-load", "Part III. Contact Conductors"], ["ampere rating of the largest motor or group of motors for any", "610.21 Installation of Contact Conductors. Contact conduc-"], ["single crane motion, plus 50 percent of the nameplate full-load"], ["ampere rating of the next largest motor or group of motors,", "tors shall comply with 610.21 (A) through (H)."], ["using that column of Table 610.14(A) that applies to the", "(A) Locating or Guarding Contact Conductors. Runway"], ["longest time-rated motor.", "contact conductors shall be guarded, and bridge contact"], ["(3) Multiple Cranes or Hoists on a Common Conductor", "conductors shall be located or guarded in such a manner that"], ["System. For multiple cranes, hoists, or both, supplied by a", "persons cannot inadvertently touch energized current-carrying"], ["common conductor system, calculate the motor minimum", "parts."], ["ampacity shall be calculated for each crane as defined in", "(B) Contact Wires. Wires that are used as contact conductors"], ["610.14(E), added them together, and the sum multiplied by", "shall be secured at the ends by means of approved strain insula-"], ["the appropriate demand factor from Table 610.14(E) (3).", "tors and shall be mounted on approved insulators so that the"], ["extreme limit of displacement of the wire does not bring the"], ["latter within less than 38 mm (1\u00bd in.) from the surface wired"], ["Table 610.14(B) Secondary Conductor Rating Factors", "over."], ["(C) Supports Along Runways. Main contact conductors"], ["Time in Seconds", "Ampacity of Wire in", "carried along runways shall be supported on insulating"], ["Percent of Full-Load", "supports placed at intervals not exceeding 6.0 m (20 ft) unless"], ["On", "Off", "Secondary Current", "otherwise permitted in 610.21 (F)."], ["75", "35", "Such conductors shall be separated at not less than 150 mm"], ["10", "5065", "70", "45", "(6 in.), other than for monorail hoists where a spacing of not"], ["15", "75", "55", "less than 75 mm (3 in.) shall be permitted. Where necessary,"], ["15", "45", "65", "intervals between insulating supports shall be permitted to be"], ["15", "30", "75", "increased up to 12 m (40 ft), the separation between conduc-"], ["15", "15", "85", "tors being increased proportionately."], ["Continuous Duty", "110", "(D) Supports on Bridges. Bridge wire contact conductors shall"], ["Table 610.14(D) Minimum Contact Conductor Size Based on", "be kept at least 65 mm (2\u00bd in.) apart, and, where the span"], ["exceeds 25 m (80 ft), insulating saddles shall be placed at inter-"], ["Distance Between Supports", "vals not exceeding 15 m (50 ft)."], ["Maximum Distance Between End", "(E) Supports for Rigid Conductors. Conductors along"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type", "runways and crane bridges, that are of the rigid type specified"], ["(AWG)", "Intermediate Supports", "in 610.13(B) and not contained within an approved enclosed"], ["assembly, shall be carried on insulating supports spaced at"], ["6", "9.0 m (30 ft) or less", "intervals of not more than 80 times the vertical dimension of"], ["4", "18 m (60 ft) or less", "the conductor, but in no case greater than 4.5 m (15 ft), and"], ["2", "Over 18 m (60 ft)", "spaced apart sufficiently to give a clear electrical separation of"], ["70-544", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Maximum Distance Between End"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type"], ["(AWG)", "Intermediate Supports"], ["6", "9.0 m (30 ft) or less"], ["4", "18 m (60 ft) or less"], ["2", "Over 18 m (60 ft)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Number of", "Demand"], ["Cranes or Hoists", "Factor"], ["2", "0.95"], ["3", "0.91"], ["4", "0.87"], ["5", "0.84"], ["6", "0.81"], ["7", "0.78"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["5", "75", "35"], ["10", "70", "45"], ["15", "75", "55"], ["15", "45", "65"], ["15", "30", "75"], ["15", "15", "85"], ["Continuous Duty", "", "110"]], "headers": [["Time in Seconds On", "Off", "Ampacity of Wire in Percent of Full-Load Secondary Current"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists (b) secondary resistor conductors. where the secondary with columns including: (B) Secondary Resistor Conductors. Where the secondary, Table 610.14(E) (3) Demand Factors.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS\nCaptions: Table 610.14(B) Secondary Conductor Rating Factors | Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports | Table 610.14(E) (3) Demand Factors\n\n(B) Secondary Resistor Conductors. Where the secondary | Table 610.14(E) (3) Demand Factors | | |\nresistor is separate from the controller, the minimum size of | | | |\nthe conductors between controller and resistor shall be calcula- | Number of | Demand | |\nted by multiplying the motor secondary current by the appro- | Cranes or Hoists | Factor | |\npriate factor from Table 610.14(B) and selecting a wire from | 0.95 | | |\nTable 610.14(A). | 0.91 | | |\n(C) Minimum Size. Conductors external to motors and | 234567 | 0.87 | |\ncontrols shall be not smaller than 16 AWG unless otherwise | 0.84 | | |\npermitted in either of the following: | 0.81 | | |\n(1) 18 AWG wire in multiconductor cord shall be permitted | 0.78 | | |\nfor control circuits not exceeding 7 amperes. | | | |\n(2) Wires not smaller than 20 AWG shall be permitted for | (F) Other Loads. Additional loads, such as heating, lighting, | | |\nelectronic circuits. | and air conditioning, shall be provided for by application of | | |\n(D) Contact Conductors. Contact wires shall have an ampacity | the appropriate sections of this Code. | | |\nnot less than that required by Table 610.14(A) for 75\u00b0C (167\u00b0F) | (G) Nameplate. Each crane, monorail, or hoist shall be provi- | | |\nwire, and in no case shall they be smaller than as shown in | ded with a visible nameplate marked with the manufacturer's | | |\nTable 610.14(D). | name, rating in volts, frequency, number of phases, and circuit | | |\n(E) Calculation of Motor Load. | amperes as calculated in 610.14(E) and (F). | | |\n(1) Single Motor. For one motor, 100 percent of motor name- | 610.15 Common Return. Where a crane or hoist is operated | | |\nplate full-load ampere rating shall be used. | by more than one motor, a common-return conductor of | | |\n(2) Multiple Motors on Single Crane or Hoist. For multiple | proper ampacity shall be permitted. | | |\nmotors on a single crane or hoist, the minimum ampacity of | | | |\nthe power supply conductors shall be the nameplate full-load | Part III. Contact Conductors | | |\nampere rating of the largest motor or group of motors for any | 610.21 Installation of Contact Conductors. Contact conduc- | | |\nsingle crane motion, plus 50 percent of the nameplate full-load | | | |\nampere rating of the next largest motor or group of motors, | tors shall comply with 610.21 (A) through (H). | | |\nusing that column of Table 610.14(A) that applies to the | (A) Locating or Guarding Contact Conductors. Runway | | |\nlongest time-rated motor. | contact conductors shall be guarded, and bridge contact | | |\n(3) Multiple Cranes or Hoists on a Common Conductor | conductors shall be located or guarded in such a manner that | | |\nSystem. For multiple cranes, hoists, or both, supplied by a | persons cannot inadvertently touch energized current-carrying | | |\ncommon conductor system, calculate the motor minimum | parts. | | |\nampacity shall be calculated for each crane as defined in | (B) Contact Wires. Wires that are used as contact conductors | | |\n610.14(E), added them together, and the sum multiplied by | shall be secured at the ends by means of approved strain insula- | | |\nthe appropriate demand factor from Table 610.14(E) (3). | tors and shall be mounted on approved insulators so that the | | |\nextreme limit of displacement of the wire does not bring the | | | |\nlatter within less than 38 mm (1\u00bd in.) from the surface wired | | | |\nTable 610.14(B) Secondary Conductor Rating Factors | over. | | |\n(C) Supports Along Runways. Main contact conductors | | | |\nTime in Seconds | Ampacity of Wire in | carried along runways shall be supported on insulating | |\nPercent of Full-Load | supports placed at intervals not exceeding 6.0 m (20 ft) unless | | |\nOn | Off | Secondary Current | otherwise permitted in 610.21 (F). |\n75 | 35 | Such conductors shall be separated at not less than 150 mm | |\n10 | 5065 | 70 | 45 | (6 in.), other than for monorail hoists where a spacing of not\n15 | 75 | 55 | less than 75 mm (3 in.) shall be permitted. Where necessary, |\n15 | 45 | 65 | intervals between insulating supports shall be permitted to be |\n15 | 30 | 75 | increased up to 12 m (40 ft), the separation between conduc- |\n15 | 15 | 85 | tors being increased proportionately. |\nContinuous Duty | 110 | (D) Supports on Bridges. Bridge wire contact conductors shall | |\nTable 610.14(D) Minimum Contact Conductor Size Based on | be kept at least 65 mm (2\u00bd in.) apart, and, where the span | | |\nexceeds 25 m (80 ft), insulating saddles shall be placed at inter- | | | |\nDistance Between Supports | vals not exceeding 15 m (50 ft). | | |\nMaximum Distance Between End | (E) Supports for Rigid Conductors. Conductors along | | |\nMinimum Size of Wire | Strain Insulators or Clamp-Type | runways and crane bridges, that are of the rigid type specified | |\n(AWG) | Intermediate Supports | in 610.13(B) and not contained within an approved enclosed | |\nassembly, shall be carried on insulating supports spaced at | | | |\n6 | 9.0 m (30 ft) or less | intervals of not more than 80 times the vertical dimension of | |\n4 | 18 m (60 ft) or less | the conductor, but in no case greater than 4.5 m (15 ft), and | |\n2 | Over 18 m (60 ft) | spaced apart sufficiently to give a clear electrical separation of | |\n70-544 | NATIONAL ELECTRICAL CODE 2023 Edition | | |\nCopyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table2", "chunk_type": "table", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS"], "captions_on_page": ["Table 610.14(B) Secondary Conductor Rating Factors", "Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports", "Table 610.14(E) (3) Demand Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text and Tables\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 610, specifically addressing cranes and hoists. It includes regulations for conductor sizing, demand factors, and installation of contact conductors.\n\n**Technical details:**\n*   Article: 610 - Cranes and Hoists\n*   Sections: 610.14, 610.15, 610.21\n*   Tables:\n    *   Table 610.14(E)(3) Demand Factors: Number of Cranes or Hoists (2-7), Demand Factor (0.95-0.78)\n    *   Table 610.14(B) Secondary Conductor Rating Factors: Time in Seconds (On/Off), Ampacity of Wire in Percent of Full-Load Secondary Current\n    *   Table 610.14(D) Minimum Contact Conductor Size Based on Distance Between Supports: Minimum Size of Wire (AWG) (6, 4, 2), Maximum Distance Between End Strain Insulators or Clamp-Type Intermediate Supports (9.0 m (30 ft) or less, 18 m (60 ft) or less, Over 18 m (60 ft))\n*   Conductor sizes: 16 AWG, 18 AWG, 20 AWG\n*   Temperature rating: 75\u00b0C (167\u00b0F)\n*   Distances: 6.0 m (20 ft), 12 m (40 ft), 150 mm (6 in.), 75 mm (3 in.), 65 mm (2 1/2 in.), 38 mm (1 1/2 in.)\n*   NEC 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(B) Secondary Resistor Conductors. Where the secondary", "Table 610.14(E) (3) Demand Factors"], ["resistor is separate from the controller, the minimum size of"], ["the conductors between controller and resistor shall be calcula-", "Number of", "Demand"], ["ted by multiplying the motor secondary current by the appro-", "Cranes or Hoists", "Factor"], ["priate factor from Table 610.14(B) and selecting a wire from", "0.95"], ["Table 610.14(A).", "0.91"], ["(C) Minimum Size. Conductors external to motors and", "234567", "0.87"], ["controls shall be not smaller than 16 AWG unless otherwise", "0.84"], ["permitted in either of the following:", "0.81"], ["(1) 18 AWG wire in multiconductor cord shall be permitted", "0.78"], ["for control circuits not exceeding 7 amperes."], ["(2) Wires not smaller than 20 AWG shall be permitted for", "(F) Other Loads. Additional loads, such as heating, lighting,"], ["electronic circuits.", "and air conditioning, shall be provided for by application of"], ["(D) Contact Conductors. Contact wires shall have an ampacity", "the appropriate sections of this Code."], ["not less than that required by Table 610.14(A) for 75\u00b0C (167\u00b0F)", "(G) Nameplate. Each crane, monorail, or hoist shall be provi-"], ["wire, and in no case shall they be smaller than as shown in", "ded with a visible nameplate marked with the manufacturer's"], ["Table 610.14(D).", "name, rating in volts, frequency, number of phases, and circuit"], ["(E) Calculation of Motor Load.", "amperes as calculated in 610.14(E) and (F)."], ["(1) Single Motor. For one motor, 100 percent of motor name-", "610.15 Common Return. Where a crane or hoist is operated"], ["plate full-load ampere rating shall be used.", "by more than one motor, a common-return conductor of"], ["(2) Multiple Motors on Single Crane or Hoist. For multiple", "proper ampacity shall be permitted."], ["motors on a single crane or hoist, the minimum ampacity of"], ["the power supply conductors shall be the nameplate full-load", "Part III. Contact Conductors"], ["ampere rating of the largest motor or group of motors for any", "610.21 Installation of Contact Conductors. Contact conduc-"], ["single crane motion, plus 50 percent of the nameplate full-load"], ["ampere rating of the next largest motor or group of motors,", "tors shall comply with 610.21 (A) through (H)."], ["using that column of Table 610.14(A) that applies to the", "(A) Locating or Guarding Contact Conductors. Runway"], ["longest time-rated motor.", "contact conductors shall be guarded, and bridge contact"], ["(3) Multiple Cranes or Hoists on a Common Conductor", "conductors shall be located or guarded in such a manner that"], ["System. For multiple cranes, hoists, or both, supplied by a", "persons cannot inadvertently touch energized current-carrying"], ["common conductor system, calculate the motor minimum", "parts."], ["ampacity shall be calculated for each crane as defined in", "(B) Contact Wires. Wires that are used as contact conductors"], ["610.14(E), added them together, and the sum multiplied by", "shall be secured at the ends by means of approved strain insula-"], ["the appropriate demand factor from Table 610.14(E) (3).", "tors and shall be mounted on approved insulators so that the"], ["extreme limit of displacement of the wire does not bring the"], ["latter within less than 38 mm (1\u00bd in.) from the surface wired"], ["Table 610.14(B) Secondary Conductor Rating Factors", "over."], ["(C) Supports Along Runways. Main contact conductors"], ["Time in Seconds", "Ampacity of Wire in", "carried along runways shall be supported on insulating"], ["Percent of Full-Load", "supports placed at intervals not exceeding 6.0 m (20 ft) unless"], ["On", "Off", "Secondary Current", "otherwise permitted in 610.21 (F)."], ["75", "35", "Such conductors shall be separated at not less than 150 mm"], ["10", "5065", "70", "45", "(6 in.), other than for monorail hoists where a spacing of not"], ["15", "75", "55", "less than 75 mm (3 in.) shall be permitted. Where necessary,"], ["15", "45", "65", "intervals between insulating supports shall be permitted to be"], ["15", "30", "75", "increased up to 12 m (40 ft), the separation between conduc-"], ["15", "15", "85", "tors being increased proportionately."], ["Continuous Duty", "110", "(D) Supports on Bridges. Bridge wire contact conductors shall"], ["Table 610.14(D) Minimum Contact Conductor Size Based on", "be kept at least 65 mm (2\u00bd in.) apart, and, where the span"], ["exceeds 25 m (80 ft), insulating saddles shall be placed at inter-"], ["Distance Between Supports", "vals not exceeding 15 m (50 ft)."], ["Maximum Distance Between End", "(E) Supports for Rigid Conductors. Conductors along"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type", "runways and crane bridges, that are of the rigid type specified"], ["(AWG)", "Intermediate Supports", "in 610.13(B) and not contained within an approved enclosed"], ["assembly, shall be carried on insulating supports spaced at"], ["6", "9.0 m (30 ft) or less", "intervals of not more than 80 times the vertical dimension of"], ["4", "18 m (60 ft) or less", "the conductor, but in no case greater than 4.5 m (15 ft), and"], ["2", "Over 18 m (60 ft)", "spaced apart sufficiently to give a clear electrical separation of"], ["70-544", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Maximum Distance Between End"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type"], ["(AWG)", "Intermediate Supports"], ["6", "9.0 m (30 ft) or less"], ["4", "18 m (60 ft) or less"], ["2", "Over 18 m (60 ft)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Number of", "Demand"], ["Cranes or Hoists", "Factor"], ["2", "0.95"], ["3", "0.91"], ["4", "0.87"], ["5", "0.84"], ["6", "0.81"], ["7", "0.78"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["5", "75", "35"], ["10", "70", "45"], ["15", "75", "55"], ["15", "45", "65"], ["15", "30", "75"], ["15", "15", "85"], ["Continuous Duty", "", "110"]], "headers": [["Time in Seconds On", "Off", "Ampacity of Wire in Percent of Full-Load Secondary Current"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists maximum distance between end with columns including: Maximum Distance Between End.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS\nCaptions: Table 610.14(B) Secondary Conductor Rating Factors | Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports | Table 610.14(E) (3) Demand Factors\n\n| Maximum Distance Between End\nMinimum Size of Wire | Strain Insulators or Clamp-Type\n(AWG) | Intermediate Supports\n6 | 9.0 m (30 ft) or less\n4 | 18 m (60 ft) or less\n2 | Over 18 m (60 ft)"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table3", "chunk_type": "table", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS"], "captions_on_page": ["Table 610.14(B) Secondary Conductor Rating Factors", "Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports", "Table 610.14(E) (3) Demand Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text and Tables\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 610, specifically addressing cranes and hoists. It includes regulations for conductor sizing, demand factors, and installation of contact conductors.\n\n**Technical details:**\n*   Article: 610 - Cranes and Hoists\n*   Sections: 610.14, 610.15, 610.21\n*   Tables:\n    *   Table 610.14(E)(3) Demand Factors: Number of Cranes or Hoists (2-7), Demand Factor (0.95-0.78)\n    *   Table 610.14(B) Secondary Conductor Rating Factors: Time in Seconds (On/Off), Ampacity of Wire in Percent of Full-Load Secondary Current\n    *   Table 610.14(D) Minimum Contact Conductor Size Based on Distance Between Supports: Minimum Size of Wire (AWG) (6, 4, 2), Maximum Distance Between End Strain Insulators or Clamp-Type Intermediate Supports (9.0 m (30 ft) or less, 18 m (60 ft) or less, Over 18 m (60 ft))\n*   Conductor sizes: 16 AWG, 18 AWG, 20 AWG\n*   Temperature rating: 75\u00b0C (167\u00b0F)\n*   Distances: 6.0 m (20 ft), 12 m (40 ft), 150 mm (6 in.), 75 mm (3 in.), 65 mm (2 1/2 in.), 38 mm (1 1/2 in.)\n*   NEC 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(B) Secondary Resistor Conductors. Where the secondary", "Table 610.14(E) (3) Demand Factors"], ["resistor is separate from the controller, the minimum size of"], ["the conductors between controller and resistor shall be calcula-", "Number of", "Demand"], ["ted by multiplying the motor secondary current by the appro-", "Cranes or Hoists", "Factor"], ["priate factor from Table 610.14(B) and selecting a wire from", "0.95"], ["Table 610.14(A).", "0.91"], ["(C) Minimum Size. Conductors external to motors and", "234567", "0.87"], ["controls shall be not smaller than 16 AWG unless otherwise", "0.84"], ["permitted in either of the following:", "0.81"], ["(1) 18 AWG wire in multiconductor cord shall be permitted", "0.78"], ["for control circuits not exceeding 7 amperes."], ["(2) Wires not smaller than 20 AWG shall be permitted for", "(F) Other Loads. Additional loads, such as heating, lighting,"], ["electronic circuits.", "and air conditioning, shall be provided for by application of"], ["(D) Contact Conductors. Contact wires shall have an ampacity", "the appropriate sections of this Code."], ["not less than that required by Table 610.14(A) for 75\u00b0C (167\u00b0F)", "(G) Nameplate. Each crane, monorail, or hoist shall be provi-"], ["wire, and in no case shall they be smaller than as shown in", "ded with a visible nameplate marked with the manufacturer's"], ["Table 610.14(D).", "name, rating in volts, frequency, number of phases, and circuit"], ["(E) Calculation of Motor Load.", "amperes as calculated in 610.14(E) and (F)."], ["(1) Single Motor. For one motor, 100 percent of motor name-", "610.15 Common Return. Where a crane or hoist is operated"], ["plate full-load ampere rating shall be used.", "by more than one motor, a common-return conductor of"], ["(2) Multiple Motors on Single Crane or Hoist. For multiple", "proper ampacity shall be permitted."], ["motors on a single crane or hoist, the minimum ampacity of"], ["the power supply conductors shall be the nameplate full-load", "Part III. Contact Conductors"], ["ampere rating of the largest motor or group of motors for any", "610.21 Installation of Contact Conductors. Contact conduc-"], ["single crane motion, plus 50 percent of the nameplate full-load"], ["ampere rating of the next largest motor or group of motors,", "tors shall comply with 610.21 (A) through (H)."], ["using that column of Table 610.14(A) that applies to the", "(A) Locating or Guarding Contact Conductors. Runway"], ["longest time-rated motor.", "contact conductors shall be guarded, and bridge contact"], ["(3) Multiple Cranes or Hoists on a Common Conductor", "conductors shall be located or guarded in such a manner that"], ["System. For multiple cranes, hoists, or both, supplied by a", "persons cannot inadvertently touch energized current-carrying"], ["common conductor system, calculate the motor minimum", "parts."], ["ampacity shall be calculated for each crane as defined in", "(B) Contact Wires. Wires that are used as contact conductors"], ["610.14(E), added them together, and the sum multiplied by", "shall be secured at the ends by means of approved strain insula-"], ["the appropriate demand factor from Table 610.14(E) (3).", "tors and shall be mounted on approved insulators so that the"], ["extreme limit of displacement of the wire does not bring the"], ["latter within less than 38 mm (1\u00bd in.) from the surface wired"], ["Table 610.14(B) Secondary Conductor Rating Factors", "over."], ["(C) Supports Along Runways. Main contact conductors"], ["Time in Seconds", "Ampacity of Wire in", "carried along runways shall be supported on insulating"], ["Percent of Full-Load", "supports placed at intervals not exceeding 6.0 m (20 ft) unless"], ["On", "Off", "Secondary Current", "otherwise permitted in 610.21 (F)."], ["75", "35", "Such conductors shall be separated at not less than 150 mm"], ["10", "5065", "70", "45", "(6 in.), other than for monorail hoists where a spacing of not"], ["15", "75", "55", "less than 75 mm (3 in.) shall be permitted. Where necessary,"], ["15", "45", "65", "intervals between insulating supports shall be permitted to be"], ["15", "30", "75", "increased up to 12 m (40 ft), the separation between conduc-"], ["15", "15", "85", "tors being increased proportionately."], ["Continuous Duty", "110", "(D) Supports on Bridges. Bridge wire contact conductors shall"], ["Table 610.14(D) Minimum Contact Conductor Size Based on", "be kept at least 65 mm (2\u00bd in.) apart, and, where the span"], ["exceeds 25 m (80 ft), insulating saddles shall be placed at inter-"], ["Distance Between Supports", "vals not exceeding 15 m (50 ft)."], ["Maximum Distance Between End", "(E) Supports for Rigid Conductors. Conductors along"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type", "runways and crane bridges, that are of the rigid type specified"], ["(AWG)", "Intermediate Supports", "in 610.13(B) and not contained within an approved enclosed"], ["assembly, shall be carried on insulating supports spaced at"], ["6", "9.0 m (30 ft) or less", "intervals of not more than 80 times the vertical dimension of"], ["4", "18 m (60 ft) or less", "the conductor, but in no case greater than 4.5 m (15 ft), and"], ["2", "Over 18 m (60 ft)", "spaced apart sufficiently to give a clear electrical separation of"], ["70-544", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Maximum Distance Between End"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type"], ["(AWG)", "Intermediate Supports"], ["6", "9.0 m (30 ft) or less"], ["4", "18 m (60 ft) or less"], ["2", "Over 18 m (60 ft)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Number of", "Demand"], ["Cranes or Hoists", "Factor"], ["2", "0.95"], ["3", "0.91"], ["4", "0.87"], ["5", "0.84"], ["6", "0.81"], ["7", "0.78"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["5", "75", "35"], ["10", "70", "45"], ["15", "75", "55"], ["15", "45", "65"], ["15", "30", "75"], ["15", "15", "85"], ["Continuous Duty", "", "110"]], "headers": [["Time in Seconds On", "Off", "Ampacity of Wire in Percent of Full-Load Secondary Current"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of with columns including: Number of, Demand.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS\nCaptions: Table 610.14(B) Secondary Conductor Rating Factors | Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports | Table 610.14(E) (3) Demand Factors\n\nNumber of | Demand\nCranes or Hoists | Factor\n2 | 0.95\n3 | 0.91\n4 | 0.87\n5 | 0.84\n6 | 0.81\n7 | 0.78"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table4", "chunk_type": "table", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS"], "captions_on_page": ["Table 610.14(B) Secondary Conductor Rating Factors", "Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports", "Table 610.14(E) (3) Demand Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text and Tables\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 610, specifically addressing cranes and hoists. It includes regulations for conductor sizing, demand factors, and installation of contact conductors.\n\n**Technical details:**\n*   Article: 610 - Cranes and Hoists\n*   Sections: 610.14, 610.15, 610.21\n*   Tables:\n    *   Table 610.14(E)(3) Demand Factors: Number of Cranes or Hoists (2-7), Demand Factor (0.95-0.78)\n    *   Table 610.14(B) Secondary Conductor Rating Factors: Time in Seconds (On/Off), Ampacity of Wire in Percent of Full-Load Secondary Current\n    *   Table 610.14(D) Minimum Contact Conductor Size Based on Distance Between Supports: Minimum Size of Wire (AWG) (6, 4, 2), Maximum Distance Between End Strain Insulators or Clamp-Type Intermediate Supports (9.0 m (30 ft) or less, 18 m (60 ft) or less, Over 18 m (60 ft))\n*   Conductor sizes: 16 AWG, 18 AWG, 20 AWG\n*   Temperature rating: 75\u00b0C (167\u00b0F)\n*   Distances: 6.0 m (20 ft), 12 m (40 ft), 150 mm (6 in.), 75 mm (3 in.), 65 mm (2 1/2 in.), 38 mm (1 1/2 in.)\n*   NEC 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(B) Secondary Resistor Conductors. Where the secondary", "Table 610.14(E) (3) Demand Factors"], ["resistor is separate from the controller, the minimum size of"], ["the conductors between controller and resistor shall be calcula-", "Number of", "Demand"], ["ted by multiplying the motor secondary current by the appro-", "Cranes or Hoists", "Factor"], ["priate factor from Table 610.14(B) and selecting a wire from", "0.95"], ["Table 610.14(A).", "0.91"], ["(C) Minimum Size. Conductors external to motors and", "234567", "0.87"], ["controls shall be not smaller than 16 AWG unless otherwise", "0.84"], ["permitted in either of the following:", "0.81"], ["(1) 18 AWG wire in multiconductor cord shall be permitted", "0.78"], ["for control circuits not exceeding 7 amperes."], ["(2) Wires not smaller than 20 AWG shall be permitted for", "(F) Other Loads. Additional loads, such as heating, lighting,"], ["electronic circuits.", "and air conditioning, shall be provided for by application of"], ["(D) Contact Conductors. Contact wires shall have an ampacity", "the appropriate sections of this Code."], ["not less than that required by Table 610.14(A) for 75\u00b0C (167\u00b0F)", "(G) Nameplate. Each crane, monorail, or hoist shall be provi-"], ["wire, and in no case shall they be smaller than as shown in", "ded with a visible nameplate marked with the manufacturer's"], ["Table 610.14(D).", "name, rating in volts, frequency, number of phases, and circuit"], ["(E) Calculation of Motor Load.", "amperes as calculated in 610.14(E) and (F)."], ["(1) Single Motor. For one motor, 100 percent of motor name-", "610.15 Common Return. Where a crane or hoist is operated"], ["plate full-load ampere rating shall be used.", "by more than one motor, a common-return conductor of"], ["(2) Multiple Motors on Single Crane or Hoist. For multiple", "proper ampacity shall be permitted."], ["motors on a single crane or hoist, the minimum ampacity of"], ["the power supply conductors shall be the nameplate full-load", "Part III. Contact Conductors"], ["ampere rating of the largest motor or group of motors for any", "610.21 Installation of Contact Conductors. Contact conduc-"], ["single crane motion, plus 50 percent of the nameplate full-load"], ["ampere rating of the next largest motor or group of motors,", "tors shall comply with 610.21 (A) through (H)."], ["using that column of Table 610.14(A) that applies to the", "(A) Locating or Guarding Contact Conductors. Runway"], ["longest time-rated motor.", "contact conductors shall be guarded, and bridge contact"], ["(3) Multiple Cranes or Hoists on a Common Conductor", "conductors shall be located or guarded in such a manner that"], ["System. For multiple cranes, hoists, or both, supplied by a", "persons cannot inadvertently touch energized current-carrying"], ["common conductor system, calculate the motor minimum", "parts."], ["ampacity shall be calculated for each crane as defined in", "(B) Contact Wires. Wires that are used as contact conductors"], ["610.14(E), added them together, and the sum multiplied by", "shall be secured at the ends by means of approved strain insula-"], ["the appropriate demand factor from Table 610.14(E) (3).", "tors and shall be mounted on approved insulators so that the"], ["extreme limit of displacement of the wire does not bring the"], ["latter within less than 38 mm (1\u00bd in.) from the surface wired"], ["Table 610.14(B) Secondary Conductor Rating Factors", "over."], ["(C) Supports Along Runways. Main contact conductors"], ["Time in Seconds", "Ampacity of Wire in", "carried along runways shall be supported on insulating"], ["Percent of Full-Load", "supports placed at intervals not exceeding 6.0 m (20 ft) unless"], ["On", "Off", "Secondary Current", "otherwise permitted in 610.21 (F)."], ["75", "35", "Such conductors shall be separated at not less than 150 mm"], ["10", "5065", "70", "45", "(6 in.), other than for monorail hoists where a spacing of not"], ["15", "75", "55", "less than 75 mm (3 in.) shall be permitted. Where necessary,"], ["15", "45", "65", "intervals between insulating supports shall be permitted to be"], ["15", "30", "75", "increased up to 12 m (40 ft), the separation between conduc-"], ["15", "15", "85", "tors being increased proportionately."], ["Continuous Duty", "110", "(D) Supports on Bridges. Bridge wire contact conductors shall"], ["Table 610.14(D) Minimum Contact Conductor Size Based on", "be kept at least 65 mm (2\u00bd in.) apart, and, where the span"], ["exceeds 25 m (80 ft), insulating saddles shall be placed at inter-"], ["Distance Between Supports", "vals not exceeding 15 m (50 ft)."], ["Maximum Distance Between End", "(E) Supports for Rigid Conductors. Conductors along"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type", "runways and crane bridges, that are of the rigid type specified"], ["(AWG)", "Intermediate Supports", "in 610.13(B) and not contained within an approved enclosed"], ["assembly, shall be carried on insulating supports spaced at"], ["6", "9.0 m (30 ft) or less", "intervals of not more than 80 times the vertical dimension of"], ["4", "18 m (60 ft) or less", "the conductor, but in no case greater than 4.5 m (15 ft), and"], ["2", "Over 18 m (60 ft)", "spaced apart sufficiently to give a clear electrical separation of"], ["70-544", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Maximum Distance Between End"], ["Minimum Size of Wire", "Strain Insulators or Clamp-Type"], ["(AWG)", "Intermediate Supports"], ["6", "9.0 m (30 ft) or less"], ["4", "18 m (60 ft) or less"], ["2", "Over 18 m (60 ft)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Number of", "Demand"], ["Cranes or Hoists", "Factor"], ["2", "0.95"], ["3", "0.91"], ["4", "0.87"], ["5", "0.84"], ["6", "0.81"], ["7", "0.78"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["5", "75", "35"], ["10", "70", "45"], ["15", "75", "55"], ["15", "45", "65"], ["15", "30", "75"], ["15", "15", "85"], ["Continuous Duty", "", "110"]], "headers": [["Time in Seconds On", "Off", "Ampacity of Wire in Percent of Full-Load Secondary Current"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists time in seconds on with columns including: Time in Seconds On, Off, Ampacity of Wire in Percent of Full-Load Secondary Current.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS\nCaptions: Table 610.14(B) Secondary Conductor Rating Factors | Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports | Table 610.14(E) (3) Demand Factors\n\nTime in Seconds On | Off | Ampacity of Wire in Percent of Full-Load Secondary Current\n5 | 75 | 35\n10 | 70 | 45\n15 | 75 | 55\n15 | 45 | 65\n15 | 30 | 75\n15 | 15 | 85\nContinuous Duty | | 110"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p11_fig1", "chunk_type": "figure", "page_numbers": [11], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS"], "captions_on_page": ["Table 610.14(B) Secondary Conductor Rating Factors", "Table 610.14(D) Minimum Contact Conductor Size Based on\nDistance Between Supports", "Table 610.14(E) (3) Demand Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 61, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(B) Secondary Resistor Conductors. Where the secondary", "summary": "Table of (b) secondary resistor conductors. where the secondary: (B) Secondary Resistor Conductors. Where the secondary, Table 610.14(E) (3) Demand Factors"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 6, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Maximum Distance Between End", "summary": "Table of maximum distance between end: Maximum Distance Between End"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 8, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Number of", "summary": "Table of number of: Number of, Demand"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 6_p11_table4", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 3, "num_rows": 7, "bbox": [], "header_preview_text": "Time in Seconds On | Off | Ampacity of Wire in Percent of Full-Load Secondary Current", "caption": "", "kind": "table_ref", "title": "Time in Seconds On", "summary": "Table of time in seconds on: Time in Seconds On, Off, Ampacity of Wire in Percent of Full-Load Secondary Current"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS\n\nAI caption: **Type of image:** Text and Tables\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 610, specifically addressing cranes and hoists. It includes regulations for conductor sizing, demand factors, and installation of contact conductors.\n\n**Technical details:**\n*   Article: 610 - Cranes and Hoists\n*   Sections: 610.14, 610.15, 610.21\n*   Tables:\n    *   Table 610.14(E)(3) Demand Factors: Number of Cranes or Hoists (2-7), Demand Factor (0.95-0.78)\n    *   Table 610.14(B) Secondary Conductor Rating Factors: Time in Seconds (On/Off), Ampacity of Wire in Percent of Full-Load Secondary Current\n    *   Table 610.14(D) Minimum Contact Conductor Size Based on Distance Between Supports: Minimum Size of Wire (AWG) (6, 4, 2), Maximum Distance Between End Strain Insulators or Clamp-Type Intermediate Supports (9.0 m (30 ft) or less, 18 m (60 ft) or less, Over 18 m (60 ft))\n*   Conductor sizes: 16 AWG, 18 AWG, 20 AWG\n*   Temperature rating: 75\u00b0C (167\u00b0F)\n*   Distances: 6.0 m (20 ft), 12 m (40 ft), 150 mm (6 in.), 75 mm (3 in.), 65 mm (2 1/2 in.), 38 mm (1 1/2 in.)\n*   NEC 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p12_narr1", "chunk_type": "narrative", "page_numbers": [12], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.41 Feeders, Runway Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p12_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 610-CRANES AND HOISTS\n conductors or adjacent collectors of not less than 25 mm\n(1 in.). (F) Track as Circuit Conductor. Monorail, tram rail, or crane\nrunway tracks shall be permitted as a conductor of current for\none phase of a 3-phase, ac system furnishing power to the\ncarrier, crane, or trolley, provided all of the following condi-\n tions are met:\n (1) The conductors supplying the other two phases of the\npower supply are insulated. (2)\n The power for all phases is obtained from an insulating\ntransformer. (3) The voltage does not exceed 300 volts. (4) The rail serving as a conductor shall be bonded to the\nequipment grounding conductor at the transformer and\nalso shall be permitted to be grounded by the fittings\nused for the suspension or attachment of the rail to a\nbuilding or structure. (G) Electrical Continuity of Contact Conductors. All sections\nof contact conductors shall be mechanically joined to provide a\ncontinuous electrical connection. (H) Not to Supply Other Equipment. Contact conductors\nshall not be used as feeders for any equipment other than the\ncrane(s) or hoist(s) that they are primarily designed to serve. 610.22 Collectors. Collectors shall be designed so as to reduce\nto a minimum sparking between them and the contact conduc-\ntor; and, where operated in rooms used for the storage of easily\nignitible combustible fibers and materials, they shall comply\nwith 503.155. Part IV. Disconnecting Means\n 610.31 Runway Conductor Disconnecting Means. A discon-\nnecting means that has a continuous ampere rating not less\nthan that calculated in 610.14(E) and (F) shall be provided\nbetween the runway contact conductors and the power supply. The disconnecting means shall comply with 430.109. This\ndisconnecting means shall be as follows:\n (1) Readily accessible and operable from the ground or floor\nlevel\n (2) Lockable open in accordance with 110.25\n (3) Open all ungrounded conductors simultaneously\n(4) Placed within view of the runway contact conductors\nException: The runway conductor disconnecting means for electrolytic\ncell lines shall be permitted to be placed out of view of the runway\ncontact conductors where either of the following conditions are met:\n(1)\n Where a location in view of the contact conductors is impractica-\nble or introduces additional or increased hazards to persons or\nproperty\n (2) In industrial installations, with written safety procedures, where\nconditions of maintenance and supervision ensure that only\nqualified persons service the equipment\n 610.32 Disconnecting Means for Cranes and Monorail Hoists. A disconnecting means in compliance with 430.109 shall be\nprovided in the leads from the runway contact conductors or\nother power supply on all cranes and monorail hoists. The\ndisconnecting means shall be lockable open in accordance with\n 110.25."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p12_narr2", "chunk_type": "narrative", "page_numbers": [12], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.41 Feeders, Runway Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p12_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "610.42\n Where a monorail hoist or hand-propelled crane bridge\ninstallation meets all of the following, the disconnecting means\nshall be permitted to be omitted:\n (1) The unit is controlled from the ground or floor level. The unit is within view of the power supply disconnecting\n (2)\n means. (3) No fixed work platform has been provided for servicing\nthe unit. Means shall be provided at the operating station to open the\npower circuit to all motors of the crane or monorail hoist. 610.33 Rating of Disconnecting Means. The continuous\nampere rating of the switch or circuit breaker required by\n610.32 shall not be less than 50 percent of the combined short-\ntime ampere rating of the motors or less than 75 percent of the\nsum of the short-time ampere rating of the motors required for\nany single motion. Part V. Overcurrent Protection\n 610.41 Feeders, Runway Conductors. (A) Single Feeder. The runway supply conductors and main\ncontact conductors of a crane or monorail shall be protected\nby an overcurrent device(s) that shall not be greater than the\nlargest rating or setting of any branch-circuit protective device\nplus the sum of the nameplate ratings of all the other loads\nwith application of the demand factors from Table 610.14(E)\n(3). (B) More Than One Feeder Circuit. Where more than one\nfeeder circuit is installed to supply runway conductors, each\nfeeder circuit shall be sized and protected in compliance with\n610.41 (A). 610.42 Branch-Circuit Short-Circuit and Ground-Fault Protec-\ntion. Branch circuits shall be protected in accordance with\n610.42(A). Branch-circuit taps, where made, shall comply with\n610.42(B). (A) Fuse or Circuit Breaker Rating. Crane, hoist, and mono-\nrail hoist motor branch circuits shall be protected by fuses or\ninverse-time circuit breakers that have a rating in accordance\nwith Table 430.52 (C) (1). Where two or more motors operate a\nsingle motion, the sum of their nameplate current ratings shall\nbe considered as that of a single motor. (B) Taps. (1) Multiple Motors. Where two or more motors are connec-\nted to the same branch circuit, each tap conductor to an indi-\nvidual motor shall have an ampacity not less than one-third that\nof the branch circuit. Each motor shall be protected from over-\nload according to 610.43. (2) Control Circuits. Where taps to control circuits originate\non the load side of a branch-circuit protective device, each tap\nand piece of equipment shall be protected in accordance with\n430.72. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p12_fig1", "chunk_type": "figure", "page_numbers": [12], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 610-CRANES AND HOISTS", "610.41 Feeders, Runway Conductors.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p12_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 610-CRANES AND HOISTS | 610.41 Feeders, Runway Conductors. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This document excerpt details the National Electrical Code (NEC) requirements for cranes and hoists, focusing on disconnecting means, overcurrent protection, and conductor specifications.\n\n**Technical details:**\n*   Article 610 - Cranes and Hoists\n*   Sections: 610.22, 610.31, 610.32, 610.33, 610.41, 610.42\n*   Keywords: Runway conductor, disconnecting means, overcurrent protection, feeders, branch-circuit, fuse, circuit breaker, motors, taps, electrical continuity, contact conductors, monorail, crane, hoist\n*   Measurements: 25 mm (1 in.), 300 volts\n*   References: 110.25, 430.52(C)(1), 430.72, 430.109, 503.155, 610.14(E), 610.43\n*   Table: 610.14(E)(3)\n*   Edition: 2023 National Electrical Code\n*   Document Number: 70-545"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p13_narr1", "chunk_type": "narrative", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "610.43 Overload Protection.", "ARTICLE 620", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p13_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "610.43\n ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n 610.43 Overload Protection. (A) Motor and Branch-Circuit Overload Protection. Each\nmotor, motor controller, and branch-circuit conductor shall be\nprotected from overload by one of the following means:\n (1) A single motor shall be considered as protected where\nthe branch-circuit overcurrent device meets the rating\nrequirements of 610.42. (2) Overload relay elements in each ungrounded circuit\nconductor, with all relay elements protected from short\ncircuit by the branch-circuit protection. (3) Thermal sensing devices, sensitive to motor temperature\nor to temperature and current, that are thermally in\ncontact with the motor winding(s). Hoist functions shall\nbe considered to be protected if the sensing device limits\nthe hoist to lowering only during an overload condition. Traverse functions shall be considered to be protected if\nthe sensing device limits the travel in both directions for\nthe affected function during an overload condition of\neither motor. (B) Manually Controlled Motor. If the motor is manually\ncontrolled, with spring return controls, the overload protective\ndevice shall not be required to protect the motor against stalled\nrotor conditions. (C) Multimotor. Where two or more motors drive a single trol-\nley, truck, or bridge and are controlled as a unit and protected\nby a single set of overload devices with a rating equal to the\nsum of their rated full-load currents, a hoist or trolley shall be\nconsidered to be protected if the sensing device is connected in\nthe hoist's upper limit switch circuit so as to prevent further\nhoisting during an overtemperature condition of either motor. (D) Hoists and Monorail Hoists. Hoists and monorail hoists\nand their trolleys that are not used as part of an overhead tray-\neling crane shall not require individual motor overload protec-\ntion, provided the largest motor does not exceed 7% hp and all\nmotors are under manual control of the operator. circuit is protected by a device rated or set at not more than\n200 percent of the rated secondary current of the transformer\nand not more than 200 percent of the ampacity of the control\ncircuit conductors. (B) Continuity of Power. Where the opening of the control\ncircuit would create a hazard, as for example, the control\ncircuit of a hot metal crane, the control circuit conductors shall\nbe considered as being properly protected by the branch-\ncircuit overcurrent devices. 610.57 Clearance. The dimension of the working space in the\ndirection of access to live parts that are likely to require exami-\nnation, adjustment, servicing, or maintenance while energized\nshall be a minimum of 750 mm (2% ft). Where controls are\nenclosed in cabinets, the door(s) shall either open at least\n90 degrees or be removable. Part VII. Grounding and Bonding\n 610.61 Grounding and Bonding."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p13_narr2", "chunk_type": "narrative", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "610.43 Overload Protection.", "ARTICLE 620", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p13_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All exposed non-current-\ncarrying metal parts of cranes, monorail hoists, hoists, and\naccessories, including pendant controls, shall be bonded either\nby mechanical connections or bonding jumpers, where applica-\nble, so that the entire crane or hoist is an effective ground-fault\ncurrent path by connection to the equipment grounding\nconductor of the branch circuit or feeder as required or\npermitted by Article 250, Parts I, V, VI, and VII. Moving parts, other than removable accessories, or attach-\nments that have metal-to-metal bearing surfaces, shall be\nconsidered to be electrically bonded to each other through\nbearing surfaces for the purpose of establishing an effective\nground-fault current path. The trolley frame and bridge frame\nshall not be considered as electrically bonded through the\nbridge and trolley wheels and its respective tracks. A separate\nbonding conductor shall be provided. Part VI. Control\n 610.51 Separate Controllers. Each motor shall be provided\nwith an individual controller unless otherwise permitted in\n610.51(A) or (B). (A) Motions with More Than One Motor. Where two or more\nmotors drive a single hoist, carriage, truck, or bridge, they shall\nbe permitted to be controlled by a single controller. (B) Multiple Motion Controller. One controller shall be\npermitted to be switched between motors, under the following\nconditions:\n (1) The controller has a horsepower rating that is not lower\nthan the horsepower rating of the largest motor. (2) Only one motor is operated at one time. 610.53 Overcurrent Protection. Conductors of control circuits\nshall be protected against overcurrent. Control circuits shall be\nconsidered as protected by overcurrent devices that are rated\nor set at not more than 300 percent of the ampacity of the\ncontrol conductors, unless otherwise permitted in 610.53(A) or\n(B). (A) Taps to Control Transformers. Taps to control transform-\ners shall be considered as protected where the secondary\n ARTICLE 620\n Elevators, Dumbwaiters, Escalators,\nMoving Walks, Platform Lifts, and\nStairway Chairlifts\n Part I. General\n 620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts. Informational Note No. 1: See ASME A17.1/CSA B44, Safety\nCode for Elevators and Escalators, for information on the installa-\ntion of elevators and escalators. Informational Note No. 2: See CSA B44.1/ASME A17.5, Elevator\nand escalator electrical equipment, for information on elevator and\nescalator electrical equipment. Informational Note No. 3: See ASME A18.1, Safety Standard for\nPlatform Lifts and Stairway Chairlifts, for information on installa-\ntion of platform lifts and stairway chairlifts. The term wheelchair\nlift has been changed to platform lift. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p13_narr3", "chunk_type": "narrative", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "610.43 Overload Protection.", "ARTICLE 620", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p13_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p13_fig1", "chunk_type": "figure", "page_numbers": [13], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "610.43 Overload Protection.", "ARTICLE 620", "620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p13_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts.\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 610.43 Overload Protection. | ARTICLE 620 | 620.1 Scope. This article covers the installation of electrical\nequipment and wiring used in connection with elevators,\ndumbwaiters, escalators, moving walks, platform lifts, and stair-\nway chairlifts.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) covers electrical safety requirements for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts, focusing on overload protection, grounding, and control circuits.\n\n**Technical details:**\n*   Article 620: Elevators, Dumbwaiters, Escalators, Moving Walks, Lifts, & Chairlifts\n*   610.43: Overload Protection\n*   610.51: Separate Controllers\n*   610.53: Overcurrent Protection\n*   610.57: Clearance\n*   610.61: Grounding and Bonding\n*   7\u00bd hp (horsepower)\n*   750 mm (2\u00bd ft)\n*   ASME A17.1/CSA B44\n*   ASME A18.1\n*   CSA B44.1/ASME A17.5\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p14_narr1", "chunk_type": "narrative", "page_numbers": [14], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "1 Car", "L", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p14_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n Informational Note No. 4: The motor controller, motion\ncontroller, and operation controller are located in a single\nenclosure or a combination of enclosures. Informational Note No. 5: See Informational Note Figure 620.1\nfor information only. 620.3 Voltage Limitations. The supply voltage shall not exceed\n300 volts between conductors unless otherwise permitted in\n620.3(A) through (C). (A) Power Circuits. Branch circuits to door operator control-\nlers and door motors and branch circuits and feeders to motor\ncontrollers, driving machine motors, machine brakes, and\nmotor-generator sets shall not have a circuit voltage in excess of\n1000 volts. Internal voltages of power conversion equipment\nand functionally associated equipment, and the operating\nvoltages of wiring interconnecting the equipment, shall be\npermitted to be higher, provided that all such equipment and\nwiring shall be listed for the higher voltages. Where the voltage\nexceeds 600 volts, warning labels or signs that read \"DANGER\n- HIGH VOLTAGE\" shall be attached to the equipment and\nshall be plainly visible. The danger sign(s) or label(s) shall\ncomply with 110.21 (B). (B) Lighting Circuits. Lighting circuits shall comply with the\nrequirements of Article 410. (C) Heating and Air-Conditioning Circuits. Branch circuits for\nheating and air-conditioning equipment located on the eleva-\ntor car shall not have a circuit voltage in excess of 1000 volts. 620.4 Live Parts Enclosed. All live parts of electrical apparatus\nin the hoistways, at the landings, in or on the cars of elevators\nand dumbwaiters, in the wellways or the landings of escalators\nor moving walks, or in the runways and machinery spaces of\nplatform lifts and stairway chairlifts shall be enclosed to protect\nagainst accidental contact. 620.5\n Informational Note: See 110.27 for guarding of live parts\n(1000 volts, nominal, or less). 620.5 Working Clearances. Working space shall be provided\nabout controllers, disconnecting means, and other electrical\nequipment in accordance with 110.26(A). Where conditions of maintenance and supervision ensure\nthat only qualified persons examine, adjust, service, and main-\ntain the equipment, the clearance requirements of 110.26(A)\nshall not be required where any of the conditions in 620.5(A)\nthrough (D) are met. (A) Flexible Connections to Equipment. Electrical equipment\nin the following is provided with flexible leads to all external\nconnections so that it can be repositioned to meet the clear\nworking space requirements of 110.26:\n (1) Controllers and disconnecting means for dumbwaiters,\nescalators, moving walks, platform lifts, and stairway chair-\nlifts installed in the same space with the driving machine\nControllers and disconnecting means for elevators instal-\nled in the hoistway or on the car\nControllers for door operators\n (2)\n (3)\n(4)\n Other electrical equipment installed in the hoistway or on\nthe car\n (B) Guards."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p14_narr2", "chunk_type": "narrative", "page_numbers": [14], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "1 Car", "L", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p14_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Live parts of the electrical equipment are suitably\nguarded, isolated, or insulated to reduce the likelihood of inad-\nvertent contact with live parts operating at voltages greater than\n30 volts ac rms, 42 volts ac peak, or 60 volts dc, and the equip-\nment can be examined, adjusted, serviced, or maintained while\nenergized without removal of this protection. (C) Examination, Adjusting, and Servicing. Electrical equip-\nment is not required to be examined, adjusted, serviced, or\nmaintained while energized. Operation control\n Car operation\ncontrol\n \u26abCar assignment\n\u2022 Operating device\ninterface\n Door Open\noperator\n Close\n Fixture interface\n\u2022 Load weighing\ndispatch\n Position\n Run/stop\nDirection\nAuto/manual\n Dictation\ncontrol\n Stop control\n \u2022 Direction\nAuto/manual\n Car\nand\ngroup\noperating\n 1 Car\n and\ngroup\nsignal 1\n fixtures! L\n Group operation\n control\n \u2022 Hall call\n Car\noperation\ncontrol\n assignment\n \u2022Operating device\n interface\n \u2022Fixture interface\n Informational Note Figure 620.1 Control System. 2023 Edition NATIONAL ELECTRICAL CODE\n Motion control\n Position and\nspeed-sensing\n devices\n Motor controller\n Power converter\n Dictation\n Dictation\n \u2022 Pattern\n generator\n \u26ab ac motor\ncontrol\n Emergency\nstop\n \u2022 Brake control\n . dc motor\ncontrol\n power\n \u2022 Motor field\ncontrol\n Status\n \u2022 Hydraulic\n Machine\n Moving\nmember\n \u2022 Motor\n \u2022Hydro\npiston\n valve control\n \u2022 Load weighing\n Electrical\nprotective\ndevices. Starter\n Across the line\n \u26ab Resistance\n \u2022 Wye-delta\n Input power/standby power\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p14_fig1", "chunk_type": "figure", "page_numbers": [14], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "1 Car", "L", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p14_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 1 Car | L | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n**Main components:** Control system diagram for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts, showing the relationships between operation control, motion control, and motor controller.\n**Technical details:**\n*   **Labels:** Operation control, Motion control, Motor controller, Position and speed-sensing devices, Electrical protective devices, Power converter, Starter, Machine power, Moving member, Dictation, Emergency stop, Status, Input power/standby power, Car operation control, Group operation control, Car operation control, Dictation control, Stop control, Direction, Auto/manual, Pattern generator, Brake control, Motor field control, Load weighing, ac motor control, dc motor control, Hydraulic valve control, Across the line, Resistance, Wye-delta, Motor, Hydro piston, Door operator (Open, Close), Car and group operating, Car and group signal fixtures, Hall call assignment, Operating device interface, Fixture interface, Car assignment, Operating device interface, Fixture interface, Load weighing dispatch, Run/stop, Direction, Auto/manual\n*   **Figure Number:** Informational Note Figure 620.1\n*   **Title:** Control System\n*   **Standard:** NATIONAL ELECTRICAL CODE\n*   **Edition:** 2023 Edition\n*   **Document ID:** 70-547"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p15_narr1", "chunk_type": "narrative", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.6 Ground-Fault Circuit-Interrupter Protection for Person-\nnel.", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p15_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "620.5\n ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n (D) Low Voltage. Uninsulated parts are at a voltage not\ngreater than 30 volts rms, 42 volts peak, or 60 volts dc. 620.6 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. (A) Pits, Hoistways, and on Cars. Each 125-volt, single-phase,\n15- and 20-ampere receptacle installed in pits, in hoistways, on\nthe cars of elevators and dumbwaiters associated with wind\nturbine tower elevators, on the platforms or in the runways and\nmachinery spaces of platform lifts and stairway chairlifts, and in\nescalator and moving walk wellways shall be a listed Class A\nground-fault circuit-interrupter type. (B) Machine Rooms, Control Spaces, Machinery Spaces,\nControl Rooms, and Truss Interiors. All 125-volt, single-phase,\n15- and 20-ampere receptacles installed in machine rooms,\ncontrol spaces, machinery spaces, control rooms, and truss\ninteriors shall have listed Class A ground-fault circuit-\ninterrupter protection for personnel. (C) Sump Pumps. A permanently installed sump pump shall\nbe permanently wired or shall be supplied by a receptacle that\nis protected by a listed Class A ground-fault circuit-interrupter. of control equipment, shall be in accordance with 620.12(A)\nand (B). (A) Traveling Cables. (1) Lighting Circuits. For lighting circuits, 14 AWG copper,\n20 AWG copper or larger conductors shall be permitted in\nparallel, provided the ampacity is equivalent to at least that of\n14 AWG copper. (2) Class 2 and Communications Circuits. Communications\ncables used for Class 2 or communications circuits shall have a\ncurrent limit equal to or greater than the current required to\npower the powered Class 2 or communications device. Commu-\nnications cables shall comply with 800.179. The minimum\nconductor size for communications circuits shall be 24 AWG. (3) Other Circuits. For other circuits, the minimum size\nconductor shall be 20 AWG copper. (4) Paralleled Conductors. Where ampacity requirements or\nvoltage drop conditions in a traveling cable circuit prevent the\nuse of a single conductor of AWG 14 or smaller, conductors\nshall be permitted in parallel in compliance with all the follow-\ning:\n Part II. Conductors\n 620.11 Insulation of Conductors. The insulation of conduc-\ntors shall comply with 620.11 (A) through (D). Informational Note: See UL 2556-2015, Wire and Cable Test Meth-\nods, for one method of determining that the insulation of\nconductors is flame retardant by testing the conductors or\ncables to the FV-2/VW-1 Test. (A) Hoistway Door Interlock Wiring. The conductors to the\nhoistway door interlocks from the hoistway riser shall be one of\nthe following:\n (1) Flame retardant and suitable for a temperature of not less\nthan 200\u00b0C (392\u00b0F). Conductors shall be Type SF or\nequivalent. (2) Physically protected using an approved method, such that\nthe conductor assembly is flame retardant and suitable\nfor a temperature of not less than 200\u00b0C (392\u00b0F). (B) Traveling Cables."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p15_narr2", "chunk_type": "narrative", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.6 Ground-Fault Circuit-Interrupter Protection for Person-\nnel.", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p15_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Traveling cables used as flexible connec-\ntions between the elevator or dumbwaiter car or counterweight\nand the raceway shall be of the types of elevator cable listed in\nTable 400.4 or other approved types. (C) Other Wiring. All conductors in raceways shall have flame-\nretardant insulation. Conductors shall be Type MTW, TF, TFF, TFN, TFFN,\nTHHN, THW, THWN, TW, XHHW, hoistway cable, or any\nother conductor with insulation designated as flame retardant. Shielded conductors shall be permitted if such conductors are\ninsulated for the maximum nominal circuit voltage applied to\nany conductor within the cable or raceway system. (D) Insulation. All conductors shall have an insulation voltage\nrating equal to at least the maximum nominal circuit voltage\napplied to any conductor within the enclosure, cable, or race-\nway. Insulations and outer coverings that are marked for limi-\nted smoke and are so listed shall be permitted. 620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part\n (2)\n (1) Each conductor shall be no smaller than 20 AWG copper. The paralleled conductors shall be the same type and\nhave the same ampacity rating. (3)\n No more than 3 conductors shall be paralleled. (4)\n The overcurrent protection shall be such that the ampac-\nity of each individual conductor will not be exceeded if\none of the parallel conductors becomes inadvertently\ndisconnected. (B) Other Wiring. 24 AWG copper. Smaller size listed conduc-\ntors shall be permitted. 620.13 Feeder and Branch-Circuit Conductors. Conductors\nshall have an ampacity in accordance with 620.13(A) through\n(D). With generator field control, the conductor ampacity shall\nbe based on the nameplate current rating of the driving motor\nof the motor-generator set that supplies power to the elevator\n motor. Informational Note No. 1: The heating of conductors depends\non root-mean-square current values, which, with generator field\ncontrol, are reflected by the nameplate current rating of the\nmotor-generator driving motor rather than by the rating of the\nelevator motor, which represents actual but short-time and inter-\nmittent full-load current values. Informational Note No. 2: See Informational Note Figure\n620.13. (A) Conductors Supplying Single Motor. Conductors supply-\ning a single motor shall have an ampacity not less than the\npercentage of motor nameplate current determined from\n430.22(A) and (E). Informational Note: Some elevator motor currents, or those\nmotor currents of similar function, exceed the motor nameplate\nvalue. Heating of the motor and conductors is dependent on\nthe root-mean square (rms) current value and the length of\noperation time. Because this motor application is inherently\nintermittent duty, conductors are sized for duty cycle service as\nshown in Table 430.22(E). (B) Conductors Supplying a Single Motor Controller."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p15_narr3", "chunk_type": "narrative", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.6 Ground-Fault Circuit-Interrupter Protection for Person-\nnel.", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p15_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Conduc-\ntors supplying a single motor controller shall have an ampacity\nnot less than the motor controller nameplate current rating,\nplus all other connected loads. Motor controller nameplate\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p15_fig1", "chunk_type": "figure", "page_numbers": [15], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.6 Ground-Fault Circuit-Interrupter Protection for Person-\nnel.", "620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p15_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 620.6 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. | 620.12 Minimum Size of Conductors. The minimum size of\nconductors, other than conductors that form an integral part\n\nAI caption: **Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** This excerpt details conductor specifications for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts, covering insulation, minimum sizes, and feeder/branch-circuit requirements.\n\n**Technical details:**\n*   Article 620: Elevators, Dumbwaiters, Escalators, Moving Walks, Lifts, & Chairlifts\n*   620.5 (D) Low Voltage: 30 volts rms, 42 volts peak, 60 volts dc\n*   620.6 Ground-Fault Circuit-Interrupter Protection\n*   620.11 Insulation of Conductors: UL 2556-2015, Wire and Cable Test Methods, FV-2/VW-1 Test\n*   620.11 (A) Hoistway Door Interlock Wiring: 200\u00b0C (392\u00b0F), Type SF\n*   620.11 (B) Traveling Cables: Table 400.4\n*   620.11 (C) Other Wiring: MTW, TF, TFF, TFN, TFFN, THHN, THW, THWN, TW, XHHW, hoistway cable\n*   620.12 Minimum Size of Conductors\n*   620.12 (A) Traveling Cables: 14 AWG copper, 20 AWG copper\n*   620.12 (A)(2) Class 2 and Communications Circuits: 800.179, 24 AWG\n*   620.12 (A)(3) Other Circuits: 20 AWG copper\n*   620.12 (A)(4) Paralleled Conductors: AWG 14, 20 AWG copper\n*   620.12 (B) Other Wiring: 24 AWG copper\n*   620.13 Feeder and Branch-Circuit Conductors\n*   620.13 (A) Conductors Supplying Single Motor: 430.22(A) and (E), Table 430.22(E)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table1", "chunk_type": "table", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "M", "620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14.", "620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited.", "10 or more", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 620.14 Feeder Demand Factors for Elevators"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Electrical diagram\n\n**Main components:** Single-line diagram of an elevator electrical system, showing components from the common feeder to the motor.\n\n**Technical details:**\n*   Labels: Common feeder, Feeder demand factor, Motor feeder short-circuit and ground-fault protection, Disconnecting means, Motor branch-circuit short-circuit and ground-fault protection, Branch-circuit conductors, External transformer (optional), Motor controller, Motor control circuits, Overload protection for motors, Motor conductors, Motor, Thermal protection.\n*   Codes: 620.13, 620.14, 620.61(C), 620.51, 620.61(D), Article 450, 620.13, 620.15, 620.61(A), 620.61(B), Article 430, Part I, Article 430, Part III.\n*   Informational Note Figure 620.13 Single-Line Diagram.\n*   Table 620.14 Feeder Demand Factors for Elevators."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.21"], ["Common feeder", "To supply", "620.14 Feeder Demand Factor. Feeder conductors of less"], ["620.13", "ampacity than required by 620.13 shall be permitted, subject to"], ["Feeder demand factor", "620.14", "the requirements of Table 620.14."], ["Motor feeder short-", "620.15 Motor Controller Rating. The motor controller rating"], ["circuit and ground-", "620.61(C)", "shall comply with 430.83. The rating shall be permitted to be"], ["fault protection", "less than the nominal rating of the elevator motor, when the"], ["controller inherently limits the available power to the motor"], ["and is marked as power limited."], ["Disconnecting means", "620.51", "Informational Note: See 430.8 for controller markings."], ["Motor branch-circuit", "620.16 Short-Circuit Current Rating."], ["short-circuit and", "620.61(D)", "(A) Marking. Where an elevator control panel is installed, it"], ["ground-fault protection", "shall be marked with its short-circuit current rating, based on"], ["one of the following:"], ["Branch-circuit conductors", "620.13", "(1) Short-circuit current rating of a listed assembly"], ["(2)", "Short-circuit current rating established utilizing an"], ["approved method"], ["External transformer", "Article 450", "Informational Note: UL 508A-2013, Standard for Industrial Control"], ["(optional)", "Panels, Supplement SB, is an example of an approved method."], ["Motor controller", "620.13, 620.15", "(B) Installation. The elevator control panel shall not be instal-"], ["led where the available fault current exceeds its short-circuit"], ["Motor control circuits", "620.61(A)", "current rating, as marked in accordance with 620.16(A)."], ["Overload protection", "620.61(B)", "Part III. Wiring"], ["for motors"], ["Motor conductors", "620.21 Wiring Methods. Conductors, cables, and optical fiber"], ["620.13", "cables located in hoistways, escalator and moving walk wellways,"], ["Motor", "platform lifts, stairway chairlift runways, machinery spaces,"], ["Article 430, Part I", "control spaces, in or on cars, machine rooms, and control"], ["Thermal protection", "M", "Article 430, Part III", "rooms, not including the traveling cables connecting the car or"], ["counterweight and hoistway wiring, shall be installed in rigid"], ["Informational Note Figure 620.13 Single-Line Diagram.", "metal conduit, intermediate metal conduit, electrical metallic"], ["tubing, rigid nonmetallic conduit, or wireways, or shall be Type"], ["MC, MI, or AC cable unless otherwise permitted in 620.21 (A)"], ["current ratings shall be permitted to be derived based on the", "through (C). Unused conductors in an enclosure shall be insu-"], ["rms value of the motor current using an intermittent duty cycle", "lated or protected from accidental contact with exposed live"], ["and other control system loads, if present.", "parts."], ["(C) Conductors Supplying a Single Power Transformer.", "Exception: Cords and cables of listed cord-and-plug-connected equip-"], ["Conductors supplying a single power transformer shall have an", "ment shall not be required to be installed in a raceway."], ["ampacity not less than the nameplate current rating of the", "Informational Note: When an elevator is classified as a fire serv-"], ["power transformer plus all other connected loads.", "ice access elevator or occupant evacuation operation elevator,"], ["Informational Note No. 1: The nameplate current rating of a", "some building codes require additional protection for conduc-"], ["power transformer supplying a motor controller reflects the"], ["nameplate current rating of the motor controller at line voltage", "Table 620.14 Feeder Demand Factors for Elevators"], ["(transformer primary)."], ["No. D10.", "Informational Note No. 2: See Informative Annex D, Example", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["No. D10.", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["To supply", ""], ["Common feeder", "620.13"], ["Feeder demand factor", "620.14"], ["Motor feeder short- circuit and ground- fault protection", "620.61(C)"], ["Disconnecting means", "620.51"], ["Motor branch-circuit short-circuit and ground-fault protection", "620.61(D)"], ["Branch-circuit conductors", "620.13"], ["ww External transformer (optional) m", "Article 450"], ["Motor controller Motor control circuits", "620.13, 620.15 620.61(A)"], ["Overload protection for motors", "620.61(B)"], ["Motor conductors", "620.13"], ["Motor", "Article 430, Part I"], ["M Thermal protection", "Article 430, Part III"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Number of Elevators on a Single", ""], ["Feeder", "Demand Factor*"], ["1", "1.00"], ["2", "0.95"], ["3", "0.90"], ["4", "0.85"], ["5", "0.82"], ["6", "0.79"], ["7", "0.77"], ["8", "0.75"], ["9", "0.73"], ["10 or more", "0.72"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 620-elevators, dumbwaiters, escalators, moving walks, lifts, & chairlifts with columns including: .", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | M | 620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14. | 620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited. | 10 or more | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 620.14 Feeder Demand Factors for Elevators\n\nARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 620.21 | |\nCommon feeder | To supply | 620.14 Feeder Demand Factor. Feeder conductors of less |\n620.13 | ampacity than required by 620.13 shall be permitted, subject to | |\nFeeder demand factor | 620.14 | the requirements of Table 620.14. |\nMotor feeder short- | 620.15 Motor Controller Rating. The motor controller rating | |\ncircuit and ground- | 620.61(C) | shall comply with 430.83. The rating shall be permitted to be |\nfault protection | less than the nominal rating of the elevator motor, when the | |\ncontroller inherently limits the available power to the motor | | |\nand is marked as power limited. | | |\nDisconnecting means | 620.51 | Informational Note: See 430.8 for controller markings. |\nMotor branch-circuit | 620.16 Short-Circuit Current Rating. | |\nshort-circuit and | 620.61(D) | (A) Marking. Where an elevator control panel is installed, it |\nground-fault protection | shall be marked with its short-circuit current rating, based on | |\none of the following: | | |\nBranch-circuit conductors | 620.13 | (1) Short-circuit current rating of a listed assembly |\n(2) | Short-circuit current rating established utilizing an | |\napproved method | | |\nExternal transformer | Article 450 | Informational Note: UL 508A-2013, Standard for Industrial Control |\n(optional) | Panels, Supplement SB, is an example of an approved method. | |\nMotor controller | 620.13, 620.15 | (B) Installation. The elevator control panel shall not be instal- |\nled where the available fault current exceeds its short-circuit | | |\nMotor control circuits | 620.61(A) | current rating, as marked in accordance with 620.16(A). |\nOverload protection | 620.61(B) | Part III. Wiring |\nfor motors | | |\nMotor conductors | 620.21 Wiring Methods. Conductors, cables, and optical fiber | |\n620.13 | cables located in hoistways, escalator and moving walk wellways, | |\nMotor | platform lifts, stairway chairlift runways, machinery spaces, | |\nArticle 430, Part I | control spaces, in or on cars, machine rooms, and control | |\nThermal protection | M | Article 430, Part III | rooms, not including the traveling cables connecting the car or\ncounterweight and hoistway wiring, shall be installed in rigid | | |\nInformational Note Figure 620.13 Single-Line Diagram. | metal conduit, intermediate metal conduit, electrical metallic | |\ntubing, rigid nonmetallic conduit, or wireways, or shall be Type | | |\nMC, MI, or AC cable unless otherwise permitted in 620.21 (A) | | |\ncurrent ratings shall be permitted to be derived based on the | through (C). Unused conductors in an enclosure shall be insu- | |\nrms value of the motor current using an intermittent duty cycle | lated or protected from accidental contact with exposed live | |\nand other control system loads, if present. | parts. | |\n(C) Conductors Supplying a Single Power Transformer. | Exception: Cords and cables of listed cord-and-plug-connected equip- | |\nConductors supplying a single power transformer shall have an | ment shall not be required to be installed in a raceway. | |\nampacity not less than the nameplate current rating of the | Informational Note: When an elevator is classified as a fire serv- | |\npower transformer plus all other connected loads. | ice access elevator or occupant evacuation operation elevator, | |\nInformational Note No. 1: The nameplate current rating of a | some building codes require additional protection for conduc- | |\npower transformer supplying a motor controller reflects the | | |\nnameplate current rating of the motor controller at line voltage | Table 620.14 Feeder Demand Factors for Elevators | |\n(transformer primary). | | |\nNo. D10. | Informational Note No. 2: See Informative Annex D, Example | Number of Elevators on a Single |\nFeeder | Demand Factor* | |\n(D) Conductors Supplying More Than One Motor, Motor | 1.00 | |\nController, or Power Transformer. Conductors supplying more | 0.95 | |\nthan one motor, motor controller, or power transformer shall | 0.90 | |\nhave an ampacity not less than the sum of the nameplate | 0.85 | |\ncurrent ratings of the equipment plus all other connected | 123456789 | 0.82 |\nloads. The ampere ratings of motors to be used in the summa- | 0.79 | |\ntion shall be determined from Table 430.22(E), 430.24, and | 0.77 | |\n430.24, Exception No. 1. | 0.75 | |\nInformational Note: See Informative Annex D, Example Nos. D9 | 0.73 | |\nand D10. | 10 or more | 0.72 |\n* Demand factors are based on 50 percent duty cycle (i.e., half time on | | |\nand half time off). | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-549 | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table2", "chunk_type": "table", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "M", "620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14.", "620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited.", "10 or more", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 620.14 Feeder Demand Factors for Elevators"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Electrical diagram\n\n**Main components:** Single-line diagram of an elevator electrical system, showing components from the common feeder to the motor.\n\n**Technical details:**\n*   Labels: Common feeder, Feeder demand factor, Motor feeder short-circuit and ground-fault protection, Disconnecting means, Motor branch-circuit short-circuit and ground-fault protection, Branch-circuit conductors, External transformer (optional), Motor controller, Motor control circuits, Overload protection for motors, Motor conductors, Motor, Thermal protection.\n*   Codes: 620.13, 620.14, 620.61(C), 620.51, 620.61(D), Article 450, 620.13, 620.15, 620.61(A), 620.61(B), Article 430, Part I, Article 430, Part III.\n*   Informational Note Figure 620.13 Single-Line Diagram.\n*   Table 620.14 Feeder Demand Factors for Elevators."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.21"], ["Common feeder", "To supply", "620.14 Feeder Demand Factor. Feeder conductors of less"], ["620.13", "ampacity than required by 620.13 shall be permitted, subject to"], ["Feeder demand factor", "620.14", "the requirements of Table 620.14."], ["Motor feeder short-", "620.15 Motor Controller Rating. The motor controller rating"], ["circuit and ground-", "620.61(C)", "shall comply with 430.83. The rating shall be permitted to be"], ["fault protection", "less than the nominal rating of the elevator motor, when the"], ["controller inherently limits the available power to the motor"], ["and is marked as power limited."], ["Disconnecting means", "620.51", "Informational Note: See 430.8 for controller markings."], ["Motor branch-circuit", "620.16 Short-Circuit Current Rating."], ["short-circuit and", "620.61(D)", "(A) Marking. Where an elevator control panel is installed, it"], ["ground-fault protection", "shall be marked with its short-circuit current rating, based on"], ["one of the following:"], ["Branch-circuit conductors", "620.13", "(1) Short-circuit current rating of a listed assembly"], ["(2)", "Short-circuit current rating established utilizing an"], ["approved method"], ["External transformer", "Article 450", "Informational Note: UL 508A-2013, Standard for Industrial Control"], ["(optional)", "Panels, Supplement SB, is an example of an approved method."], ["Motor controller", "620.13, 620.15", "(B) Installation. The elevator control panel shall not be instal-"], ["led where the available fault current exceeds its short-circuit"], ["Motor control circuits", "620.61(A)", "current rating, as marked in accordance with 620.16(A)."], ["Overload protection", "620.61(B)", "Part III. Wiring"], ["for motors"], ["Motor conductors", "620.21 Wiring Methods. Conductors, cables, and optical fiber"], ["620.13", "cables located in hoistways, escalator and moving walk wellways,"], ["Motor", "platform lifts, stairway chairlift runways, machinery spaces,"], ["Article 430, Part I", "control spaces, in or on cars, machine rooms, and control"], ["Thermal protection", "M", "Article 430, Part III", "rooms, not including the traveling cables connecting the car or"], ["counterweight and hoistway wiring, shall be installed in rigid"], ["Informational Note Figure 620.13 Single-Line Diagram.", "metal conduit, intermediate metal conduit, electrical metallic"], ["tubing, rigid nonmetallic conduit, or wireways, or shall be Type"], ["MC, MI, or AC cable unless otherwise permitted in 620.21 (A)"], ["current ratings shall be permitted to be derived based on the", "through (C). Unused conductors in an enclosure shall be insu-"], ["rms value of the motor current using an intermittent duty cycle", "lated or protected from accidental contact with exposed live"], ["and other control system loads, if present.", "parts."], ["(C) Conductors Supplying a Single Power Transformer.", "Exception: Cords and cables of listed cord-and-plug-connected equip-"], ["Conductors supplying a single power transformer shall have an", "ment shall not be required to be installed in a raceway."], ["ampacity not less than the nameplate current rating of the", "Informational Note: When an elevator is classified as a fire serv-"], ["power transformer plus all other connected loads.", "ice access elevator or occupant evacuation operation elevator,"], ["Informational Note No. 1: The nameplate current rating of a", "some building codes require additional protection for conduc-"], ["power transformer supplying a motor controller reflects the"], ["nameplate current rating of the motor controller at line voltage", "Table 620.14 Feeder Demand Factors for Elevators"], ["(transformer primary)."], ["No. D10.", "Informational Note No. 2: See Informative Annex D, Example", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["No. D10.", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["To supply", ""], ["Common feeder", "620.13"], ["Feeder demand factor", "620.14"], ["Motor feeder short- circuit and ground- fault protection", "620.61(C)"], ["Disconnecting means", "620.51"], ["Motor branch-circuit short-circuit and ground-fault protection", "620.61(D)"], ["Branch-circuit conductors", "620.13"], ["ww External transformer (optional) m", "Article 450"], ["Motor controller Motor control circuits", "620.13, 620.15 620.61(A)"], ["Overload protection for motors", "620.61(B)"], ["Motor conductors", "620.13"], ["Motor", "Article 430, Part I"], ["M Thermal protection", "Article 430, Part III"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Number of Elevators on a Single", ""], ["Feeder", "Demand Factor*"], ["1", "1.00"], ["2", "0.95"], ["3", "0.90"], ["4", "0.85"], ["5", "0.82"], ["6", "0.79"], ["7", "0.77"], ["8", "0.75"], ["9", "0.73"], ["10 or more", "0.72"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of elevators on a single with columns including: Number of Elevators on a Single.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | M | 620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14. | 620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited. | 10 or more | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 620.14 Feeder Demand Factors for Elevators\n\nNo. D10. | Number of Elevators on a Single |\nFeeder | Demand Factor* |\n(D) Conductors Supplying More Than One Motor, Motor | 1.00 |\nController, or Power Transformer. Conductors supplying more | 0.95 |\nthan one motor, motor controller, or power transformer shall | 0.90 |\nhave an ampacity not less than the sum of the nameplate | 0.85 |\ncurrent ratings of the equipment plus all other connected | 123456789 | 0.82\nloads. The ampere ratings of motors to be used in the summa- | 0.79 |\ntion shall be determined from Table 430.22(E), 430.24, and | 0.77 |\n430.24, Exception No. 1. | 0.75 |\nInformational Note: See Informative Annex D, Example Nos. D9 | 0.73 |\nand D10. | 10 or more | 0.72\n* Demand factors are based on 50 percent duty cycle (i.e., half time on | |\nand half time off). | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-549 |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table3", "chunk_type": "table", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "M", "620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14.", "620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited.", "10 or more", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 620.14 Feeder Demand Factors for Elevators"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Electrical diagram\n\n**Main components:** Single-line diagram of an elevator electrical system, showing components from the common feeder to the motor.\n\n**Technical details:**\n*   Labels: Common feeder, Feeder demand factor, Motor feeder short-circuit and ground-fault protection, Disconnecting means, Motor branch-circuit short-circuit and ground-fault protection, Branch-circuit conductors, External transformer (optional), Motor controller, Motor control circuits, Overload protection for motors, Motor conductors, Motor, Thermal protection.\n*   Codes: 620.13, 620.14, 620.61(C), 620.51, 620.61(D), Article 450, 620.13, 620.15, 620.61(A), 620.61(B), Article 430, Part I, Article 430, Part III.\n*   Informational Note Figure 620.13 Single-Line Diagram.\n*   Table 620.14 Feeder Demand Factors for Elevators."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.21"], ["Common feeder", "To supply", "620.14 Feeder Demand Factor. Feeder conductors of less"], ["620.13", "ampacity than required by 620.13 shall be permitted, subject to"], ["Feeder demand factor", "620.14", "the requirements of Table 620.14."], ["Motor feeder short-", "620.15 Motor Controller Rating. The motor controller rating"], ["circuit and ground-", "620.61(C)", "shall comply with 430.83. The rating shall be permitted to be"], ["fault protection", "less than the nominal rating of the elevator motor, when the"], ["controller inherently limits the available power to the motor"], ["and is marked as power limited."], ["Disconnecting means", "620.51", "Informational Note: See 430.8 for controller markings."], ["Motor branch-circuit", "620.16 Short-Circuit Current Rating."], ["short-circuit and", "620.61(D)", "(A) Marking. Where an elevator control panel is installed, it"], ["ground-fault protection", "shall be marked with its short-circuit current rating, based on"], ["one of the following:"], ["Branch-circuit conductors", "620.13", "(1) Short-circuit current rating of a listed assembly"], ["(2)", "Short-circuit current rating established utilizing an"], ["approved method"], ["External transformer", "Article 450", "Informational Note: UL 508A-2013, Standard for Industrial Control"], ["(optional)", "Panels, Supplement SB, is an example of an approved method."], ["Motor controller", "620.13, 620.15", "(B) Installation. The elevator control panel shall not be instal-"], ["led where the available fault current exceeds its short-circuit"], ["Motor control circuits", "620.61(A)", "current rating, as marked in accordance with 620.16(A)."], ["Overload protection", "620.61(B)", "Part III. Wiring"], ["for motors"], ["Motor conductors", "620.21 Wiring Methods. Conductors, cables, and optical fiber"], ["620.13", "cables located in hoistways, escalator and moving walk wellways,"], ["Motor", "platform lifts, stairway chairlift runways, machinery spaces,"], ["Article 430, Part I", "control spaces, in or on cars, machine rooms, and control"], ["Thermal protection", "M", "Article 430, Part III", "rooms, not including the traveling cables connecting the car or"], ["counterweight and hoistway wiring, shall be installed in rigid"], ["Informational Note Figure 620.13 Single-Line Diagram.", "metal conduit, intermediate metal conduit, electrical metallic"], ["tubing, rigid nonmetallic conduit, or wireways, or shall be Type"], ["MC, MI, or AC cable unless otherwise permitted in 620.21 (A)"], ["current ratings shall be permitted to be derived based on the", "through (C). Unused conductors in an enclosure shall be insu-"], ["rms value of the motor current using an intermittent duty cycle", "lated or protected from accidental contact with exposed live"], ["and other control system loads, if present.", "parts."], ["(C) Conductors Supplying a Single Power Transformer.", "Exception: Cords and cables of listed cord-and-plug-connected equip-"], ["Conductors supplying a single power transformer shall have an", "ment shall not be required to be installed in a raceway."], ["ampacity not less than the nameplate current rating of the", "Informational Note: When an elevator is classified as a fire serv-"], ["power transformer plus all other connected loads.", "ice access elevator or occupant evacuation operation elevator,"], ["Informational Note No. 1: The nameplate current rating of a", "some building codes require additional protection for conduc-"], ["power transformer supplying a motor controller reflects the"], ["nameplate current rating of the motor controller at line voltage", "Table 620.14 Feeder Demand Factors for Elevators"], ["(transformer primary)."], ["No. D10.", "Informational Note No. 2: See Informative Annex D, Example", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["No. D10.", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["To supply", ""], ["Common feeder", "620.13"], ["Feeder demand factor", "620.14"], ["Motor feeder short- circuit and ground- fault protection", "620.61(C)"], ["Disconnecting means", "620.51"], ["Motor branch-circuit short-circuit and ground-fault protection", "620.61(D)"], ["Branch-circuit conductors", "620.13"], ["ww External transformer (optional) m", "Article 450"], ["Motor controller Motor control circuits", "620.13, 620.15 620.61(A)"], ["Overload protection for motors", "620.61(B)"], ["Motor conductors", "620.13"], ["Motor", "Article 430, Part I"], ["M Thermal protection", "Article 430, Part III"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Number of Elevators on a Single", ""], ["Feeder", "Demand Factor*"], ["1", "1.00"], ["2", "0.95"], ["3", "0.90"], ["4", "0.85"], ["5", "0.82"], ["6", "0.79"], ["7", "0.77"], ["8", "0.75"], ["9", "0.73"], ["10 or more", "0.72"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists to supply with columns including: To supply.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | M | 620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14. | 620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited. | 10 or more | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 620.14 Feeder Demand Factors for Elevators\n\nTo supply |\nCommon feeder | 620.13\nFeeder demand factor | 620.14\nMotor feeder short- circuit and ground- fault protection | 620.61(C)\nDisconnecting means | 620.51\nMotor branch-circuit short-circuit and ground-fault protection | 620.61(D)\nBranch-circuit conductors | 620.13\nww External transformer (optional) m | Article 450\nMotor controller Motor control circuits | 620.13, 620.15 620.61(A)\nOverload protection for motors | 620.61(B)\nMotor conductors | 620.13\nMotor | Article 430, Part I\nM Thermal protection | Article 430, Part III"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table4", "chunk_type": "table", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "M", "620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14.", "620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited.", "10 or more", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 620.14 Feeder Demand Factors for Elevators"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Electrical diagram\n\n**Main components:** Single-line diagram of an elevator electrical system, showing components from the common feeder to the motor.\n\n**Technical details:**\n*   Labels: Common feeder, Feeder demand factor, Motor feeder short-circuit and ground-fault protection, Disconnecting means, Motor branch-circuit short-circuit and ground-fault protection, Branch-circuit conductors, External transformer (optional), Motor controller, Motor control circuits, Overload protection for motors, Motor conductors, Motor, Thermal protection.\n*   Codes: 620.13, 620.14, 620.61(C), 620.51, 620.61(D), Article 450, 620.13, 620.15, 620.61(A), 620.61(B), Article 430, Part I, Article 430, Part III.\n*   Informational Note Figure 620.13 Single-Line Diagram.\n*   Table 620.14 Feeder Demand Factors for Elevators."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.21"], ["Common feeder", "To supply", "620.14 Feeder Demand Factor. Feeder conductors of less"], ["620.13", "ampacity than required by 620.13 shall be permitted, subject to"], ["Feeder demand factor", "620.14", "the requirements of Table 620.14."], ["Motor feeder short-", "620.15 Motor Controller Rating. The motor controller rating"], ["circuit and ground-", "620.61(C)", "shall comply with 430.83. The rating shall be permitted to be"], ["fault protection", "less than the nominal rating of the elevator motor, when the"], ["controller inherently limits the available power to the motor"], ["and is marked as power limited."], ["Disconnecting means", "620.51", "Informational Note: See 430.8 for controller markings."], ["Motor branch-circuit", "620.16 Short-Circuit Current Rating."], ["short-circuit and", "620.61(D)", "(A) Marking. Where an elevator control panel is installed, it"], ["ground-fault protection", "shall be marked with its short-circuit current rating, based on"], ["one of the following:"], ["Branch-circuit conductors", "620.13", "(1) Short-circuit current rating of a listed assembly"], ["(2)", "Short-circuit current rating established utilizing an"], ["approved method"], ["External transformer", "Article 450", "Informational Note: UL 508A-2013, Standard for Industrial Control"], ["(optional)", "Panels, Supplement SB, is an example of an approved method."], ["Motor controller", "620.13, 620.15", "(B) Installation. The elevator control panel shall not be instal-"], ["led where the available fault current exceeds its short-circuit"], ["Motor control circuits", "620.61(A)", "current rating, as marked in accordance with 620.16(A)."], ["Overload protection", "620.61(B)", "Part III. Wiring"], ["for motors"], ["Motor conductors", "620.21 Wiring Methods. Conductors, cables, and optical fiber"], ["620.13", "cables located in hoistways, escalator and moving walk wellways,"], ["Motor", "platform lifts, stairway chairlift runways, machinery spaces,"], ["Article 430, Part I", "control spaces, in or on cars, machine rooms, and control"], ["Thermal protection", "M", "Article 430, Part III", "rooms, not including the traveling cables connecting the car or"], ["counterweight and hoistway wiring, shall be installed in rigid"], ["Informational Note Figure 620.13 Single-Line Diagram.", "metal conduit, intermediate metal conduit, electrical metallic"], ["tubing, rigid nonmetallic conduit, or wireways, or shall be Type"], ["MC, MI, or AC cable unless otherwise permitted in 620.21 (A)"], ["current ratings shall be permitted to be derived based on the", "through (C). Unused conductors in an enclosure shall be insu-"], ["rms value of the motor current using an intermittent duty cycle", "lated or protected from accidental contact with exposed live"], ["and other control system loads, if present.", "parts."], ["(C) Conductors Supplying a Single Power Transformer.", "Exception: Cords and cables of listed cord-and-plug-connected equip-"], ["Conductors supplying a single power transformer shall have an", "ment shall not be required to be installed in a raceway."], ["ampacity not less than the nameplate current rating of the", "Informational Note: When an elevator is classified as a fire serv-"], ["power transformer plus all other connected loads.", "ice access elevator or occupant evacuation operation elevator,"], ["Informational Note No. 1: The nameplate current rating of a", "some building codes require additional protection for conduc-"], ["power transformer supplying a motor controller reflects the"], ["nameplate current rating of the motor controller at line voltage", "Table 620.14 Feeder Demand Factors for Elevators"], ["(transformer primary)."], ["No. D10.", "Informational Note No. 2: See Informative Annex D, Example", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["No. D10.", "Number of Elevators on a Single"], ["Feeder", "Demand Factor*"], ["(D) Conductors Supplying More Than One Motor, Motor", "1.00"], ["Controller, or Power Transformer. Conductors supplying more", "0.95"], ["than one motor, motor controller, or power transformer shall", "0.90"], ["have an ampacity not less than the sum of the nameplate", "0.85"], ["current ratings of the equipment plus all other connected", "123456789", "0.82"], ["loads. The ampere ratings of motors to be used in the summa-", "0.79"], ["tion shall be determined from Table 430.22(E), 430.24, and", "0.77"], ["430.24, Exception No. 1.", "0.75"], ["Informational Note: See Informative Annex D, Example Nos. D9", "0.73"], ["and D10.", "10 or more", "0.72"], ["* Demand factors are based on 50 percent duty cycle (i.e., half time on"], ["and half time off)."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-549"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["To supply", ""], ["Common feeder", "620.13"], ["Feeder demand factor", "620.14"], ["Motor feeder short- circuit and ground- fault protection", "620.61(C)"], ["Disconnecting means", "620.51"], ["Motor branch-circuit short-circuit and ground-fault protection", "620.61(D)"], ["Branch-circuit conductors", "620.13"], ["ww External transformer (optional) m", "Article 450"], ["Motor controller Motor control circuits", "620.13, 620.15 620.61(A)"], ["Overload protection for motors", "620.61(B)"], ["Motor conductors", "620.13"], ["Motor", "Article 430, Part I"], ["M Thermal protection", "Article 430, Part III"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}, {"bbox": [], "formatted_rows": [["Number of Elevators on a Single", ""], ["Feeder", "Demand Factor*"], ["1", "1.00"], ["2", "0.95"], ["3", "0.90"], ["4", "0.85"], ["5", "0.82"], ["6", "0.79"], ["7", "0.77"], ["8", "0.75"], ["9", "0.73"], ["10 or more", "0.72"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists number of elevators on a single with columns including: Number of Elevators on a Single.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | M | 620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14. | 620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited. | 10 or more | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 620.14 Feeder Demand Factors for Elevators\n\nNumber of Elevators on a Single |\nFeeder | Demand Factor*\n1 | 1.00\n2 | 0.95\n3 | 0.90\n4 | 0.85\n5 | 0.82\n6 | 0.79\n7 | 0.77\n8 | 0.75\n9 | 0.73\n10 or more | 0.72"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p16_fig1", "chunk_type": "figure", "page_numbers": [16], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "M", "620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14.", "620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited.", "10 or more", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 620.14 Feeder Demand Factors for Elevators"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p16_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 61, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "summary": "Table of article 620-elevators, dumbwaiters, escalators, moving walks, lifts, & chairlifts: "}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 17, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Number of Elevators on a Single", "summary": "Table of number of elevators on a single: Number of Elevators on a Single"}, {"table_index": 3, "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table3", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "To supply", "summary": "Table of to supply: To supply"}, {"table_index": 4, "chunk_id": "National Electrical Code 2023 Chapter 6_p16_table4", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 12, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Number of Elevators on a Single", "summary": "Table of number of elevators on a single: Number of Elevators on a Single"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | M | 620.14 Feeder Demand Factor. Feeder conductors of less\nampacity than required by 620.13 shall be permitted, subject to\nthe requirements of Table 620.14. | 620.15 Motor Controller Rating. The motor controller rating\nshall comply with 430.83. The rating shall be permitted to be\nless than the nominal rating of the elevator motor, when the\ncontroller inherently limits the available power to the motor\nand is marked as power limited. | 10 or more | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Electrical diagram\n\n**Main components:** Single-line diagram of an elevator electrical system, showing components from the common feeder to the motor.\n\n**Technical details:**\n*   Labels: Common feeder, Feeder demand factor, Motor feeder short-circuit and ground-fault protection, Disconnecting means, Motor branch-circuit short-circuit and ground-fault protection, Branch-circuit conductors, External transformer (optional), Motor controller, Motor control circuits, Overload protection for motors, Motor conductors, Motor, Thermal protection.\n*   Codes: 620.13, 620.14, 620.61(C), 620.51, 620.61(D), Article 450, 620.13, 620.15, 620.61(A), 620.61(B), Article 430, Part I, Article 430, Part III.\n*   Informational Note Figure 620.13 Single-Line Diagram.\n*   Table 620.14 Feeder Demand Factors for Elevators."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p17_narr1", "chunk_type": "narrative", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p17_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "620.21\n ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n tors that are located outside of the elevator hoistway and\nmachine room. (A) Elevators. (1) Hoistways and Pits. (a) Types CL2P, CL2R, and CL2 cables shall be permit-\nted, provided the cables are supported and protected from\nphysical damage. Substitute cables for Class 2 cables installed in\naccordance with 722.135(E) shall be permitted. (b) Flexible cords and cables that are components of\nlisted equipment and used in circuits operating at 30 volts rms\nor less or 42 volts dc or less shall be permitted, provided the\ncords and cables are supported and protected from physical\ndamage and are of a jacketed and flame-retardant type. (c) The following wiring methods shall be permitted in\nthe hoistway in lengths not to exceed 1.8 m (6 ft):\n (1) Flexible metal conduit. (2) Liquidtight flexible metal conduit. (3) Liquidtight flexible nonmetallic conduit. (4) Flexible cords and cables, or conductors grouped\ntogether and taped or corded, shall be permitted to be\ninstalled without a raceway. They shall be located to be\nprotected from physical damage, shall be of a flame-\nretardant type, and shall be part of one of the following:\n a. Listed equipment\nb. Driving machine\n c. Driving machine brake\n Exception to 620.21(A)(1)(c)(1), (A)(1)(c)(2), and (A)(1)(c)\n(3): The conduit length shall not be required to be limited between\nrisers and limit switches, interlocks, operating buttons, and simi-\nlar devices. (d) A sump pump or oil recovery pump located in the pit\nshall be permitted to be cord connected. The cord shall be a\nhard usage oil-resistant type, of a length not to exceed 1.8 m\n(6 ft), and shall be located to be protected from physical\ndamage. (e) Hard-service cords and junior hard-service cords that\nconform to the requirements of Article 400 (Table 400.4) shall\nbe permitted as flexible connections between the fixed wiring\nin the hoistway and hoistway access switches when located in\nthe hoistway door sight guard. Informational Note: See ASME A17.1-2019/CSA B44-19,\nSafety Code for Elevators and Escalators. (2) Cars. (a) Flexible metal conduit, liquidtight flexible metal\nconduit, or liquidtight flexible nonmetallic conduit of metric\ndesignator 12 (trade size %), or larger, not exceeding 1.8 m\n(6 ft) in length, shall be permitted on cars where so located as\nto be free from oil and if securely fastened in place. Exception: Liquidtight flexible nonmetallic conduit (LFNC-B) of metric\ndesignator 12 (trade size) or larger shall be permitted in lengths in\nexcess of 1.8 m (6 ft). (b) Hard-service cords and junior hard-service cords that\nconform to the requirements of Article 400 (Table 400.4) shall\nbe permitted as flexible connections between the fixed wiring\non the car and devices on the car doors or gates. Hard-service\ncords only shall be permitted as flexible connections for the\ntop-of-car operating device or the car-top work light."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p17_narr2", "chunk_type": "narrative", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p17_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Devices or\nluminaires shall be grounded by means of an equipment\ngrounding conductor run with the circuit conductors. Cables\nwith smaller conductors and other types and thicknesses of\n insulation and jackets shall be permitted as flexible connec-\ntions between the fixed wiring on the car and devices on the\ncar doors or gates, if listed for this use. (c) Flexible cords and cables that are components of\nlisted equipment and used in circuits operating at 30 volts rms\nor less or 42 volts dc or less shall be permitted, provided the\ncords and cables are supported and protected from physical\ndamage and are of a jacketed and flame-retardant type. (d)\n The following wiring methods shall be permitted on\nthe car assembly in lengths not to exceed 1.8 m (6 ft):\n (1)\n Flexible metal conduit\n (2)\n Liquidtight flexible metal conduit\n (3)\n Liquidtight flexible nonmetallic conduit\n (4) Flexible cords and cables, or conductors grouped\ntogether and taped or corded, shall be permitted to be\ninstalled without a raceway. They shall be located to be\nprotected from physical damage and shall be of a flame-\nretardant type and shall be part of one of the following:\n a. Listed equipment\n b. A driving machine\n c. A driving machine brake\n (3) Within Machine Rooms, Control Rooms, and Machinery\nSpaces and Control Spaces. (a)\n Flexible metal conduit, liquidtight flexible metal\nconduit, or liquidtight flexible nonmetallic conduit of metric\ndesignator 12 (trade size %), or larger, not exceeding 1.8 m\n(6 ft) in length, shall be permitted between control panels and\nmachine motors, machine brakes, motor-generator sets, discon-\nnecting means, and pumping unit motors and valves. Exception: Liquidtight flexible nonmetallic conduit (LFNC-B) metric\ndesignator 12 (trade size 8) or larger shall be permitted to be installed\nin lengths in excess of 1.8 m (6 ft). (b) Where motor-generators, machine motors, or pump-\ning unit motors and valves are located adjacent to or under-\nneath control equipment and are provided with extra-length\nterminal leads not exceeding 1.8 m (6 ft) in length, such leads\nshall be permitted to be extended to connect directly to\ncontroller terminal studs without regard to the carrying-\ncapacity requirements of Articles 430 and 445. Auxiliary gutters\nshall be permitted in machine and control rooms between\ncontrollers, starters, and similar apparatus. (c) Flexible cords and cables that are components of\nlisted equipment and used in circuits operating at 30 volts rms\nor less or 42 volts dc or less shall be permitted, provided the\ncords and cables are supported and protected from physical\ndamage and are of a jacketed and flame-retardant type. (d) On existing or listed equipment, conductors shall\nalso be permitted to be grouped together and taped or corded\nwithout being installed in a raceway. Such cable groups shall be\nsupported at intervals not over 900 mm (3 ft) and located so as\nto be protected from physical damage."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p17_narr3", "chunk_type": "narrative", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p17_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(e) Flexible cords and cables in lengths not to exceed\n1.8 m (6 ft) that are of a flame-retardant type and located to be\nprotected from physical damage shall be permitted in these\nrooms and spaces without being installed in a raceway. They\nshall be part of one of the following:\n(1) Listed equipment\n(2) A driving machine\n(3) A driving machine brake\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p17_fig1", "chunk_type": "figure", "page_numbers": [17], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p17_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt discusses electrical wiring methods and requirements for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts, focusing on flexible conduits, cords, and cables within hoistways, pits, cars, machine rooms, and control spaces.\n\n**Technical details:**\n*   Article: 620.21\n*   Topic: Elevators, Dumbwaiters, Escalators, Moving Walks, Lifts, & Chairlifts\n*   Wiring methods: Flexible metal conduit, Liquidtight flexible metal conduit, Liquidtight flexible nonmetallic conduit\n*   Cables: CL2P, CL2R, CL2\n*   Voltage limits: 30 volts rms, 42 volts dc\n*   Length limits: 1.8 m (6 ft)\n*   Metric designator: 12 (trade size 3/8)\n*   Standards: ASME A17.1-2019/CSA B44-19\n*   Article 400 (Table 400.4)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p18_narr1", "chunk_type": "narrative", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.22 Branch Circuits for Car Lighting, Receptacle(s), Venti-\nlation, Heating, and Air-Conditioning.", "620.23 Branch Circuits for Machine Room, Control Room/\nMachinery Space, Control Space, or Truss Interior Lighting\nand Receptacle(s).", "620.24 Branch Circuit for Hoistway Pit Lighting and Recepta-", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p18_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n (4) Counterweight. The following wiring methods shall be\npermitted on the counterweight assembly in lengths not to\nexceed 1.8 m (6 ft):\n (1) Flexible metal conduit\n (2)\n Liquidtight flexible metal conduit\n (3) Liquidtight flexible nonmetallic conduit\n (4) Flexible cords and cables, or conductors grouped\ntogether and taped or corded, shall be permitted to be\ninstalled without a raceway. They shall be located to be\nprotected from physical damage, shall be of a flame-\nretardant type, and shall be part of one of the following:\n a. Listed equipment\n b. A driving machine\n c. A driving machine brake\n (B) Escalators. (1) Wiring Methods. Flexible metal conduit, liquidtight flexi-\nble metal conduit, or liquidtight flexible nonmetallic conduit\nshall be permitted in escalator and moving walk wellways. Flexi-\nble metal conduit or liquidtight flexible conduit of metric\ndesignator 12 (trade size %) shall be permitted in lengths not\nin excess of 1.8 m (6 ft). Exception: Metric designator 12 (trade size ), nominal or larger\nliquidtight flexible nonmetallic conduit (LFNC-B) shall be permitted to\nbe installed in lengths in excess of 1.8 m (6 ft). (2) Class 2 Circuit Cables. Types CL2P, CL2R, and CL2 cables\nshall be permitted to be installed within escalators and moving\nwalkways, provided the cables are supported and protected\nfrom physical damage. Substitute cables for Class 2 cables\ninstalled in accordance with 722.135 (E) shall be permitted. (3) Flexible Cords. Hard-service cords that conform to the\nrequirements of Article 400 (Table 400.4) shall be permitted as\nflexible connections on escalators and moving walk control\npanels and disconnecting means where the entire control\npanel and disconnecting means are arranged for removal from\nmachine spaces as permitted in 620.5. (C) Platform Lifts and Stairway Chairlift Raceways. (1) Wiring Methods. Flexible metal conduit or liquidtight flex-\nible metal conduit shall be permitted in platform lifts and stair-\nway chairlift runways and machinery spaces. Flexible metal\nconduit or liquidtight flexible conduit of metric designator 12\n(trade size %) shall be permitted in lengths not in excess of\n1.8 m (6 ft). Exception: Metric designator 12 (trade size 8) or larger liquidtight flex-\nible nonmetallic conduit (LFNC-B) shall be permitted to be installed in\nlengths in excess of 1.8 m (6 ft). (2) Class 2 Circuit Cables. Types CL2P, CL2R, and CL2 cables\nshall be permitted to be installed within platform lifts and stair-\nway chairlift runways and machinery spaces, provided the\ncables are supported and protected from physical damage. Substitute cables for Class 2 cables installed in accordance with\n722.135(E) shall be permitted. (3) Flexible Cords and Cables."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p18_narr2", "chunk_type": "narrative", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.22 Branch Circuits for Car Lighting, Receptacle(s), Venti-\nlation, Heating, and Air-Conditioning.", "620.23 Branch Circuits for Machine Room, Control Room/\nMachinery Space, Control Space, or Truss Interior Lighting\nand Receptacle(s).", "620.24 Branch Circuit for Hoistway Pit Lighting and Recepta-", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p18_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Flexible cords and cables that\nare components of listed equipment and used in circuits oper-\nating at 30 volts rms or less or 42 volts dc or less shall be permit-\nted in lengths not to exceed 1.8 m (6 ft), provided the cords\nand cables are supported and protected from physical damage\nand are of a jacketed and flame-retardant type. 620.24\n 620.22 Branch Circuits for Car Lighting, Receptacle(s), Venti-\nlation, Heating, and Air-Conditioning. (A) Car Light Receptacles, Auxiliary Lighting, and Ventilation. A separate branch circuit shall supply the car lights. The car\nlights branch circuit shall be permitted to supply receptacles\n(alarm devices, emergency responder radio coverage (ERRC),\ncar ventilation purification systems, monitoring devices not\npart of the control system), auxiliary lighting power source, car\nemergency signaling, communications devices (including their\nassociated charging circuits), and ventilation on each elevator\ncar or inside the operation controller. The overcurrent device\nprotecting the branch circuit shall be located in the elevator\nmachine room, control room, machinery space, or control\nspace. Where there is no machine room, control room, machi-\nnery space, or control space outside the hoistway, the overcur-\nrent device shall be located outside the hoistway and accessible\nto qualified persons only. Required lighting shall not be connected to the load side of\na ground-fault circuit interrupter. (B) Air-Conditioning and Heating Source. A separate branch\ncircuit shall supply the air-conditioning and heating units on\neach elevator car. The overcurrent device protecting the\nbranch circuit shall be located in the elevator machine room,\ncontrol room, machinery space, or control space. Where there\nis no machine room, control room, machinery space, or\ncontrol space outside the hoistway, the overcurrent device shall\nbe located outside the hoistway and accessible only to qualified\npersons. 620.23 Branch Circuits for Machine Room, Control Room/\nMachinery Space, Control Space, or Truss Interior Lighting\nand Receptacle(s). (A) Separate Branch Circuits. The branch circuits supplying\nthe lighting for machine rooms, control rooms, machinery\nspaces, control spaces, or truss interiors, where required, shall\nbe separate from the branch circuits supplying the receptacles\nin those places. These circuits shall supply no other loads. Required lighting shall not be connected to the load side of\na ground-fault circuit interrupter. (B) Lighting Switch. The machine room, control room/\nmachinery space, or control space lighting switch shall be loca-\nted at the point of entry. (C) Duplex Receptacle. At least one 125-volt, single-phase, 15-\nor 20-ampere duplex receptacle shall be provided in each\nmachine room, control room and machinery space, control\nspace, and in truss interiors where required. Informational Note: See ASME A17.1/CSA B44, Safety Code for\nElevators and Escalators, for illumination levels and receptacle\nrequirements."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p18_narr3", "chunk_type": "narrative", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.22 Branch Circuits for Car Lighting, Receptacle(s), Venti-\nlation, Heating, and Air-Conditioning.", "620.23 Branch Circuits for Machine Room, Control Room/\nMachinery Space, Control Space, or Truss Interior Lighting\nand Receptacle(s).", "620.24 Branch Circuit for Hoistway Pit Lighting and Recepta-", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p18_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "620.24 Branch Circuit for Hoistway Pit Lighting and Recepta-\n cles. (A) Separate Branch Circuits. Separate branch circuits shall\nsupply the hoistway pit lighting and receptacles. Required lighting shall not be connected to the load side of\na ground-fault circuit interrupter. (B) Lighting Switch. The lighting switch shall be so located as\nto be readily accessible from the pit access door. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p18_fig1", "chunk_type": "figure", "page_numbers": [18], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.22 Branch Circuits for Car Lighting, Receptacle(s), Venti-\nlation, Heating, and Air-Conditioning.", "620.23 Branch Circuits for Machine Room, Control Room/\nMachinery Space, Control Space, or Truss Interior Lighting\nand Receptacle(s).", "620.24 Branch Circuit for Hoistway Pit Lighting and Recepta-", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p18_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 620.22 Branch Circuits for Car Lighting, Receptacle(s), Venti-\nlation, Heating, and Air-Conditioning. | 620.23 Branch Circuits for Machine Room, Control Room/\nMachinery Space, Control Space, or Truss Interior Lighting\nand Receptacle(s). | 620.24 Branch Circuit for Hoistway Pit Lighting and Recepta- | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) Article 620, detailing wiring methods and branch circuit requirements for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts.\n\n**Technical details:**\n*   Article 620: Elevators, Dumbwaiters, Escalators, Moving Walks, Lifts, & Chairlifts\n*   Wiring methods for counterweights: flexible metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit, flexible cords and cables. Max length 1.8 m (6 ft).\n*   Escalator wiring methods: flexible metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit. Metric designator 12 (trade size 3/8). Max length 1.8 m (6 ft).\n*   Class 2 Circuit Cables: CL2P, CL2R, CL2\n*   Platform Lifts and Stairway Chairlift Raceways: flexible metal conduit, liquidtight flexible metal conduit. Metric designator 12 (trade size 3/8). Max length 1.8 m (6 ft).\n*   Branch Circuits for Car Lighting, Receptacle(s), Ventilation, Heating, and Air-Conditioning.\n*   Car Light Receptacles, Auxiliary Lighting, and Ventilation.\n*   Air-Conditioning and Heating Source.\n*   Branch Circuits for Machine Room, Control Room/Machinery Space, Control Space, or Truss Interior Lighting and Receptacle(s).\n*   Duplex Receptacle: 125-volt, single-phase, 15- or 20-ampere\n*   ASME A17.1/CSA B44, Safety Code for Elevators and Escalators\n*   Branch Circuit for Hoistway Pit Lighting and Receptacles.\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-551"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p19_narr1", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.25 Branch Circuits for Other Utilization Equipment.", "620.35 Auxiliary Gutters. Auxiliary gutters shall not be subject\nto the restrictions of 366.10(C) covering length or of 366.22\ncovering number of conductors.", "620.36 Different Systems in One Raceway or Traveling Cable.\nOptical fiber cables and conductors for operating devices,\noperation and motion control, power, signaling, fire alarm,\nlighting, heating, and air-conditioning circuits of 1000 volts or\nless shall be permitted to be run in the same traveling cable or\nraceway system if all conductors are insulated for the maximum\nvoltage applied to any conductor within the cables or raceway\nsystem and if all live parts of the equipment are insulated from\nground for this maximum voltage. Traveling cable or raceway\nshall also be permitted to include shielded pairs, coaxial cables,\nand other communications circuits. Type CMP-LP or CMR-LP\ncables complying with 800.179 shall be permitted in raceways.", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "620.24\n ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n (C) Duplex Receptacle. At least one 125-volt, single-phase, 15-\nor 20-ampere duplex receptacle shall be provided in the hoist-\nway pit. Informational Note No. 1: See ASME A17.1-2016/CSA B44-16,\nSafety Code for Elevators and Escalators, for illumination levels. Informational Note No. 2: See 620.6 for ground-fault circuit-\ninterrupter requirements. 620.25 Branch Circuits for Other Utilization Equipment. (A) Additional Branch Circuits. Additional branch circuit(s)\nshall supply utilization equipment not identified in 620.22,\n620.23, and 620.24. Other utilization equipment shall be\nrestricted to that equipment identified in 620.1. (B) Overcurrent Devices. The overcurrent devices protecting\nthe branch circuit(s) shall be located in the elevator machine\nroom, control room, machinery space, or control space. Where\nthere is no machine room, control room, machinery space, or\ncontrol space outside the hoistway, or for escalator and moving\nwalk applications, the overcurrent device shall be located\noutside the hoistway and accessible only to qualified persons. Part IV. Installation of Conductors\n 620.32 Metal Wireways and Nonmetallic Wireways. The sum of\nthe cross-sectional area of the individual conductors in a wire-\nway shall not be more than 50 percent of the interior cross-\nsectional area of the wireway. Vertical runs of wireways shall be securely supported at inter-\nvals not exceeding 4.5 m (15 ft) and shall have not more than\none joint between supports. Adjoining wireway sections shall be\nsecurely fastened together to provide a rigid joint. 620.33 Number of Conductors in Raceways. The sum of the\ncross-sectional area of the individual conductors in raceways\nshall not exceed 40 percent of the interior cross-sectional area\nof the raceway, except as permitted in 620.32 for wireways. 620.34 Supports. Supports for cables or raceways in a hoistway\nor in an escalator or moving walk wellway or platform lift and\nstairway chairlift runway shall be securely fastened to the guide\nrail; escalator or moving walk truss; or to the hoistway, wellway,\nor runway construction. 620.35 Auxiliary Gutters. Auxiliary gutters shall not be subject\nto the restrictions of 366.10(C) covering length or of 366.22\ncovering number of conductors. 620.36 Different Systems in One Raceway or Traveling Cable. Optical fiber cables and conductors for operating devices,\noperation and motion control, power, signaling, fire alarm,\nlighting, heating, and air-conditioning circuits of 1000 volts or\nless shall be permitted to be run in the same traveling cable or\nraceway system if all conductors are insulated for the maximum\nvoltage applied to any conductor within the cables or raceway\nsystem and if all live parts of the equipment are insulated from\nground for this maximum voltage. Traveling cable or raceway\nshall also be permitted to include shielded pairs, coaxial cables,\nand other communications circuits."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p19_narr2", "chunk_type": "narrative", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.25 Branch Circuits for Other Utilization Equipment.", "620.35 Auxiliary Gutters. Auxiliary gutters shall not be subject\nto the restrictions of 366.10(C) covering length or of 366.22\ncovering number of conductors.", "620.36 Different Systems in One Raceway or Traveling Cable.\nOptical fiber cables and conductors for operating devices,\noperation and motion control, power, signaling, fire alarm,\nlighting, heating, and air-conditioning circuits of 1000 volts or\nless shall be permitted to be run in the same traveling cable or\nraceway system if all conductors are insulated for the maximum\nvoltage applied to any conductor within the cables or raceway\nsystem and if all live parts of the equipment are insulated from\nground for this maximum voltage. Traveling cable or raceway\nshall also be permitted to include shielded pairs, coaxial cables,\nand other communications circuits. Type CMP-LP or CMR-LP\ncables complying with 800.179 shall be permitted in raceways.", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p19_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Type CMP-LP or CMR-LP\ncables complying with 800.179 shall be permitted in raceways. 620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces. (A) Uses Permitted. Electrical wiring, raceways, and cables\nused directly in connection with the elevator or dumbwaiter\nshall be permitted inside the hoistway, machine rooms, control\nrooms, machinery spaces, and control spaces, including wiring\nfor the following:\n Communications with the car\n (1)\n Signals\n (2)\n (3)\n Fire detection systems\n (4)\n Pit sump pumps\n (5)\n (6)\n (7)\n Branch circuits in 620.24\n Heating, lighting, and ventilating the hoistway\nHeating, air conditioning, lighting, and ventilating the\nelevator car\n (B) Lightning Protection. Bonding of elevator rails (car\nand/or counterweight) to a lightning protection system down\nconductor(s) shall be permitted. The lightning protection\nsystem down conductor(s) shall not be located within the hoist-\nway. Elevator rails or other hoistway equipment shall not be\nused as the down conductor for lightning protection systems. Informational Note No. 1: See 250.106 for bonding require-\n ments. Informational Note No. 2: See NFPA 780-2020, Standard for the\nInstallation of Lightning Protection Systems, for further information. (C) Feeders. Feeders for supplying power to elevators and\ndumbwaiters shall be installed outside the hoistway unless as\nfollows:\n (1) By special permission, feeders for elevators shall be\npermitted within an existing hoistway if no conductors\nare spliced within the hoistway. (2)\n Feeders shall be permitted inside the hoistway for eleva-\ntors with driving machine motors located in the hoistway\nor on the car or counterweight. 620.38 Electrical Equipment in Garages and Similar Occupan-\ncies. Electrical equipment and wiring used for elevators,\ndumbwaiters, escalators, moving walks, and platform lifts and\nstairway chairlifts in garages shall comply with the require-\nments of 511.3(A). Informational Note: Garages used for parking or storage and\nwhere no repair work is done in accordance with 511.3(A) are\nnot classified. Part V. Traveling Cables\n 620.41 Suspension of Traveling Cables. Traveling cables shall\nbe suspended at the car and hoistways' ends, or counterweight\nend where applicable, so as to reduce the strain on the individ-\nual copper conductors to a minimum. Traveling cables shall be supported, utilizing listed compo-\nnents, by one of the following methods:\n (1)\n By their steel supporting member(s)\n (2)\n By looping the cables around supports for unsupported\nlengths less than 30 m (100 ft)\n (3) By suspending from the supports by a means that auto-\nmatically tightens around the cable when tension is\nincreased for unsupported lengths up to 60 m (200 ft)\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p19_fig1", "chunk_type": "figure", "page_numbers": [19], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.25 Branch Circuits for Other Utilization Equipment.", "620.35 Auxiliary Gutters. Auxiliary gutters shall not be subject\nto the restrictions of 366.10(C) covering length or of 366.22\ncovering number of conductors.", "620.36 Different Systems in One Raceway or Traveling Cable.\nOptical fiber cables and conductors for operating devices,\noperation and motion control, power, signaling, fire alarm,\nlighting, heating, and air-conditioning circuits of 1000 volts or\nless shall be permitted to be run in the same traveling cable or\nraceway system if all conductors are insulated for the maximum\nvoltage applied to any conductor within the cables or raceway\nsystem and if all live parts of the equipment are insulated from\nground for this maximum voltage. Traveling cable or raceway\nshall also be permitted to include shielded pairs, coaxial cables,\nand other communications circuits. Type CMP-LP or CMR-LP\ncables complying with 800.179 shall be permitted in raceways.", "620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p19_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces.\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 620.25 Branch Circuits for Other Utilization Equipment. | 620.35 Auxiliary Gutters. Auxiliary gutters shall not be subject\nto the restrictions of 366.10(C) covering length or of 366.22\ncovering number of conductors. | 620.36 Different Systems in One Raceway or Traveling Cable.\nOptical fiber cables and conductors for operating devices,\noperation and motion control, power, signaling, fire alarm,\nlighting, heating, and air-conditioning circuits of 1000 volts or\nless shall be permitted to be run in the same traveling cable or\nraceway system if all conductors are insulated for the maximum\nvoltage applied to any conductor within the cables or raceway\nsystem and if all live parts of the equipment are insulated from\nground for this maximum voltage. Traveling cable or raceway\nshall also be permitted to include shielded pairs, coaxial cables,\nand other communications circuits. Type CMP-LP or CMR-LP\ncables complying with 800.179 shall be permitted in raceways. | 620.37 Wiring in Hoistways, Machine Rooms, Control Rooms,\nMachinery Spaces, and Control Spaces.\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This excerpt discusses electrical wiring and equipment requirements for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts, focusing on wiring in hoistways, machine rooms, control rooms, and machinery spaces.\n\n**Technical details:**\n*   Article 620 - Elevators, Dumbwaiters, Escalators, Moving Walks, Lifts, & Chairlifts\n*   620.24 Duplex Receptacle: 125-volt, single-phase, 15- or 20-ampere\n*   620.25 Branch Circuits for Other Utilization Equipment\n*   620.32 Metal Wireways and Nonmetallic Wireways: 50 percent of the interior cross-sectional area\n*   620.33 Number of Conductors in Raceways: 40 percent of the interior cross-sectional area\n*   620.36 Different Systems in One Raceway or Traveling Cable: CMP-LP or CMR-LP cables complying with 800.179\n*   620.37 Wiring in Hoistways, Machine Rooms, Control Rooms, Machinery Spaces, and Control Spaces\n*   620.38 Electrical Equipment in Garages and Similar Occupancies: 511.3(A)\n*   620.41 Suspension of Traveling Cables: 30 m (100 ft), 60 m (200 ft)\n*   NFPA 780-2020, Standard for the Installation of Lightning Protection Systems\n*   ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and Escalators\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p20_narr1", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n Unsupported length for the hoistway suspension means shall\nbe that length of cable measured from the point of suspension\nin the hoistway to the bottom of the loop, with the elevator car\nlocated at the bottom landing. Unsupported length for the car\nsuspension means shall be that length of cable measured from\nthe point of suspension on the car to the bottom of the loop,\nwith the elevator car located at the top landing. 620.42 Hazardous (Classified) Locations. In hazardous (classi-\nfied) locations, traveling cables shall be of a type approved for\nhazardous (classified) locations as permitted in 501.10(B)\n(2) (7), 502.10(B) (2) (6), 503.10(A) (3) (6), 505.15(C)(2), and\n506.15(A) (6). 620.43 Location of and Protection for Cables. Traveling cable\nsupports shall be located so as to reduce to a minimum the\npossibility of damage due to the cables coming in contact with\nthe hoistway construction or equipment in the hoistway. Where\nnecessary, suitable guards shall be provided to protect the\ncables against damage. 620.44 Installation of Traveling Cables. Traveling cables that\nare suitably supported and protected from physical damage\nshall be permitted to be run without the use of a raceway in\neither or both of the following:\n (1) When used inside the hoistway, on the elevator car, hoist-\nway wall, counterweight, or controllers and machinery\nthat are located inside the hoistway, provided the cables\nare in the original sheath. (2) From inside the hoistway, to elevator controller enclo-\nsures and to elevator car and machine room, control\nroom, machinery space, and control space connections\nthat are located outside the hoistway for a distance not\nexceeding 1.8 m (6 ft) in length as measured from the\nfirst point of support on the elevator car or hoistway wall,\nor counterweight where applicable, provided the conduc-\ntors are grouped together and taped or corded, or in the\noriginal sheath. These traveling cables shall be permitted\nto be continued to this equipment. Part VI. Disconnecting Means and Control\n 620.51 Disconnecting Means. A single means for disconnect-\ning all ungrounded main power supply conductors for each\nelevator, dumbwaiter, escalator, moving walk, platform lift, or\nstairway chairlift shall be provided and be designed so that no\npole can be operated independently. Where multiple driving\nmachines are connected to a single elevator, escalator, moving\nwalk, or pumping unit, there shall be one disconnecting means\nto disconnect the motor(s) and control valve operating\nmagnets. The disconnecting means for the main power supply\nconductors shall not disconnect the branch circuits required in\n620.22, 620.23, and 620.24. (A) Type. The disconnecting means shall be an enclosed\nexternally operable fused motor circuit switch or circuit\nbreaker that is lockable only in the open position in accord-\nance with 110.25. The disconnecting means shall be a listed device."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p20_narr2", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note No. 1: See ASME A17.1-2019/CSA B44-19,\nSafety Code for Elevators and Escalators, for additional information. 620.51\n Informational Note No. 2: See ASME A18.1-2017, Safety Standard\nfor Platform Lifts and Stairway Chairlifts, for additional informa-\n tion. Exception No. 1: Where an individual branch circuit supplies a plat-\nform lift, the disconnecting means required by 620.51(C)(4) shall be\npermitted to comply with 430.109(C). This disconnecting means shall\nbe listed and shall be lockable open in accordance with 110.25. Exception No. 2: Where an individual branch circuit supplies a stair-\nway chairlift or where a stairway chairlift is supplied by batteries as the\nprimary source, the stairway chairlift shall be permitted to be cord-and-\nplug-connected, provided it complies with 422.16(A) and the cord does\nnot exceed 1.8 m (6 ft) in length. (B) Operation. No provision shall be made to open or close\nthis disconnecting means from any other part of the premises. If sprinklers are installed in hoistways, machine rooms, control\nrooms, machinery spaces, or control spaces, the disconnecting\nmeans shall be permitted to automatically open the power\nsupply to the affected elevator(s) prior to the application of\nwater. No provision shall be made to automatically close this\ndisconnecting means. Power shall only be restored by manual\n means. Informational Note: To reduce hazards associated with water on\nlive elevator electrical equipment. (C) Location. The disconnecting means shall be located\nwhere it is readily accessible to qualified persons. (1) On Elevators Without Generator Field Control. On eleva-\ntors without generator field control, the disconnecting means\nshall be located within sight of the motor controller. Where the\nmotor controller is located in the elevator hoistway, the discon-\nnecting means required by 620.51 (A) shall be located outside\nthe hoistway and accessible to qualified persons only. An addi-\ntional fused or non-fused, enclosed, externally operable motor-\ncircuit switch that is lockable open in accordance with 110.25\nto disconnect all ungrounded main power-supply conductors\nshall be located within sight of the motor controller. The addi-\ntional switch shall be a listed device and shall comply with\n620.91 (C). Driving machines or motion and operation controllers not\nwithin sight of the disconnecting means shall be provided with\na manually operated switch installed in the control circuit to\nprevent starting. The manually operated switch (es) shall be\ninstalled adjacent to this equipment. Where the driving machine of an electric elevator or the\nhydraulic machine of a hydraulic elevator is located in a\nremote machine room or remote machinery space, a single\nmeans for disconnecting all ungrounded main power-supply\nconductors shall be provided and be lockable open in accord-\nance with 110.25. (2) On Elevators with Generator Field Control."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p20_narr3", "chunk_type": "narrative", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p20_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "On elevators\nwith generator field control, the disconnecting means shall be\nlocated within sight of the motor controller for the driving\nmotor of the motor-generator set. Driving machines, motor-\ngenerator sets, or motion and operation controllers not within\nsight of the disconnecting means shall be provided with a\nmanually operated switch installed in the control circuit to\nprevent starting. The manually operated switch(es) shall be\ninstalled adjacent to this equipment. Where the driving machine or the motor-generator set is\nlocated in a remote machine room or remote machinery space,\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p20_fig1", "chunk_type": "figure", "page_numbers": [20], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p20_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** Text describing electrical code requirements for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts, focusing on disconnecting means and control.\n**Technical details:**\n*   Article: 620\n*   Sections: 620.42, 620.43, 620.44, 620.51, 620.91(C)\n*   Standards: ASME A17.1-2019/CSA B44-19, ASME A18.1-2017\n*   Keywords: Elevators, dumbwaiters, escalators, moving walks, lifts, chairlifts, disconnecting means, control, hazardous locations, traveling cables, motor circuit switch, circuit breaker, generator field control, motor-generator set, National Electrical Code, NEC.\n*   Measurements: 1.8 m (6 ft)\n*   Code: 70-553\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p21_narr1", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.52 Power from More Than One Source.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.52 Power from More Than One Source.", "WARNING", "PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED\nBY THIS SWITCH."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "620.51\n ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n a single means for disconnecting all ungrounded main power-\nsupply conductors shall be provided and be lockable open in\naccordance with 110.25. (3) On Escalators and Moving Walks. On escalators and\nmoving walks, the disconnecting means shall be installed in the\nspace where the controller is located. (4) On Platform Lifts and Stairway Chairlifts. On platform\nlifts and stairway chairlifts, the disconnecting means shall be\nlocated within sight of the motor controller. (D) Identification and Signs. (1) Available Fault Current Field Marking. The disconnecting\nmeans shall be legibly marked in the field with the available\nfault current at its line terminals. The field marking (s) shall\ninclude the date the available fault current calculation was\nperformed and be of sufficient durability to withstand the envi-\nronment involved. When modifications to the electrical installation occur that\naffect the available fault current at the disconnecting means,\nthe available fault current shall be verified or recalculated as\nnecessary to ensure the elevator equipment's short-circuit\ncurrent rating is sufficient for the available fault current at the\nline terminals of the equipment. The required field marking(s)\nshall be adjusted to reflect the new level of available fault\n current. (E) Surge Protection. Where any of the disconnecting means\nin 620.51 has been designated as supplying an emergency\nsystem load, a legally required system load, or a critical opera-\ntion power system load, a listed SPD shall be installed. 620.52 Power from More Than One Source. (A) Single-Car and Multicar Installations. On single-car and\nmulticar installations, equipment receiving electrical power\nfrom more than one source shall be provided with a discon-\nnecting means for each source of electrical power. The discon-\nnecting means shall be within sight of the equipment served. (B) Warning Sign for Multiple Disconnecting Means. Where\nmultiple disconnecting means are used and parts of the\ncontrollers remain energized from a source other than the one\ndisconnected, a warning sign shall be mounted on or next to\nthe disconnecting means. The sign shall be clearly legible and\nshall read as follows:\n WARNING\n PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED\nBY THIS SWITCH. The warning sign(s) or label(s) shall comply with 110.21 (B). (C) Interconnection Multicar Controllers. Where interconnec-\ntions between controllers are necessary for the operation of the\nsystem on multicar installations that remain energized from a\nsource other than the one disconnected, a warning sign in\naccordance with 620.52(B) shall be mounted on or next to the\ndisconnecting means. 620.53 Car Light, Receptacle(s), and Ventilation Disconnecting\nMeans. Elevators shall have a single means for disconnecting\nall ungrounded car light, receptacle(s), and ventilation power-\nsupply conductors for that elevator car."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p21_narr2", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.52 Power from More Than One Source.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.52 Power from More Than One Source.", "WARNING", "PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED\nBY THIS SWITCH."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The disconnecting means shall be an enclosed, externally\noperable, fused motor-circuit switch or circuit breaker that is\n lockable open in accordance with 110.25 and shall be located\nin the machine room or control room for that elevator car. Where there is no machine room or control room outside the\nhoistway, the disconnecting means shall be located outside the\nhoistway and accessible to qualified persons only. Disconnecting means shall be numbered to correspond to\nthe identifying number of the elevator car whose light source\nthey control. The disconnecting means shall be provided with a sign to\nidentify the location of the supply side overcurrent protective\n device. Exception: Where a separate branch circuit supplies car lighting, a\nreceptacle(s), and a ventilation motor not exceeding 2 hp, the discon-\nnecting means required by 620.53 shall be permitted to comply with\n430.109(C). This disconnecting means shall be listed and shall be lock-\nable open in accordance with 110.25. 620.54 Heating and Air-Conditioning Disconnecting Means. Elevators shall have a single means for disconnecting all\nungrounded car heating and air-conditioning power-supply\nconductors for that elevator car. The disconnecting means shall be an enclosed, externally\noperable, fused motor-circuit switch or circuit breaker that is\nlockable open in accordance with 110.25 and shall be located\nin the machine room or control room for that elevator car. Where there is no machine room or control room outside the\nhoistway, the disconnecting means shall be located outside the\nhoistway and accessible to qualified persons only. Where there is equipment for more than one elevator car in\nthe machine room, the disconnecting means shall be\nnumbered to correspond to the identifying number of the\nelevator car whose heating and air-conditioning source they\n control. The disconnecting means shall be provided with a sign to\nidentify the location of the supply side overcurrent protective\ndevice. 620.55 Utilization Equipment Disconnecting Means. Each\nbranch circuit for other utilization equipment shall have a\nsingle means for disconnecting all ungrounded conductors. The disconnecting means shall be lockable open in accordance\nwith 110.25. Where there is more than one branch circuit for other\nutilization equipment, the disconnecting means shall be\nnumbered to correspond to the identifying number of the\nequipment served. The disconnecting means shall be provided\nwith a sign to identify the location of the supply side overcur-\nrent protective device. Part VII. Overcurrent Protection\n 620.61 Overcurrent Protection. Overcurrent protection shall\nbe provided in accordance with 620.61 (A) through (D). (A) Operating Devices and Control and Signaling Circuits. Operating devices and control and signaling circuits shall be\nprotected against overcurrent in accordance with 724.43 and\n724.45. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p21_narr3", "chunk_type": "narrative", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.52 Power from More Than One Source.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.52 Power from More Than One Source.", "WARNING", "PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED\nBY THIS SWITCH."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p21_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p21_fig1", "chunk_type": "figure", "page_numbers": [21], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 620.52 Power from More Than One Source.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "620.52 Power from More Than One Source."], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.52 Power from More Than One Source.", "WARNING", "PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED\nBY THIS SWITCH."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p21_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 620.52 Power from More Than One Source.\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 620.52 Power from More Than One Source. | WARNING | PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED\nBY THIS SWITCH.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) 2023 Edition details requirements for disconnecting means and overcurrent protection for elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts. It covers identification, signage, surge protection, power from multiple sources, and specific requirements for car lights, receptacles, ventilation, heating, and air-conditioning.\n\n**Technical details:**\n*   Article 620 - Elevators, Dumbwaiters, Escalators, Moving Walks, Lifts, & Chairlifts\n*   620.51: Disconnecting means, lockable open, 110.25\n*   620.51(3): Escalators and Moving Walks\n*   620.51(4): Platform Lifts and Stairway Chairlifts\n*   620.51(D): Identification and Signs, Available Fault Current Field Marking\n*   620.51(E): Surge Protection, SPD\n*   620.52: Power from More Than One Source\n*   620.52(A): Single-Car and Multicar Installations\n*   620.52(B): Warning Sign for Multiple Disconnecting Means, \"PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED BY THIS SWITCH.\"\n*   620.52(C): Interconnection Multicar Controllers\n*   620.53: Car Light, Receptacle(s), and Ventilation Disconnecting Means, 430.109(C)\n*   620.54: Heating and Air-Conditioning Disconnecting Means\n*   620.55: Utilization Equipment Disconnecting Means\n*   Part VII. Overcurrent Protection\n*   620.61: Overcurrent Protection, 620.61(A) through (D)\n*   620.61(A): Operating Devices and Control and Signaling Circuits, 724.43, 724.45\n*   National Electrical Code 2023 Edition\n*   70-554"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p22_narr1", "chunk_type": "narrative", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.62 Selective Coordination. Where more than one driving\nmachine disconnecting means is supplied by the same source,\nthe overcurrent protective devices in each disconnecting means\nshall be selectively coordinated with any other supply-side over-\ncurrent protective devices.", "620.65 Signage. Equipment enclosures containing selectively\ncoordinated overcurrent devices shall be legibly marked in the\nfield to indicate that the overcurrent devices are selectively\ncoordinated. The marking shall meet the requirements of\n110.21 (B), shall be readily visible, and shall state the following:\nCAUTION: OVERCURRENT DEVICES IN THIS ENCLOSURE\nARE SELECTIVELY COORDINATED. EQUIVALENT\nREPLACEMENTS AND TRIP SETTINGS ARE REQUIRED.", "620.81 Metal Raceways Attached to Cars. Metal raceways, Type\nMC cable, Type MI cable, or Type AC cable attached to elevator\ncars shall be bonded to metal parts of the car that are bonded\nto the equipment grounding conductor.", "620.84 Escalators, Moving Walks, Platform Lifts, and Stairway\nChairlifts. Escalators, moving walks, platform lifts, and stairway\nchairlifts shall comply with Article 250.", "620.91 Emergency and Standby Power Systems. Elevators shall\nbe permitted to be powered by an emergency or standby power\nsystem.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p22_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS\n Class 2 power-limited circuits shall be protected against over-\ncurrent in accordance with Chapter 9, Notes to Tables 11(A)\nand 11(B). (B) Overload Protection for Motors. Motor and branch-circuit\noverload protection shall conform to Article 430, Part III, and\n620.61 (B) (1) through (B) (4). (1) Duty Rating on Elevator, Dumbwaiter, and Motor-\nGenerator Sets Driving Motors. Duty on elevator and dumb-\nwaiter driving machine motors and driving motors of motor-\ngenerators used with generator field control shall be rated as\nintermittent. Such motors shall be permitted to be protected\nagainst overload in accordance with 430.33. (2) Duty Rating on Escalator Motors. Duty on escalator and\nmoving walk driving machine motors shall be rated as continu-\nous. Such motors shall be protected against overload in accord-\nance with 430.32. (3) Overload Protection. Escalator and moving walk driving\nmachine motors and driving motors of motor-generator sets\nshall be protected against running overload as provided in\nTable 430.37. (4) Duty Rating and Overload Protection on Platform Lift and\nStairway Chairlift Motors. Duty on platform lift and stairway\nchairlift driving machine motors shall be rated as intermittent. Such motors shall be permitted to be protected against over-\nload in accordance with 430.33. Informational Note: See 430.44 for further information for\norderly shutdown. (C) Motor Feeder Short-Circuit and Ground-Fault Protection. Motor feeder short-circuit and ground-fault protection shall be\nas required in Article 430, Part V. (D) Motor Branch-Circuit Short-Circuit and Ground-Fault\nProtection. Motor branch-circuit short-circuit and ground-fault\nprotection shall be as required in Article 430, Part IV. 620.62 Selective Coordination. Where more than one driving\nmachine disconnecting means is supplied by the same source,\nthe overcurrent protective devices in each disconnecting means\nshall be selectively coordinated with any other supply-side over-\ncurrent protective devices. Selective coordination shall be selected by a licensed profes-\nsional engineer or other qualified person engaged primarily in\nthe design, installation, or maintenance of electrical systems. The selection and device settings shall be documented and\nmade available to those authorized to design, install, inspect,\nmaintain, and operate the system. Exception: Selective coordination shall not be required between two over-\ncurrent devices located in series if no loads are connected in parallel\nwith the downstream device. 620.65 Signage. Equipment enclosures containing selectively\ncoordinated overcurrent devices shall be legibly marked in the\nfield to indicate that the overcurrent devices are selectively\ncoordinated. The marking shall meet the requirements of\n110.21 (B), shall be readily visible, and shall state the following:\nCAUTION: OVERCURRENT DEVICES IN THIS ENCLOSURE\nARE SELECTIVELY COORDINATED."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p22_narr2", "chunk_type": "narrative", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.62 Selective Coordination. Where more than one driving\nmachine disconnecting means is supplied by the same source,\nthe overcurrent protective devices in each disconnecting means\nshall be selectively coordinated with any other supply-side over-\ncurrent protective devices.", "620.65 Signage. Equipment enclosures containing selectively\ncoordinated overcurrent devices shall be legibly marked in the\nfield to indicate that the overcurrent devices are selectively\ncoordinated. The marking shall meet the requirements of\n110.21 (B), shall be readily visible, and shall state the following:\nCAUTION: OVERCURRENT DEVICES IN THIS ENCLOSURE\nARE SELECTIVELY COORDINATED. EQUIVALENT\nREPLACEMENTS AND TRIP SETTINGS ARE REQUIRED.", "620.81 Metal Raceways Attached to Cars. Metal raceways, Type\nMC cable, Type MI cable, or Type AC cable attached to elevator\ncars shall be bonded to metal parts of the car that are bonded\nto the equipment grounding conductor.", "620.84 Escalators, Moving Walks, Platform Lifts, and Stairway\nChairlifts. Escalators, moving walks, platform lifts, and stairway\nchairlifts shall comply with Article 250.", "620.91 Emergency and Standby Power Systems. Elevators shall\nbe permitted to be powered by an emergency or standby power\nsystem.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p22_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "EQUIVALENT\nREPLACEMENTS AND TRIP SETTINGS ARE REQUIRED. Part VIII. Machine Rooms, Control Rooms, Machinery\nSpaces, and Control Spaces\n 620.91\n 620.71 Guarding Equipment. Elevator, dumbwaiter, escalator,\nand moving walk driving machines; motor-generator sets;\nmotor controllers; and disconnecting means shall be installed\nin a room or space set aside for that purpose unless otherwise\npermitted in 620.71 (A) or (B). The room or space shall be\nsecured against unauthorized access. (A) Motor Controllers. Motor controllers shall be permitted\noutside the spaces herein specified, provided they are in enclo-\nsures with doors or removable panels that are capable of being\nlocked in the closed position and the disconnecting means is\nlocated adjacent to or is an integral part of the motor control-\nler. Motor controller enclosures for escalator or moving walks\nshall be permitted in the balustrade on the side located away\nfrom the moving steps or moving treadway. If the disconnect-\ning means is an integral part of the motor controller, it shall be\noperable without opening the enclosure. (B) Driving Machines. Elevators with driving machines located\non the car, on the counterweight, or in the hoistway, and driv-\ning machines for dumbwaiters, platform lifts, and stairway lifts,\nshall be permitted outside the spaces herein specified. Part IX. Grounding and Bonding\n 620.81 Metal Raceways Attached to Cars. Metal raceways, Type\nMC cable, Type MI cable, or Type AC cable attached to elevator\ncars shall be bonded to metal parts of the car that are bonded\nto the equipment grounding conductor. 620.82 Electric Elevators. For electric elevators, the frames of\nall motors, elevator machines, controllers, and the metal enclo-\nsures for all electrical equipment in or on the car or in the\nhoistway shall be bonded in accordance with Article 250,\nParts V and VII. 620.83 Nonelectric Elevators. For elevators other than electric\nhaving any electrical conductors attached to the car, the metal\nframe of the car, where normally accessible to persons, shall be\nbonded in accordance with Article 250, Parts V and VII. 620.84 Escalators, Moving Walks, Platform Lifts, and Stairway\nChairlifts. Escalators, moving walks, platform lifts, and stairway\nchairlifts shall comply with Article 250. Part X. Emergency and Standby Power Systems\n 620.91 Emergency and Standby Power Systems. Elevators shall\nbe permitted to be powered by an emergency or standby power\nsystem. Informational Note No. 1: See ASME A17.1-2016/CSA B44-16,\nSafety Code for Elevators and Escalators, 2.27.2, for additional infor-\nmation. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p22_narr3", "chunk_type": "narrative", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.62 Selective Coordination. Where more than one driving\nmachine disconnecting means is supplied by the same source,\nthe overcurrent protective devices in each disconnecting means\nshall be selectively coordinated with any other supply-side over-\ncurrent protective devices.", "620.65 Signage. Equipment enclosures containing selectively\ncoordinated overcurrent devices shall be legibly marked in the\nfield to indicate that the overcurrent devices are selectively\ncoordinated. The marking shall meet the requirements of\n110.21 (B), shall be readily visible, and shall state the following:\nCAUTION: OVERCURRENT DEVICES IN THIS ENCLOSURE\nARE SELECTIVELY COORDINATED. EQUIVALENT\nREPLACEMENTS AND TRIP SETTINGS ARE REQUIRED.", "620.81 Metal Raceways Attached to Cars. Metal raceways, Type\nMC cable, Type MI cable, or Type AC cable attached to elevator\ncars shall be bonded to metal parts of the car that are bonded\nto the equipment grounding conductor.", "620.84 Escalators, Moving Walks, Platform Lifts, and Stairway\nChairlifts. Escalators, moving walks, platform lifts, and stairway\nchairlifts shall comply with Article 250.", "620.91 Emergency and Standby Power Systems. Elevators shall\nbe permitted to be powered by an emergency or standby power\nsystem.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p22_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: When an elevator is classified as a fire\nservice access elevator or occupant evacuation operation eleva-\ntor, some building codes require the elevator equipment, eleva-\ntor hoistway lighting, ventilation and cooling equipment for\nelevator machine rooms, control rooms, machine spaces, and\ncontrol spaces as well as elevator car lighting to be supplied by\nstandby power systems in compliance with Article 701. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p22_fig1", "chunk_type": "figure", "page_numbers": [22], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS", "620.62 Selective Coordination. Where more than one driving\nmachine disconnecting means is supplied by the same source,\nthe overcurrent protective devices in each disconnecting means\nshall be selectively coordinated with any other supply-side over-\ncurrent protective devices.", "620.65 Signage. Equipment enclosures containing selectively\ncoordinated overcurrent devices shall be legibly marked in the\nfield to indicate that the overcurrent devices are selectively\ncoordinated. The marking shall meet the requirements of\n110.21 (B), shall be readily visible, and shall state the following:\nCAUTION: OVERCURRENT DEVICES IN THIS ENCLOSURE\nARE SELECTIVELY COORDINATED. EQUIVALENT\nREPLACEMENTS AND TRIP SETTINGS ARE REQUIRED.", "620.81 Metal Raceways Attached to Cars. Metal raceways, Type\nMC cable, Type MI cable, or Type AC cable attached to elevator\ncars shall be bonded to metal parts of the car that are bonded\nto the equipment grounding conductor.", "620.84 Escalators, Moving Walks, Platform Lifts, and Stairway\nChairlifts. Escalators, moving walks, platform lifts, and stairway\nchairlifts shall comply with Article 250.", "620.91 Emergency and Standby Power Systems. Elevators shall\nbe permitted to be powered by an emergency or standby power\nsystem.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p22_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 620-ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS | 620.62 Selective Coordination. Where more than one driving\nmachine disconnecting means is supplied by the same source,\nthe overcurrent protective devices in each disconnecting means\nshall be selectively coordinated with any other supply-side over-\ncurrent protective devices. | 620.65 Signage. Equipment enclosures containing selectively\ncoordinated overcurrent devices shall be legibly marked in the\nfield to indicate that the overcurrent devices are selectively\ncoordinated. The marking shall meet the requirements of\n110.21 (B), shall be readily visible, and shall state the following:\nCAUTION: OVERCURRENT DEVICES IN THIS ENCLOSURE\nARE SELECTIVELY COORDINATED. EQUIVALENT\nREPLACEMENTS AND TRIP SETTINGS ARE REQUIRED. | 620.81 Metal Raceways Attached to Cars. Metal raceways, Type\nMC cable, Type MI cable, or Type AC cable attached to elevator\ncars shall be bonded to metal parts of the car that are bonded\nto the equipment grounding conductor. | 620.84 Escalators, Moving Walks, Platform Lifts, and Stairway\nChairlifts. Escalators, moving walks, platform lifts, and stairway\nchairlifts shall comply with Article 250. | 620.91 Emergency and Standby Power Systems. Elevators shall\nbe permitted to be powered by an emergency or standby power\nsystem. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code, Article 620, pertaining to elevators, dumbwaiters, escalators, moving walks, lifts, and chairlifts. It covers topics such as overload protection for motors, duty ratings, grounding and bonding, and emergency power systems.\n\n**Technical details:**\n*   Article 620 - Elevators, Dumbwaiters, Escalators, Moving Walks, Lifts, & Chairlifts\n*   620.61 (B) Overload Protection for Motors\n*   620.61 (B) (1) Duty Rating on Elevator, Dumbwaiter, and Motor-Generator Sets Driving Motors\n*   620.61 (B) (2) Duty Rating on Escalator Motors\n*   620.61 (B) (3) Overload Protection\n*   620.61 (B) (4) Duty Rating and Overload Protection on Platform Lift and Stairway Chairlift Motors\n*   620.62 Selective Coordination\n*   620.65 Signage\n*   620.71 Guarding Equipment\n*   620.81 Metal Raceways Attached to Cars\n*   620.82 Electric Elevators\n*   620.83 Nonelectric Elevators\n*   620.84 Escalators, Moving Walks, Platform Lifts, and Stairway Chairlifts\n*   620.91 Emergency and Standby Power Systems\n*   ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and Escalators\n*   Article 430, Part III, Part IV, Part V\n*   Article 250, Parts V and VII\n*   Article 701\n*   2023 Edition National Electrical Code\n*   70-555"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p23_narr1", "chunk_type": "narrative", "page_numbers": [23], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "625.17 Cords and Cables."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 625.17 Cords and Cables.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "625.17 Cords and Cables."], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "ARTICLE 625", "625.1 Scope. This article covers the electrical conductors and\nequipment connecting an electric vehicle to premises wiring\nfor the purposes of charging, power export, or bidirectional\ncurrent flow.", "625.4 Voltages. Unless other voltages are specified, the nomi-\nnal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/\n277, 480, 600Y/347, 600, or 1000 volts or dc system input\nvoltages of up to 1000 volts shall be used to supply equipment\ncovered by this article. Output voltages to the electric vehicle\nare not specified.", "625.6 Listed. Electric vehicle power transfer system equipment\nfor the purposes of charging, power export, or bidirectional\ncurrent flow shall be listed.", "625.17 Cords and Cables."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p23_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "620.91\n ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM\n (A) Regenerative Power. For elevator systems that regenerate\npower back into the power source that is unable to absorb the\nregenerative power under overhauling elevator load condi-\ntions, a means shall be provided to absorb this power. (B) Other Building Loads. Other building loads, such as\npower and lighting, shall be permitted as the energy absorption\nmeans required in 620.91(A), provided that such loads are\nautomatically connected to the emergency or standby power\nsystem operating the elevators and are large enough to absorb\nthe elevator regenerative power. (C) Disconnecting Means. The disconnecting means required\nby 620.51 shall disconnect the elevator from both the emer-\ngency or standby power system and the normal power system. Where an additional power source is connected to the load\nside of the disconnecting means, which allows automatic move-\nment of the car to permit evacuation of passengers, the discon-\nnecting means required in 620.51 shall be provided with an\nauxiliary contact that is positively opened mechanically, and the\nopening shall not be solely dependent on springs. This contact\nshall cause the additional power source to be disconnected\nfrom its load when the disconnecting means is in the open\nposition. ARTICLE 625\n Electric Vehicle Power Transfer System\n Part I. General\n 625.1 Scope. This article covers the electrical conductors and\nequipment connecting an electric vehicle to premises wiring\nfor the purposes of charging, power export, or bidirectional\ncurrent flow. Informational Note No. 1: See NFPA 505-2018, Fire Safety Stand-\nard for Powered Industrial Trucks Including Type Designations, Areas\nof Use, Conversions, Maintenance, and Operations, for information\non fire protection of industrial trucks. Informational Note No. 2: See UL 2594-2016, Electric Vehicle\nSupply Equipment, for information on conductive electric vehicle\nsupply equipment. Informational Note No. 3: See UL 2202-2009, Electric Vehicle\nCharging System Equipment, for information on conductive elec-\ntric vehicle charging equipment. Informational Note No. 4: See UL 2750-2020, Outline of Investiga-\ntion for Wireless Power Transfer Equipment for Electric Vehicles, for\ninformation on wireless power transfer equipment for transfer-\nring power to an electric vehicle. Informational Note No. 5: See NECA 413-2019, Installing and\nMaintaining Electric Vehicle Supply Equipment (EVSE), for informa-\ntion on the procedures for installing and maintaining AC Level\n1, AC Level 2, and fast-charging dc electric vehicle supply equip-\nment (EVSE). 625.4 Voltages. Unless other voltages are specified, the nomi-\nnal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/\n277, 480, 600Y/347, 600, or 1000 volts or dc system input\nvoltages of up to 1000 volts shall be used to supply equipment\ncovered by this article. Output voltages to the electric vehicle\nare not specified. 625.6 Listed."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p23_narr2", "chunk_type": "narrative", "page_numbers": [23], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "625.17 Cords and Cables."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 625.17 Cords and Cables.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "625.17 Cords and Cables."], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "ARTICLE 625", "625.1 Scope. This article covers the electrical conductors and\nequipment connecting an electric vehicle to premises wiring\nfor the purposes of charging, power export, or bidirectional\ncurrent flow.", "625.4 Voltages. Unless other voltages are specified, the nomi-\nnal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/\n277, 480, 600Y/347, 600, or 1000 volts or dc system input\nvoltages of up to 1000 volts shall be used to supply equipment\ncovered by this article. Output voltages to the electric vehicle\nare not specified.", "625.6 Listed. Electric vehicle power transfer system equipment\nfor the purposes of charging, power export, or bidirectional\ncurrent flow shall be listed.", "625.17 Cords and Cables."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p23_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Electric vehicle power transfer system equipment\nfor the purposes of charging, power export, or bidirectional\ncurrent flow shall be listed. Part II. Equipment Construction\n 625.17 Cords and Cables. (A) Power-Supply Cord. The cable for cord-connected electric\nvehicle supply equipment (EVSE) shall comply with all of the\nfollowing:\n (1) Be any of the types specified in 625.17(B) (1) or hard serv-\nice cord, junior hard service cord, or portable power\ncable types in accordance with Table 400.4. Hard service\ncord, junior hard service cord, or portable power cable\ntypes shall be listed, as applicable, for exposure to oil and\ndamp and wet locations. (2)\n Have an ampacity as specified in Table 400.5(A) (1) or, for\n8 AWG and larger, in the 60\u00b0C (140\u00b0F) columns of Table\n400.5(A)(2). (3) Have an overall length as specified in either of the follow-\ning:\n a. When the interrupting device of the personnel\nprotection system specified in 625.22 is located within\nthe enclosure of the supply equipment or charging\nsystem, the power-supply cord shall be not more than\nthe length indicated in (i) or (ii):\n (i) For portable equipment in accordance with\n625.44(A), the power-supply cord shall be not\nmore than 300 mm (12 in.) long. (ii) For fastened-in-place equipment in accordance\nwith 625.44(B), the power-supply cord shall be\nnot more than 1.8 m (6 ft) long and the equip-\nment shall be installed at a height that prevents\nthe power-supply cord from contacting the\nfloor when it is connected to the proper recep-\ntacle. b. When the interrupting device of the personnel\nprotection system specified in 625.22 is located at the\nattachment plug, or within the first 300 mm (12 in.)\nof the power-supply cord, the overall cord length shall\nbe not greater than 4.6 m (15 ft). (B) Output Cable to Electric Vehicles. The output cable to\nelectric vehicles shall be one of the following:\n (1) Listed Type EV, EVJ, EVE, EVJE, EVT, or EVJT flexible\ncable as specified in Table 400.4\n (2)\n An integral part of listed electric vehicle supply equip-\n ment\n Informational Note No. 1: See UL 2594-2016, Standard for Electric\nVehicle Supply Equipment, for information on conductive electric\nvehicle supply equipment. Informational Note No. 2: See UL 2202-2009, Standard for Electric\nVehicle (EV) Charging System Equipment, for information on\nconductive electric vehicle charging equipment. (C) Overall Cord and Cable Length. The overall usable length\nshall not exceed 7.5 m (25 ft) unless equipped with a cable\nmanagement system that is part of the listed electric vehicle\nsupply equipment. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p23_fig1", "chunk_type": "figure", "page_numbers": [23], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "625.17 Cords and Cables."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 625.17 Cords and Cables.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "625.17 Cords and Cables."], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "ARTICLE 625", "625.1 Scope. This article covers the electrical conductors and\nequipment connecting an electric vehicle to premises wiring\nfor the purposes of charging, power export, or bidirectional\ncurrent flow.", "625.4 Voltages. Unless other voltages are specified, the nomi-\nnal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/\n277, 480, 600Y/347, 600, or 1000 volts or dc system input\nvoltages of up to 1000 volts shall be used to supply equipment\ncovered by this article. Output voltages to the electric vehicle\nare not specified.", "625.6 Listed. Electric vehicle power transfer system equipment\nfor the purposes of charging, power export, or bidirectional\ncurrent flow shall be listed.", "625.17 Cords and Cables."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p23_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 625.17 Cords and Cables.\nHeadings: ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM | ARTICLE 625 | 625.1 Scope. This article covers the electrical conductors and\nequipment connecting an electric vehicle to premises wiring\nfor the purposes of charging, power export, or bidirectional\ncurrent flow. | 625.4 Voltages. Unless other voltages are specified, the nomi-\nnal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/\n277, 480, 600Y/347, 600, or 1000 volts or dc system input\nvoltages of up to 1000 volts shall be used to supply equipment\ncovered by this article. Output voltages to the electric vehicle\nare not specified. | 625.6 Listed. Electric vehicle power transfer system equipment\nfor the purposes of charging, power export, or bidirectional\ncurrent flow shall be listed. | 625.17 Cords and Cables.\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** Text describing electrical code requirements for electric vehicle power transfer systems, including regenerative power, disconnecting means, voltages, cords, and cables.\n**Technical details:**\n*   Article 625: Electric Vehicle Power Transfer System\n*   625.1 Scope: Electrical conductors and equipment connecting an electric vehicle to premises wiring.\n*   625.4 Voltages: 120, 120/240, 208Y/120, 240, 480Y/277, 480, 600Y/347, 600, 1000 volts.\n*   625.17 Cords and Cables: Power-Supply Cord, Output Cable to Electric Vehicles, Overall Cord and Cable Length.\n*   Cable types: EV, EVJ, EVE, EVJE, EVT, EVJT flexible cable.\n*   Lengths: 300 mm (12 in.), 1.8 m (6 ft), 4.6 m (15 ft), 7.5 m (25 ft).\n*   References: NFPA 505-2018, UL 2594-2016, UL 2202-2009, UL 2750-2020, NECA 413-2019.\n*   Keywords: EVSE (Electric Vehicle Supply Equipment), AC Level 1, AC Level 2, DC electric vehicle supply equipment.\n*   National Electrical Code 2023 Edition."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p24_narr1", "chunk_type": "narrative", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "625.46 Loss of Primary Source. Means shall be provided such\nthat, upon loss of voltage from the utility or other electrical\nsystem (s), energy cannot be back fed through the electric vehi-\ncle and the supply equipment to the premises wiring system\nunless permitted by 625.48.", "625.47 Multiple Feeder or Branch Circuits. Where equipment\nis identified for the application, more than one feeder or\nbranch circuit shall be permitted to supply equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p24_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM\n (1) Portable Equipment. For portable EVSE, the cord-exposed\nusable length shall be measured from the face of the attach-\nment plug to the face of the electric vehicle connector. (2) Fastened-in-Place. Where the EVSE is fastened-in-place,\nthe usable length of the output cable to the electric vehicle\nshall be measured from the cable exit of the electric vehicle\nsupply equipment to the face of the electric vehicle connector. Where the wireless power transfer equipment (WPTE) is\nfastened-in-place, the output cable to the primary pad shall be\nmeasured from the cable exit of the control box to the cable\ninlet at the primary pad. (D) Interconnecting Cabling Systems. Other cabling systems\nthat are integral parts of listed EVSE and are intended to inter-\nconnect pieces of equipment within an EVSE system using\napproved installation methods shall be permitted. 625.22 Personnel Protection System. EVSE shall have a listed\nsystem of protection against electric shock of personnel. Where\ncord-and-plug-connected equipment is used, the interrupting\ndevice of a listed personnel protection system shall be provided\naccording to 625.17(A). A personnel protection system shall\nnot be required for EVSE that supplies less than 60 volts dc. Part III. Installation\n 625.40 Electric Vehicle Branch Circuit. Each outlet installed\nfor the purpose of supplying EVSE greater than 16 amperes or\n120 volts shall be supplied by an individual branch circuit. Exception: Branch circuits shall be permitted to feed multiple EVSEs as\npermitted by 625.42(A) or (B). 625.41 Overcurrent Protection. Overcurrent protection for\nfeeders and branch circuits supplying EVSE and WPTE, includ-\ning bidirectional EVSE and WPTE, shall be sized for continu-\nous duty and shall have a current rating of not less than\n125 percent of the maximum load of the equipment. Where\nnoncontinuous loads are supplied from the same feeder, the\novercurrent device shall have a current rating of not less than\nthe sum of the noncontinuous loads plus 125 percent of the\ncontinuous loads. 625.42 Rating. The EVSE shall have sufficient rating to supply\nthe load served. Electric vehicle charging loads shall be consid-\nered to be continuous loads for the purposes of this article. Service and feeder shall be sized in accordance with the prod-\nuct ratings, unless the overall rating of the installation can be\nlimited through controls as permitted by 625.42(A) or (B). (A) Energy Management System (EMS). Where an EMS in\naccordance with 750.30 provides load management of EVSE,\nthe maximum equipment load on a service and feeder shall be\nthe maximum load permitted by the EMS. The EMS shall be\npermitted to be integral to one piece of equipment or integral\nto a listed system consisting of more than one piece of equip-\nment. When one or more pieces of equipment are provided\nwith an integral load management control, the system shall be\nmarked to indicate this control is provided."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p24_narr2", "chunk_type": "narrative", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "625.46 Loss of Primary Source. Means shall be provided such\nthat, upon loss of voltage from the utility or other electrical\nsystem (s), energy cannot be back fed through the electric vehi-\ncle and the supply equipment to the premises wiring system\nunless permitted by 625.48.", "625.47 Multiple Feeder or Branch Circuits. Where equipment\nis identified for the application, more than one feeder or\nbranch circuit shall be permitted to supply equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p24_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(B) EVSE with Adjustable Settings. EVSE with restricted access\nto an ampere adjusting means complying with 750.30 (C) shall\nbe permitted. If adjustments have an impact on the rating\nlabel, those changes shall be in accordance with manufacturer's\ninstructions, and the adjusted rating shall appear on the rating\nlabel with sufficient durability to withstand the environment\n 625.48\n involved. EVSEas referenced shall be permitted to have ampere\nratings that are equal to the adjusted current setting. 625.43 Disconnecting Means. For EVSE and WPTE rated more\nthan 60 amperes or more than 150 volts to ground, the discon-\nnecting means shall be provided and installed in a readily\naccessible location. If the disconnecting means is installed\nremote from the equipment, a plaque shall be installed on the\nequipment denoting the location of the disconnecting means. The disconnecting means shall be lockable open in accordance\nwith 110.25. 625.44 Equipment Connection. EVSE and WPTE shall be\nconnected to the premises wiring system in accordance with\none of the methods in 625.44(A) through (C). (A) Portable Equipment. Portable equipment shall be connec-\nted to the premises wiring system by one or more of the follow-\ning methods:\n (1)\n A nonlocking, 2-pole, 3-wire grounding-type receptacle\noutlet rated at 125 volts, single phase, 15 or 20 amperes\n(2) A nonlocking, 2-pole, 3-wire grounding-type receptacle\noutlet rated at 250 volts, single phase, 15 or 20 amperes\n(3) A nonlocking, 2-pole, 3-wire or 3-pole, 4-wire grounding-\ntype receptacle outlet rated at 250 volts, single phase, 30\nor 50 amperes, or 125/250 volts, single-phase, 30, 50, or\n60 amperes\n (4) A nonlocking, 2-pole, 3-wire grounding-type receptacle\noutlet rated at 60 volts de maximum, 15 or 20 amperes\n (B) Fastened-in-Place Equipment. Equipment that is fastened-\nin-place shall be connected to the premises wiring system by\none of the following methods:\n (1)\n A nonlocking, 2-pole, 3-wire grounding-type receptacle\noutlet rated 125 volts or 250 volts, single phase, up to\n50 amperes\n (2) A nonlocking, 3-pole, 4-wire grounding-type receptacle\noutlet rated 250 volts, three phase, up to 50 amperes\n(3) A nonlocking, 3-pole, 4-wire grounding-type receptacle\noutlet rated 125/250 volts, single phase, 30, 50, or 60\n amperes\n (4) A nonlocking, 2-pole, 3-wire grounding-type receptacle\noutlet rated 60 volts de maximum, 15 or 20 amperes\n (C) Fixed-in-Place Equipment. All other EVSE and WPTE shall\nbe permanently wired and fixed-in-place to the supporting\nsurface. 625.46 Loss of Primary Source. Means shall be provided such\nthat, upon loss of voltage from the utility or other electrical\nsystem (s), energy cannot be back fed through the electric vehi-\ncle and the supply equipment to the premises wiring system\nunless permitted by 625.48. 625.47 Multiple Feeder or Branch Circuits. Where equipment\nis identified for the application, more than one feeder or\nbranch circuit shall be permitted to supply equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p24_narr3", "chunk_type": "narrative", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "625.46 Loss of Primary Source. Means shall be provided such\nthat, upon loss of voltage from the utility or other electrical\nsystem (s), energy cannot be back fed through the electric vehi-\ncle and the supply equipment to the premises wiring system\nunless permitted by 625.48.", "625.47 Multiple Feeder or Branch Circuits. Where equipment\nis identified for the application, more than one feeder or\nbranch circuit shall be permitted to supply equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p24_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "625.48 Interactive Equipment. EVSE or WPTE that incorpo-\nrates a power export function and that is part of an interactive\nsystem that serves as an optional standby system, an electric\npower production source, or a bidirectional power feed shall\nbe listed and marked as suitable for that purpose. When used\nas an optional standby system, the requirements of Parts I and\nII of Article 702 shall apply; when used as an electric power\nproduction source, the requirements of Parts I and II of Article\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p24_fig1", "chunk_type": "figure", "page_numbers": [24], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "625.46 Loss of Primary Source. Means shall be provided such\nthat, upon loss of voltage from the utility or other electrical\nsystem (s), energy cannot be back fed through the electric vehi-\ncle and the supply equipment to the premises wiring system\nunless permitted by 625.48.", "625.47 Multiple Feeder or Branch Circuits. Where equipment\nis identified for the application, more than one feeder or\nbranch circuit shall be permitted to supply equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p24_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM | 625.46 Loss of Primary Source. Means shall be provided such\nthat, upon loss of voltage from the utility or other electrical\nsystem (s), energy cannot be back fed through the electric vehi-\ncle and the supply equipment to the premises wiring system\nunless permitted by 625.48. | 625.47 Multiple Feeder or Branch Circuits. Where equipment\nis identified for the application, more than one feeder or\nbranch circuit shall be permitted to supply equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from Article 625 of the National Electrical Code (NEC) related to Electric Vehicle Power Transfer Systems (EVSE) and Wireless Power Transfer Equipment (WPTE). It covers topics such as installation, overcurrent protection, rating, energy management systems, adjustable settings, disconnecting means, and equipment connection methods.\n\n**Technical details:**\n*   Article: 625\n*   Keywords: Electric Vehicle Power Transfer System, EVSE, WPTE, National Electrical Code, NEC, installation, overcurrent protection, rating, energy management system, EMS, disconnecting means, equipment connection, branch circuit, feeder, voltage, ampere, receptacle outlet\n*   Sections: 625.22, 625.40, 625.41, 625.42, 625.43, 625.44, 625.46, 625.47, 625.48\n*   Voltage ratings: 60 volts dc, 125 volts, 250 volts, 125/250 volts\n*   Amperage ratings: 15 amperes, 20 amperes, 30 amperes, 50 amperes, 60 amperes\n*   Wiring configurations: 2-pole, 3-wire, 3-pole, 4-wire, single phase, three phase\n*   Edition: 2023 National Electrical Code\n*   Standard: 750.30, 110.25, 702"}
