{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p25_narr1", "chunk_type": "narrative", "page_numbers": [25], "section_path": ["3 Phase"], "section_path_str": "3 Phase", "local_headings": ["3 Phase"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC\n\u2265 50 V"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p25_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Branch-Circuit Voltage", "summary": "Table of branch-circuit voltage: Branch-Circuit Voltage"}], "captions_on_page": ["Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of\nElectric Vehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p25_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "625.49\n ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM\n 705 shall apply. EVPE that provides a receptacle outlet as its\npoint of power export shall be in accordance with 625.60. Informational Note No. 1: See UL 1741, Inverters, Converters,\nControllers and Interconnection System Equipment for Use with Distrib-\nuted Energy Resources, for further information on supply equip-\n ment. Informational Note No. 2: See UL 9741, Bidirectional Electric Vehi-\ncle (EV) Charging System Equipment, for vehicle interactive systems. Informational Note No. 3: See SAE J3072, Standard for Intercon-\nnection Requirements for Onboard, Utility-Interactive Inverter Systems,\nfor further information. 625.49 Island Mode. EVPE and bidirectional EVSE that incor-\nporate a power export function shall be permitted to be a part\nof an interconnected power system operating in island mode. 625.50 Location. The EVSE shall be located for direct electri-\ncal coupling of the EV connector (conductive or inductive) to\nthe electric vehicle. Unless specifically listed and marked for\nthe location, the coupling means of the EVSE shall be stored or\nlocated at a height of not less than 450 mm (18 in.) above the\nfloor level for indoor locations or 600 mm (24 in.) above the\ngrade level for outdoor locations. This requirement does not\napply to portable EVSE constructed in accordance with\n625.44(A). 625.52 Ventilation. The ventilation requirement for charging\nan electric vehicle in an indoor enclosed space shall be deter-\nmined by 625.52(A) or (B). (A) Ventilation Not Required. Where electric vehicle storage\nbatteries are used or where the equipment is listed for charging\nelectric vehicles indoors without ventilation, mechanical venti-\nlation shall not be required. (B) Ventilation Required. Where the equipment is listed for\ncharging electric vehicles that require ventilation for indoor\ncharging, mechanical ventilation, such as a fan, shall be provi-\n ded. The ventilation shall include both supply and exhaust\nequipment and shall be permanently installed and located to\nintake from, and vent directly to, the outdoors. Positive-\npressure ventilation systems shall be permitted only in vehicle\ncharging buildings or areas that have been specifically designed\nand approved for that application. Mechanical ventilation\nrequirements shall be determined by one of the methods speci-\nfied in 625.52(B)(1) through (B) (4). (1) Table Values. For supply voltages and currents specified in\nTable 625.52(B)(1) (1) or Table 625.52 (B) (1) (2), the minimum\nventilation requirements shall be as specified in Table\n625.52(B) (1) (1) or Table 625.52(B) (1) (2) for each of the total\nnumber of electric vehicles that can be charged at one time. (2) Other Values."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p25_narr2", "chunk_type": "narrative", "page_numbers": [25], "section_path": ["3 Phase"], "section_path_str": "3 Phase", "local_headings": ["3 Phase"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC\n\u2265 50 V"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p25_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Branch-Circuit Voltage", "summary": "Table of branch-circuit voltage: Branch-Circuit Voltage"}], "captions_on_page": ["Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of\nElectric Vehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p25_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For supply voltages and currents other than\nspecified in Table 625.52(B) (1) (1) or Table 625.52(B)(1) (2),\nthe minimum ventilation requirements shall be calculated by\nmeans of the following general formulas, as applicable:\n(1) Single-phase ac or dc:\nVentilation single-phase\n(m\u00b3/min) =\n ac or de\n in cubic meters per minute\n (volts)(amperes)\n 1718\n [625.52(B)(2)a]\n Ventilation single-phase ac or dc in cubic feet per minute\n(cfm) =\n (volts)(amperes)\n 48.7\n [625.52(B)(2)b]\n Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of\nElectric Vehicles That Can Be Charged at One Time\nCircuit Ampere\n Rating\n DC\n\u2265 50 V\n 240 V or\n120/240 V\n 208 V or\n208Y/120 V\n 480 V or\n480Y/277 V\n 600 V or\n600Y/347 V\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p25_table1", "chunk_type": "table", "page_numbers": [25], "section_path": ["3 Phase"], "section_path_str": "3 Phase", "local_headings": ["3 Phase"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC\n\u2265 50 V"], "captions_on_page": ["Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of\nElectric Vehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This table presents minimum ventilation requirements in cubic meters per minute (m\u00b3/min) for electric vehicles, based on branch-circuit ampere rating and voltage (DC, Single Phase, and 3 Phase).\n\n**Technical details:**\n*   Table Title: Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time\n*   Columns: Branch-Circuit Ampere Rating, DC \u2265 50 V, Single Phase (120 V, 208 V, 240 V or 120/240 V, 208 V or 208Y/120 V), 3 Phase (240 V, 480 V or 480Y/277 V, 600 V or 600Y/347 V)\n*   Ampere Ratings: 15, 20, 30, 40, 50, 60, 100, 150, 200, 250, 300, 350, 400\n*   Units: m\u00b3/min\n*   NEC 2023 Edition\n*   Article 625 - ELECTRIC VEHICLE POWER TRANSFER SYSTEM\n*   Formulas: Ventilation single-phase ac or dc (m\u00b3/min) = (volts)(amperes)/1718, Ventilation single-phase ac or dc (cfm) = (volts)(amperes)/48.7"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "Branch-Circuit Voltage", "", "", ""], ["Branch-", "", "", "Single Phase", "", "", "", "3 Phase", ""], ["Circuit Ampere Rating", "DC >50~V", "120 V", "208 V", "240 V or 120/240 V", "208 V or 208Y/120 V", "240 V", "480 V or 480Y/277 V", "600 V or 600Y/347 V"], ["15", "0.5", "1.1", "1.8", "2.1", "", "", "", ""], ["20", "0.6", "1.4", "2.4", "2.8", "4.2", "4.8", "9.7", "12"], ["30", "0.9", "2.1", "3.6", "4.2", "6.3", "7.2", "15", "18"], ["40", "1.2", "2.8", "4.8", "5.6", "8.4", "9.7", "19", "24"], ["50", "1.5", "3.5", "6.1", "7.0", "10", "12", "24", "30"], ["60", "1.8", "4.2", "7.3", "8.4", "13", "15", "29", "36"], ["100", "2.9", "7.0", "12", "14", "21", "24", "48", "60"], ["150", "", "", "", "", "31", "36", "73", "91"], ["200", "", "", "", "", "42", "48", "97", "120"], ["250", "", "", "", "", "52", "60", "120", "150"], ["300", "", "", "", "", "63", "73", "145", "180"], ["350", "", "", "", "", "73", "85", "170", "210"], ["400", "", "", "", "", "84", "97", "195", "240"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists branch-circuit voltage with columns including: Branch-Circuit Voltage.", "text": "Section: 3 Phase\nHeadings: ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM | 3 Phase | DC\n\u2265 50 V\nCaptions: Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of\nElectric Vehicles That Can Be Charged at One Time\n\nBranch- | | | Single Phase | | | | 3 Phase |\nCircuit Ampere Rating | DC >50~V | 120 V | 208 V | 240 V or 120/240 V | 208 V or 208Y/120 V | 240 V | 480 V or 480Y/277 V | 600 V or 600Y/347 V\n15 | 0.5 | 1.1 | 1.8 | 2.1 | | | |\n20 | 0.6 | 1.4 | 2.4 | 2.8 | 4.2 | 4.8 | 9.7 | 12\n30 | 0.9 | 2.1 | 3.6 | 4.2 | 6.3 | 7.2 | 15 | 18\n40 | 1.2 | 2.8 | 4.8 | 5.6 | 8.4 | 9.7 | 19 | 24\n50 | 1.5 | 3.5 | 6.1 | 7.0 | 10 | 12 | 24 | 30\n60 | 1.8 | 4.2 | 7.3 | 8.4 | 13 | 15 | 29 | 36\n100 | 2.9 | 7.0 | 12 | 14 | 21 | 24 | 48 | 60\n150 | | | | | 31 | 36 | 73 | 91\n200 | | | | | 42 | 48 | 97 | 120\n250 | | | | | 52 | 60 | 120 | 150\n300 | | | | | 63 | 73 | 145 | 180\n350 | | | | | 73 | 85 | 170 | 210\n400 | | | | | 84 | 97 | 195 | 240"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p25_fig1", "chunk_type": "figure", "page_numbers": [25], "section_path": ["3 Phase"], "section_path_str": "3 Phase", "local_headings": ["3 Phase"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC\n\u2265 50 V"], "captions_on_page": ["Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of\nElectric Vehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p25_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p25_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Branch-Circuit Voltage", "summary": "Table of branch-circuit voltage: Branch-Circuit Voltage"}], "text": "Section: 3 Phase\nHeadings: ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM | 3 Phase | DC\n\u2265 50 V\n\nAI caption: **Type of image:** Table\n\n**Main components:** This table presents minimum ventilation requirements in cubic meters per minute (m\u00b3/min) for electric vehicles, based on branch-circuit ampere rating and voltage (DC, Single Phase, and 3 Phase).\n\n**Technical details:**\n*   Table Title: Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m\u00b3/min) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time\n*   Columns: Branch-Circuit Ampere Rating, DC \u2265 50 V, Single Phase (120 V, 208 V, 240 V or 120/240 V, 208 V or 208Y/120 V), 3 Phase (240 V, 480 V or 480Y/277 V, 600 V or 600Y/347 V)\n*   Ampere Ratings: 15, 20, 30, 40, 50, 60, 100, 150, 200, 250, 300, 350, 400\n*   Units: m\u00b3/min\n*   NEC 2023 Edition\n*   Article 625 - ELECTRIC VEHICLE POWER TRANSFER SYSTEM\n*   Formulas: Ventilation single-phase ac or dc (m\u00b3/min) = (volts)(amperes)/1718, Ventilation single-phase ac or dc (cfm) = (volts)(amperes)/48.7"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p26_narr1", "chunk_type": "narrative", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC", "1.732 (volts)(amperes)", "1.732 (volts)(amperes)", "625.54 Ground-Fault Circuit-Interrupter Protection for\nPersonnel. All receptacles installed for the connection of elec-\ntric vehicle charging shall have ground-fault circuit-interrupter\nprotection for personnel.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p26_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Branch-Circuit Voltage", "summary": "Table of branch-circuit voltage: Branch-Circuit Voltage"}], "captions_on_page": ["Table 625.52(B)(1) (2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric\nVehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p26_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM\n 625.101\n Table 625.52(B)(1) (2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric\nVehicles That Can Be Charged at One Time\n Circuit Ampere\n DC\n 240 V or\n 208 V or\n Rating\n \u226550V\n 120/240 V\n 208Y/120 V\n 480 V or\n480Y/277 V\n 600 V or\n600Y/347 V\n (2) Three-phase ac:\n Ventilation3-phase\n(m\u00b3/min) =\n in cubic meters per minute\n 1.732 (volts)(amperes)\n 1718\n [625.52(B)(2)c]\n Ventilations-phase in cubic feet per minute (cfm)\n 1.732 (volts)(amperes)\n 48.7\n [625.52(B)(2)d]\n (3) Engineered Systems. For an equipment ventilation system\ndesigned by a person qualified to perform such calculations as\nan integral part of a building's total ventilation system, the\nminimum ventilation requirements shall be permitted to be\ndetermined in accordance with calculations specified in the\nengineering study. (4) Supply Circuits. The supply circuit to the mechanical\nventilation equipment shall be electrically interlocked with the\nequipment and shall remain energized during the entire elec-\ntric vehicle charging cycle. Equipment receptacles rated at\n125 volts, single phase, 15 and 20 amperes shall be switched\nand the mechanical ventilation system shall be electrically\ninterlocked through the switch supply power to the receptacle. Equipment supplied from less than 50 volts dc shall be\nswitched and the mechanical ventilation system shall be electri-\ncally interlocked through the switch supply power to the equip-\n ment. 625.54 Ground-Fault Circuit-Interrupter Protection for\nPersonnel. All receptacles installed for the connection of elec-\ntric vehicle charging shall have ground-fault circuit-interrupter\nprotection for personnel. 625.56 Receptacle Enclosures. All receptacles installed in a\nwet location for electric vehicle charging shall have an enclo-\nsure that is weatherproof with the attachment plug cap inserted\nor removed. An outlet box hood installed for this purpose shall\nbe listed and shall be identified as extra duty. Other listed\nproducts, enclosures, or assemblies providing weatherproof\nprotection that do not utilize an outlet box hood shall not be\nrequired to be marked extra duty. 625.60 AC Receptacle Outlets Used for EVPE. AC receptacles\ninstalled in electric vehicles and intended to allow for connec-\ntion of off-board utilization equipment shall comply with\n625.60 (A) through (D). (A) Type. The receptacle outlet shall be listed. (B) Rating. The receptacle outlet shall be rated 250 volts maxi-\nmum, single phase 50 amperes maximum. (C) Overcurrent Protection. Electric vehicles provided with\nreceptacle outlets for power export shall be provided with over-\ncurrent protection integral to the power export system. The\novercurrent protection shall have a nominal rating sufficient\nfor the receptacle it protects."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p26_narr2", "chunk_type": "narrative", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC", "1.732 (volts)(amperes)", "1.732 (volts)(amperes)", "625.54 Ground-Fault Circuit-Interrupter Protection for\nPersonnel. All receptacles installed for the connection of elec-\ntric vehicle charging shall have ground-fault circuit-interrupter\nprotection for personnel.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p26_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Branch-Circuit Voltage", "summary": "Table of branch-circuit voltage: Branch-Circuit Voltage"}], "captions_on_page": ["Table 625.52(B)(1) (2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric\nVehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p26_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The overcurrent protection shall\nalso be sufficiently rated for the maximum available fault\ncurrent at the receptacle and shall be included in the interac-\ntive equipment evaluation. See 625.48. (D) GFCI Protection for Personnel. Ground-fault circuit-\ninterrupter protection for personnel shall be provided for all\nreceptacles. The ground-fault circuit-interrupter indication and\nreset shall be installed in a readily accessible location. Informational Note: There are various methods available to\nachieve ground-fault circuit-interrupter protection. Part IV. Wireless Power Transfer Equipment\n 625.101 Grounding. The primary pad base plate shall be of a\nnonferrous metal and shall be connected to the circuit equip-\nment grounding conductor unless the listed WPTE employs a\ndouble-insulation system. The base plate shall be sized to\nmatch the size of the primary pad enclosure. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p26_table1", "chunk_type": "table", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC", "1.732 (volts)(amperes)", "1.732 (volts)(amperes)", "625.54 Ground-Fault Circuit-Interrupter Protection for\nPersonnel. All receptacles installed for the connection of elec-\ntric vehicle charging shall have ground-fault circuit-interrupter\nprotection for personnel.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 625.52(B)(1) (2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric\nVehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Table of minimum ventilation requirements in cubic feet per minute (cfm) for electric vehicles, based on branch circuit ampere rating and voltage type (DC, Single Phase, 3 Phase).\n\n**Technical details:**\n*   Table Title: Table 625.52(B)(1)(2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time\n*   Columns: Branch-Circuit Ampere Rating, DC \u2265 50V, Single Phase (120 V, 208 V, 240 V or 120/240 V), Branch-Circuit Voltage (208 V or 208Y/120 V, 240 V), 3 Phase (480 V or 480Y/277 V, 600 V or 600Y/347 V)\n*   Ampere Ratings: 15, 20, 30, 40, 50, 60, 100, 150, 200, 250, 300, 350, 400\n*   Formula: Ventilation3-phase (m\u00b3/min) = 1.732(volts)(amperes) / 1718 \\[625.52(B)(2)c]\n*   Formula: Ventilation3-phase (cfm) = 1.732(volts)(amperes) / 48.7 \\[625.52(B)(2)d]\n*   Article Numbers: 625.56, 625.60, 625.54, 625.101\n*   Voltages: 250 volts, 50 amperes\n*   Keywords: Electric Vehicle Power Transfer System, Ventilation, Receptacle Enclosures, Ground-Fault Circuit-Interrupter, Wireless Power Transfer Equipment"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "", "", "", "Branch-Circuit Voltage", "", "", ""], ["Branch-", "", "", "Single Phase", "", "", "", "3 Phase", ""], ["Circuit Ampere Rating", "DC \u2265 50V", "120 V", "208 V", "240 V or 120/240 V", "208 V or 208Y/120 V", "240 V", "480 V or 480Y/277 V", "600 V or 600Y/347 V"], ["15", "15.4", "37", "64", "74", "", "", "", ""], ["20", "20.4", "49", "85", "99", "148", "171", "342", "427"], ["30", "30.8", "74", "128", "148", "222", "256", "512", "641"], ["40", "41.3", "99", "171", "197", "296", "342", "683", "854"], ["50", "51.3", "123", "214", "246", "370", "427", "854", "1066"], ["60", "61.7", "148", "256", "296", "444", "512", "1025", "1281"], ["100", "102.5", "246", "427", "493", "740", "854", "1708", "2135"], ["150", "", "", "", "", "1110", "1281", "2562", "3203"], ["200", "", "", "", "", "1480", "1708", "3416", "4270"], ["250", "", "", "", "", "1850", "2135", "4270", "5338"], ["300", "", "", "", "", "2221", "2562", "5125", "6406"], ["350", "", "", "", "", "2591", "2989", "5979", "7473"], ["400", "", "", "", "", "2961", "3416", "6832", "8541"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists branch-circuit voltage with columns including: Branch-Circuit Voltage.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM | 3 Phase | DC | 1.732 (volts)(amperes) | 1.732 (volts)(amperes) | 625.54 Ground-Fault Circuit-Interrupter Protection for\nPersonnel. All receptacles installed for the connection of elec-\ntric vehicle charging shall have ground-fault circuit-interrupter\nprotection for personnel. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 625.52(B)(1) (2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric\nVehicles That Can Be Charged at One Time\n\nBranch- | | | Single Phase | | | | 3 Phase |\nCircuit Ampere Rating | DC \u2265 50V | 120 V | 208 V | 240 V or 120/240 V | 208 V or 208Y/120 V | 240 V | 480 V or 480Y/277 V | 600 V or 600Y/347 V\n15 | 15.4 | 37 | 64 | 74 | | | |\n20 | 20.4 | 49 | 85 | 99 | 148 | 171 | 342 | 427\n30 | 30.8 | 74 | 128 | 148 | 222 | 256 | 512 | 641\n40 | 41.3 | 99 | 171 | 197 | 296 | 342 | 683 | 854\n50 | 51.3 | 123 | 214 | 246 | 370 | 427 | 854 | 1066\n60 | 61.7 | 148 | 256 | 296 | 444 | 512 | 1025 | 1281\n100 | 102.5 | 246 | 427 | 493 | 740 | 854 | 1708 | 2135\n150 | | | | | 1110 | 1281 | 2562 | 3203\n200 | | | | | 1480 | 1708 | 3416 | 4270\n250 | | | | | 1850 | 2135 | 4270 | 5338\n300 | | | | | 2221 | 2562 | 5125 | 6406\n350 | | | | | 2591 | 2989 | 5979 | 7473\n400 | | | | | 2961 | 3416 | 6832 | 8541"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p26_fig1", "chunk_type": "figure", "page_numbers": [26], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM", "3 Phase", "DC", "1.732 (volts)(amperes)", "1.732 (volts)(amperes)", "625.54 Ground-Fault Circuit-Interrupter Protection for\nPersonnel. All receptacles installed for the connection of elec-\ntric vehicle charging shall have ground-fault circuit-interrupter\nprotection for personnel.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 625.52(B)(1) (2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric\nVehicles That Can Be Charged at One Time"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p26_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p26_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 9, "num_rows": 16, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Branch-Circuit Voltage", "summary": "Table of branch-circuit voltage: Branch-Circuit Voltage"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 625-ELECTRIC VEHICLE POWER TRANSFER SYSTEM | 3 Phase | DC | 1.732 (volts)(amperes) | 1.732 (volts)(amperes) | 625.54 Ground-Fault Circuit-Interrupter Protection for\nPersonnel. All receptacles installed for the connection of elec-\ntric vehicle charging shall have ground-fault circuit-interrupter\nprotection for personnel. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** Table of minimum ventilation requirements in cubic feet per minute (cfm) for electric vehicles, based on branch circuit ampere rating and voltage type (DC, Single Phase, 3 Phase).\n\n**Technical details:**\n*   Table Title: Table 625.52(B)(1)(2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time\n*   Columns: Branch-Circuit Ampere Rating, DC \u2265 50V, Single Phase (120 V, 208 V, 240 V or 120/240 V), Branch-Circuit Voltage (208 V or 208Y/120 V, 240 V), 3 Phase (480 V or 480Y/277 V, 600 V or 600Y/347 V)\n*   Ampere Ratings: 15, 20, 30, 40, 50, 60, 100, 150, 200, 250, 300, 350, 400\n*   Formula: Ventilation3-phase (m\u00b3/min) = 1.732(volts)(amperes) / 1718 \\[625.52(B)(2)c]\n*   Formula: Ventilation3-phase (cfm) = 1.732(volts)(amperes) / 48.7 \\[625.52(B)(2)d]\n*   Article Numbers: 625.56, 625.60, 625.54, 625.101\n*   Voltages: 250 volts, 50 amperes\n*   Keywords: Electric Vehicle Power Transfer System, Ventilation, Receptacle Enclosures, Ground-Fault Circuit-Interrupter, Wireless Power Transfer Equipment"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p27_narr1", "chunk_type": "narrative", "page_numbers": [27], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.11 Feeder and Service Load Calculations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 626.11 Feeder and Service Load Calculations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.11 Feeder and Service Load Calculations."], "headings_on_page": ["625.102 Installation.", "ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.3 Other Articles. Wherever the requirements of other arti-\ncles of this Code and Article 626 differ, the requirements of Arti-", "626.4 General Requirements.", "626.11 Feeder and Service Load Calculations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p27_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "625.102\n 625.102 Installation. ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES\n (A) General. The control pad, if included in the WPTE config-\nuration, shall comply with 625.102(B). The primary pad shall\ncomply with 625.102(C). (B) Control Box. The control box enclosure shall be suitable\nfor the environment and shall be mounted at a height not less\nthan 450 mm (18 in.) above the floor level for indoor locations\nor 600 mm (24 in.) above grade level for outdoor locations. The control box shall be mounted in one of the following\nforms:\n (1)\n Pedestal\n (2) Wall or pole\n (3) Building or structure\n (4) Raised concrete pad\n (C) Primary Pad. The primary pad shall be installed secured\nto the surface or embedded in the surface of the floor with its\ntop flush with the surface or below the surface, all per manu-\nfacturer's instructions and the following:\n (1) If the primary pad is located in an area requiring snow\nremoval, it shall not be located on or above the surface. Exception: Where installed on private property where snow removal is\ndone manually, the primary pad shall be permitted to be installed on or\nabove the surface. (2) The primary pad enclosure shall be suitable for the envi-\nronment. If the primary pad is located in an area subject\nto severe climatic conditions (e.g., flooding), the enclo-\nsure shall be suitably rated for those conditions. (D) Protection of Cords and Cables to the Primary Pad. The\noutput cable to the primary pad shall be secured in place over\nits entire length for the purpose of restricting its movement\nand to prevent strain at the connection points. If installed in\nconditions where drive-over could occur, the cable shall be\nprovided with supplemental protection. Where there is no control box, the cord or cable supplying\npower to the primary pad shall be secured in place in order to\nrestrict movement and to prevent strain at the connection\npoints. Where subject to vehicular traffic, supplemental protec-\ntion shall be provided. (E) Other Wiring Systems. Other wiring systems and fittings\nspecifically listed for use on the WPTE shall be permitted. ARTICLE 626\nElectrified Truck Parking Spaces\n Part I. General\n 626.1 Scope. This article covers the electrical conductors and\nequipment external to the truck or transport refrigerated unit\nthat connects nonpropulsion electrical elements of trucks or\ntransport refrigerated units to a supply of electricity, and the\ninstallation of equipment and devices related to electrical\ninstallations within an electrified truck parking space. 626.3 Other Articles. Wherever the requirements of other arti-\ncles of this Code and Article 626 differ, the requirements of Arti-\n cle 626 shall apply. Unless electrified truck parking space\nwiring systems are supported or arranged in such a manner\nthat they cannot be used in or above locations classified in\n511.3 or 514.3, or both, they shall comply with 626.3(A)\nand (B) in addition to the requirements of this article. (A) Vehicle Repair and Storage Facilities."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p27_narr2", "chunk_type": "narrative", "page_numbers": [27], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.11 Feeder and Service Load Calculations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 626.11 Feeder and Service Load Calculations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.11 Feeder and Service Load Calculations."], "headings_on_page": ["625.102 Installation.", "ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.3 Other Articles. Wherever the requirements of other arti-\ncles of this Code and Article 626 differ, the requirements of Arti-", "626.4 General Requirements.", "626.11 Feeder and Service Load Calculations."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p27_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Electrified truck\nparking space electrical wiring systems located at facilities for\nthe repair or storage of self-propelled vehicles that use volatile\nflammable liquids or flammable gases for fuel or power shall\ncomply with Article 511. (B) Motor Fuel Dispensing Stations. Electrified truck parking\nspace electrical wiring systems located at or serving motor fuel\ndispensing stations shall comply with Article 514. Informational Note: See NFPA 88A-2019, Standard for Parking\nStructures, and NFPA 30A-2021, Code for Motor Fuel Dispensing\nFacilities and Repair Garages, for additional information. 626.4 General Requirements. (A) Not Covered. This article shall not apply to that portion of\nother equipment in residential, commercial, or industrial facili-\nties that requires electric power used to load and unload cargo,\noperate conveyors, and for other equipment used on the site or\n truck. (B) Distribution System Voltages. Unless other voltages are\nspecified, the nominal ac system voltages of 120, 120/240,\n208Y/120, 240, or 480Y/277 shall be used to supply equipment\ncovered by this article. (C) Connection to Wiring System. This article shall apply to\nthe electrified truck parking space supply equipment intended\nfor connection to a wiring system as defined in 626.4(B). Part II. Electrified Truck Parking Space Electrical Wiring\nSystems\n 626.10 Branch Circuits. Electrified truck parking space single-\nphase branch circuits shall be derived from a 208Y/120-volt, 3-\nphase, 4-wire system or a 120/240-volt, single-phase, 3-wire\nsystem. Exception: A 120-volt distribution system shall be permitted to supply\nexisting electrified truck parking spaces. 626.11 Feeder and Service Load Calculations. (A) Parking Space Load. The calculated load of a feeder or\nservice shall be not less than the sum of the loads on the\nbranch circuits. Electrical service and feeders shall be calcula-\nted on the basis of not less than 11 kVA per electrified truck\nparking space. (B) Demand Factors. Electrified truck parking space electrical\nwiring system demand factors shall be based upon the climatic\ntemperature zone in which the equipment is installed. The\ndemand factors set forth in Table 626.11 (B) shall be the mini-\nmum allowable demand factors that shall be permitted for\ncalculating load for service and feeders. No demand factor\nshall be allowed for any other load, except as provided in this\narticle. Informational Note: The U.S. Department of Agriculture\n(USDA) has developed a commonly used \"Plant Hardiness\nZone\" map that is publicly available. The map provides guidance\nfor determining the Climatic Temperature Zone. Data indicate\nthat the HVAC has the highest power requirement in cold\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p27_fig1", "chunk_type": "figure", "page_numbers": [27], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.11 Feeder and Service Load Calculations."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 626.11 Feeder and Service Load Calculations.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.11 Feeder and Service Load Calculations."], "headings_on_page": ["625.102 Installation.", "ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.3 Other Articles. Wherever the requirements of other arti-\ncles of this Code and Article 626 differ, the requirements of Arti-", "626.4 General Requirements.", "626.11 Feeder and Service Load Calculations."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p27_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 626.11 Feeder and Service Load Calculations.\nHeadings: 625.102 Installation. | ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES | 626.3 Other Articles. Wherever the requirements of other arti-\ncles of this Code and Article 626 differ, the requirements of Arti- | 626.4 General Requirements. | 626.11 Feeder and Service Load Calculations.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt details the installation and general requirements for electrified truck parking spaces, covering aspects like control boxes, primary pads, wiring systems, and load calculations.\n\n**Technical details:**\n*   Article 626: Electrified Truck Parking Spaces\n*   Sections: 625.102, 626.1, 626.3, 626.4, 626.10, 626.11\n*   Voltages: 120, 120/240, 208Y/120, 240, 480Y/277\n*   Measurements: 450 mm (18 in.), 600 mm (24 in.)\n*   References: NFPA 88A-2019, NFPA 30A-2021\n*   kVA: 11 kVA\n*   Keywords: Control Box, Primary Pad, Wiring Systems, Branch Circuits, Feeder Load, Service Load, Demand Factors, Vehicle Repair, Motor Fuel Dispensing Stations, USDA Plant Hardiness Zone."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p28_narr1", "chunk_type": "narrative", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.23 Overhead Gantry or Cable Management System.", "626.24 Electrified Truck Parking Space Supply Equipment\nConnection Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p28_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "climates, with the heating demand representing the greatest", "summary": "Table of climates, with the heating demand representing the greatest: climates, with the heating demand representing the greatest, equivalent benchmark based on seasonal or storm-driven flood-"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p28_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 23, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Climatic Temperature Zone", "summary": "Table of climatic temperature zone: Climatic Temperature Zone"}], "captions_on_page": ["Table 626.11(B) Demand Factors for Services and Feeders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p28_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES\n 626.24"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p28_table1", "chunk_type": "table", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.23 Overhead Gantry or Cable Management System.", "626.24 Electrified Truck Parking Space Supply Equipment\nConnection Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 626.11(B) Demand Factors for Services and Feeders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains a table showing the demand factors for services and feeders based on climatic temperature zones.\n\n**Technical details:**\n*   Table Title: Table 626.11(B) Demand Factors for Services and Feeders\n*   Column 1: Climatic Temperature Zone (USDA Hardiness Zone) (See Note)\n*   Column 2: Demand Factor (%)\n*   Climatic Temperature Zones: 1, 2a, 2b, 3a, 3b, 4a, 4b, 5a, 5b, 6a, 6b, 7a, 7b, 8a, 8b, 9a, 9b, 10a, 10b, 11\n*   Demand Factors (%): 70, 67, 62, 59, 57, 55, 51, 47, 43, 39, 34, 29, 24, 21, 20, 20, 20, 21, 23, 24\n*   Note: The climatic temperature zones shown in Table 626.11(B) correlate with those found on the \"USDA Plant Hardiness Zone Map,\" and the climatic temperature zone selected for use with the table shall be determined through the use of this map based on the installation location.\n*   Article Number: 626\n*   Section: 626.22, 626.23, 626.24\n*   Keywords: Electrified Truck Parking Spaces, Wiring Methods and Materials, Cable Management System, Connection Means, Receptacle, Conductor Rating, Disconnecting Means, Access to Working Space\n*   Measurements: 600 mm (2 ft), 2.0 m (6 ft 6 in.)\n*   Voltage: 125 volts, 250 volts, 208Y/120 volts\n*   Amperage: 20 amperes, 30 amperes\n*   Standards: ANSI/NEMA WD 6-2016, UL1686-2012\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE\n*   Page Number: 70-561"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["climates, with the heating demand representing the greatest", "equivalent benchmark based on seasonal or storm-driven flood-"], ["load, which in turn is dependent on outside temperature. In", "ing from the authority having jurisdiction."], ["very warm climates, where no heating load is necessary, the cool-"], ["ing load increases as the outdoor temperature rises. These", "(C) Access to Working Space. All electrified truck parking"], ["demand factors do not apply to the portion of electrical wiring", "space supply equipment shall be accessible by an unobstructed"], ["systems that supply the transport refrigerated units (TRUS).", "entrance or passageway not less than 600 mm (2 ft) wide and"], ["(C) Two or More Electrified Truck Parking Spaces. Where the", "not less than 2.0 m (6 ft 6 in.) high."], ["electrified truck parking space wiring system is in a location", "(D) Disconnecting Means. A disconnecting switch or circuit"], ["that serves two or more electrified truck parking spaces, the", "breaker shall be provided to disconnect one or more electrified"], ["equipment for each space shall comply with 626.11(A), and the", "truck parking space supply equipment sites from a remote loca-"], ["calculated load shall be calculated on the basis of each parking", "tion. The disconnecting means shall be provided and installed"], ["space.", "in a readily accessible location and shall be lockable open in"], ["(D) Conductor Rating. Truck space branch-circuit supplied", "accordance with 110.25."], ["loads shall be considered to be continuous.", "626.23 Overhead Gantry or Cable Management System."], ["(A) Cable Management. Electrified truck parking space equip-"], ["Part III. Electrified Truck Parking Space Supply Equipment", "ment provided from either overhead gantry or cable manage-"], ["626.22 Wiring Methods and Materials.", "ment systems shall utilize a permanently attached power supply"], ["cable in electrified truck parking space supply equipment."], ["(A) Electrified Truck Parking Space Supply Equipment Type.", "Other cable types and assemblies listed as being suitable for the"], ["The electrified truck parking space supply equipment shall be", "purpose, including optional hybrid communications, signal,"], ["provided in one of the following forms:", "and composite optical fiber cables, shall be permitted."], ["(1)", "Pedestal", "(B) Strain Relief. Means to prevent strain from being trans-"], ["(2) Overhead gantry", "mitted to the wiring terminals shall be provided. Permanently"], ["(3) Raised concrete pad", "attached power supply cable (s) shall be provided with a means"], ["(B) Mounting Height. Post, pedestal, and raised concrete pad", "to de-energize the cable conductors and power service delivery"], ["device upon exposure to strain that could result in either cable"], ["types of electrified truck parking space supply equipment shall", "damage or separation from the power service delivery device"], ["be not less than 600 mm (2 ft) aboveground or above the point", "and exposure of live parts."], ["identified as the prevailing highest water level mark or an", "626.24 Electrified Truck Parking Space Supply Equipment"], ["Connection Means."], ["Table 626.11(B) Demand Factors for Services and Feeders", "(A) General. Each truck shall be supplied from electrified"], ["truck parking space supply equipment through suitable extra-"], ["Climatic Temperature Zone", "hard service cables or cords. Each connection to the equip-"], ["(USDA Hardiness Zone)", "Demand Factor", "ment shall be by a single separable power supply cable"], ["(See Note)", "(%)", "assembly."], ["1", "70", "(B) Receptacle. All receptacles shall be listed and of the"], ["2a", "67", "grounding type. Every truck parking space with electrical"], ["2b", "62", "supply shall be equipped with the following:"], ["3a", "59", "(1) A maximum of three receptacles, each 2-pole, 3-wire"], ["3b", "57", "grounding type and rated 20 amperes, 125 volts, and two"], ["4a", "55", "of the three connected to two separate branch circuits."], ["4b", "51", "Informational Note No. 1: See ANSI/NEMA WD 6-2016, Wiring"], ["5a", "47", "Devices Dimensional Specifications, Figure 5-20, for the non-"], ["5b", "43", "locking-type and grounding-type 20-ampere receptacle configu-"], ["6a", "REN222222", "39", "ration."], ["6b", "34", "(2) One single receptacle, 3-pole, 4-wire grounding type,"], ["7a", "29", "single phase rated either 30 amperes 208Y/120 volts or"], ["7b", "24", "125/250 volts. The 125/250-volt receptacle shall be"], ["8a", "21", "permitted to be used on a 208Y/120-volt, single-phase"], ["8b", "20", "circuit."], ["9a", "20"], ["9b", "20", "Informational Note No. 2: See UL1686-2012, Pin and Sleeve"], ["10a", "21", "Configurations, Figure C2.9 or Part C3, for various configurations"], ["10b", "23", "of 30-ampere pin and sleeve receptacles."], ["11", "24", "Exception: Where electrified truck parking space supply equipment"], ["Note: The climatic temperature zones shown in Table 626.11(B)", "provides the heating, air-conditioning, and comfort-cooling function"], ["correlate with those found on the \"USDA Plant Hardiness Zone Map,\"", "without requiring a direct electrical connection at the truck, only two"], ["and the climatic temperature zone selected for use with the table shall", "receptacles identified in 626.24(B)(1) shall be required."], ["be determined through the use of this map based on the installation"], ["location."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-561"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Climatic Temperature Zone", ""], ["(USDA Hardiness Zone)", "Demand Factor"], ["(See Note)", "(%)"], ["1", "70"], ["2a", "67"], ["2b", "62"], ["3a", "59"], ["3b", "57"], ["4a", "55"], ["4b", "51"], ["5a", "47"], ["5b", "43"], ["6a", "39"], ["6b", "34"], ["7a", "29"], ["7b", "24"], ["8a", "21"], ["8b", "20"], ["9a", "20"], ["9b", "20"], ["10a", "21"], ["10b", "23"], ["11", "24"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists climates, with the heating demand representing the greatest with columns including: climates, with the heating demand representing the greatest, equivalent benchmark based on seasonal or storm-driven flood-.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES | 626.23 Overhead Gantry or Cable Management System. | 626.24 Electrified Truck Parking Space Supply Equipment\nConnection Means. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 626.11(B) Demand Factors for Services and Feeders\n\nclimates, with the heating demand representing the greatest | equivalent benchmark based on seasonal or storm-driven flood- | |\nload, which in turn is dependent on outside temperature. In | ing from the authority having jurisdiction. | |\nvery warm climates, where no heating load is necessary, the cool- | | |\ning load increases as the outdoor temperature rises. These | (C) Access to Working Space. All electrified truck parking | |\ndemand factors do not apply to the portion of electrical wiring | space supply equipment shall be accessible by an unobstructed | |\nsystems that supply the transport refrigerated units (TRUS). | entrance or passageway not less than 600 mm (2 ft) wide and | |\n(C) Two or More Electrified Truck Parking Spaces. Where the | not less than 2.0 m (6 ft 6 in.) high. | |\nelectrified truck parking space wiring system is in a location | (D) Disconnecting Means. A disconnecting switch or circuit | |\nthat serves two or more electrified truck parking spaces, the | breaker shall be provided to disconnect one or more electrified | |\nequipment for each space shall comply with 626.11(A), and the | truck parking space supply equipment sites from a remote loca- | |\ncalculated load shall be calculated on the basis of each parking | tion. The disconnecting means shall be provided and installed | |\nspace. | in a readily accessible location and shall be lockable open in | |\n(D) Conductor Rating. Truck space branch-circuit supplied | accordance with 110.25. | |\nloads shall be considered to be continuous. | 626.23 Overhead Gantry or Cable Management System. | |\n(A) Cable Management. Electrified truck parking space equip- | | |\nPart III. Electrified Truck Parking Space Supply Equipment | ment provided from either overhead gantry or cable manage- | |\n626.22 Wiring Methods and Materials. | ment systems shall utilize a permanently attached power supply | |\ncable in electrified truck parking space supply equipment. | | |\n(A) Electrified Truck Parking Space Supply Equipment Type. | Other cable types and assemblies listed as being suitable for the | |\nThe electrified truck parking space supply equipment shall be | purpose, including optional hybrid communications, signal, | |\nprovided in one of the following forms: | and composite optical fiber cables, shall be permitted. | |\n(1) | Pedestal | (B) Strain Relief. Means to prevent strain from being trans- |\n(2) Overhead gantry | mitted to the wiring terminals shall be provided. Permanently | |\n(3) Raised concrete pad | attached power supply cable (s) shall be provided with a means | |\n(B) Mounting Height. Post, pedestal, and raised concrete pad | to de-energize the cable conductors and power service delivery | |\ndevice upon exposure to strain that could result in either cable | | |\ntypes of electrified truck parking space supply equipment shall | damage or separation from the power service delivery device | |\nbe not less than 600 mm (2 ft) aboveground or above the point | and exposure of live parts. | |\nidentified as the prevailing highest water level mark or an | 626.24 Electrified Truck Parking Space Supply Equipment | |\nConnection Means. | | |\nTable 626.11(B) Demand Factors for Services and Feeders | (A) General. Each truck shall be supplied from electrified | |\ntruck parking space supply equipment through suitable extra- | | |\nClimatic Temperature Zone | hard service cables or cords. Each connection to the equip- | |\n(USDA Hardiness Zone) | Demand Factor | ment shall be by a single separable power supply cable |\n(See Note) | (%) | assembly. |\n1 | 70 | (B) Receptacle. All receptacles shall be listed and of the |\n2a | 67 | grounding type. Every truck parking space with electrical |\n2b | 62 | supply shall be equipped with the following: |\n3a | 59 | (1) A maximum of three receptacles, each 2-pole, 3-wire |\n3b | 57 | grounding type and rated 20 amperes, 125 volts, and two |\n4a | 55 | of the three connected to two separate branch circuits. |\n4b | 51 | Informational Note No. 1: See ANSI/NEMA WD 6-2016, Wiring |\n5a | 47 | Devices Dimensional Specifications, Figure 5-20, for the non- |\n5b | 43 | locking-type and grounding-type 20-ampere receptacle configu- |\n6a | REN222222 | 39 | ration.\n6b | 34 | (2) One single receptacle, 3-pole, 4-wire grounding type, |\n7a | 29 | single phase rated either 30 amperes 208Y/120 volts or |\n7b | 24 | 125/250 volts. The 125/250-volt receptacle shall be |\n8a | 21 | permitted to be used on a 208Y/120-volt, single-phase |\n8b | 20 | circuit. |\n9a | 20 | |\n9b | 20 | Informational Note No. 2: See UL1686-2012, Pin and Sleeve |\n10a | 21 | Configurations, Figure C2.9 or Part C3, for various configurations |\n10b | 23 | of 30-ampere pin and sleeve receptacles. |\n11 | 24 | Exception: Where electrified truck parking space supply equipment |\nNote: The climatic temperature zones shown in Table 626.11(B) | provides the heating, air-conditioning, and comfort-cooling function | |\ncorrelate with those found on the \"USDA Plant Hardiness Zone Map,\" | without requiring a direct electrical connection at the truck, only two | |\nand the climatic temperature zone selected for use with the table shall | receptacles identified in 626.24(B)(1) shall be required. | |\nbe determined through the use of this map based on the installation | | |\nlocation. | | |\n2023 Edition NATIONAL ELECTRICAL CODE | 70-561 | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p28_table2", "chunk_type": "table", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.23 Overhead Gantry or Cable Management System.", "626.24 Electrified Truck Parking Space Supply Equipment\nConnection Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 626.11(B) Demand Factors for Services and Feeders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains a table showing the demand factors for services and feeders based on climatic temperature zones.\n\n**Technical details:**\n*   Table Title: Table 626.11(B) Demand Factors for Services and Feeders\n*   Column 1: Climatic Temperature Zone (USDA Hardiness Zone) (See Note)\n*   Column 2: Demand Factor (%)\n*   Climatic Temperature Zones: 1, 2a, 2b, 3a, 3b, 4a, 4b, 5a, 5b, 6a, 6b, 7a, 7b, 8a, 8b, 9a, 9b, 10a, 10b, 11\n*   Demand Factors (%): 70, 67, 62, 59, 57, 55, 51, 47, 43, 39, 34, 29, 24, 21, 20, 20, 20, 21, 23, 24\n*   Note: The climatic temperature zones shown in Table 626.11(B) correlate with those found on the \"USDA Plant Hardiness Zone Map,\" and the climatic temperature zone selected for use with the table shall be determined through the use of this map based on the installation location.\n*   Article Number: 626\n*   Section: 626.22, 626.23, 626.24\n*   Keywords: Electrified Truck Parking Spaces, Wiring Methods and Materials, Cable Management System, Connection Means, Receptacle, Conductor Rating, Disconnecting Means, Access to Working Space\n*   Measurements: 600 mm (2 ft), 2.0 m (6 ft 6 in.)\n*   Voltage: 125 volts, 250 volts, 208Y/120 volts\n*   Amperage: 20 amperes, 30 amperes\n*   Standards: ANSI/NEMA WD 6-2016, UL1686-2012\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE\n*   Page Number: 70-561"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["climates, with the heating demand representing the greatest", "equivalent benchmark based on seasonal or storm-driven flood-"], ["load, which in turn is dependent on outside temperature. In", "ing from the authority having jurisdiction."], ["very warm climates, where no heating load is necessary, the cool-"], ["ing load increases as the outdoor temperature rises. These", "(C) Access to Working Space. All electrified truck parking"], ["demand factors do not apply to the portion of electrical wiring", "space supply equipment shall be accessible by an unobstructed"], ["systems that supply the transport refrigerated units (TRUS).", "entrance or passageway not less than 600 mm (2 ft) wide and"], ["(C) Two or More Electrified Truck Parking Spaces. Where the", "not less than 2.0 m (6 ft 6 in.) high."], ["electrified truck parking space wiring system is in a location", "(D) Disconnecting Means. A disconnecting switch or circuit"], ["that serves two or more electrified truck parking spaces, the", "breaker shall be provided to disconnect one or more electrified"], ["equipment for each space shall comply with 626.11(A), and the", "truck parking space supply equipment sites from a remote loca-"], ["calculated load shall be calculated on the basis of each parking", "tion. The disconnecting means shall be provided and installed"], ["space.", "in a readily accessible location and shall be lockable open in"], ["(D) Conductor Rating. Truck space branch-circuit supplied", "accordance with 110.25."], ["loads shall be considered to be continuous.", "626.23 Overhead Gantry or Cable Management System."], ["(A) Cable Management. Electrified truck parking space equip-"], ["Part III. Electrified Truck Parking Space Supply Equipment", "ment provided from either overhead gantry or cable manage-"], ["626.22 Wiring Methods and Materials.", "ment systems shall utilize a permanently attached power supply"], ["cable in electrified truck parking space supply equipment."], ["(A) Electrified Truck Parking Space Supply Equipment Type.", "Other cable types and assemblies listed as being suitable for the"], ["The electrified truck parking space supply equipment shall be", "purpose, including optional hybrid communications, signal,"], ["provided in one of the following forms:", "and composite optical fiber cables, shall be permitted."], ["(1)", "Pedestal", "(B) Strain Relief. Means to prevent strain from being trans-"], ["(2) Overhead gantry", "mitted to the wiring terminals shall be provided. Permanently"], ["(3) Raised concrete pad", "attached power supply cable (s) shall be provided with a means"], ["(B) Mounting Height. Post, pedestal, and raised concrete pad", "to de-energize the cable conductors and power service delivery"], ["device upon exposure to strain that could result in either cable"], ["types of electrified truck parking space supply equipment shall", "damage or separation from the power service delivery device"], ["be not less than 600 mm (2 ft) aboveground or above the point", "and exposure of live parts."], ["identified as the prevailing highest water level mark or an", "626.24 Electrified Truck Parking Space Supply Equipment"], ["Connection Means."], ["Table 626.11(B) Demand Factors for Services and Feeders", "(A) General. Each truck shall be supplied from electrified"], ["truck parking space supply equipment through suitable extra-"], ["Climatic Temperature Zone", "hard service cables or cords. Each connection to the equip-"], ["(USDA Hardiness Zone)", "Demand Factor", "ment shall be by a single separable power supply cable"], ["(See Note)", "(%)", "assembly."], ["1", "70", "(B) Receptacle. All receptacles shall be listed and of the"], ["2a", "67", "grounding type. Every truck parking space with electrical"], ["2b", "62", "supply shall be equipped with the following:"], ["3a", "59", "(1) A maximum of three receptacles, each 2-pole, 3-wire"], ["3b", "57", "grounding type and rated 20 amperes, 125 volts, and two"], ["4a", "55", "of the three connected to two separate branch circuits."], ["4b", "51", "Informational Note No. 1: See ANSI/NEMA WD 6-2016, Wiring"], ["5a", "47", "Devices Dimensional Specifications, Figure 5-20, for the non-"], ["5b", "43", "locking-type and grounding-type 20-ampere receptacle configu-"], ["6a", "REN222222", "39", "ration."], ["6b", "34", "(2) One single receptacle, 3-pole, 4-wire grounding type,"], ["7a", "29", "single phase rated either 30 amperes 208Y/120 volts or"], ["7b", "24", "125/250 volts. The 125/250-volt receptacle shall be"], ["8a", "21", "permitted to be used on a 208Y/120-volt, single-phase"], ["8b", "20", "circuit."], ["9a", "20"], ["9b", "20", "Informational Note No. 2: See UL1686-2012, Pin and Sleeve"], ["10a", "21", "Configurations, Figure C2.9 or Part C3, for various configurations"], ["10b", "23", "of 30-ampere pin and sleeve receptacles."], ["11", "24", "Exception: Where electrified truck parking space supply equipment"], ["Note: The climatic temperature zones shown in Table 626.11(B)", "provides the heating, air-conditioning, and comfort-cooling function"], ["correlate with those found on the \"USDA Plant Hardiness Zone Map,\"", "without requiring a direct electrical connection at the truck, only two"], ["and the climatic temperature zone selected for use with the table shall", "receptacles identified in 626.24(B)(1) shall be required."], ["be determined through the use of this map based on the installation"], ["location."], ["2023 Edition NATIONAL ELECTRICAL CODE", "70-561"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Climatic Temperature Zone", ""], ["(USDA Hardiness Zone)", "Demand Factor"], ["(See Note)", "(%)"], ["1", "70"], ["2a", "67"], ["2b", "62"], ["3a", "59"], ["3b", "57"], ["4a", "55"], ["4b", "51"], ["5a", "47"], ["5b", "43"], ["6a", "39"], ["6b", "34"], ["7a", "29"], ["7b", "24"], ["8a", "21"], ["8b", "20"], ["9a", "20"], ["9b", "20"], ["10a", "21"], ["10b", "23"], ["11", "24"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists climatic temperature zone with columns including: Climatic Temperature Zone.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES | 626.23 Overhead Gantry or Cable Management System. | 626.24 Electrified Truck Parking Space Supply Equipment\nConnection Means. | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 626.11(B) Demand Factors for Services and Feeders\n\nClimatic Temperature Zone |\n(USDA Hardiness Zone) | Demand Factor\n(See Note) | (%)\n1 | 70\n2a | 67\n2b | 62\n3a | 59\n3b | 57\n4a | 55\n4b | 51\n5a | 47\n5b | 43\n6a | 39\n6b | 34\n7a | 29\n7b | 24\n8a | 21\n8b | 20\n9a | 20\n9b | 20\n10a | 21\n10b | 23\n11 | 24"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p28_fig1", "chunk_type": "figure", "page_numbers": [28], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.23 Overhead Gantry or Cable Management System.", "626.24 Electrified Truck Parking Space Supply Equipment\nConnection Means.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 626.11(B) Demand Factors for Services and Feeders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p28_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p28_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "climates, with the heating demand representing the greatest", "summary": "Table of climates, with the heating demand representing the greatest: climates, with the heating demand representing the greatest, equivalent benchmark based on seasonal or storm-driven flood-"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p28_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 23, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Climatic Temperature Zone", "summary": "Table of climatic temperature zone: Climatic Temperature Zone"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES | 626.23 Overhead Gantry or Cable Management System. | 626.24 Electrified Truck Parking Space Supply Equipment\nConnection Means. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table\n\n**Main components:** This image contains a table showing the demand factors for services and feeders based on climatic temperature zones.\n\n**Technical details:**\n*   Table Title: Table 626.11(B) Demand Factors for Services and Feeders\n*   Column 1: Climatic Temperature Zone (USDA Hardiness Zone) (See Note)\n*   Column 2: Demand Factor (%)\n*   Climatic Temperature Zones: 1, 2a, 2b, 3a, 3b, 4a, 4b, 5a, 5b, 6a, 6b, 7a, 7b, 8a, 8b, 9a, 9b, 10a, 10b, 11\n*   Demand Factors (%): 70, 67, 62, 59, 57, 55, 51, 47, 43, 39, 34, 29, 24, 21, 20, 20, 20, 21, 23, 24\n*   Note: The climatic temperature zones shown in Table 626.11(B) correlate with those found on the \"USDA Plant Hardiness Zone Map,\" and the climatic temperature zone selected for use with the table shall be determined through the use of this map based on the installation location.\n*   Article Number: 626\n*   Section: 626.22, 626.23, 626.24\n*   Keywords: Electrified Truck Parking Spaces, Wiring Methods and Materials, Cable Management System, Connection Means, Receptacle, Conductor Rating, Disconnecting Means, Access to Working Space\n*   Measurements: 600 mm (2 ft), 2.0 m (6 ft 6 in.)\n*   Voltage: 125 volts, 250 volts, 208Y/120 volts\n*   Amperage: 20 amperes, 30 amperes\n*   Standards: ANSI/NEMA WD 6-2016, UL1686-2012\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE\n*   Page Number: 70-561"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p29_narr1", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "626.24\n ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES\n (C) Disconnecting Means, Parking Space. The electrified\ntruck parking space supply equipment shall be provided with a\nswitch or circuit breaker for disconnecting the power supply to\nthe electrified truck parking space. A disconnecting means\nshall be provided and installed in a readily accessible location\nand shall be lockable open in accordance with 110.25. (D) Ground-Fault Circuit-Interrupter Protection for Person-\nnel. In addition to the requirements in 210.8, the electrified\ntruck parking space equipment shall be designed and construc-\nted such that all receptacle outlets in 626.24 are provided with\nground-fault circuit-interrupter protection for personnel. 626.25 Separable Power-Supply Cable Assembly. A separable\npower-supply cable assembly, consisting of a power-supply cord,\na cord connector, and an attachment plug intended for\nconnection with a truck flanged surface inlet, shall be of a\nlisted type. The power-supply cable assembly or assemblies shall\nbe identified and be one of the types and ratings specified in\n626.25(A) and (B). Cords with adapters and pigtail ends,\nextension cords, and similar items shall not be used. (A) Rating(s). (1) Twenty-Ampere Power-Supply Cable Assembly. Equipment\nwith a 20-ampere, 125-volt receptacle, in accordance with\n626.24(B) (1), shall use a listed 20-ampere power-supply cable\nassembly. Exception: It shall be permitted to use a listed separable power-supply\ncable assembly, either hard service or extra-hard service and rated\n15 amperes, 125 volts, for connection to an engine block heater for\nlegacy vehicles. (2) Thirty-Ampere Power-Supply Cable Assembly. Equipment\nwith a 30-ampere, 208Y/120-volt or 125/250-volt receptacle, in\naccordance with 626.24(B) (2), shall use a listed 30-ampere\nmain power-supply cable assembly. (B) Power-Supply Cord. (1) Conductors. The cord shall be a listed type with three or\nfour conductors, for single-phase connection, one conductor of\nwhich shall be identified in accordance with 400.23. Exception: It shall be permitted to use a separate listed three-conductor\nseparable power-supply cable assembly, one conductor of which shall be\nidentified in accordance with 400.23 and rated 15 amperes, 125 volts\nfor connection to an engine block heater for existing vehicles. (2) Cord. Extra-hard usage flexible cords and cables rated not\nless than 90\u00b0C (194\u00b0F), 600 volts; listed for both wet locations\nand sunlight resistance; and having an outer jacket rated to be\nresistant to temperature extremes, oil, gasoline, ozone, abra-\nsion, acids, and chemicals shall be permitted where flexibility is\nnecessary between the electrified truck parking space supply\nequipment, the panel board, and flanged surface inlet(s) on\nthe truck. Exception: Cords for the separable power supply cable assembly for 15-\nand 20-ampere connections shall be permitted to be a hard service type. (3) Cord Overall Length."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p29_narr2", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The exposed cord length shall be\nmeasured from the face of the attachment plug to the point of\nentrance to the truck or the face of the flanged surface inlet or\nto the point where the cord enters the truck. The overall\nlength of the cable shall not exceed 7.5 m (25 ft) unless equip-\nped with a cable management system that is listed as suitable\nfor the purpose. (4) Attachment Plug. The attachment plug (s) shall be listed,\nby itself or as part of a cord set, for the purpose and shall be\nmolded to or installed on the flexible cord so that it is secured\ntightly to the cord at the point where the cord enters the\nattachment plug. If a right-angle cap is used, the configuration\nshall be oriented so that the grounding member is farthest\nfrom the cord. Where a flexible cord is provided, the attach-\nment plug shall comply with 250.138(A). (a) Connection to 20-Ampere Receptacle. A separable power-\nsupply cable assembly for connection to a truck flanged surface\ninlet, rated at 20 amperes, shall have a non-locking-type attach-\nment plug that shall be 2-pole, 3-wire grounding type rated\n20 amperes, 125 volts and intended for use with the 20-ampere,\n125-volt receptacle. Exception: A separable power-supply cable assembly, provided for the\nconnection of only an engine block heater, shall have an attachment\nplug of the 2-pole, 3-wire grounding type, rated 15 amperes, 125 volts. Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices\n-Dimensional Specifications, Figure 5-15 or Figure 5-20, for non-\nlocking- and grounding-type 15- or 20-ampere plug and recepta-\ncle configurations. (b) Connection to 30-Ampere Receptacle. A separable power-\nsupply cable assembly for connection to a truck flanged surface\ninlet, rated at 30 amperes, shall have an attachment plug that\nshall be 3-pole, 4-wire grounding type rated 30 amperes, 208Y/\n120 volts or 125/250 volts, and intended for use with the recep-\ntacle in accordance with 626.24 (B) (2). The 125/250-volt\nattachment plug shall be permitted to be used on a 208Y/120-\nvolt, single-phase circuit. Informational Note: See UL 1686-2012, Pin and Sleeve Configura-\ntions, Figure C2.10 or Part C3, for various configurations of 30-\nampere pin and sleeve plugs. (5) Cord Connector. The cord connector for a separable\npower-supply cable assembly, as specified in 626.25(A) (1), shall\nbe a 2-pole, 3-wire grounding type rated 20 amperes, 125 volts. The cord connector for a separable power-supply cable assem-\nbly, as specified in 626.25(A) (2), shall be a 3-pole, 4-wire\ngrounding type rated 30 amperes, 208Y/120 volts or\n125/250 volts. The 125/250-volt cord connector shall be\npermitted to be used on a 208Y/120-volt, single-phase circuit. Exception: The cord connector for a separable power supply cable assem-\nbly, rated 15 amperes, provided for the connection of an engine block\nheater for existing vehicles, shall have an attachment plug that shall be\n2-pole, 3-wire grounding type rated 15 amperes, 125 volts."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p29_narr3", "chunk_type": "narrative", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p29_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: See UL 1686-2012, Pin and Sleeve Configura-\ntions, Figure C2.9 or Part C3, for various configurations of 30-\nampere cord connectors. 626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27. 626.27 Interactive Systems. Electrified truck parking space\nsupply equipment and other parts of a system, either on-board\nor off-board the vehicle, that are identified for and intended to\nbe interconnected to a vehicle and also serve as an optional\nstandby system or an electric power production source or\nprovide for bi-directional power feed shall be listed as suitable\nfor that purpose. When used as an optional standby system, the\nrequirements of Article 702 shall apply, and when used as an\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p29_fig1", "chunk_type": "figure", "page_numbers": [29], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "headings_on_page": ["ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES", "626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p29_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27.\nHeadings: ARTICLE 626-ELECTRIFIED TRUCK PARKING SPACES | 626.26 Loss of Primary Power. Means shall be provided such\nthat, upon loss of voltage from the utility or other electric\nsupply system(s), energy cannot be back-fed through the truck\nand the truck supply equipment to the electrified truck parking\nspace wiring system unless permitted in 626.27.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt describes the requirements for electrified truck parking spaces, focusing on disconnecting means, ground-fault circuit-interrupter protection, and separable power-supply cable assemblies. It specifies ratings, power-supply cord characteristics, attachment plugs, and cord connectors.\n\n**Technical details:**\n*   Article: 626 - Electrified Truck Parking Spaces\n*   Disconnecting Means: Switch or circuit breaker\n*   Ground-Fault Circuit-Interrupter Protection: Requirement for receptacle outlets\n*   Separable Power-Supply Cable Assembly: Power-supply cord, cord connector, attachment plug\n*   Ratings: 20-ampere, 125-volt; 30-ampere, 208Y/120-volt or 125/250-volt\n*   Power-Supply Cord: 3 or 4 conductors, 90\u00b0C (194\u00b0F), 600 volts\n*   Attachment Plug: 2-pole, 3-wire grounding type; 3-pole, 4-wire grounding type\n*   Cord Connector: 2-pole, 3-wire grounding type; 3-pole, 4-wire grounding type\n*   Standards: ANSI/NEMA WD 6-2016, UL 1686-2012\n*   Cord Overall Length: 7.5 m (25 ft) maximum\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p30_narr1", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "626.30 Transport Refrigerated Units. Electrified truck parking\nspaces intended to supply transport refrigerated units (TRUS)\nshall include an individual branch circuit and receptacle for\noperation of the refrigeration/heating units. The receptacle\nassociated with the TRUS shall be provided in addition to the\nreceptacles required in 626.24(B).", "626.31 Disconnecting Means and Receptacles.", "630.1 Scope. This article covers apparatus for electric arc\nwelding, resistance welding, plasma cutting, and other similar\nwelding and cutting process equipment that is connected to an\nelectrical supply system.", "630.6 Listing. All welding and cutting power equipment under\nthe scope of this article shall be listed.", "630.8 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. All 125-volt, 15- and 20-ampere receptacles for electrical\nhand tools or portable lighting equipment, supplied by single-\nphase branch circuits rated 150 volts or less to ground, installed", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 630-ELECTRIC WELDERS\n electric power production source, the requirements of Arti-\ncle 705 shall apply. Part IV. Transport Refrigerated Units (TRUS)\n 626.30 Transport Refrigerated Units. Electrified truck parking\nspaces intended to supply transport refrigerated units (TRUS)\nshall include an individual branch circuit and receptacle for\noperation of the refrigeration/heating units. The receptacle\nassociated with the TRUS shall be provided in addition to the\nreceptacles required in 626.24(B). (A) Branch Circuits. TRU spaces shall be supplied from 208-\nvolt, 3-phase, 240-volt, 3-phase, or 480-volt, 3-phase branch\ncircuits and with an equipment grounding conductor. (B) Electrified Truck Parking Space Supply Equipment. The\nelectrified truck parking space supply equipment, or portion\nthereof, providing electric power for the operation of TRUS\nshall be independent of the loads in Part III of Article 626. 626.31 Disconnecting Means and Receptacles. (A) Disconnecting Means. Disconnecting means shall be provi-\nded to isolate each refrigerated unit from its supply connec-\ntion. A disconnecting means shall be provided and installed in\na readily accessible location and shall be lockable open in\naccordance with 110.25. (B) Location. The disconnecting means shall be readily acces-\nsible, located not more than 750 mm (30 in.) from the recepta-\ncle it controls, and located in the supply circuit ahead of the\nreceptacle. Circuit breakers or switches located in power\noutlets complying with this section shall be permitted as the\ndisconnecting means. (C) Receptacles. All receptacles shall be listed and of the\ngrounding type. Every electrified truck parking space intended\nto provide an electrical supply for TRUS shall be equipped with\none or more of the following:\n (1) A 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire receptacle\n(2) A 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire receptacle\n(3) A 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire receptacle,\npin and sleeve type\n (4) A 60-ampere, 250-volt, 3-phase, 3-pole, 4-wire receptacle\n(5) A 60-ampere, 480-volt, 3-phase, 3-pole, 4-wire receptacle\n Informational Note: See UL 1686-2012, Pin and Sleeve Configura-\ntions, Figure C2.11, for complete details of the 30-ampere pin\nand sleeve receptacle configuration for refrigerated containers\n(TRUS) and for various configurations of 60-ampere pin and\nsleeve receptacles. 626.32 Separable Power Supply Cable Assembly. A separable\npower supply cable assembly, consisting of a cord with an\nattachment plug and cord connector, shall be one of the types\nand ratings specified in 626.32(A), (B), and (C). Cords with\nadapters and pigtail ends, extension cords, and similar items\nshall not be used. (A) Rating(s)."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p30_narr2", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "626.30 Transport Refrigerated Units. Electrified truck parking\nspaces intended to supply transport refrigerated units (TRUS)\nshall include an individual branch circuit and receptacle for\noperation of the refrigeration/heating units. The receptacle\nassociated with the TRUS shall be provided in addition to the\nreceptacles required in 626.24(B).", "626.31 Disconnecting Means and Receptacles.", "630.1 Scope. This article covers apparatus for electric arc\nwelding, resistance welding, plasma cutting, and other similar\nwelding and cutting process equipment that is connected to an\nelectrical supply system.", "630.6 Listing. All welding and cutting power equipment under\nthe scope of this article shall be listed.", "630.8 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. All 125-volt, 15- and 20-ampere receptacles for electrical\nhand tools or portable lighting equipment, supplied by single-\nphase branch circuits rated 150 volts or less to ground, installed", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The power supply cable assembly shall be listed\nand rated in accordance with one of the following:\n (1) A 30-ampere, 480-volt, 3-phase assembly\n (2)\n A 60-ampere, 208-volt, 3-phase assembly\n (3)\n A 20-ampere, 1000-volt, 3-phase assembly\n (4)\n A 60-ampere, 480-volt, 3-phase assembly\n(5) A 60-ampere, 250-volt, 3-phase assembly\n 630.8\n (B) Cord Assemblies. The cord shall be a listed type with four\nconductors, for 3-phase connection, one of which shall be iden-\ntified in accordance with 400.23 for use as the equipment\ngrounding conductor. Extra-hard usage cables rated not less\nthan 90\u00b0C (194\u00b0F), 600 volts, listed for both wet locations and\nsunlight resistance, and having an outer jacket rated to be\nresistant to temperature extremes, oil, gasoline, ozone, abra-\nsion, acids, and chemicals, shall be permitted where flexibility\nis necessary between the electrified truck parking space supply\nequipment and the inlet(s) on the TRU. (C) Attachment Plug(s) and Cord Connector(s). Where a flexi-\nble cord is provided with an attachment plug and cord connec-\ntor, they shall comply with 250.138 (A). The attachment plug(s)\nand cord connector(s) shall be listed, by itself or as part of the\npower-supply cable assembly, for the purpose and shall be\nmolded to or installed on the flexible cord so that it is secured\ntightly to the cord at the point where the cord enters the\nattachment plug or cord connector. If a right-angle cap is used,\nthe configuration shall be oriented so that the grounding\nmember is farthest from the cord. An attachment plug and\ncord connector for the connection of a truck or trailer shall be\nrated in accordance with one of the following:\n (1) 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire and intended\nfor use with 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire\nreceptacles and inlets, respectively\n (2) 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire and intended\nfor use with 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire\nreceptacles and inlets, respectively\n (3) 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire and inten-\nded for use with 20-ampere, 1000-volt, 3-phase, 3-pole, 4-\nwire receptacles and inlets, respectively\n (4) 60-ampere, 480-volt, 3-phase, 3-pole, 4-wire and intended\nfor use with 60-ampere, 480-volt, 3-phase, 3-pole, 4-wire\nreceptacles and inlets, respectively\n (5) 60-ampere, 250-volt, 3-phase, 3-pole, 4-wire and intended\nfor use with 60-ampere, 250-volt, 3-phase, 3-pole, 4-wire\nreceptacles and inlets, respectively\n Informational Note: See UL 1686-2012, Pin and Sleeve Configura-\ntions, Figures C2.12 and C2.11, for complete details of the 30-\nampere pin and sleeve receptacle configuration for refrigerated\ncontainers (TRUS) and for various configurations of 60-ampere\npin and sleeve receptacles. Part I. General\n ARTICLE 630\nElectric Welders\n 630.1 Scope. This article covers apparatus for electric arc\nwelding, resistance welding, plasma cutting, and other similar\nwelding and cutting process equipment that is connected to an\nelectrical supply system."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p30_narr3", "chunk_type": "narrative", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "626.30 Transport Refrigerated Units. Electrified truck parking\nspaces intended to supply transport refrigerated units (TRUS)\nshall include an individual branch circuit and receptacle for\noperation of the refrigeration/heating units. The receptacle\nassociated with the TRUS shall be provided in addition to the\nreceptacles required in 626.24(B).", "626.31 Disconnecting Means and Receptacles.", "630.1 Scope. This article covers apparatus for electric arc\nwelding, resistance welding, plasma cutting, and other similar\nwelding and cutting process equipment that is connected to an\nelectrical supply system.", "630.6 Listing. All welding and cutting power equipment under\nthe scope of this article shall be listed.", "630.8 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. All 125-volt, 15- and 20-ampere receptacles for electrical\nhand tools or portable lighting equipment, supplied by single-\nphase branch circuits rated 150 volts or less to ground, installed", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p30_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "630.6 Listing. All welding and cutting power equipment under\nthe scope of this article shall be listed. 630.8 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. All 125-volt, 15- and 20-ampere receptacles for electrical\nhand tools or portable lighting equipment, supplied by single-\nphase branch circuits rated 150 volts or less to ground, installed\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p30_fig1", "chunk_type": "figure", "page_numbers": [30], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "626.30 Transport Refrigerated Units. Electrified truck parking\nspaces intended to supply transport refrigerated units (TRUS)\nshall include an individual branch circuit and receptacle for\noperation of the refrigeration/heating units. The receptacle\nassociated with the TRUS shall be provided in addition to the\nreceptacles required in 626.24(B).", "626.31 Disconnecting Means and Receptacles.", "630.1 Scope. This article covers apparatus for electric arc\nwelding, resistance welding, plasma cutting, and other similar\nwelding and cutting process equipment that is connected to an\nelectrical supply system.", "630.6 Listing. All welding and cutting power equipment under\nthe scope of this article shall be listed.", "630.8 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. All 125-volt, 15- and 20-ampere receptacles for electrical\nhand tools or portable lighting equipment, supplied by single-\nphase branch circuits rated 150 volts or less to ground, installed", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p30_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 630-ELECTRIC WELDERS | 626.30 Transport Refrigerated Units. Electrified truck parking\nspaces intended to supply transport refrigerated units (TRUS)\nshall include an individual branch circuit and receptacle for\noperation of the refrigeration/heating units. The receptacle\nassociated with the TRUS shall be provided in addition to the\nreceptacles required in 626.24(B). | 626.31 Disconnecting Means and Receptacles. | 630.1 Scope. This article covers apparatus for electric arc\nwelding, resistance welding, plasma cutting, and other similar\nwelding and cutting process equipment that is connected to an\nelectrical supply system. | 630.6 Listing. All welding and cutting power equipment under\nthe scope of this article shall be listed. | 630.8 Ground-Fault Circuit-Interrupter Protection for Person-\nnel. All 125-volt, 15- and 20-ampere receptacles for electrical\nhand tools or portable lighting equipment, supplied by single-\nphase branch circuits rated 150 volts or less to ground, installed | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from Article 630 of the National Electrical Code (NEC) covers electric welders and transport refrigeration units (TRUs), including requirements for branch circuits, disconnecting means, receptacles, and power supply cable assemblies.\n\n**Technical details:**\n*   Article 630 - Electric Welders\n*   Part IV. Transport Refrigerated Units (TRUs)\n*   626.30 Transport Refrigerated Units\n*   626.31 Disconnecting Means and Receptacles\n*   626.32 Separable Power Supply Cable Assembly\n*   Receptacle types: 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire; 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire; 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire; 60-ampere, 250-volt, 3-phase, 3-pole, 4-wire; 60-ampere, 480-volt, 3-phase, 3-pole, 4-wire\n*   Cord Assemblies: 90\u00b0C (194\u00b0F), 600 volts\n*   Attachment Plug(s) and Cord Connector(s)\n*   Part I. General\n*   630.1 Scope: electric arc welding, resistance welding, plasma cutting\n*   630.8 Ground-Fault Circuit-Interrupter Protection for Personnel: 125-volt, 15- and 20-ampere receptacles\n*   UL 1686-2012, Pin and Sleeve Configurations, Figures C2.11, C2.12\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-563"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p31_narr1", "chunk_type": "narrative", "page_numbers": [31], "section_path": ["20 or less"], "section_path_str": "20 or less", "local_headings": ["20 or less"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "630.15 Grounding of Welder Secondary Circuit. The secon-\ndary circuit conductors of an arc welder, consisting of the elec-\ntrode conductor and the work conductor, shall not be\nconsidered as premises wiring for the purpose of applying Arti-\ncle 250.", "20 or less"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p31_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 12, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Multiplier for Arc Welders", "summary": "Table of multiplier for arc welders: Multiplier for Arc Welders"}], "captions_on_page": ["Table 630.11(A) Duty Cycle Multiplication Factors for Arc\nWelders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p31_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "630.11\n ARTICLE 630-ELECTRIC WELDERS\n in work areas where welders are operated shall have ground-\nfault circuit-interrupter protection for personnel. Part II. Arc Welders\n 630.11 Ampacity of Supply Conductors. The ampacity of\nconductors for arc welders shall be in accordance with\n630.11(A) and (B). (A) Individual Welders. The ampacity of the supply conduc-\ntors shall be not less than the eff value on the rating plate. Alternatively, if the eff is not given, the ampacity of the supply\nconductors shall not be less than the current value determined\nby multiplying the rated primary current in amperes given on\nthe welder rating plate by the factor shown in Table 630.11(A)\nbased on the duty cycle of the welder. (B) Group of Welders. Minimum conductor ampacity shall be\nbased on the individual currents determined in 630.11(A) as\nthe sum of 100 percent of the two largest welders, plus\n85 percent of the third largest welder, plus 70 percent of the\nfourth largest welder, plus 60 percent of all remaining welders. Exception: Percentage values lower than those given in 630.11(B) shall\nbe permitted in cases where the work is such that a high-operating duty\ncycle for individual welders is impossible. Informational Note: Duty cycle considers welder loading based\non the use to be made of each welder and the number of weld-\ners supplied by the conductors that will be in use at the same\ntime. The load value used for each welder considers both the\nmagnitude and the duration of the load while the welder is in\n use. 630.12 Overcurrent Protection. Overcurrent protection for\narc welders shall be as provided in 630.12(A) and (B). Where\nthe values as determined by this section do not correspond to\nthe standard ampere ratings provided in 240.6 or where the\nrating or setting specified results in unnecessary opening of the\novercurrent device, the next higher standard rating or setting\nshall be permitted. (A) For Welders. Each welder shall have overcurrent protec-\ntion rated or set at not more than 200 percent of Imax Alterna-\ntively, if the max is not given, the overcurrent protection shall\nbe rated or set at not more than 200 percent of the rated\nprimary current of the welder. Table 630.11(A) Duty Cycle Multiplication Factors for Arc\nWelders\n An overcurrent device shall not be required for a welder that\nhas supply conductors protected by an overcurrent device rated\nor set at not more than 200 percent of Imax or at the rated\nprimary current of the welder. If the supply conductors for a welder are protected by an\novercurrent device rated or set at not more than 200 percent of\nImax or at the rated primary current of the welder, a separate\novercurrent device shall not be required. (B) For Conductors. Conductors that supply one or more\nwelders shall be protected by an overcurrent device rated or set\nat not more than 200 percent of the conductor ampacity. Informational Note: Imax is the maximum value of the rated\nsupply current at maximum rated output."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p31_narr2", "chunk_type": "narrative", "page_numbers": [31], "section_path": ["20 or less"], "section_path_str": "20 or less", "local_headings": ["20 or less"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "630.15 Grounding of Welder Secondary Circuit. The secon-\ndary circuit conductors of an arc welder, consisting of the elec-\ntrode conductor and the work conductor, shall not be\nconsidered as premises wiring for the purpose of applying Arti-\ncle 250.", "20 or less"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p31_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 12, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Multiplier for Arc Welders", "summary": "Table of multiplier for arc welders: Multiplier for Arc Welders"}], "captions_on_page": ["Table 630.11(A) Duty Cycle Multiplication Factors for Arc\nWelders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p31_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If is the maximum\nvalue of the effective supply current, calculated from the rated\nsupply current (4), the corresponding duty cycle (duty factor)\n(X), and the supply current at no-load (4) by the following\nequation:\n If = \u221a1X + (1 - x)\n [630.12(B)]\n 630.13 Disconnecting Means. A disconnecting means shall be\nprovided in the supply circuit for each arc welder that is not\nequipped with a disconnect mounted as an integral part of the\nwelder. The disconnecting means shall be a switch, circuit breaker,\nor listed cord-and-plug connector, and its rating shall be not\nless than that necessary to accommodate overcurrent protec-\ntion as specified in 630.12. 630.14 Marking. A rating plate shall be provided for arc weld-\ners giving the following information:\n (1) Name of manufacturer\n (2)\n Frequency\n (3)\n Number of phases\n (4)\n Primary voltage\n (5)\n max and eff, or rated primary current\n (6)\n Maximum open-circuit voltage\n (7)\n Rated secondary current\n Basis of rating, such as the duty cycle\n (8)\n 630.15 Grounding of Welder Secondary Circuit. The secon-\ndary circuit conductors of an arc welder, consisting of the elec-\ntrode conductor and the work conductor, shall not be\nconsidered as premises wiring for the purpose of applying Arti-\ncle 250. Informational Note: Connecting welder secondary circuits to\ngrounded objects can create parallel paths and can cause objec-\ntionable current over equipment grounding conductors. Part III. Resistance Welders\n 630.31 Ampacity of Supply Conductors. The ampacity of the\nsupply conductors for resistance welders shall be in accordance\nwith 630.31 (A) and (B). Informational Note: The ampacity of the supply conductors for\nresistance welders necessary to limit the voltage drop to a value\npermissible for the satisfactory performance of the welder is\nusually greater than that required to prevent overheating. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p31_table1", "chunk_type": "table", "page_numbers": [31], "section_path": ["20 or less"], "section_path_str": "20 or less", "local_headings": ["20 or less"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "630.15 Grounding of Welder Secondary Circuit. The secon-\ndary circuit conductors of an arc welder, consisting of the elec-\ntrode conductor and the work conductor, shall not be\nconsidered as premises wiring for the purpose of applying Arti-\ncle 250.", "20 or less"], "captions_on_page": ["Table 630.11(A) Duty Cycle Multiplication Factors for Arc\nWelders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Duty cycle multiplication factors for arc welders, including duty cycle percentages and corresponding multipliers for nonmotor and motor generators.\n\n**Technical details:**\n*   Table Title: Table 630.11(A) Duty Cycle Multiplication Factors for Arc Welders\n*   Column Headers: Duty Cycle, Multiplier for Arc Welders (Nonmotor Generator, Motor Generator)\n*   Duty Cycle Values: 100, 90, 80, 70, 60, 50, 40, 30, 20 or less\n*   Nonmotor Generator Multiplier Values: 1.00, 0.95, 0.89, 0.84, 0.78, 0.71, 0.63, 0.55, 0.45\n*   Motor Generator Multiplier Values: 1.00, 0.96, 0.91, 0.86, 0.81, 0.75, 0.69, 0.62, 0.55\n*   Keywords: Arc Welders, Duty Cycle, Multiplication Factors, Generator, Iimax, Ieff\n*   Equation: Ieff = sqrt(I^2 * X + I0^2 * (1-X))"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Multiplier for Arc Welders", ""], ["", "Nonmotor", "Motor"], ["Duty Cycle", "Generator", "Generator"], ["100", "1.00", "1.00"], ["90", "0.95", "0.96"], ["80", "0.89", "0.91"], ["70", "0.84", "0.86"], ["60", "0.78", "0.81"], ["50", "0.71", "0.75"], ["40", "0.63", "0.69"], ["30", "0.55", "0.62"], ["20 or less", "0.45", "0.55"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists multiplier for arc welders with columns including: Multiplier for Arc Welders.", "text": "Section: 20 or less\nHeadings: ARTICLE 630-ELECTRIC WELDERS | 630.15 Grounding of Welder Secondary Circuit. The secon-\ndary circuit conductors of an arc welder, consisting of the elec-\ntrode conductor and the work conductor, shall not be\nconsidered as premises wiring for the purpose of applying Arti-\ncle 250. | 20 or less\nCaptions: Table 630.11(A) Duty Cycle Multiplication Factors for Arc\nWelders\n\n| Nonmotor | Motor\nDuty Cycle | Generator | Generator\n100 | 1.00 | 1.00\n90 | 0.95 | 0.96\n80 | 0.89 | 0.91\n70 | 0.84 | 0.86\n60 | 0.78 | 0.81\n50 | 0.71 | 0.75\n40 | 0.63 | 0.69\n30 | 0.55 | 0.62\n20 or less | 0.45 | 0.55"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p31_fig1", "chunk_type": "figure", "page_numbers": [31], "section_path": ["20 or less"], "section_path_str": "20 or less", "local_headings": ["20 or less"], "headings_on_page": ["ARTICLE 630-ELECTRIC WELDERS", "630.15 Grounding of Welder Secondary Circuit. The secon-\ndary circuit conductors of an arc welder, consisting of the elec-\ntrode conductor and the work conductor, shall not be\nconsidered as premises wiring for the purpose of applying Arti-\ncle 250.", "20 or less"], "captions_on_page": ["Table 630.11(A) Duty Cycle Multiplication Factors for Arc\nWelders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p31_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p31_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 12, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Multiplier for Arc Welders", "summary": "Table of multiplier for arc welders: Multiplier for Arc Welders"}], "text": "Section: 20 or less\nHeadings: ARTICLE 630-ELECTRIC WELDERS | 630.15 Grounding of Welder Secondary Circuit. The secon-\ndary circuit conductors of an arc welder, consisting of the elec-\ntrode conductor and the work conductor, shall not be\nconsidered as premises wiring for the purpose of applying Arti-\ncle 250. | 20 or less\n\nAI caption: **Type of image:** Table\n\n**Main components:** Duty cycle multiplication factors for arc welders, including duty cycle percentages and corresponding multipliers for nonmotor and motor generators.\n\n**Technical details:**\n*   Table Title: Table 630.11(A) Duty Cycle Multiplication Factors for Arc Welders\n*   Column Headers: Duty Cycle, Multiplier for Arc Welders (Nonmotor Generator, Motor Generator)\n*   Duty Cycle Values: 100, 90, 80, 70, 60, 50, 40, 30, 20 or less\n*   Nonmotor Generator Multiplier Values: 1.00, 0.95, 0.89, 0.84, 0.78, 0.71, 0.63, 0.55, 0.45\n*   Motor Generator Multiplier Values: 1.00, 0.96, 0.91, 0.86, 0.81, 0.75, 0.69, 0.62, 0.55\n*   Keywords: Arc Welders, Duty Cycle, Multiplication Factors, Generator, Iimax, Ieff\n*   Equation: Ieff = sqrt(I^2 * X + I0^2 * (1-X))"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p32_narr1", "chunk_type": "narrative", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "630.41 Conductors. Insulation of conductors intended for use\nin the secondary circuit of electric welders shall be flame\nretardant.", "CABLE TRAY FOR WELDING CABLES ONLY", "ARTICLE 640", "640.1 Scope.", "5 or less", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p32_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 60, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "summary": "Table of article 640-audio signal processing, amplification, and reproduction equipment: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p32_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Duty Cycle", "summary": "Table of duty cycle: Duty Cycle"}], "captions_on_page": ["Table 630.31(A) Duty Cycle Multiplication Factors for\nResistance Welders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p32_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\naudio signal generation, recording, processing, amplification,\nand reproduction; distribution of sound; public address;\nspeech input systems; temporary audio system installations; and\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p32_table1", "chunk_type": "table", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "630.41 Conductors. Insulation of conductors intended for use\nin the secondary circuit of electric welders shall be flame\nretardant.", "CABLE TRAY FOR WELDING CABLES ONLY", "ARTICLE 640", "640.1 Scope.", "5 or less", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 630.31(A) Duty Cycle Multiplication Factors for\nResistance Welders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Technical document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering audio signal processing, amplification, and reproduction equipment, as well as welding equipment. Includes regulations for conductors, overcurrent protection, disconnecting means, and welding cables.\n\n**Technical details:**\n*   Article 640: Audio Signal Processing, Amplification, and Reproduction Equipment\n*   Part IV: Welding Cable\n*   Section 630.31(A): Duty Cycle Multiplication Factors for Resistance Welders\n*   Table with Duty Cycle (%) and Multiplier values: 50 (0.71), 40 (0.63), 30 (0.55), 25 (0.50), 20 (0.45), 15 (0.39), 10 (0.32), 7.5 (0.27), 5 or less (0.22)\n*   Section 630.32: Overcurrent Protection\n*   Section 630.33: Disconnecting Means\n*   Section 630.34: Marking\n*   Section 630.41: Conductors\n*   Section 630.42: Installation\n*   Cable Tray for Welding Cables Only\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-565"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.1"], ["(A) Individual Welders. The ampacity of conductors for indi-", "current of the welder. If the supply conductors for a welder are"], ["vidual welders shall comply with the following:", "protected by an overcurrent device rated or set at not more"], ["(1) The ampacity of the supply conductors for a welder that", "than 200 percent of the rated primary current of the welder, a"], ["can be operated at different times at different values of", "separate overcurrent device shall not be required."], ["primary current or duty cycle shall not be less than", "(B) For Conductors. Conductors that supply one or more"], ["70 percent of the rated primary current for seam and", "welders shall be protected by an overcurrent device rated or set"], ["automatically fed welders, and 50 percent of the rated", "at not more than 300 percent of the conductor ampacity."], ["primary current for manually operated nonautomatic", "630.33 Disconnecting Means. A switch or circuit breaker shall"], ["welders.", "be provided by which each resistance welder and its control"], ["(2) The ampacity of the supply conductors for a welder wired", "equipment can be disconnected from the supply circuit. The"], ["for a specific operation for which the actual primary", "ampere rating of this disconnecting means shall not be less"], ["current and duty cycle are known and remain unchanged"], ["shall not be less than the product of the actual primary", "than the supply conductor ampacity determined in accordance"], ["current and the multiplier specified in Table 630.31 (A)", "with 630.31. The supply circuit switch shall be permitted as the"], ["for the duty cycle at which the welder will be operated.", "welder disconnecting means where the circuit supplies only"], ["one welder."], ["(B) Groups of Welders. The ampacity of conductors that", "630.34 Marking. A nameplate shall be provided for each resist-"], ["supply two or more welders shall not be less than the sum of", "ance welder, giving the following information:"], ["the value obtained in accordance with 630.31 (A) for the largest"], ["welder supplied and 60 percent of the values obtained for all", "(1) Name of manufacturer"], ["the other welders supplied.", "(2) Frequency"], ["Informational Note: Explanation of Terms", "(3) Primary voltage"], ["(1) The rated primary current is the rated kilovolt-amperes", "(4)", "Rated kilovolt-amperes (kVA) at 50 percent duty cycle"], ["(kVA) multiplied by 1000 and divided by the rated", "(5)", "Maximum and minimum open-circuit secondary voltage"], ["primary voltage, using values given on the nameplate.", "(6)", "Short-circuit secondary current at maximum secondary"], ["(2)", "The actual primary current is the current drawn from the", "voltage"], ["supply circuit during each welder operation at the partic-", "(7) Specified throat and gap setting"], ["ular heat tap and control setting used."], ["(3)", "The duty cycle is the percentage of the time during which"], ["the welder is loaded. For instance, a spot welder supplied", "Part IV. Welding Cable"], ["by a 60-Hz system (216,000 cycles per hour) and making", "630.41 Conductors. Insulation of conductors intended for use"], ["400 15-cycle welds per hour would have a duty cycle of", "in the secondary circuit of electric welders shall be flame"], ["2.8 percent (400 multiplied by 15, divided by 216,000,"], ["multiplied by 100). A seam welder operating 2 cycles \"on\"", "retardant."], ["and 2 cycles \"off\" would have a duty cycle of 50 percent.", "630.42 Installation. Cables shall be permitted to be installed in"], ["630.32 Overcurrent Protection. Overcurrent protection for", "a dedicated cable tray as provided in 630.42(A), (B), and (C)."], ["resistance welders shall be as provided in 630.32(A) and (B).", "(A) Cable Support. The cable tray shall provide support at not"], ["Where the values as determined by this section do not corre-", "greater than 150-mm (6-in.) intervals."], ["spond with the standard ampere ratings provided in 240.6 or"], ["where the rating or setting specified results in unnecessary", "(B) Spread of Fire and Products of Combustion. The installa-"], ["opening of the overcurrent device, a higher rating or setting", "tion shall comply with 300.21."], ["that does not exceed the next higher standard ampere rating"], ["shall be permitted.", "(C) Signs. A permanent sign shall be attached to the cable tray"], ["(A) For Welders. Each welder shall have an overcurrent device", "at intervals not greater than 6.0 m (20 ft). The sign shall read"], ["rated or set at not more than 300 percent of the rated primary", "as follows:"], ["CABLE TRAY FOR WELDING CABLES ONLY"], ["Table 630.31(A) Duty Cycle Multiplication Factors for"], ["Resistance Welders"], ["Duty Cycle", "ARTICLE 640"], ["(%)", "Multiplier"], ["50", "0.71", "Audio Signal Processing, Amplification,"], ["40", "0.63", "and Reproduction Equipment"], ["30", "0.55"], ["25", "0.50"], ["20", "0.45", "Part I. General"], ["15", "0.39"], ["10", "0.32", "640.1 Scope."], ["7.5", "0.27", "(A) Covered. This article covers equipment and wiring for"], ["5 or less", "0.22"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Duty Cycle", ""], ["(%)", "Multiplier"], ["50", "0.71"], ["40", "0.63"], ["30", "0.55"], ["25", "0.50"], ["20", "0.45"], ["15", "0.39"], ["10", "0.32"], ["7.5", "0.27"], ["5 or less", "0.22"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists article 640-audio signal processing, amplification, and reproduction equipment with columns including: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT | 630.41 Conductors. Insulation of conductors intended for use\nin the secondary circuit of electric welders shall be flame\nretardant. | CABLE TRAY FOR WELDING CABLES ONLY | ARTICLE 640 | 640.1 Scope. | 5 or less | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 630.31(A) Duty Cycle Multiplication Factors for\nResistance Welders\n\nARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT | 640.1 |\n(A) Individual Welders. The ampacity of conductors for indi- | current of the welder. If the supply conductors for a welder are |\nvidual welders shall comply with the following: | protected by an overcurrent device rated or set at not more |\n(1) The ampacity of the supply conductors for a welder that | than 200 percent of the rated primary current of the welder, a |\ncan be operated at different times at different values of | separate overcurrent device shall not be required. |\nprimary current or duty cycle shall not be less than | (B) For Conductors. Conductors that supply one or more |\n70 percent of the rated primary current for seam and | welders shall be protected by an overcurrent device rated or set |\nautomatically fed welders, and 50 percent of the rated | at not more than 300 percent of the conductor ampacity. |\nprimary current for manually operated nonautomatic | 630.33 Disconnecting Means. A switch or circuit breaker shall |\nwelders. | be provided by which each resistance welder and its control |\n(2) The ampacity of the supply conductors for a welder wired | equipment can be disconnected from the supply circuit. The |\nfor a specific operation for which the actual primary | ampere rating of this disconnecting means shall not be less |\ncurrent and duty cycle are known and remain unchanged | |\nshall not be less than the product of the actual primary | than the supply conductor ampacity determined in accordance |\ncurrent and the multiplier specified in Table 630.31 (A) | with 630.31. The supply circuit switch shall be permitted as the |\nfor the duty cycle at which the welder will be operated. | welder disconnecting means where the circuit supplies only |\none welder. | |\n(B) Groups of Welders. The ampacity of conductors that | 630.34 Marking. A nameplate shall be provided for each resist- |\nsupply two or more welders shall not be less than the sum of | ance welder, giving the following information: |\nthe value obtained in accordance with 630.31 (A) for the largest | |\nwelder supplied and 60 percent of the values obtained for all | (1) Name of manufacturer |\nthe other welders supplied. | (2) Frequency |\nInformational Note: Explanation of Terms | (3) Primary voltage |\n(1) The rated primary current is the rated kilovolt-amperes | (4) | Rated kilovolt-amperes (kVA) at 50 percent duty cycle\n(kVA) multiplied by 1000 and divided by the rated | (5) | Maximum and minimum open-circuit secondary voltage\nprimary voltage, using values given on the nameplate. | (6) | Short-circuit secondary current at maximum secondary\n(2) | The actual primary current is the current drawn from the | voltage\nsupply circuit during each welder operation at the partic- | (7) Specified throat and gap setting |\nular heat tap and control setting used. | |\n(3) | The duty cycle is the percentage of the time during which |\nthe welder is loaded. For instance, a spot welder supplied | Part IV. Welding Cable |\nby a 60-Hz system (216,000 cycles per hour) and making | 630.41 Conductors. Insulation of conductors intended for use |\n400 15-cycle welds per hour would have a duty cycle of | in the secondary circuit of electric welders shall be flame |\n2.8 percent (400 multiplied by 15, divided by 216,000, | |\nmultiplied by 100). A seam welder operating 2 cycles \"on\" | retardant. |\nand 2 cycles \"off\" would have a duty cycle of 50 percent. | 630.42 Installation. Cables shall be permitted to be installed in |\n630.32 Overcurrent Protection. Overcurrent protection for | a dedicated cable tray as provided in 630.42(A), (B), and (C). |\nresistance welders shall be as provided in 630.32(A) and (B). | (A) Cable Support. The cable tray shall provide support at not |\nWhere the values as determined by this section do not corre- | greater than 150-mm (6-in.) intervals. |\nspond with the standard ampere ratings provided in 240.6 or | |\nwhere the rating or setting specified results in unnecessary | (B) Spread of Fire and Products of Combustion. The installa- |\nopening of the overcurrent device, a higher rating or setting | tion shall comply with 300.21. |\nthat does not exceed the next higher standard ampere rating | |\nshall be permitted. | (C) Signs. A permanent sign shall be attached to the cable tray |\n(A) For Welders. Each welder shall have an overcurrent device | at intervals not greater than 6.0 m (20 ft). The sign shall read |\nrated or set at not more than 300 percent of the rated primary | as follows: |\nCABLE TRAY FOR WELDING CABLES ONLY | |\nTable 630.31(A) Duty Cycle Multiplication Factors for | |\nResistance Welders | |\nDuty Cycle | ARTICLE 640 |\n(%) | Multiplier |\n50 | 0.71 | Audio Signal Processing, Amplification,\n40 | 0.63 | and Reproduction Equipment\n30 | 0.55 |\n25 | 0.50 |\n20 | 0.45 | Part I. General\n15 | 0.39 |\n10 | 0.32 | 640.1 Scope.\n7.5 | 0.27 | (A) Covered. This article covers equipment and wiring for\n5 or less | 0.22 |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p32_table2", "chunk_type": "table", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "630.41 Conductors. Insulation of conductors intended for use\nin the secondary circuit of electric welders shall be flame\nretardant.", "CABLE TRAY FOR WELDING CABLES ONLY", "ARTICLE 640", "640.1 Scope.", "5 or less", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 630.31(A) Duty Cycle Multiplication Factors for\nResistance Welders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Technical document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering audio signal processing, amplification, and reproduction equipment, as well as welding equipment. Includes regulations for conductors, overcurrent protection, disconnecting means, and welding cables.\n\n**Technical details:**\n*   Article 640: Audio Signal Processing, Amplification, and Reproduction Equipment\n*   Part IV: Welding Cable\n*   Section 630.31(A): Duty Cycle Multiplication Factors for Resistance Welders\n*   Table with Duty Cycle (%) and Multiplier values: 50 (0.71), 40 (0.63), 30 (0.55), 25 (0.50), 20 (0.45), 15 (0.39), 10 (0.32), 7.5 (0.27), 5 or less (0.22)\n*   Section 630.32: Overcurrent Protection\n*   Section 630.33: Disconnecting Means\n*   Section 630.34: Marking\n*   Section 630.41: Conductors\n*   Section 630.42: Installation\n*   Cable Tray for Welding Cables Only\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-565"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.1"], ["(A) Individual Welders. The ampacity of conductors for indi-", "current of the welder. If the supply conductors for a welder are"], ["vidual welders shall comply with the following:", "protected by an overcurrent device rated or set at not more"], ["(1) The ampacity of the supply conductors for a welder that", "than 200 percent of the rated primary current of the welder, a"], ["can be operated at different times at different values of", "separate overcurrent device shall not be required."], ["primary current or duty cycle shall not be less than", "(B) For Conductors. Conductors that supply one or more"], ["70 percent of the rated primary current for seam and", "welders shall be protected by an overcurrent device rated or set"], ["automatically fed welders, and 50 percent of the rated", "at not more than 300 percent of the conductor ampacity."], ["primary current for manually operated nonautomatic", "630.33 Disconnecting Means. A switch or circuit breaker shall"], ["welders.", "be provided by which each resistance welder and its control"], ["(2) The ampacity of the supply conductors for a welder wired", "equipment can be disconnected from the supply circuit. The"], ["for a specific operation for which the actual primary", "ampere rating of this disconnecting means shall not be less"], ["current and duty cycle are known and remain unchanged"], ["shall not be less than the product of the actual primary", "than the supply conductor ampacity determined in accordance"], ["current and the multiplier specified in Table 630.31 (A)", "with 630.31. The supply circuit switch shall be permitted as the"], ["for the duty cycle at which the welder will be operated.", "welder disconnecting means where the circuit supplies only"], ["one welder."], ["(B) Groups of Welders. The ampacity of conductors that", "630.34 Marking. A nameplate shall be provided for each resist-"], ["supply two or more welders shall not be less than the sum of", "ance welder, giving the following information:"], ["the value obtained in accordance with 630.31 (A) for the largest"], ["welder supplied and 60 percent of the values obtained for all", "(1) Name of manufacturer"], ["the other welders supplied.", "(2) Frequency"], ["Informational Note: Explanation of Terms", "(3) Primary voltage"], ["(1) The rated primary current is the rated kilovolt-amperes", "(4)", "Rated kilovolt-amperes (kVA) at 50 percent duty cycle"], ["(kVA) multiplied by 1000 and divided by the rated", "(5)", "Maximum and minimum open-circuit secondary voltage"], ["primary voltage, using values given on the nameplate.", "(6)", "Short-circuit secondary current at maximum secondary"], ["(2)", "The actual primary current is the current drawn from the", "voltage"], ["supply circuit during each welder operation at the partic-", "(7) Specified throat and gap setting"], ["ular heat tap and control setting used."], ["(3)", "The duty cycle is the percentage of the time during which"], ["the welder is loaded. For instance, a spot welder supplied", "Part IV. Welding Cable"], ["by a 60-Hz system (216,000 cycles per hour) and making", "630.41 Conductors. Insulation of conductors intended for use"], ["400 15-cycle welds per hour would have a duty cycle of", "in the secondary circuit of electric welders shall be flame"], ["2.8 percent (400 multiplied by 15, divided by 216,000,"], ["multiplied by 100). A seam welder operating 2 cycles \"on\"", "retardant."], ["and 2 cycles \"off\" would have a duty cycle of 50 percent.", "630.42 Installation. Cables shall be permitted to be installed in"], ["630.32 Overcurrent Protection. Overcurrent protection for", "a dedicated cable tray as provided in 630.42(A), (B), and (C)."], ["resistance welders shall be as provided in 630.32(A) and (B).", "(A) Cable Support. The cable tray shall provide support at not"], ["Where the values as determined by this section do not corre-", "greater than 150-mm (6-in.) intervals."], ["spond with the standard ampere ratings provided in 240.6 or"], ["where the rating or setting specified results in unnecessary", "(B) Spread of Fire and Products of Combustion. The installa-"], ["opening of the overcurrent device, a higher rating or setting", "tion shall comply with 300.21."], ["that does not exceed the next higher standard ampere rating"], ["shall be permitted.", "(C) Signs. A permanent sign shall be attached to the cable tray"], ["(A) For Welders. Each welder shall have an overcurrent device", "at intervals not greater than 6.0 m (20 ft). The sign shall read"], ["rated or set at not more than 300 percent of the rated primary", "as follows:"], ["CABLE TRAY FOR WELDING CABLES ONLY"], ["Table 630.31(A) Duty Cycle Multiplication Factors for"], ["Resistance Welders"], ["Duty Cycle", "ARTICLE 640"], ["(%)", "Multiplier"], ["50", "0.71", "Audio Signal Processing, Amplification,"], ["40", "0.63", "and Reproduction Equipment"], ["30", "0.55"], ["25", "0.50"], ["20", "0.45", "Part I. General"], ["15", "0.39"], ["10", "0.32", "640.1 Scope."], ["7.5", "0.27", "(A) Covered. This article covers equipment and wiring for"], ["5 or less", "0.22"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Duty Cycle", ""], ["(%)", "Multiplier"], ["50", "0.71"], ["40", "0.63"], ["30", "0.55"], ["25", "0.50"], ["20", "0.45"], ["15", "0.39"], ["10", "0.32"], ["7.5", "0.27"], ["5 or less", "0.22"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists duty cycle with columns including: Duty Cycle.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT | 630.41 Conductors. Insulation of conductors intended for use\nin the secondary circuit of electric welders shall be flame\nretardant. | CABLE TRAY FOR WELDING CABLES ONLY | ARTICLE 640 | 640.1 Scope. | 5 or less | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 630.31(A) Duty Cycle Multiplication Factors for\nResistance Welders\n\nDuty Cycle |\n(%) | Multiplier\n50 | 0.71\n40 | 0.63\n30 | 0.55\n25 | 0.50\n20 | 0.45\n15 | 0.39\n10 | 0.32\n7.5 | 0.27\n5 or less | 0.22"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p32_fig1", "chunk_type": "figure", "page_numbers": [32], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "630.41 Conductors. Insulation of conductors intended for use\nin the secondary circuit of electric welders shall be flame\nretardant.", "CABLE TRAY FOR WELDING CABLES ONLY", "ARTICLE 640", "640.1 Scope.", "5 or less", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 630.31(A) Duty Cycle Multiplication Factors for\nResistance Welders"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p32_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p32_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 60, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "summary": "Table of article 640-audio signal processing, amplification, and reproduction equipment: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p32_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 11, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Duty Cycle", "summary": "Table of duty cycle: Duty Cycle"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT | 630.41 Conductors. Insulation of conductors intended for use\nin the secondary circuit of electric welders shall be flame\nretardant. | CABLE TRAY FOR WELDING CABLES ONLY | ARTICLE 640 | 640.1 Scope. | 5 or less | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Technical document\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering audio signal processing, amplification, and reproduction equipment, as well as welding equipment. Includes regulations for conductors, overcurrent protection, disconnecting means, and welding cables.\n\n**Technical details:**\n*   Article 640: Audio Signal Processing, Amplification, and Reproduction Equipment\n*   Part IV: Welding Cable\n*   Section 630.31(A): Duty Cycle Multiplication Factors for Resistance Welders\n*   Table with Duty Cycle (%) and Multiplier values: 50 (0.71), 40 (0.63), 30 (0.55), 25 (0.50), 20 (0.45), 15 (0.39), 10 (0.32), 7.5 (0.27), 5 or less (0.22)\n*   Section 630.32: Overcurrent Protection\n*   Section 630.33: Disconnecting Means\n*   Section 630.34: Marking\n*   Section 630.41: Conductors\n*   Section 630.42: Installation\n*   Cable Tray for Welding Cables Only\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-565"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p33_narr1", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.6 Mechanical Execution of Work.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.4 Protection of Electrical Equipment. Amplifiers, loud-\nspeakers, and other equipment shall be so located or protected\nas to guard against environmental exposure or physical\ndamage, such as might result in fire, shock, or personal hazard.\n640.5 Access to Electrical Equipment Behind Panels Designed\nto Allow Access. Access to equipment shall not be denied by an\naccumulation of wires and cables that prevents removal of\npanels, including suspended ceiling panels.", "640.6 Mechanical Execution of Work."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "640.1\n ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT\n electronic organs or other electronic musical instruments. This\nalso includes audio systems subject to Article 517, Part VI, and\nArticles 518, 520, 525, and 530. Informational Note: Examples of permanently installed distrib-\nuted audio system locations include, but are not limited to,\nrestaurant, hotel, business office, commercial and retail sales\nenvironments, churches, and schools. Both portable and perma-\nnently installed equipment locations include, but are not limited\nto, residences, auditoriums, theaters, stadiums, and movie and\ntelevision studios. Temporary installations include, but are not\nlimited to, auditoriums, theaters, stadiums (which use both\ntemporary and permanently installed systems), and outdoor\nevents such as fairs, festivals, circuses, public events, and\n concerts. (B) Not Covered. This article does not cover the installation\nand wiring of fire and burglary alarm signaling devices. 640.3 Locations and Other Articles. Circuits and equipment\nshall comply with 640.3(A) through (N), as applicable. (A) Spread of Fire or Products of Combustion. Section 300.21\nshall apply. (B) Ducts, Plenums, and Other Air-Handling Spaces. Section 300.22(B) shall apply to circuits and equipment instal-\nled in ducts specifically fabricated for environmental air. Section 300.22(C) shall apply to circuits and equipment instal-\nled in other spaces used for environmental air (plenums). Exception No. 1: Class 2 and Class 3 cables installed in accordance\nwith 722.135(B) shall be permitted to be installed in ducts specifically\nfabricated for environmental air. Exception No. 2: Class 2 and Class 3 cables installed in accordance\nwith 722.135(B) shall be permitted to be installed in other spaces used\nfor environmental air (plenums). Informational Note: See NFPA 90A, Standard for the Installation of\nAir-Conditioning and Ventilating Systems, 4.3.11.2.6.5, which\npermits loudspeakers, loudspeaker assemblies, and their acces-\nsories listed in accordance with UL 2043-2013, Fire Test for Heat\nand Visible Smoke Release for Discrete Products and Their Accessories\nInstalled in Air-Handling Spaces, to be installed in other spaces\nused for environmental air (ceiling cavity plenums). (C) Communications Cables. Types CMP, CMR, CMG, and CM\ncommunications cables shall be permitted to substitute for\nClass 2 and Class 3 cables in accordance with 722.135(E). (D) Cable Trays. Cable trays and cable tray systems shall be\ninstalled in accordance with Part II of Article 392. The installa-\ntion of Class 2, Class 3, and Type PLTC cables in cable trays\nshall be in accordance with 722.135(B). (E) Hazardous (Classified) Locations. Equipment used in\nhazardous (classified) locations shall comply with the applica-\nble requirements of Chapter 5. (F) Assembly Occupancies. Equipment used in assembly occu-\npancies shall comply with Article 518."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p33_narr2", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.6 Mechanical Execution of Work.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.4 Protection of Electrical Equipment. Amplifiers, loud-\nspeakers, and other equipment shall be so located or protected\nas to guard against environmental exposure or physical\ndamage, such as might result in fire, shock, or personal hazard.\n640.5 Access to Electrical Equipment Behind Panels Designed\nto Allow Access. Access to equipment shall not be denied by an\naccumulation of wires and cables that prevents removal of\npanels, including suspended ceiling panels.", "640.6 Mechanical Execution of Work."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(G) Theaters, Audience Areas of Motion Picture and Televi-\nsion Studios, and Similar Locations. Equipment used in thea-\nters, audience areas of motion picture and television studios,\nand similar locations shall comply with Article 520. (H) Carnivals, Circuses, Fairs, and Similar Events. Equipment\nused in carnivals, circuses, fairs, and similar events shall comply\nwith Article 525. (I) Motion Picture and Television Studios. Equipment used in\nmotion picture and television studios shall comply with Article\n530. (J) Swimming Pools, Fountains, and Similar Locations. Audio\nequipment used in or near swimming pools, fountains, and\nsimilar locations shall comply with Article 680. (K) Combination Systems. Where the authority having juris-\ndiction permits audio systems for paging or music, or both, to\nbe combined with fire alarm systems, the wiring shall comply\nwith Article 760. Informational Note: See NFPA 72, National Fire Alarm and Signal-\ning Code, and NFPA 101, Life Safety Code, for installation require-\nments for such combination systems. (L) Antennas. Equipment used in audio systems that contain\nan audio or video tuner and an antenna input shall comply\nwith Article 810. Wiring other than antenna wiring that\nconnects such equipment to other audio equipment shall\ncomply with this article. (M) Generators. Generators shall be installed in accordance\nwith 445.10 through 445.12, 445.14 through 445.16, and\n445.18. Grounding of portable and vehicle-mounted genera-\ntors shall be in accordance with 250.34. (N) Organ Pipes. Additions of pipe organ pipes to an elec-\ntronic organ shall be in accordance with 650.4 through 650.9. 640.4 Protection of Electrical Equipment. Amplifiers, loud-\nspeakers, and other equipment shall be so located or protected\nas to guard against environmental exposure or physical\ndamage, such as might result in fire, shock, or personal hazard. 640.5 Access to Electrical Equipment Behind Panels Designed\nto Allow Access. Access to equipment shall not be denied by an\naccumulation of wires and cables that prevents removal of\npanels, including suspended ceiling panels. 640.6 Mechanical Execution of Work. (A) Installation of Audio Distribution Cables. Cables installed\nexposed on the surface of ceilings and sidewalls shall be\nsupported in such a manner that the audio distribution cables\nwill not be damaged by normal building use. Such cables shall\nbe secured by straps, staples, cable ties, hangers, or similar\nfittings designed and installed so as not to damage the cable. The installation shall conform to 300.4 and 300.11(A). (B) Abandoned Audio Distribution Cables. The accessible\nportion of abandoned audio distribution cables shall be\nremoved. (C) Installed Audio Distribution Cable Identified for Future\nUse. (1) Cable Identification Means. Cables identified for future\nuse shall be marked with a tag of sufficient durability to with-\nstand the environment involved. (2) Cable Tag Criteria."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p33_narr3", "chunk_type": "narrative", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.6 Mechanical Execution of Work.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.4 Protection of Electrical Equipment. Amplifiers, loud-\nspeakers, and other equipment shall be so located or protected\nas to guard against environmental exposure or physical\ndamage, such as might result in fire, shock, or personal hazard.\n640.5 Access to Electrical Equipment Behind Panels Designed\nto Allow Access. Access to equipment shall not be denied by an\naccumulation of wires and cables that prevents removal of\npanels, including suspended ceiling panels.", "640.6 Mechanical Execution of Work."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p33_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Cable tags shall have the following\ninformation:\n (1) Date cable was identified for future use\n (2)\n Date of intended use\n (3) Information related to the intended future use of cable\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p33_fig1", "chunk_type": "figure", "page_numbers": [33], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.6 Mechanical Execution of Work.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.6 Mechanical Execution of Work."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.4 Protection of Electrical Equipment. Amplifiers, loud-\nspeakers, and other equipment shall be so located or protected\nas to guard against environmental exposure or physical\ndamage, such as might result in fire, shock, or personal hazard.\n640.5 Access to Electrical Equipment Behind Panels Designed\nto Allow Access. Access to equipment shall not be denied by an\naccumulation of wires and cables that prevents removal of\npanels, including suspended ceiling panels.", "640.6 Mechanical Execution of Work."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p33_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 640.6 Mechanical Execution of Work.\nHeadings: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT | 640.4 Protection of Electrical Equipment. Amplifiers, loud-\nspeakers, and other equipment shall be so located or protected\nas to guard against environmental exposure or physical\ndamage, such as might result in fire, shock, or personal hazard.\n640.5 Access to Electrical Equipment Behind Panels Designed\nto Allow Access. Access to equipment shall not be denied by an\naccumulation of wires and cables that prevents removal of\npanels, including suspended ceiling panels. | 640.6 Mechanical Execution of Work.\n\nAI caption: **Type of image:** Text document\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, Article 640, detailing regulations for audio signal processing, amplification, and reproduction equipment.\n\n**Technical details:**\n*   Article 640: Audio Signal Processing, Amplification, and Reproduction Equipment\n*   Sections: 640.1, 640.3, 640.4, 640.5, 640.6\n*   Keywords: electronic organs, audio systems, fire alarm, burglary alarm, circuits, equipment, ducts, plenums, air-handling spaces, communications cables, cable trays, hazardous locations, assembly occupancies, theaters, motion picture studios, television studios, carnivals, circuses, fairs, motion picture studios, television studios, swimming pools, fountains, combination systems, antennas, generators, organ pipes, electrical equipment, audio distribution cables, cable identification, cable tag criteria\n*   Article numbers: 517, 518, 520, 525, 530, 680, 760, 810, 445.10, 445.12, 445.14, 445.16, 445.18, 250.34, 650.4, 650.9, 300.4, 300.11(A)\n*   NFPA 72, NFPA 101, NFPA 90A\n*   UL 2043-2013\n*   Cable types: CMP, CMR, CMG, CM, PLTC\n*   Standard numbers: 722.135(B), 722.135(E)\n*   Section numbers: 300.21, 300.22(B), 300.22(C)\n*   Page number: 70-566\n*   Edition: 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p34_narr1", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.7 Grounding.", "640.8 Grouping of Conductors. Insulated conductors of differ-\nent systems grouped or bundled so as to be in close physical\ncontact with each other in the same raceway or other enclo-\nsure, or in portable cords or cables, shall comply with 300.3(C)\n(1).", "640.9 Wiring Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT\n 640.7 Grounding. (A) General. Wireways and auxiliary gutters shall be connec-\nted to an equipment grounding conductor(s), to an equipment\nbonding jumper, or to the grounded conductor where permit-\nted or required by 250.92 (B) (1) or 250.142. Where the wireway\nor auxiliary gutter does not contain power-supply wires, the\nequipment grounding conductor shall not be required to be\nlarger than 14 AWG copper or its equivalent. Where the wire-\nway or auxiliary gutter contains power-supply wires, the equip-\nment grounding conductor shall not be smaller than specified\nin 250.122. (B) Separately Derived Systems with 60 Volts to Ground. Grounding of separately derived systems with 60 volts to\nground shall be in accordance with 647.6. (C) Isolated Ground Receptacles. Isolated grounding-type\nreceptacles shall be permitted as described in 250.146(D), and\nfor the implementation of other technical power systems in\ncompliance with Article 250. For separately derived systems\nwith 60 volts to ground, the branch-circuit equipment ground-\ning conductor shall be terminated as required in 647.6(B). Informational Note: See 406.3(E) for grounding-type recepta-\ncles and required identification. 640.8 Grouping of Conductors. Insulated conductors of differ-\nent systems grouped or bundled so as to be in close physical\ncontact with each other in the same raceway or other enclo-\nsure, or in portable cords or cables, shall comply with 300.3(C)\n(1). 640.9 Wiring Methods. (A) Wiring to and Between Audio Equipment. (1) Power Wiring. Wiring and equipment from source of\npower to and between devices connected to the premises\nwiring systems shall comply with the requirements of Chap-\nters 1 through 4, except as modified by this article. (2) Separately Derived Power Systems. Separately derived\nsystems shall comply with the applicable articles of this Code,\nexcept as modified by this article. Separately derived systems\nwith 60 volts to ground shall be permitted for use in audio\nsystem installations as specified in Article 647. (3) Other Wiring. All wiring not connected to the premises\nwiring system or to a wiring system separately derived from the\npremises wiring system shall comply with Part II of Article 725. (B) Auxiliary Power Supply Wiring. Equipment that has a\nseparate input for an auxiliary power supply shall be wired in\ncompliance with Article 725. Battery installation shall be in\naccordance with Article 480. This section shall not apply to the\nuse of uninterruptible power supply (UPS) equipment, or\nother sources of supply, that are intended to act as a direct\nreplacement for the primary circuit power source and are\nconnected to the primary circuit input. Informational Note: See NFPA 72-2019, National Fire Alarm and\nSignaling Code, where equipment is used for a fire alarm system. (C) Output Wiring and Listing of Amplifiers."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p34_narr2", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.7 Grounding.", "640.8 Grouping of Conductors. Insulated conductors of differ-\nent systems grouped or bundled so as to be in close physical\ncontact with each other in the same raceway or other enclo-\nsure, or in portable cords or cables, shall comply with 300.3(C)\n(1).", "640.9 Wiring Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Amplifiers with\noutput circuits carrying audio program signals shall be permit-\nted to employ Class 1, Class 2, or Class 3 wiring where the\namplifier is listed and marked for use with the specific class of\nwiring method. Such listing shall ensure the energy output is\nequivalent to the shock and fire risk of the same class as stated\n 640.10\n in Articles 724 and 725. Overcurrent protection shall be provi-\nded and shall be permitted to be inherent in the amplifier. Audio amplifier output circuits wired using Class 1 wiring\nmethods shall be considered equivalent to Class 1 circuits and\nshall be installed in accordance with 724.46, where applicable. Audio amplifier output circuits wired using Class 2 or Class 3\nwiring methods shall be considered equivalent to Class 2 or\nClass 3 circuits, respectively. They shall use conductors insula-\nted at not less than the requirements of 722.179 and shall be\ninstalled in accordance with 722.135 and 725.136 through\n 725.144. Informational Note No. 1: See UL 1711-2016, Amplifiers for Fire\nProtective Signaling Systems, which contains requirements for the\nlisting of amplifiers used for fire alarm systems in compliance\nwith NFPA 72-2019, National Fire Alarm and Signaling Code. Informational Note No. 2: See UL 813-1996, Commercial Audio\nEquipment, UL 1419-2016, Professional Video and Audio Equipment,\nANSI/UL 1492-1996, Audio-Video Products and Accessories;\nUL 6500-1999, Audio/Video and Musical Instrument Apparatus for\nHousehold, Commercial, and Similar Use, and UL 62368-1-2014,\nAudio/Video, Information and Communication Technology Equipment\n- Part 1: Safety Requirements, for examples of requirements for\nlisting amplifiers used in residential, commercial, and professio-\nnal use. (D) Use of Audio Transformers and Autotransformers. Audio\ntransformers and autotransformers shall be used only for audio\nsignals in a manner so as not to exceed the manufacturer's\nstated input or output voltage, impedance, or power limita-\ntions. The input or output wires of an audio transformer or\nautotransformer shall be allowed to connect directly to the\namplifier or loudspeaker terminals. No electrical terminal or\nlead shall be required to be grounded or bonded. 640.10 Audio Systems Near Bodies of Water. Audio systems\nnear bodies of water, either natural or artificial, shall be subject\nto the restrictions specified in 640.10(A) and (B). Exception: This section does not include audio systems intended for use\non boats, yachts, or other forms of land or water transportation used\nnear bodies of water, whether or not supplied by branch-circuit power. Informational Note: See 680.27(A) for installation of underwa-\nter audio equipment. (A) Equipment Supplied by Branch-Circuit Power. Audio\nsystem equipment supplied by branch-circuit power shall not\nbe placed horizontally within 1.5 m (5 ft) of the inside wall of a\npool, spa, hot tub, or fountain, or within 1.5 m (5 ft) of the\nprevailing or tidal high water mark."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p34_narr3", "chunk_type": "narrative", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.7 Grounding.", "640.8 Grouping of Conductors. Insulated conductors of differ-\nent systems grouped or bundled so as to be in close physical\ncontact with each other in the same raceway or other enclo-\nsure, or in portable cords or cables, shall comply with 300.3(C)\n(1).", "640.9 Wiring Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p34_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "In addition to the require-\nments in 210.8(B), the equipment shall be provided with\nbranch-circuit power protected by a ground-fault circuit inter-\nrupter where required by other articles. (B) Equipment Not Supplied by Branch-Circuit Power. Audio\nsystem equipment powered by a listed Class 2 power supply or\nby the output of an amplifier listed as permitting the use of\nClass 2 wiring shall be restricted in placement only by the\nmanufacturer's recommendations. Informational Note: See 640.10(A) for placement of the power\nsupply or amplifier if supplied by branch-circuit power. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p34_fig1", "chunk_type": "figure", "page_numbers": [34], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.7 Grounding.", "640.8 Grouping of Conductors. Insulated conductors of differ-\nent systems grouped or bundled so as to be in close physical\ncontact with each other in the same raceway or other enclo-\nsure, or in portable cords or cables, shall comply with 300.3(C)\n(1).", "640.9 Wiring Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p34_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT | 640.7 Grounding. | 640.8 Grouping of Conductors. Insulated conductors of differ-\nent systems grouped or bundled so as to be in close physical\ncontact with each other in the same raceway or other enclo-\nsure, or in portable cords or cables, shall comply with 300.3(C)\n(1). | 640.9 Wiring Methods. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code, Article 640, detailing regulations for audio signal processing, amplification, and reproduction equipment.\n\n**Technical details:**\n*   Article 640: Audio Signal Processing, Amplification, and Reproduction Equipment\n*   640.7 Grounding: General, Separately Derived Systems, Isolated Ground Receptacles\n*   640.8 Grouping of Conductors\n*   640.9 Wiring Methods: Power Wiring, Separately Derived Power Systems, Auxiliary Power Supply Wiring, Output Wiring and Listing of Amplifiers\n*   640.10 Audio Systems Near Bodies of Water: Equipment Supplied by Branch-Circuit Power, Equipment Not Supplied by Branch-Circuit Power\n*   UL 1711-2016, UL 813-1996, UL 1419-2016, ANSI/UL 1492-1996, UL 6500-1999, UL 62368-1-2014\n*   NFPA 72-2019\n*   2023 Edition National Electrical Code\n*   70-567"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p35_narr1", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.21 Use of Flexible Cords and Cables.", "640.23 Conduit or Tubing.", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "640.21\n ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT\n Part II. Permanent Audio System Installations\n 640.21 Use of Flexible Cords and Cables. (A) Between Equipment and Branch-Circuit Power. Power\nsupply cords for audio equipment shall be suitable for the use\nand shall be permitted to be used where the interchange, main-\ntenance, or repair of such equipment is facilitated through the\nuse of a power-supply cord. (B) Between Loudspeakers and Amplifiers or Between Loud-\nspeakers. Cables used to connect loudspeakers to each other\nor to an amplifier shall comply with Article 722. Other listed\ncable types and assemblies, including optional hybrid commu-\nnications, signal, and hybrid optical fiber cables, shall be\npermitted. (C) Between Equipment. Cables used for the distribution of\naudio signals between equipment shall comply with Article 722. Other listed cable types and assemblies, including optional\nhybrid communications, signal, and hybrid optical fiber cables,\nshall be permitted. Other cable types and assemblies specified\nby the equipment manufacturer as acceptable for the use shall\nbe permitted in accordance with 110.3(B). Informational Note: See 770.3 for the classification of composite\noptical fiber cables. (D) Between Equipment and Power Supplies Other Than\nBranch-Circuit Power. The following power supplies, other\nthan branch-circuit power supplies, shall be installed and wired\nbetween equipment in accordance with this Code for the voltage\nand power delivered:\n (1) Storage batteries\n (2)\n (3)\n Transformers\n Transformer rectifiers\n (4) Other ac or dc power supplies\n Informational Note: For some equipment, these sources such as\nin items (1) and (2) serve as the only source of power. These\ncould, in turn, be supplied with intermittent or continuous\nbranch-circuit power. (E) Between Equipment Racks and Premises Wiring System. Flexible cords and cables shall be permitted for the electrical\nconnection of permanently installed equipment racks to the\npremises wiring system to facilitate access to equipment or for\nthe purpose of isolating the technical power system of the rack\nfrom the premises ground. Connection shall be made either by\nusing approved plugs and receptacles or by direct connection\nwithin an approved enclosure. Flexible cords and cables shall\nnot be subjected to physical manipulation or abuse while the\nrack is in use. 640.22 Wiring of Equipment Racks and Enclosures. Metal\nequipment racks and enclosures shall be bonded and groun-\nded. Bonding shall not be required if the rack is connected to a\ntechnical power ground. Wires, cables, structural components, or other equipment\nshall not be placed in such a manner as to prevent reasonable\naccess to equipment power switches and resettable or replacea-\nble circuit overcurrent protection devices. Supply cords or cables, if used, shall terminate within the\nequipment rack enclosure in an identified connector assembly."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p35_narr2", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.21 Use of Flexible Cords and Cables.", "640.23 Conduit or Tubing.", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The supply cords or cable (and connector assembly if used)\nshall have sufficient ampacity to carry the total load connected\n to the equipment rack and shall be protected by overcurrent\ndevices. 640.23 Conduit or Tubing. (A) Number of Conductors. The number of conductors\npermitted in a single conduit or tubing shall not exceed the\npercentage fill specified in Table 1, Chapter 9. (B) Nonmetallic Conduit or Tubing and Insulating Bushings. The use of nonmetallic conduit or tubing and insulating bush-\nings shall be permitted where a technical power system is\nemployed and shall comply with applicable articles. 640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill. 640.25 Loudspeaker Installation in Fire Resistance-Rated\nPartitions, Walls, and Ceilings. Loudspeakers installed in a fire\nresistance-rated partition, wall, or ceiling shall be listed and\nlabeled, or identified as speaker assemblies for fire resistance,\nor installed in an enclosure or recess that maintains the fire\nresistance rating. Informational Note: Fire-rated construction is the fire-resistive\nclassification used in building codes. Part III. Portable and Temporary Audio System Installations\n640.41 Multipole Branch-Circuit Cable Connectors. Multipole\nbranch-circuit cable connectors, male and female, for power-\nsupply cords and cables shall be so constructed that tension on\nthe cord or cable is not transmitted to the connections. The\nfemale half shall be attached to the load end of the power\nsupply cord or cable. The connector shall be rated in amperes\nand designed so that differently rated devices cannot be\nconnected together. Alternating-current multipole connectors\nshall be polarized and comply with 406.7(A) and (B) and\n406.10. Alternating-current or direct-current multipole connec-\ntors utilized for connection between loudspeakers and amplifi-\ners, or between loudspeakers, shall not be compatible with\nnonlocking 15- or 20-ampere rated connectors intended for\nbranch-circuit power or with connectors rated 250 volts or\ngreater and of either the locking or nonlocking type. Signal\ncabling not intended for such loudspeaker and amplifier inter-\nconnection shall not be permitted to be compatible with multi-\npole branch-circuit cable connectors of any accepted\nconfiguration. Informational Note: See 400.14 for pull at terminals. 640.42 Use of Flexible Cords and Cables. (A) Between Equipment and Branch-Circuit Power. Power\nsupply cords for audio equipment shall be listed and shall be\npermitted to be used where the interchange, maintenance, or\nrepair of such equipment is facilitated through the use of a\npower-supply cord. (B) Between Loudspeakers and Amplifiers, or Between Loud-\nspeakers."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p35_narr3", "chunk_type": "narrative", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.21 Use of Flexible Cords and Cables.", "640.23 Conduit or Tubing.", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p35_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Installation of flexible cords and cables used to\nconnect loudspeakers to each other or to an amplifier shall\ncomply with Part I of Article 400 and Parts I, II, and III of Arti-\ncle 725, respectively. Cords and cables listed for portable use,\neither hard or extra-hard usage as defined by Article 400, shall\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p35_fig1", "chunk_type": "figure", "page_numbers": [35], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "headings_on_page": ["ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT", "640.21 Use of Flexible Cords and Cables.", "640.23 Conduit or Tubing.", "640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p35_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill.\nHeadings: ARTICLE 640-AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT | 640.21 Use of Flexible Cords and Cables. | 640.23 Conduit or Tubing. | 640.24 Wireways, Gutters, and Auxiliary Gutters. The use of\nmetallic and nonmetallic wireways, gutters, and auxiliary\ngutters shall be permitted for use with audio signal conductors\nand shall comply with applicable articles with respect to permit-\nted locations, construction, and fill.\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains sections from the National Electrical Code (NEC) related to audio signal processing, amplification, and reproduction equipment. It covers the use of flexible cords and cables, wiring of equipment racks, conduit and tubing, wireways, and loudspeaker installation.\n\n**Technical details:**\n*   Document: National Electrical Code 2023 Edition\n*   Article 640: Audio Signal Processing, Amplification, and Reproduction Equipment\n*   Part II: Permanent Audio System Installations\n*   640.21: Use of Flexible Cords and Cables\n    *   (A) Between Equipment and Branch-Circuit Power\n    *   (B) Between Loudspeakers and Amplifiers or Between Loudspeakers\n    *   (C) Between Equipment\n    *   (D) Between Equipment and Power Supplies Other Than Branch-Circuit Power\n        *   (1) Storage batteries\n        *   (2) Transformers\n        *   (3) Transformer rectifiers\n        *   (4) Other ac or dc power supplies\n    *   (E) Between Equipment Racks and Premises Wiring System\n*   640.22: Wiring of Equipment Racks and Enclosures\n*   640.23: Conduit or Tubing\n    *   (A) Number of Conductors\n    *   (B) Nonmetallic Conduit or Tubing and Insulating Bushings\n*   640.24: Wireways, Gutters, and Auxiliary Gutters\n*   640.25: Loudspeaker Installation in Fire Resistance-Rated Partitions, Walls, and Ceilings\n*   Part III: Portable and Temporary Audio System Installations\n*   640.41: Multipole Branch-Circuit Cable Connectors\n*   640.42: Use of Flexible Cords and Cables\n    *   (A) Between Equipment and Branch-Circuit Power\n    *   (B) Between Loudspeakers and Amplifiers, or Between Loudspeakers\n*   Article 722, Article 400, Article 725\n*   Page number: 70-568"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p36_narr1", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "640.43 Wiring of Equipment Racks. Equipment racks fabrica-\nted of metal shall be bonded and grounded. Nonmetallic racks\nwith covers (if provided) removed shall not allow access to\nClass 1, Class 3, or primary circuit power without the removal\nof covers over terminals or the use of tools.", "640.44 Environmental Protection of Equipment. Portable\nequipment not listed for outdoor use shall be permitted only\nwhere appropriate protection of such equipment from adverse\nweather conditions is provided to prevent risk of fire or electric\nshock. Where the system is intended to remain operable during\nadverse weather, arrangements shall be made for maintaining\noperation and ventilation of heat-dissipating equipment.", "ARTICLE 645", "645.1 Scope. This article covers equipment, power-supply\nwiring, equipment interconnecting wiring, and grounding of\ninformation technology equipment and systems in an informa-\ntion technology equipment room.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT\n also be permitted. Other listed cable types and assemblies,\nincluding optional hybrid communications, signal, and hybrid\noptical fiber cables, shall be permitted. (C) Between Equipment and/or Between Equipment Racks. Installation of flexible cords and cables used for the distribu-\ntion of audio signals between equipment shall comply with\nParts I and II of Article 400 and Parts I, II, and III of Arti-\ncle 725, respectively. Cords and cables listed for portable use,\neither hard or extra-hard service as defined by Article 400, shall\nalso be permitted. Other listed cable types and assemblies,\nincluding optional hybrid communications, signal, and hybrid\noptical fiber cables, shall be permitted. (D) Between Equipment, Equipment Racks, and Power\nSupplies Other Than Branch-Circuit Power. Wiring between\nthe following power supplies, other than branch-circuit power\nsupplies, shall be installed, connected, or wired in accordance\nwith this Code for the voltage and power required:\n (1)\n (2)\n Storage batteries\n Transformers\n (3) Transformer rectifiers\n (4) Other ac or dc power supplies\n (E) Between Equipment Racks and Branch-Circuit Power. The\nsupply to a portable equipment rack shall be by means of listed\nextra-hard usage cords or cables, as defined in Table 400.4. For\noutdoor portable or temporary use, the cords or cables shall be\nfurther listed as being suitable for wet locations and sunlight\nresistant. Sections 520.5, 520.10, and 525.3 shall apply as appro-\npriate when the following conditions exist:\n (1) Where equipment racks include audio and lighting\nand/or power equipment\n (2) When using or constructing cable extensions, adapters,\nand breakout assemblies\n 640.43 Wiring of Equipment Racks. Equipment racks fabrica-\nted of metal shall be bonded and grounded. Nonmetallic racks\nwith covers (if provided) removed shall not allow access to\nClass 1, Class 3, or primary circuit power without the removal\nof covers over terminals or the use of tools. Wires, cables, structural components, or other equipment\nshall not be placed in such a manner as to prevent reasonable\naccess to equipment power switches and resettable or replacea-\nble circuit overcurrent protection devices. Wiring that exits the equipment rack for connection to\nother equipment or to a power supply shall be relieved of strain\nor otherwise suitably terminated such that a pull on the flexible\ncord or cable will not increase the risk of damage to the cable\nor connected equipment such as to cause an unreasonable risk\nof fire or electric shock. 640.44 Environmental Protection of Equipment. Portable\nequipment not listed for outdoor use shall be permitted only\nwhere appropriate protection of such equipment from adverse\nweather conditions is provided to prevent risk of fire or electric\nshock. Where the system is intended to remain operable during\nadverse weather, arrangements shall be made for maintaining\noperation and ventilation of heat-dissipating equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p36_narr2", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "640.43 Wiring of Equipment Racks. Equipment racks fabrica-\nted of metal shall be bonded and grounded. Nonmetallic racks\nwith covers (if provided) removed shall not allow access to\nClass 1, Class 3, or primary circuit power without the removal\nof covers over terminals or the use of tools.", "640.44 Environmental Protection of Equipment. Portable\nequipment not listed for outdoor use shall be permitted only\nwhere appropriate protection of such equipment from adverse\nweather conditions is provided to prevent risk of fire or electric\nshock. Where the system is intended to remain operable during\nadverse weather, arrangements shall be made for maintaining\noperation and ventilation of heat-dissipating equipment.", "ARTICLE 645", "645.1 Scope. This article covers equipment, power-supply\nwiring, equipment interconnecting wiring, and grounding of\ninformation technology equipment and systems in an informa-\ntion technology equipment room.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "640.45 Protection of Wiring. Where accessible to the public,\nflexible cords and cables laid or run on the ground or on the\nfloor shall be covered with approved nonconductive mats. Cables and mats shall be arranged so as not to present a trip-\n 645.3\n ping hazard. The cover requirements of 300.5 shall not apply\nto wiring protected by burial. 640.46 Equipment Access. Equipment likely to present a risk\nof fire, electric shock, or physical injury to the public shall be\nprotected by barriers or supervised by qualified personnel so as\nto prevent public access. ARTICLE 645\n Information Technology Equipment\n 645.1 Scope. This article covers equipment, power-supply\nwiring, equipment interconnecting wiring, and grounding of\ninformation technology equipment and systems in an informa-\ntion technology equipment room. Informational Note: See NFPA 75, Standard for the Fire Protection\nof Information Technology Equipment, which covers the require-\nments for the protection of information technology equipment\nand information technology equipment areas. 645.3 Other Articles. Circuits and equipment shall comply\nwith 645.3(A) through (I), as applicable. (A) Spread of Fire or Products of Combustion. Sections\n300.21, 770.26, and 800.26 shall apply to penetrations of the\nfire-resistant room boundary. (B) Wiring and Cabling in Other Spaces Used for Environmen-\ntal Air (Plenums). The following sections and tables shall apply\nto wiring and cabling in other spaces used for environmental\nair (plenums) above an information technology equipment\n room:\n (1) Wiring methods: 300.22(C)(1)\n (2)\n (3)\n (4)\n (5)\n Class 2, Class 3, and PLTC cables: 722.135(B)\nFire alarm systems: 760.53(B) (2) and Table 760.154\nOptical fiber cables: 770.113(C) and Table 770.154(a)\nCommunications circuits: 800.133(C) and Table\n 800.154(a)\n (6) CATV and radio distribution systems: 800.113(C) and\nTable 800.154(a)\n (C) Bonding and Grounding. The non-current-carrying\nconductive members of optical fiber cables in an information\ntechnology equipment room shall be bonded and grounded in\naccordance with 770.114. Data\n Circuits. (D) Electrical Classification of\nSection 725.60 (A) (4) shall apply to the electrical classification\nof listed information technology equipment signaling circuits. (E) Fire Alarm Cables and Equipment. Parts I, II, and III of\nArticle 760 shall apply to fire alarm systems cables and equip-\nment installed in an information technology equipment room. Only fire alarm cables listed in accordance with Part IV of Arti-\ncle 760 and listed fire alarm equipment shall be permitted to\nbe installed in an information technology equipment room. (F) Cable Routing Assemblies, Communications Wires, Cables,\nRaceways, and Equipment. Sections 800.110, 800.113, and\n800.154 shall apply to cable routing assemblies and communi-\ncations raceways. Parts I, II, III, IV, and V of Articles 800 and\n805 shall apply to communications wires, cables, and equip-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p36_narr3", "chunk_type": "narrative", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "640.43 Wiring of Equipment Racks. Equipment racks fabrica-\nted of metal shall be bonded and grounded. Nonmetallic racks\nwith covers (if provided) removed shall not allow access to\nClass 1, Class 3, or primary circuit power without the removal\nof covers over terminals or the use of tools.", "640.44 Environmental Protection of Equipment. Portable\nequipment not listed for outdoor use shall be permitted only\nwhere appropriate protection of such equipment from adverse\nweather conditions is provided to prevent risk of fire or electric\nshock. Where the system is intended to remain operable during\nadverse weather, arrangements shall be made for maintaining\noperation and ventilation of heat-dissipating equipment.", "ARTICLE 645", "645.1 Scope. This article covers equipment, power-supply\nwiring, equipment interconnecting wiring, and grounding of\ninformation technology equipment and systems in an informa-\ntion technology equipment room.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p36_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p36_fig1", "chunk_type": "figure", "page_numbers": [36], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "640.43 Wiring of Equipment Racks. Equipment racks fabrica-\nted of metal shall be bonded and grounded. Nonmetallic racks\nwith covers (if provided) removed shall not allow access to\nClass 1, Class 3, or primary circuit power without the removal\nof covers over terminals or the use of tools.", "640.44 Environmental Protection of Equipment. Portable\nequipment not listed for outdoor use shall be permitted only\nwhere appropriate protection of such equipment from adverse\nweather conditions is provided to prevent risk of fire or electric\nshock. Where the system is intended to remain operable during\nadverse weather, arrangements shall be made for maintaining\noperation and ventilation of heat-dissipating equipment.", "ARTICLE 645", "645.1 Scope. This article covers equipment, power-supply\nwiring, equipment interconnecting wiring, and grounding of\ninformation technology equipment and systems in an informa-\ntion technology equipment room.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p36_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT | 640.43 Wiring of Equipment Racks. Equipment racks fabrica-\nted of metal shall be bonded and grounded. Nonmetallic racks\nwith covers (if provided) removed shall not allow access to\nClass 1, Class 3, or primary circuit power without the removal\nof covers over terminals or the use of tools. | 640.44 Environmental Protection of Equipment. Portable\nequipment not listed for outdoor use shall be permitted only\nwhere appropriate protection of such equipment from adverse\nweather conditions is provided to prevent risk of fire or electric\nshock. Where the system is intended to remain operable during\nadverse weather, arrangements shall be made for maintaining\noperation and ventilation of heat-dissipating equipment. | ARTICLE 645 | 645.1 Scope. This article covers equipment, power-supply\nwiring, equipment interconnecting wiring, and grounding of\ninformation technology equipment and systems in an informa-\ntion technology equipment room. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code, Article 645, covering information technology equipment, wiring, grounding, and fire safety.\n\n**Technical details:**\n*   Article 645 - Information Technology Equipment\n*   Sections: 645.1, 645.3, 640.43, 640.44, 640.45, 640.46\n*   Wiring methods: 300.22 (C) (1)\n*   Class 2, Class 3, and PLTC cables: 722.135 (B)\n*   Fire alarm systems: 760.53(B) (2) and Table 760.154\n*   Optical fiber cables: 770.113(C) and Table 770.154(a)\n*   Communications circuits: 800.133(C) and Table 800.154(a)\n*   CATV and radio distribution systems: 800.113(C) and Table 800.154(a)\n*   Sections 300.21, 770.26, and 800.26\n*   Section 725.60(A) (4)\n*   Sections 800.110, 800.113, and 800.154\n*   NFPA 75\n*   2023 Edition National Electrical Code\n*   70-569"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p37_narr1", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.5 Supply Circuits and Interconnecting Cables.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.5 Supply Circuits and Interconnecting Cables."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "645.3\n ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT\n ment installed in an information technology equipment room. Only communications wires and cables listed in accordance\nwith 800.179, cable routing assemblies, and communications\nraceways listed in accordance with 800.182, and communica-\ntions equipment listed in accordance with 800.171 shall be\npermitted to be installed in an information technology equip-\nment room. Article 645 shall apply to the powering of commu-\nnications equipment in an information technology equipment\n room. Informational Note: See Article 100, Definitions, for a definition\nof communications equipment. (G) Community Antenna Television and Radio Distribution\nSystems Cables and Equipment. Parts I, II, III, IV, and V of\nArticles 800 and 820 shall apply to community antenna televi-\nsion and radio distribution systems cables and equipment\ninstalled in an information technology equipment room. Only\ncommunity antenna television and radio distribution cables\nlisted in accordance with 800.179 and listed CATV equipment\nshall be permitted to be installed in an information technology\nequipment room. Article 645 shall apply to the powering of\ncommunity antenna television and radio distribution systems\nequipment installed in an information technology equipment\n room. (H) Optical Fiber Cables. Only optical fiber cables listed in\naccordance with 770.179 shall be permitted to be installed in\nan information technology equipment room. (I) Cables Not in Information Technology Equipment Room. Cables extending beyond the information technology equip-\nment room shall be subject to the applicable requirements of\n this Code. 645.4 Special Requirements for Information Technology\nEquipment Room. The alternative wiring methods to Chap-\nter 3 and Parts I and II of Article 725 for signaling wiring and\nParts I and V of Article 770 for optical fiber cabling shall be\npermitted where all of the following conditions are met:\n (1) Disconnecting means complying with 645.10 are provi-\n ded. (2) A heating/ventilating/air-conditioning (HVAC) system is\nprovided in one of the methods identified in the follow-\ning:\n a. A separate HVAC system that is dedicated for informa-\ntion technology equipment use and is separated from\nother areas of occupancy\n b. An HVAC system that serves other occupancies and\nmeets all of the following:\n (i) Also serves the information technology equip-\n ment room\n (ii) Provides fire/smoke dampers at the point of\npenetration of the room boundary\n (iii) Activates the damper operation upon initiation\nby smoke detector alarms, by operation of the\ndisconnecting means required by 645.10, or by\n both\n Informational Note No. 1: See NFPA 75-2020, Standard for\nthe Fire Protection of Information Technology Equipment, Chap-\nter 11, Section 11.1, 11.1.1, 11.1.2, and 11.1.3, for further\ninformation. (3) All information technology and communications equip-\nment installed in the room is listed."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p37_narr2", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.5 Supply Circuits and Interconnecting Cables.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.5 Supply Circuits and Interconnecting Cables."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(4) The room is occupied by, and accessible to, only those\npersonnel needed for the maintenance and functional\noperation of the installed information technology equip-\n ment. (5) The room is separated from other occupancies by fire-\nresistant-rated walls, floors, and ceilings with protected\nopenings. Informational Note No. 2: SeeNFPA 75-2020, Standard for\nthe Fire Protection of Information Technology Equipment, Chap-\nter 6, for further information on room construction\nrequirements. (6) Only electrical equipment and wiring associated with the\noperation of the information technology room is installed\nin the room. Informational Note No. 3: HVAC systems, communica-\ntions systems, and monitoring systems such as telephone,\nfire alarm systems, security systems, water detection\nsystems, and other related protective equipment are\nexamples of equipment associated with the operation of\nthe information technology room. 645.5 Supply Circuits and Interconnecting Cables. (A) Branch-Circuit Conductors. The branch-circuit conductors\nsupplying one or more units of information technology equip-\nment shall have an ampacity not less than 125 percent of the\ntotal connected load. (B) Power-Supply Cords. Information technology equipment\nshall be permitted to be connected to branch circuits by power-\nsupply cords that comply with the following:\n (1) Power-supply cords shall not exceed 4.5 m (15 ft). (2)\n Power-supply cords shall be listed and a type permitted\nfor use on listed information technology equipment or\nshall be constructed of listed flexible cord and listed\nattachment plugs and cord connectors of a type permit-\nted for information technology equipment. (3) Plugs and receptacles used to connect the power-supply\ncords shall be listed and identified for the system voltage\nand current applied. Informational Note No. 1: See UL 60950-1, Safety of Information\nTechnology Equipment-Safety - Part 1: General Requirements, or\nUL 62368-1, Audio/Video, Information and Communication Technol-\nogy Equipment-Part 1: Safety Requirements, for one method of\ndetermining if cords are of a permitted type. Informational Note No. 2: See ANSI/NEMA WD-6, Wiring Devi-\nces-Dimensional Specifications, which identifies plug and recep-\ntacle configurations L25-30P and L25-30R for 240 Vac and\nL26-30P and L26-30R for 240/415 Vac. (C) Interconnecting Cables. Separate information technology\nequipment units shall be permitted to be interconnected by\nmeans of listed cables and cable assemblies. The 4.5 m (15 ft)\nlimitation in 645.5 (B) (1) shall not apply to interconnecting\ncables. (D) Physical Protection. Where exposed to physical damage,\npower-supply cords, branch-circuit supply conductors, and\ninterconnecting cables shall be protected. (E) Under Raised Floors."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p37_narr3", "chunk_type": "narrative", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.5 Supply Circuits and Interconnecting Cables.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.5 Supply Circuits and Interconnecting Cables."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p37_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where the area under the floor is\naccessible and openings minimize the entrance of debris\nbeneath the floor, power-supply cords, communications cables,\nconnecting cables, interconnecting cables, cord-and-plug\nconnections, and receptacles associated with the information\ntechnology equipment shall be permitted under a raised floor\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p37_fig1", "chunk_type": "figure", "page_numbers": [37], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.5 Supply Circuits and Interconnecting Cables.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.5 Supply Circuits and Interconnecting Cables."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.5 Supply Circuits and Interconnecting Cables."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p37_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 645.5 Supply Circuits and Interconnecting Cables.\nHeadings: ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT | 645.5 Supply Circuits and Interconnecting Cables.\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This excerpt describes requirements for information technology equipment rooms, including cabling, HVAC systems, and electrical supply.\n\n**Technical details:**\n*   Article 645 - Information Technology Equipment\n*   Sections: 645.3, 645.4, 645.5\n*   Topics: Communications wires and cables, community antenna television and radio distribution systems, optical fiber cables, HVAC systems, branch-circuit conductors, power-supply cords, interconnecting cables, physical protection, under raised floors\n*   Standards: NFPA 75-2020, UL 60950-1, UL 62368-1, ANSI/NEMA WD-6\n*   Voltage: 240 Vac, 240/415 Vac\n*   Plug/Receptacle Configurations: L25-30P, L25-30R, L26-30P, L26-30R\n*   Measurement: 4.5 m (15 ft)\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p38_narr1", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT\n of approved construction. The installation requirement shall\ncomply with 645.5 (E) (1) through (E) (3). (1) Installation Requirements for Branch-Circuit Supply\nConductors Under a Raised Floor. (a) The supply conductors shall be installed in accord-\nance with 300.11. (b) In addition to the wiring methods of 300.22(C), the\nfollowing wiring methods shall also be permitted:\n (1) Rigid metal conduit\n (2) Rigid nonmetallic conduit\n (3) Intermediate metal conduit\n (4) Electrical metallic tubing\n (5) Electrical nonmetallic tubing\n (6) Metal wireway\n (7) Nonmetallic wireway\n (8) Surface metal raceway with metal cover\n (9) Surface nonmetallic raceway\n (10) Flexible metal conduit\n (11) Liquidtight flexible metal conduit\n (12) Liquidtight flexible nonmetallic conduit\n (13) Type MI cable\n (14) Type MC cable\n (15) Type AC cable\n (16) Associated metallic and nonmetallic boxes or enclosures\n(17) Type TC power and control tray cable\n (2) Installation Requirements for Power-Supply Cords, Data\nCables, Interconnecting Cables, and Grounding Conductors\nUnder a Raised Floor. The following cords, cables, and\nconductors shall be permitted to be installed under a raised\nfloor:\n (1) Power-supply cords of listed information technology\nequipment in accordance with 645.5(B). (2)\n Interconnecting cables enclosed in a raceway. (3) Equipment grounding conductors. (4) Where the air space under a raised floor is protected by\nan automatic fire suppression system, in addition to\nwiring installed in compliance with 722.135(B), Types\nCL2R, CL3R, CL2, and CL3 and substitute cables, includ-\ning CMP, CMR, CM, and CMG, installed in accordance\nwith 722.135(E) shall be permitted under raised floors. (5) Where the air space under a raised floor is not protected\nby an automatic fire suppression system, in addition to\nwiring installed in compliance with 722.135(B), substitute\ncable Type CMP installed in accordance with 722.135(E)\nshall be permitted under raised floors. (6) Listed Type DP cable having adequate fire-resistant char-\nacteristics suitable for use under raised floors of an infor-\nmation technology equipment room. Informational Note: See CSA \"Vertical Flame Test-Cables in\nCable Trays\" as described in CSA C22.2 No. 0.3, Test Methods for\nElectrical Wires and Cables, for one method of defining resistance\nto the spread of fire where the damage (char length) of the\ncable does not exceed 1.5 m (4 ft 11 in.) or \"UL Flame Expo-\nsure, Vertical Flame Tray Test\" in UL 1685, Standard for Safety for\nVertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and\nOptical-Fiber Cables. The smoke measurements in the test method\nare not applicable. (3) Installation Requirements for Optical Fiber Cables Under\na Raised Floor."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p38_narr2", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The installation of optical fiber cables shall\ncomply with either of the following:\n (1) Where the air space under a raised floor is protected by\nan automatic fire suppression system, optical fiber cables\n (2)\n 645.10\n installed in accordance with 770.113(C), Types OFNR,\nOFCR, OFNG, OFCG, OFN, and OFC shall be permitted\nunder raised floors. Where the air space under a raised floor is not protected\nby an automatic fire suppression system, only optical fiber\ncables installed in accordance with 770.113(C) shall be\npermitted under raised floors. (F) Securing in Place. Power-supply cords; communications\ncables, connecting cables, interconnecting cables, and associ-\nated boxes, connectors, plugs, and receptacles that are listed as\npart of, or for, information technology equipment shall not be\nrequired to be secured in place where installed under raised\nfloors. Informational Note: See 300.11 for securement requirements\nfor raceways and cables not listed as part of, or for, information\ntechnology equipment. (G) Abandoned Supply Circuits and Interconnecting Cables. The accessible portion of abandoned supply circuits and inter-\nconnecting cables shall be removed unless contained in a race-\nway. (H) Installed Supply Circuits and Interconnecting Cables Iden-\ntified for Future Use. (1) Cable Identification Means. Supply circuits and intercon-\nnecting cables identified for future use shall be marked with a\ntag of sufficient durability to withstand the environment\ninvolved. (2) Cable Tag Criteria. Supply circuit tags and interconnect-\ning cable tags shall have the following information:\n(1) Date identified for future use\n (2)\n (3)\n Date of intended use\n Information relating to the intended future use\n 645.10 Disconnecting Means. An approved means shall be\nprovided to disconnect power to all electronic equipment in\nthe information technology equipment room or in designated\nzones within the room. There shall also be a similar approved\nmeans to disconnect the power to all dedicated HVAC systems\nserving the room or designated zones and to cause all required\nfire/smoke dampers to close. The disconnecting means shall\ncomply with either 645.10(A) or (B). Exception: These requirements shall not apply to installations comply-\ning with Article 685. (A) Remote Disconnect Controls. (1) Emergency Access. Remote disconnect controls shall be\nlocated at approved locations readily accessible in case of fire\nto authorized personnel and emergency responders. (2) Disconnect Identification. The remote disconnect means\nfor the control of electronic equipment power and HVAC\nsystems shall be grouped and identified. A single means to\ncontrol both systems shall be permitted. (3) Fire/Smoke Zone Isolation. Where multiple zones are\ncreated, each zone shall have an approved means to confine\nfire or products of combustion to within the zone. (4) System Operation Continuity. Additional means to prevent\nunintentional operation of remote disconnect controls shall be\npermitted."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p38_narr3", "chunk_type": "narrative", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p38_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p38_fig1", "chunk_type": "figure", "page_numbers": [38], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p38_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 645 outlines installation requirements for information technology equipment, specifically focusing on wiring methods, cables, and disconnect controls under raised floors.\n\n**Technical details:**\n*   Article: 645 - Information Technology Equipment\n*   Sections: 645.5(E), 645.10\n*   Wiring Methods: Rigid metal conduit, Rigid nonmetallic conduit, Intermediate metal conduit, Electrical metallic tubing, Electrical nonmetallic tubing, Metal wireway, Nonmetallic wireway, Surface metal raceway with metal cover, Surface nonmetallic raceway, Flexible metal conduit, Liquidtight flexible metal conduit, Type MI cable, Type MC cable, Type AC cable, Type TC power and control tray cable\n*   Cables: Power-supply cords, Data Cables, Interconnecting Cables, Grounding Conductors, Optical Fiber Cables, Type CMP, Type DP, Types CL2R, CL3R, CL2, CL3, CMR, CM, CMG, OFNR, OFCR, OFNG, OFCG, OFN, OFC\n*   Standards: 300.11, 300.22(C), 722.135(B), 722.135(E), 770.113(C), CSA C22.2 No. 0.3, UL 1685\n*   Disconnect Controls: Remote Disconnect Controls, Emergency Access, Disconnect Identification, Fire/Smoke Zone Isolation, System Operation Continuity\n*   Other Keywords: Raised Floor, Fire Suppression System, Abandoned Supply Circuits, Cable Identification, Cable Tag Criteria, Disconnecting Means, HVAC systems, Fire/Smoke Dampers\n*   Page Number: 70-571"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p39_narr1", "chunk_type": "narrative", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.11 Uninterruptible Power Supply (UPS). UPS systems\ninstalled within the information technology equipment room\nand their supply and output circuits shall comply with 645.10,\nexcept for the following installations and constructions:\n(1) Installations complying with Parts I and II of Article 685\n(2) Power sources limited to 750 volt-amperes or less derived\neither from UPS equipment or from battery circuits inte-\ngral to electronic equipment", "645.14 System Grounding. Separately derived power systems\nshall be installed in accordance with Parts I and II of Arti-\ncle 250. Power systems derived within listed information tech-\nnology equipment that supply information technology systems\nthrough receptacles or cable assemblies supplied as part of this\nequipment shall not be considered separately derived for the\npurpose of applying 250.30.", "645.25 Engineering Supervision. As an alternative to the\nfeeder and service load calculations required by Parts III and\nIV of Article 220, feeder and service load calculations for new\nor existing loads shall be permitted to be used if provided by\nqualified persons under engineering supervision.", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p39_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Cable Type", "summary": "Table of cable type: Cable Type, Applicable Sections"}], "captions_on_page": ["Table 645.10(B) Cables Installed Under Raised Floors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p39_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "645.10\n ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT\n Informational Note: See NFPA 75, Standard for the Fire Protection\nof Information Technology Equipment, for further information. (B) Critical Operations Data Systems. Remote disconnecting\ncontrols shall not be required for critical operations data\nsystems when all of the following conditions are met:\n (1) An approved procedure has been established and main-\ntained for removing power and air movement within the\n room or zone. (2) Qualified personnel are continuously available to advise\nemergency responders and to instruct them of discon-\nnecting methods. (3) A smoke-sensing fire detection system is in place. Informational Note: See NFPA 72, National Fire Alarm and Signal-\ning Code, for further information. (4) An approved fire suppression system suitable for the\napplication is in place. (5) Cables installed under a raised floor, other than branch-\ncircuit wiring, and power cords are installed in compli-\nance with 645.5(E) (2) or (E) (3), or in compliance with\nTable 645.10(B). 645.11 Uninterruptible Power Supply (UPS). UPS systems\ninstalled within the information technology equipment room\nand their supply and output circuits shall comply with 645.10,\nexcept for the following installations and constructions:\n(1) Installations complying with Parts I and II of Article 685\n(2) Power sources limited to 750 volt-amperes or less derived\neither from UPS equipment or from battery circuits inte-\ngral to electronic equipment\n The disconnecting means shall also disconnect the battery\nfrom its load. Informational Note: See UL 1778, Uninterruptible Power Systems,\nand UL 62368-1, Audio/Video, Information and Communication\nTechnology Equipment - Part 1: Safety Requirements, for informa-\ntion on product listings for electronic equipment disconnecting\nmeans and backup battery power sources. 645.14 System Grounding. Separately derived power systems\nshall be installed in accordance with Parts I and II of Arti-\ncle 250. Power systems derived within listed information tech-\nnology equipment that supply information technology systems\nthrough receptacles or cable assemblies supplied as part of this\nequipment shall not be considered separately derived for the\npurpose of applying 250.30. 645.15 Equipment Grounding and Bonding. All exposed non-\ncurrent-carrying metal parts of an information technology\nsystem shall be bonded to the equipment grounding conductor\nin accordance with Parts I, V, VI, VII, and VIII of Article 250 or\nshall be double insulated. Where signal reference structures\nare installed, they shall be bonded to the equipment grounding\nconductor provided for the information technology equip-\nment. Any auxiliary grounding electrode (s) installed for infor-\nmation technology equipment shall be installed in accordance\nwith 250.54. Informational Note: See 250.146(D) and 406.3(E) for informa-\ntion on isolated grounding-type receptacles. 645.16 Marking."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p39_narr2", "chunk_type": "narrative", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.11 Uninterruptible Power Supply (UPS). UPS systems\ninstalled within the information technology equipment room\nand their supply and output circuits shall comply with 645.10,\nexcept for the following installations and constructions:\n(1) Installations complying with Parts I and II of Article 685\n(2) Power sources limited to 750 volt-amperes or less derived\neither from UPS equipment or from battery circuits inte-\ngral to electronic equipment", "645.14 System Grounding. Separately derived power systems\nshall be installed in accordance with Parts I and II of Arti-\ncle 250. Power systems derived within listed information tech-\nnology equipment that supply information technology systems\nthrough receptacles or cable assemblies supplied as part of this\nequipment shall not be considered separately derived for the\npurpose of applying 250.30.", "645.25 Engineering Supervision. As an alternative to the\nfeeder and service load calculations required by Parts III and\nIV of Article 220, feeder and service load calculations for new\nor existing loads shall be permitted to be used if provided by\nqualified persons under engineering supervision.", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p39_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Cable Type", "summary": "Table of cable type: Cable Type, Applicable Sections"}], "captions_on_page": ["Table 645.10(B) Cables Installed Under Raised Floors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p39_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Each unit of an information technology\nsystem supplied by a branch circuit shall be provided with a\nmanufacturer's nameplate, which shall also include the input\npower requirements for voltage, frequency, and maximum\nrated load in amperes. 645.17 Power Distribution Units. Power distribution units that\nare used for information technology equipment shall be\npermitted to have multiple panelboards within a single cabinet\nif the power distribution unit is utilization equipment listed for\ninformation technology application. 645.18 Surge Protection for Critical Operations Data Systems. A listed surge-protective device (SPD) shall be installed for crit-\nical operations data systems in accordance with Part II of Arti-\n cle 242. 645.25 Engineering Supervision. As an alternative to the\nfeeder and service load calculations required by Parts III and\nIV of Article 220, feeder and service load calculations for new\nor existing loads shall be permitted to be used if provided by\nqualified persons under engineering supervision. 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices. Selective coordination shall be selected by a licensed profes-\nsional engineer or other qualified persons engaged primarily in\nthe design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those\nauthorized to design, install, inspect, maintain, and operate the\nsystem. Table 645.10(B) Cables Installed Under Raised Floors\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p39_table1", "chunk_type": "table", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.11 Uninterruptible Power Supply (UPS). UPS systems\ninstalled within the information technology equipment room\nand their supply and output circuits shall comply with 645.10,\nexcept for the following installations and constructions:\n(1) Installations complying with Parts I and II of Article 685\n(2) Power sources limited to 750 volt-amperes or less derived\neither from UPS equipment or from battery circuits inte-\ngral to electronic equipment", "645.14 System Grounding. Separately derived power systems\nshall be installed in accordance with Parts I and II of Arti-\ncle 250. Power systems derived within listed information tech-\nnology equipment that supply information technology systems\nthrough receptacles or cable assemblies supplied as part of this\nequipment shall not be considered separately derived for the\npurpose of applying 250.30.", "645.25 Engineering Supervision. As an alternative to the\nfeeder and service load calculations required by Parts III and\nIV of Article 220, feeder and service load calculations for new\nor existing loads shall be permitted to be used if provided by\nqualified persons under engineering supervision.", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "captions_on_page": ["Table 645.10(B) Cables Installed Under Raised Floors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Text and Table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding information technology equipment, specifically focusing on grounding, bonding, power distribution, and cable installations under raised floors.\n\n**Technical details:**\n*   Article 645 - Information Technology Equipment\n*   Sections: 645.10, 645.11, 645.14, 645.15, 645.16, 645.17, 645.18, 645.25, 645.27\n*   Table 645.10(B) Cables Installed Under Raised Floors\n    *   Cable Types: Branch circuits, Supply cords, Class 2 and 3 remote control and PLTC cables, Optical fiber cable, Communications wires and cables, Coaxial CATV and radio distribution cables\n    *   Applicable Sections: 645.5(E)(1), 645.5(E)(2)(1), 300.22(C), 722.135(B), 770.113(C), 770.154(a), 800.113(C), 800.154(a), 800.154(b), 800.154(c)\n*   Keywords: Grounding, Bonding, Power Distribution Units, Surge Protection, Selective Coordination, UPS (Uninterruptible Power Supply), Critical Operations Data Systems, National Electrical Code, NFPA"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Cable Type", "Applicable Sections"], ["Branch circuits under raised floors", "645.5(E)(1)"], ["Supply cords of listed information technology", "645.5(E) (2) (1), 300.22(C)"], ["equipment"], ["Class 2 and Class 3 remote control and PLTC cables in", "722.135(B)"], ["other spaces used for environmental air (plenums)"], ["Optical fiber cable in other spaces used for", "770.113(C) and Table 770.154(a)"], ["environmental air (plenums)"], ["Communications wires and cables, cable routing", "800.113(C) and Tables 800.154(a), (b), and (c)"], ["assemblies, and communications raceways in other"], ["spaces used for environmental air (plenums)"], ["Coaxial CATV and radio distribution cables in other", "800.113(C) and Table 800.154(a)"], ["spaces used for environmental air (plenums)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists cable type with columns including: Cable Type, Applicable Sections.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.\nHeadings: ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT | 645.11 Uninterruptible Power Supply (UPS). UPS systems\ninstalled within the information technology equipment room\nand their supply and output circuits shall comply with 645.10,\nexcept for the following installations and constructions:\n(1) Installations complying with Parts I and II of Article 685\n(2) Power sources limited to 750 volt-amperes or less derived\neither from UPS equipment or from battery circuits inte-\ngral to electronic equipment | 645.14 System Grounding. Separately derived power systems\nshall be installed in accordance with Parts I and II of Arti-\ncle 250. Power systems derived within listed information tech-\nnology equipment that supply information technology systems\nthrough receptacles or cable assemblies supplied as part of this\nequipment shall not be considered separately derived for the\npurpose of applying 250.30. | 645.25 Engineering Supervision. As an alternative to the\nfeeder and service load calculations required by Parts III and\nIV of Article 220, feeder and service load calculations for new\nor existing loads shall be permitted to be used if provided by\nqualified persons under engineering supervision. | 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.\nCaptions: Table 645.10(B) Cables Installed Under Raised Floors\n\nCable Type | Applicable Sections\nBranch circuits under raised floors | 645.5(E)(1)\nSupply cords of listed information technology | 645.5(E) (2) (1), 300.22(C)\nequipment |\nClass 2 and Class 3 remote control and PLTC cables in | 722.135(B)\nother spaces used for environmental air (plenums) |\nOptical fiber cable in other spaces used for | 770.113(C) and Table 770.154(a)\nenvironmental air (plenums) |\nCommunications wires and cables, cable routing | 800.113(C) and Tables 800.154(a), (b), and (c)\nassemblies, and communications raceways in other |\nspaces used for environmental air (plenums) |\nCoaxial CATV and radio distribution cables in other | 800.113(C) and Table 800.154(a)\nspaces used for environmental air (plenums) |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p39_fig1", "chunk_type": "figure", "page_numbers": [39], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "headings_on_page": ["ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT", "645.11 Uninterruptible Power Supply (UPS). UPS systems\ninstalled within the information technology equipment room\nand their supply and output circuits shall comply with 645.10,\nexcept for the following installations and constructions:\n(1) Installations complying with Parts I and II of Article 685\n(2) Power sources limited to 750 volt-amperes or less derived\neither from UPS equipment or from battery circuits inte-\ngral to electronic equipment", "645.14 System Grounding. Separately derived power systems\nshall be installed in accordance with Parts I and II of Arti-\ncle 250. Power systems derived within listed information tech-\nnology equipment that supply information technology systems\nthrough receptacles or cable assemblies supplied as part of this\nequipment shall not be considered separately derived for the\npurpose of applying 250.30.", "645.25 Engineering Supervision. As an alternative to the\nfeeder and service load calculations required by Parts III and\nIV of Article 220, feeder and service load calculations for new\nor existing loads shall be permitted to be used if provided by\nqualified persons under engineering supervision.", "645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices."], "captions_on_page": ["Table 645.10(B) Cables Installed Under Raised Floors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p39_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p39_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 13, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Cable Type", "summary": "Table of cable type: Cable Type, Applicable Sections"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.\nHeadings: ARTICLE 645-INFORMATION TECHNOLOGY EQUIPMENT | 645.11 Uninterruptible Power Supply (UPS). UPS systems\ninstalled within the information technology equipment room\nand their supply and output circuits shall comply with 645.10,\nexcept for the following installations and constructions:\n(1) Installations complying with Parts I and II of Article 685\n(2) Power sources limited to 750 volt-amperes or less derived\neither from UPS equipment or from battery circuits inte-\ngral to electronic equipment | 645.14 System Grounding. Separately derived power systems\nshall be installed in accordance with Parts I and II of Arti-\ncle 250. Power systems derived within listed information tech-\nnology equipment that supply information technology systems\nthrough receptacles or cable assemblies supplied as part of this\nequipment shall not be considered separately derived for the\npurpose of applying 250.30. | 645.25 Engineering Supervision. As an alternative to the\nfeeder and service load calculations required by Parts III and\nIV of Article 220, feeder and service load calculations for new\nor existing loads shall be permitted to be used if provided by\nqualified persons under engineering supervision. | 645.27 Selective Coordination. Critical operations data\nsystem(s) overcurrent protective devices shall be selectively\ncoordinated with all supply-side overcurrent protective devices.\n\nAI caption: **Type of image:** Text and Table\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding information technology equipment, specifically focusing on grounding, bonding, power distribution, and cable installations under raised floors.\n\n**Technical details:**\n*   Article 645 - Information Technology Equipment\n*   Sections: 645.10, 645.11, 645.14, 645.15, 645.16, 645.17, 645.18, 645.25, 645.27\n*   Table 645.10(B) Cables Installed Under Raised Floors\n    *   Cable Types: Branch circuits, Supply cords, Class 2 and 3 remote control and PLTC cables, Optical fiber cable, Communications wires and cables, Coaxial CATV and radio distribution cables\n    *   Applicable Sections: 645.5(E)(1), 645.5(E)(2)(1), 300.22(C), 722.135(B), 770.113(C), 770.154(a), 800.113(C), 800.154(a), 800.154(b), 800.154(c)\n*   Keywords: Grounding, Bonding, Power Distribution Units, Surge Protection, Selective Coordination, UPS (Uninterruptible Power Supply), Critical Operations Data Systems, National Electrical Code, NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p40_narr1", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.1 Scope. This article covers modular data centers.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 646-MODULAR DATA CENTERS\n 646.3\n Part I. General\n ARTICLE 646\nModular Data Centers\n 646.1 Scope. This article covers modular data centers. Informational Note No. 1: Modular data centers include the\ninstalled information technology equipment (ITE) and support\nequipment, electrical supply and distribution, wiring and protec-\ntion, working space, grounding, HVAC, and the like, that are\nlocated in an equipment enclosure. Informational Note No. 2: See NFPA 75, Standard for the Fire\nProtection of Information Technology Equipment, which covers the\nrequirements for the protection of information technology\nequipment and systems in an information technology equip-\n ment room. Informational Note No. 3: See UL 60950-1, Information Technol-\nogy Equipment Safety Part 1: General Requirements, and\nUL 62368-1, Audio/Video, Information and Communication Technol-\nogy Equipment - Part 1: Safety Requirements, for information on\nlisting requirements for both information technology equip-\nment and communications equipment contained within a\nmodular data center. Informational Note No. 4: Modular data centers are sometimes\nreferred to as containerized data centers. Informational Note No. 5: Equipment enclosures housing only\nsupport equipment (e.g., HVAC or power distribution equip-\nment) that are not part of a specific modular data center are not\nconsidered a modular data center. 646.3 Other Articles. Circuits and equipment shall comply\nwith 646.3(A) through (M) as applicable. Wherever the\nrequirements of other articles of this Code and Article 646\ndiffer, the requirements of Article 646 shall apply. (A) Spread of Fire or Products of Combustion. Sections\n300.21, 770.26, and 800.26 shall apply to penetrations of a fire-\nresistant room boundary, if provided. (B) Wiring and Cabling in Other Spaces Used for Environmen-\ntal Air (Plenums). The following sections and tables shall apply\nto wiring and cabling in other spaces used for environmental\nair (plenums) within a modular data center space:\n (1) Wiring methods: 300.22 (C) (1)\n (2)\n Class 2, Class 3, and PLTC cables: 722.135(B)\n (3)\n Fire alarm systems: 760.53(B) (2) and Table 760.154\n(4) Optical fiber cables: 770.113(C) and Table 770.154(a)\n(5) Communications circuits: 800.113(C) and\n800.154(a)\n Table\n (6) CATV and radio distribution systems: 800.113(C) and\nTable 800.154(a)\n Informational Note: Environmentally controlled working spaces,\naisles, and equipment areas in an MDC are not considered a\nplenum. non-current-carrying\n (C) Grounding and Bonding. The\nconductive members of optical fiber cables in an MDC shall be\ngrounded in accordance with 770.114. Grounding and bond-\ning of communications protectors, cable shields, and non-\ncurrent-carrying metallic members of cable shall comply with\nPart IV of Article 805. Classification\n of\n Data\n Circuits. (D) Electrical\nSection 725.60 (A) (4) shall apply to the electrical classification\nof listed information technology equipment signaling circuits. (E) Fire Alarm Equipment."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p40_narr2", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.1 Scope. This article covers modular data centers.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Parts I, II, and III of Article 760\nshall apply to fire alarm systems, cables, and equipment instal-\nled in an MDC, where provided. Only fire alarm cables listed in\naccordance with Part IV of Article 760 and listed fire alarm\nequipment shall be permitted to be installed in an MDC. (F) Cable Routing Assemblies and Communications Wires,\nCables, Raceways, and Equipment. Sections 800.110, 800.113,\nand 800.154 shall apply to cable routing assemblies and\ncommunications raceways. Parts I, II, III, IV, and V of Articles\n800 and 805 shall apply to communications wires, cables, and\nequipment installed in an MDC. Only communications wires\nand cables listed in accordance with 800.179, cable routing\nassemblies and communications raceways listed in accordance\nwith 800.182, and communications equipment listed in accord-\nance with 800.171 shall be permitted to be installed in an MDC. Informational Note: See Article 100 for a definition of communi-\ncations equipment. (G) Community Antenna Television and Radio Distribution\nSystems Cables and Equipment. Parts I, II, III, IV, and V of\nArticles 800 and 820 shall apply to community antenna televi-\nsion and radio distribution systems equipment installed in an\nMDC. Only community antenna television and radio distribu-\ntion cables listed in accordance with 800.179 and listed CATV\nequipment shall be permitted to be installed in an MDC. (H) Surge-Protective Devices (SPDs). Where provided, surge-\nprotective devices shall be listed and labeled and installed in\naccordance with Part II of Article 242. (I) Lighting. Lighting shall be installed in accordance with\nParts I through XIV of Article 410. (J) Power Distribution Wiring and Wiring Protection. Power\ndistribution wiring and wiring protection within an MDC shall\ncomply with Parts I, II, and III of Article 210 for branch\ncircuits. (K) Wiring Methods and Materials. Wiring methods and mate-\nrials shall comply with the following:\n (1)\n Unless modified elsewhere in this article, wiring methods\nand materials for power distribution shall comply with\nChapter 3. Wiring shall be suitable for its use and installa-\ntion and shall be listed and labeled. Exception: This requirement shall not apply to wiring that is part of\nlisted and labeled equipment. (2) The following wiring methods shall not be permitted:\na. Integrated gas spacer cable: Type IGS (Article 326)\n b. Concealed knob-and-tube wiring (Article 394)\n c. Messenger-supported wiring (Article 396)\n d. Open wiring on insulators (Article 398)\n e. Outdoor overhead conductors over 600 volts (Arti-\ncle 395)\n (3) Wiring in areas under a raised floor that are constructed\nand used for ventilation as described in 645.5 (E) shall be\npermitted to use the wiring methods described in\n645.5 (E) if the conditions of 645.4 are met. (4) Installation of wiring for remote-control, signaling, and\npower-limited circuits shall comply with Part II of Arti-\n cle 725. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p40_narr3", "chunk_type": "narrative", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.1 Scope. This article covers modular data centers.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p40_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p40_fig1", "chunk_type": "figure", "page_numbers": [40], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.1 Scope. This article covers modular data centers.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p40_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 646-MODULAR DATA CENTERS | 646.1 Scope. This article covers modular data centers. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) pertaining to modular data centers (MDC). It covers scope, wiring, cabling, grounding, fire safety, and electrical classifications.\n\n**Technical details:**\n*   Article 646 - Modular Data Centers\n*   Sections: 646.1, 646.3\n*   References: NFPA 75, UL 60950-1, UL 62368-1\n*   Wiring and Cabling: 300.22(C)(1), 722.135(B), 760.53(B)(2), 760.154, 770.113(C), 770.154(a), 800.113(C), 800.154(a), 800.110, 800.113, 800.154, 800.179, 800.182, 800.171\n*   Grounding: 770.114, Article 805\n*   Fire Alarm: Article 760\n*   Surge Protection: Article 242\n*   Lighting: Article 410\n*   Power Distribution: Article 210\n*   Wiring Methods: Chapter 3, Article 326, Article 394, Article 396, Article 398, Article 395, 645.5(E), 645.4, Article 725\n*   Integrated gas spacer cable: Type IGS\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-573"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p41_narr1", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 646.7 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.6 Supply Conductors and Overcurrent Protection.", "646.7 Short-Circuit Current Rating."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "646.3\n ARTICLE 646-MODULAR DATA CENTERS\n (5) Installation of optical fiber cables shall comply with Part V\nof Article 770. (6) Alternate wiring methods as permitted by Article 645\nshall be permitted for MDCS, provided that all of the\nconditions of 645.4 are met. (L) Service Equipment. For an MDC that is designed such that\nit can be powered from a separate electrical service, the service\nequipment for control and protection of services and their\ninstallation shall comply with Parts I, V, VI, and VII of Article\n230. The service equipment and their arrangement and instal-\nlation shall permit the installation of the service-entrance\nconductors in accordance with Parts I and IV of Article 230. Service equipment shall be listed and labeled and marked as\nbeing suitable for use as service equipment. (M) Disconnecting Means. An approved means shall be provi-\nded to disconnect power to all electronic equipment in the\nMDC in accordance with 645.10. There shall also be a similar\napproved means to disconnect the power to all dedicated\nHVAC systems serving the MDC that shall cause all required\nfire/smoke dampers to close. 646.4 Applicable Requirements. All MDCs shall be listed and\nlabeled and comply with 646.3 (M) and 646.5 through 646.9 or\ncomply with this article. Informational Note: See UL Subject 2755, Outline of Investigation\nfor Modular Data Centers, for information on listing requirements\n for MDCs. 646.5 Nameplate Data. A permanent nameplate shall be\nattached to each equipment enclosure of an MDC and shall be\nplainly visible after installation. The nameplate shall include\nthe following information, as applicable:\n (1) Supply voltage, number of phases, frequency, and full-\nload current. The full-load current shown on the name-\nplate shall not be less than the sum of the full-load\ncurrents required for all motors and other equipment\nthat may be in operation at the same time under normal\nconditions of use. Where unusual type loads, duty cycles,\nand so forth, require oversized conductors or permit\nreduced-size conductors, the required capacity shall be\nincluded in the marked full-load current. Where more\nthan one incoming supply circuit is to be provided, the\nnameplate shall state the preceding information for each\ncircuit. For listed equipment, the full-load current shown\non the nameplate shall be permitted to be the maximum,\nmeasured, 15-minute, average full-load current. Informational Note No. 1: See 430.22(E) and 430.26 for duty\ncycle requirements. (2) For MDCs powered by a separate service, the short-circuit\ncurrent rating of the service equipment provided as part\nof the MDC. Informational Note No. 2: This rating may be part of the service\nequipment marking. (3) For MDCs powered by a separate service, if the required\nservice as determined by Parts III and IV of Article 220 is\nless than the rating of the service panel used, the\nrequired service shall be included on the nameplate."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p41_narr2", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 646.7 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.6 Supply Conductors and Overcurrent Protection.", "646.7 Short-Circuit Current Rating."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "As\nan alternative to the feeder and service load calculations\nrequired by Parts III and IV of Article 220, feeder and\nservice load calculations for new, future, or existing loads\nshall be permitted to be used if performed by qualified\npersons under engineering supervision. Informational Note No. 3: Branch circuits supplying ITE loads\nare assumed to be loaded not less than 80 percent of the\nbranch-circuit rating with a 100 percent duty cycle. (4) Electrical diagram number(s) or the number of the index\nto the electrical drawings. (5) For MDC equipment enclosures that are not powered by\na separate service, feeder, or branch circuit, a reference\nto the powering equipment. (6) Manufacturer's name or trademark. 646.6 Supply Conductors and Overcurrent Protection. (A) Size. The size of the supply conductor shall be such as to\nhave an ampacity not less than 125 percent of the full-load\ncurrent rating. Informational Note No. 1: See the 0-2000-volt ampacity tables of\nArticle 310 for ampacity of conductors rated 600 V and below. Informational Note No. 2: See 430.22(E) and 430.26 for duty\ncycle requirements. (B) Overcurrent Protection. Where overcurrent protection for\nsupply conductors is furnished as part of the MDC, overcurrent\nprotection for each supply circuit shall comply with 646.6(B)\n(1) through (B)(2). (1) Service Equipment - Overcurrent Protection. Service\nconductors shall be provided with overcurrent protection in\naccordance with 230.90 through 230.95. (2) Taps and Feeders. Where overcurrent protection for\nsupply conductors is furnished as part of the MDC as permitted\nby 240.21, the overcurrent protection shall comply with the\nfollowing:\n (1) The overcurrent protection shall consist of a single circuit\nbreaker or set of fuses. (2) The MDC shall be marked \"OVERCURRENT PROTEC-\nTION PROVIDED AT MDC SUPPLY TERMINALS.\"\n(3) The supply conductors shall be considered either as feed-\ners or as taps and be provided with overcurrent protec-\ntion complying with 240.21. 646.7 Short-Circuit Current Rating. (A) Service Equipment. The service equipment of an MDC\nthat connects directly to a service shall have a short-circuit\ncurrent rating not less than the available fault current of the\nservice. (B) MDCs Connected to Branch Circuits and Feeders. Modu-\nlar data centers that connect to a branch circuit or a feeder\ncircuit shall have a short-circuit current rating not less than the\navailable fault current of the branch circuit or feeder. The\nshort-circuit current rating of the MDC shall be based on the\nshort-circuit current rating of a listed and labeled MDC or the\nshort-circuit current rating established using an approved\nmethod. Exception: This requirement shall not apply to listed and labeled equip-\nment connected to branch circuits located inside of the MDC equipment\nenclosure. Informational Note: See UL 508A-2018, Standard for Industrial\nControl Panels, Supplement SB, for an example of an approved\nmethod. (C) MDCs Powered from Separate MDC System Enclosures."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p41_narr3", "chunk_type": "narrative", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 646.7 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.6 Supply Conductors and Overcurrent Protection.", "646.7 Short-Circuit Current Rating."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p41_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Modular data center equipment enclosures, powered from a\nseparate MDC system enclosure that is part of the specific MDC\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p41_fig1", "chunk_type": "figure", "page_numbers": [41], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 646.7 Short-Circuit Current Rating.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "646.7 Short-Circuit Current Rating."], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.6 Supply Conductors and Overcurrent Protection.", "646.7 Short-Circuit Current Rating."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p41_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 646.7 Short-Circuit Current Rating.\nHeadings: ARTICLE 646-MODULAR DATA CENTERS | 646.6 Supply Conductors and Overcurrent Protection. | 646.7 Short-Circuit Current Rating.\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) 2023 Edition, specifically Article 646, which pertains to Modular Data Centers (MDCs). It outlines requirements for service equipment, disconnecting means, nameplate data, supply conductors, overcurrent protection, and short-circuit current ratings for MDCs.\n\n**Technical details:**\n*   Article: 646\n*   Section titles: Modular Data Centers, Supply Conductors and Overcurrent Protection, Short-Circuit Current Rating\n*   Codes/Standards: Article 770, Article 645, Parts I, V, VI, and VII of Article 230, Article 310, 430.22(E), 430.26, 230.90, 230.95, 240.21, UL Subject 2755, UL 508A-2018\n*   Keywords: MDC (Modular Data Center), service equipment, disconnecting means, nameplate data, supply conductors, overcurrent protection, short-circuit current rating, ITE loads, ampacity, overcurrent protection, taps and feeders, supply terminals, branch circuits, feeders.\n*   Measurements: 15-minute average full-load current, 125 percent of the full-load current rating, 80 percent of the branch-circuit rating with a 100 percent duty cycle."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p42_narr1", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.9 Flexible Power Cords and Cables for Connecting Equip-\nment Enclosures of an MDC System.", "646.10 Electrical Supply and Distribution. Equipment used for\nelectrical supply and distribution in an MDC, including fittings,\ndevices, luminaires, apparatus, machinery, and the like, shall\ncomply with Parts I and II of Article 110.", "646.11 Distribution Transformers.", "646.12 Receptacles. At least one 125-volt ac, 15- or 20-ampere-\nrated duplex convenience outlet shall be provided in each\nwork area of the MDC to facilitate the powering of test and\nmeasurement equipment that may be required during routine\nmaintenance and servicing, without having to route flexible\npower cords through or across doorways or around line-ups of\nequipment, or the like.", "646.13 Other Electrical Equipment. Electrical equipment that\nis an integral part of the MDC, including information technol-\nogy equipment, lighting, control, power, HVAC (heating, venti-\nlation, and air-conditioning), emergency lighting, alarm\ncircuits, and so forth, shall comply with the requirements for its\nuse and installation and shall be listed and labeled.", "646.14 Installation and Use. Listed and labeled equipment\nshall be installed and used in accordance with any instructions\nor limitations included in the listing.", "646.18 General. Space about electrical equipment shall\ncomply with 110.26.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 646-MODULAR DATA CENTERS\n system, shall have a short-circuit current rating coordinated\nwith the powering module in accordance with 110.10. Informational Note: See UL 508A-2018, Standard for Industrial\nControl Panels, Supplement SB, for an example of an approved\nmethod for determining short-circuit current ratings. 646.8 Field-Wiring Compartments. A field-wiring compart-\nment in which service or feeder connections are to be made\nshall be readily accessible and comply with the following:\n (1) Permit the connection of the supply wires after the MDC\n is installed\n (2) Permit the connection to be introduced and readily\nconnected\n (3) Be located so that the connections may be readily inspec-\nted after the MDC is installed\n 646.9 Flexible Power Cords and Cables for Connecting Equip-\nment Enclosures of an MDC System. (A) Uses Permitted. Flexible power cords and cables shall be\npermitted to be used for connections between equipment\nenclosures of an MDC system where not subject to physical\ndamage. Informational Note: One example of flexible power cord usage\nfor connections between equipment enclosures of an MDC\nsystem is between an MDC enclosure containing only servers\nand one containing power distribution equipment. (B) Uses Not Permitted. Flexible power cords and cables shall\nnot be used for connection to external sources of power. Informational Note: Examples of external sources of power are\nelectrical services, feeders, and premises branch circuits. (C) Listing. Where flexible power cords or cables are used,\nthey shall be listed as suitable for extra-hard usage. Where used\noutdoors, flexible power cords and cables shall also be listed as\nsuitable for wet locations and shall be sunlight resistant. (D) Single-Conductor Cable. Single-conductor power cable\nshall be permitted to be used only in sizes 2 AWG or larger. Part II. Equipment\n 646.10 Electrical Supply and Distribution. Equipment used for\nelectrical supply and distribution in an MDC, including fittings,\ndevices, luminaires, apparatus, machinery, and the like, shall\ncomply with Parts I and II of Article 110. 646.11 Distribution Transformers. (A) Utility-Owned Transformers. Utility-owned distribution\ntransformers shall not be permitted in an MDC. (B) Non-Utility-Owned Premises Transformers. Non-utility-\nowned premises distribution transformers installed in the vicin-\nity of an MDC shall be of the dry type or the type filled with a\nnoncombustible dielectric medium. Such transformers shall be\ninstalled in accordance with Parts I and II of Article 450. Non-\nutility-owned premises distribution transformers shall not be\npermitted in an MDC. (C) Power Transformers. Power transformers that supply\npower only to the MDC shall be permitted to be installed in the\nMDC equipment enclosure. Only dry-type transformers shall be\npermitted to be installed in the MDC equipment enclosure. Such transformers shall be installed in accordance with Parts I,\nII, and III of Article 450. 646.19\n 646.12 Receptacles."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p42_narr2", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.9 Flexible Power Cords and Cables for Connecting Equip-\nment Enclosures of an MDC System.", "646.10 Electrical Supply and Distribution. Equipment used for\nelectrical supply and distribution in an MDC, including fittings,\ndevices, luminaires, apparatus, machinery, and the like, shall\ncomply with Parts I and II of Article 110.", "646.11 Distribution Transformers.", "646.12 Receptacles. At least one 125-volt ac, 15- or 20-ampere-\nrated duplex convenience outlet shall be provided in each\nwork area of the MDC to facilitate the powering of test and\nmeasurement equipment that may be required during routine\nmaintenance and servicing, without having to route flexible\npower cords through or across doorways or around line-ups of\nequipment, or the like.", "646.13 Other Electrical Equipment. Electrical equipment that\nis an integral part of the MDC, including information technol-\nogy equipment, lighting, control, power, HVAC (heating, venti-\nlation, and air-conditioning), emergency lighting, alarm\ncircuits, and so forth, shall comply with the requirements for its\nuse and installation and shall be listed and labeled.", "646.14 Installation and Use. Listed and labeled equipment\nshall be installed and used in accordance with any instructions\nor limitations included in the listing.", "646.18 General. Space about electrical equipment shall\ncomply with 110.26.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "At least one 125-volt ac, 15- or 20-ampere-\nrated duplex convenience outlet shall be provided in each\nwork area of the MDC to facilitate the powering of test and\nmeasurement equipment that may be required during routine\nmaintenance and servicing, without having to route flexible\npower cords through or across doorways or around line-ups of\nequipment, or the like. 646.13 Other Electrical Equipment. Electrical equipment that\nis an integral part of the MDC, including information technol-\nogy equipment, lighting, control, power, HVAC (heating, venti-\nlation, and air-conditioning), emergency lighting, alarm\ncircuits, and so forth, shall comply with the requirements for its\nuse and installation and shall be listed and labeled. 646.14 Installation and Use. Listed and labeled equipment\nshall be installed and used in accordance with any instructions\nor limitations included in the listing. Part III. Lighting\n 646.15 General Illumination. Illumination shall be provided\nfor all workspaces and areas that are used for exit access and\nexit discharge. The illumination shall be arranged so that the\nfailure of any single lighting unit does not result in a complete\nloss of illumination. Informational Note: See NFPA 101-2018, Life Safety Code,\nSection 7.8, for information on illumination of means of egress. 646.16 Emergency Lighting. Areas that are used for exit access\nand exit discharge shall be provided with emergency lighting. Emergency lighting systems shall be listed and labeled equip-\nment installed in accordance with the manufacturer's instruc-\ntions. Informational Note: See NFPA 101-2018, Life Safety Code,\nSection 7.9, for information on emergency lighting. 646.17 Emergency Lighting Circuits. No appliances or lamps,\nother than those specified as required for emergency use, shall\nbe supplied by emergency lighting circuits. Branch circuits\nsupplying emergency lighting shall be installed to provide serv-\nice from storage batteries, generator sets, UPS, separate service,\nfuel cells, or unit equipment. No other equipment shall be\nconnected to these circuits unless the emergency lighting\nsystem includes a backup system where only the lighting is\nsupplied by battery circuits under power failure conditions. All\nboxes and enclosures (including transfer switches, generators,\nand power panels) for emergency circuits shall be marked to\nidentify them as components of an emergency circuit or\nsystem. Part IV. Workspace\n 646.18 General. Space about electrical equipment shall\ncomply with 110.26. 646.19 Entrance to and Egress from Working Space. For\nequipment over 1.8 m (6 ft) wide or deep, there shall be one\nentrance to and egress from the required working space not\nless than 610 mm (24 in.) wide and 2.0 m (6 ft) high at each\nend of the working space. Doors shall open to the full extent of\ntheir designed egress opening and be equipped with listed\npanic hardware or listed fire exit hardware."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p42_narr3", "chunk_type": "narrative", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.9 Flexible Power Cords and Cables for Connecting Equip-\nment Enclosures of an MDC System.", "646.10 Electrical Supply and Distribution. Equipment used for\nelectrical supply and distribution in an MDC, including fittings,\ndevices, luminaires, apparatus, machinery, and the like, shall\ncomply with Parts I and II of Article 110.", "646.11 Distribution Transformers.", "646.12 Receptacles. At least one 125-volt ac, 15- or 20-ampere-\nrated duplex convenience outlet shall be provided in each\nwork area of the MDC to facilitate the powering of test and\nmeasurement equipment that may be required during routine\nmaintenance and servicing, without having to route flexible\npower cords through or across doorways or around line-ups of\nequipment, or the like.", "646.13 Other Electrical Equipment. Electrical equipment that\nis an integral part of the MDC, including information technol-\nogy equipment, lighting, control, power, HVAC (heating, venti-\nlation, and air-conditioning), emergency lighting, alarm\ncircuits, and so forth, shall comply with the requirements for its\nuse and installation and shall be listed and labeled.", "646.14 Installation and Use. Listed and labeled equipment\nshall be installed and used in accordance with any instructions\nor limitations included in the listing.", "646.18 General. Space about electrical equipment shall\ncomply with 110.26.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p42_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A single entrance\nto and egress from the required working space shall be permit-\nted where either of the conditions in 646.19(A) or (B) is met. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p42_fig1", "chunk_type": "figure", "page_numbers": [42], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 646-MODULAR DATA CENTERS", "646.9 Flexible Power Cords and Cables for Connecting Equip-\nment Enclosures of an MDC System.", "646.10 Electrical Supply and Distribution. Equipment used for\nelectrical supply and distribution in an MDC, including fittings,\ndevices, luminaires, apparatus, machinery, and the like, shall\ncomply with Parts I and II of Article 110.", "646.11 Distribution Transformers.", "646.12 Receptacles. At least one 125-volt ac, 15- or 20-ampere-\nrated duplex convenience outlet shall be provided in each\nwork area of the MDC to facilitate the powering of test and\nmeasurement equipment that may be required during routine\nmaintenance and servicing, without having to route flexible\npower cords through or across doorways or around line-ups of\nequipment, or the like.", "646.13 Other Electrical Equipment. Electrical equipment that\nis an integral part of the MDC, including information technol-\nogy equipment, lighting, control, power, HVAC (heating, venti-\nlation, and air-conditioning), emergency lighting, alarm\ncircuits, and so forth, shall comply with the requirements for its\nuse and installation and shall be listed and labeled.", "646.14 Installation and Use. Listed and labeled equipment\nshall be installed and used in accordance with any instructions\nor limitations included in the listing.", "646.18 General. Space about electrical equipment shall\ncomply with 110.26.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p42_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 646-MODULAR DATA CENTERS | 646.9 Flexible Power Cords and Cables for Connecting Equip-\nment Enclosures of an MDC System. | 646.10 Electrical Supply and Distribution. Equipment used for\nelectrical supply and distribution in an MDC, including fittings,\ndevices, luminaires, apparatus, machinery, and the like, shall\ncomply with Parts I and II of Article 110. | 646.11 Distribution Transformers. | 646.12 Receptacles. At least one 125-volt ac, 15- or 20-ampere-\nrated duplex convenience outlet shall be provided in each\nwork area of the MDC to facilitate the powering of test and\nmeasurement equipment that may be required during routine\nmaintenance and servicing, without having to route flexible\npower cords through or across doorways or around line-ups of\nequipment, or the like. | 646.13 Other Electrical Equipment. Electrical equipment that\nis an integral part of the MDC, including information technol-\nogy equipment, lighting, control, power, HVAC (heating, venti-\nlation, and air-conditioning), emergency lighting, alarm\ncircuits, and so forth, shall comply with the requirements for its\nuse and installation and shall be listed and labeled. | 646.14 Installation and Use. Listed and labeled equipment\nshall be installed and used in accordance with any instructions\nor limitations included in the listing. | 646.18 General. Space about electrical equipment shall\ncomply with 110.26. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code, Article 646, concerning modular data centers.\n\n**Technical details:**\n*   Article 646 - Modular Data Centers\n*   646.8 Field-Wiring Compartments\n*   646.9 Flexible Power Cords and Cables for Connecting Equipment Enclosures of an MDC System\n*   646.10 Electrical Supply and Distribution\n*   646.11 Distribution Transformers\n*   646.12 Receptacles: 125-volt ac, 15- or 20-ampere-rated duplex\n*   646.13 Other Electrical Equipment\n*   646.14 Installation and Use\n*   646.15 General Illumination\n*   646.16 Emergency Lighting\n*   646.17 Emergency Lighting Circuits\n*   646.18 General Space\n*   646.19 Entrance to and Egress from Working Space\n*   NFPA 101-2018, Life Safety Code\n*   UL 508A-2018, Standard for Industrial Control Panels\n*   2 AWG or larger\n*   1.8 m (6 ft)\n*   610 mm (24 in.)\n*   2.0 m (6 1/2 ft)\n*   2023 Edition National Electrical Code\n*   70-575"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p43_narr1", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 647.6 Grounding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "headings_on_page": ["ARTICLE 647-SENSITIVE ELECTRONIC EQUIPMENT", "646.20 Working Space for ITE.", "ARTICLE 647", "647.1 Scope. This article covers the installation and wiring of\nseparately derived systems operating at 120 volts line-to-line\nand 60 volts to ground for sensitive electronic equipment.", "647.6 Grounding."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "646.19\n ARTICLE 647-SENSITIVE ELECTRONIC EQUIPMENT\n (A) Unobstructed Egress. Where the location permits a\ncontinuous and unobstructed way of egress travel, a single\nentrance to the working space shall be permitted. (B) Extra Working Space. Where the depth of the working\nspace is twice that required by 110.26(A) (1), a single entrance\nshall be permitted. It shall be located such that the distance\nfrom the equipment to the nearest edge of the entrance is not\nless than the minimum clear distance specified in Table\n110.26(A) (1) for equipment operating at that voltage and in\nthat condition. 646.20 Working Space for ITE. (A) Low-Voltage Circuits. The working space about ITE where\nany live parts that may be exposed during routine servicing\noperate at not greater than 30 volts rms, 42 volts peak, or\n60 volts de shall not be required to comply with the workspace\nrequirements of 646.19. (B) Other Circuits. Any areas of ITE that require servicing of\nparts that are greater than 30 volts rms, 42 volts peak, or\n60 volts dc shall comply with the workspace requirements of\n646.19. Informational Note No. 1: For example, field-wiring compart-\nments for ac mains connections, power distribution units, and so\nforth. Informational Note No. 2: It is assumed that ITE operates at\nvoltages not exceeding 1000 volts. 646.21 Work Areas and Working Space About Batteries. Work-\ning space about a battery system shall comply with 110.26. Working space shall be measured from the edges of the battery\nracks, cabinets, or trays. 646.22 Workspace for Routine Service and Maintenance. Workspace shall be provided to facilitate routine servicing and\nmaintenance (those tasks involving operations that can be\naccomplished by employees and where extensive disassembly of\nequipment is not required). Routine servicing and mainte-\nnance shall be able to be performed without exposing the\nworker to a risk of electric shock or personal injury. Informational Note: An example of such routine maintenance is\ncleaning or replacing an air filter. ARTICLE 647\n Sensitive Electronic Equipment\n 647.1 Scope. This article covers the installation and wiring of\nseparately derived systems operating at 120 volts line-to-line\nand 60 volts to ground for sensitive electronic equipment. 647.3 General. Use of a separately derived 120-volt single-\nphase 3-wire system with 60 volts on each of two ungrounded\nconductors to an equipment grounding conductor shall be\npermitted for the purpose of reducing objectionable noise in\nsensitive electronic equipment locations, provided the follow-\ning conditions apply:\n (1) The system is installed only in commercial or industrial\noccupancies. (2) The system's use is restricted to areas under close supervi-\nsion by qualified personnel. (3) All of the requirements in 647.4 through 647.8 are met. 647.4 Wiring Methods. (A) Panelboards and Overcurrent Protection. Use of standard\nsingle-phase panelboards and distribution equipment with a\nhigher voltage rating shall be permitted."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p43_narr2", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 647.6 Grounding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "headings_on_page": ["ARTICLE 647-SENSITIVE ELECTRONIC EQUIPMENT", "646.20 Working Space for ITE.", "ARTICLE 647", "647.1 Scope. This article covers the installation and wiring of\nseparately derived systems operating at 120 volts line-to-line\nand 60 volts to ground for sensitive electronic equipment.", "647.6 Grounding."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The system shall be\nclearly marked on the face of the panel or on the inside of the\npanel doors. Common trip two-pole circuit breakers or a\ncombination two-pole fused disconnecting means that are iden-\ntified for use at the system voltage shall be provided for both\nungrounded conductors in all feeders and branch circuits. Branch circuits and feeders shall be provided with a means to\nsimultaneously disconnect all ungrounded conductors. (B) Junction Boxes. All junction box covers shall be clearly\nmarked to indicate the distribution panel and the system volt-\nage. (C) Conductor Identification. All feeders and branch-circuit\nconductors installed under this section shall be identified as to\nsystem at all splices and terminations by color, marking,\ntagging, or equally effective means. The means of identification\nshall be posted at each branch-circuit panelboard and at the\ndisconnecting means for the building. (D) Voltage Drop. The voltage drop on any branch circuit\nshall not exceed 1.5 percent. The combined voltage drop of\nfeeder and branch-circuit conductors shall not exceed\n2.5 percent. (1) Fixed Equipment. The voltage drop on branch circuits\nsupplying equipment connected using wiring methods in\nChapter 3 shall not exceed 1.5 percent. The combined voltage\ndrop of feeder and branch-circuit conductors shall not exceed\n2.5 percent. (2) Cord-Connected Equipment. The voltage drop on branch\ncircuits supplying receptacles shall not exceed 1 percent. For\nthe purposes of making this calculation, the load connected to\nthe receptacle outlet shall be considered to be 50 percent of\nthe branch-circuit rating. The combined voltage drop of feeder\nand branch-circuit conductors shall not exceed 2.0 percent. Informational Note: The purpose of this provision is to limit\nvoltage drop to 1.5 percent where portable cords may be used as\na means of connecting equipment. 647.5 Three-Phase Systems. Where 3-phase power is supplied,\na separately derived 6-phase \"wye\" system with 60 volts to\nground installed under this article shall be configured as three\nseparately derived 120-volt single-phase systems having a\ncombined total of no more than six disconnects.. 647.6 Grounding. (A) General. The transformer secondary center tap of the\n60/120-volt, 3-wire system shall be grounded as provided in\n250.30. (B) Equipment Grounding Conductors Required. Perma-\nnently wired utilization equipment and receptacles shall be\ngrounded by means of an equipment grounding conductor run\nwith the circuit conductors and connected to an equipment\ngrounding bus prominently marked \"Technical Equipment\nGround\" in the branch-circuit panelboard. The equipment\ngrounding bus shall be connected to the grounded conductor\non the line side of disconnecting means supplied by the sepa-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p43_narr3", "chunk_type": "narrative", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 647.6 Grounding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "headings_on_page": ["ARTICLE 647-SENSITIVE ELECTRONIC EQUIPMENT", "646.20 Working Space for ITE.", "ARTICLE 647", "647.1 Scope. This article covers the installation and wiring of\nseparately derived systems operating at 120 volts line-to-line\nand 60 volts to ground for sensitive electronic equipment.", "647.6 Grounding."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p43_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p43_fig1", "chunk_type": "figure", "page_numbers": [43], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 647.6 Grounding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "647.6 Grounding."], "headings_on_page": ["ARTICLE 647-SENSITIVE ELECTRONIC EQUIPMENT", "646.20 Working Space for ITE.", "ARTICLE 647", "647.1 Scope. This article covers the installation and wiring of\nseparately derived systems operating at 120 volts line-to-line\nand 60 volts to ground for sensitive electronic equipment.", "647.6 Grounding."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p43_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 647.6 Grounding.\nHeadings: ARTICLE 647-SENSITIVE ELECTRONIC EQUIPMENT | 646.20 Working Space for ITE. | ARTICLE 647 | 647.1 Scope. This article covers the installation and wiring of\nseparately derived systems operating at 120 volts line-to-line\nand 60 volts to ground for sensitive electronic equipment. | 647.6 Grounding.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, specifically Article 647 concerning Sensitive Electronic Equipment.\n\n**Technical details:**\n*   Article 647: Sensitive Electronic Equipment\n*   647.1 Scope: Installation and wiring of separately derived systems operating at 120 volts line-to-line and 60 volts to ground.\n*   647.3 General: Use of a separately derived 120-volt single-phase 3-wire system with 60 volts on each of two ungrounded conductors.\n*   647.4 Wiring Methods: Panelboards and Overcurrent Protection, Junction Boxes, Conductor Identification, Voltage Drop (1.5% branch circuit, 2.5% feeder and branch-circuit conductors).\n*   647.5 Three-Phase Systems: Separately derived 6-phase \"wye\" system with 60 volts to ground.\n*   647.6 Grounding: Transformer secondary center tap of the 60/120-volt, 3-wire system. Equipment Grounding Conductors Required.\n*   646.19 Unobstructed Egress, Extra Working Space\n*   646.20 Working Space for ITE: Low-Voltage Circuits (30 volts rms, 42 volts peak, or 60 volts dc), Other Circuits\n*   646.21 Work Areas and Working Space About Batteries\n*   646.22 Workspace for Routine Service and Maintenance\n*   Keywords: sensitive electronic equipment, wiring, grounding, voltage drop, panelboards, conductors, junction boxes, three-phase systems, ITE, batteries, workspace.\n*   National Electrical Code 2023 Edition\n*   70-576"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p44_narr1", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 650-PIPE ORGANS", "647.7 Receptacles.", "WARNING-TECHNICAL POWER", "650.1 Scope. This article covers those electrical circuits and\nparts of electrically operated pipe organs that are employed for\nthe control of the keyboards and of the pipe organ sounding\napparatus, typically organ pipes.", "650.5 Grounding or Double Insulation of the DC Power\nSupply. The installation of the dc power supply shall comply\nwith either of the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 650-PIPE ORGANS\n rately derived system. The equipment grounding conductor\nshall not be smaller than that specified in Table 250.122 and\nrun with the feeder conductors. The technical equipment\ngrounding bus shall not be required to be bonded to the panel-\nboard enclosure. Other equipment grounding methods author-\nized elsewhere in this Code shall be permitted where the\nimpedance of the equipment grounding return path does not\nexceed the impedance of equipment grounding conductors\nsized and installed in accordance with this article. Informational Note No. 1: See 250.122 for equipment ground-\ning conductor sizing requirements where circuit conductors are\nadjusted in size to compensate for voltage drop. Informational Note No. 2: These requirements limit the impe-\ndance of the ground fault return path where only 60 volts apply\nto a fault condition instead of the usual 120 volts. 647.7 Receptacles. (A) General. Where receptacles are used as a means of\nconnecting equipment, the following conditions shall be met:\n(1) All 15- and 20-ampere receptacles shall be GFCI protec-\nted. (2) All receptacle outlet strips, adapters, receptacle covers,\nand faceplates shall be marked with the following words\nor equivalent:\n WARNING-TECHNICAL POWER\n Do not connect to lighting equipment. For electronic\nequipment use only. 60/120 V. 1ac GFCI protected\nThe warning sign(s) or label(s) shall comply with\n110.21 (B). (3) A 125-volt, single-phase, 15- or 20-ampere-rated recepta-\ncle having one of its current-carrying poles connected to\na grounded circuit conductor shall be located within\n1.8 m (6 ft) of all permanently installed 15- or 20-ampere-\nrated 60/120-volt technical power-system receptacles. (4) All 125-volt receptacles used for 60/120-volt technical\npower shall have a unique configuration and be identi-\nfied for use with this class of system. Exception: Receptacles and attachment plugs rated 125-volt, single-\nphase, 15- or 20-amperes, and that are identified for use with grounded\ncircuit conductors, shall be permitted in machine rooms, control rooms,\nequipment rooms, equipment racks, and other similar locations that are\nrestricted to use by qualified personnel. (B) Isolated Ground Receptacles. Isolated ground receptacles\nshall be permitted as described in 250.146(D); however, the\nbranch-circuit equipment grounding conductor shall be termi-\nnated as required in 647.6(B). 647.8 Lighting Equipment. Lighting equipment installed\nunder this article for the purpose of reducing electrical noise\noriginating from lighting equipment shall meet the conditions\nof 647.8(A) through (C). (A) Disconnecting Means. All luminaires connected to sepa-\nrately derived systems operating at 60 volts to ground, and asso-\nciated control equipment if provided, shall have a\ndisconnecting means that simultaneously opens all ungroun-\nded conductors. The disconnecting means shall be located\nwithin sight of the luminaire or be lockable open in accord-\nance with 110.25. 650.6\n (B) Luminaires."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p44_narr2", "chunk_type": "narrative", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 650-PIPE ORGANS", "647.7 Receptacles.", "WARNING-TECHNICAL POWER", "650.1 Scope. This article covers those electrical circuits and\nparts of electrically operated pipe organs that are employed for\nthe control of the keyboards and of the pipe organ sounding\napparatus, typically organ pipes.", "650.5 Grounding or Double Insulation of the DC Power\nSupply. The installation of the dc power supply shall comply\nwith either of the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p44_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All luminaires shall be permanently installed\nand listed for connection to a separately derived system at\n120 volts line-to-line and 60 volts to ground. (C) Screw Shell. Luminaires installed under this section shall\nnot have an exposed lamp screw shell. ARTICLE 650\nPipe Organs\n 650.1 Scope. This article covers those electrical circuits and\nparts of electrically operated pipe organs that are employed for\nthe control of the keyboards and of the pipe organ sounding\napparatus, typically organ pipes. Informational Note: The typical pipe organ is a very large musi-\ncal instrument that is built as part of a building or structure. 650.3 Other Articles. Installations of circuits and equipment\nshall comply with 650.3(A) and (B) as applicable. Wherever the\nrequirements of other articles in Chapters 1 through 7 of this\nCode and Article 650 differ, the requirements of Article 650\nshall apply. (A) Electronic Organ Equipment. Installations of digital/\nanalog-sampled sound production technology and associated\naudio signal processing, amplification, reproduction equip-\nment, and wiring installed as part of a pipe organ shall be in\naccordance with Article 640. (B) Optical Fiber Cable. Installations of optical fiber cables\nshall be in accordance with Parts I and V of Article 770. 650.4 Source of Energy. DC power shall be supplied by a listed\ndc power supply with a maximum output of 30 volts. Informational Note: Class 1 power-limited power supplies are\noften utilized in pipe organ applications. 650.5 Grounding or Double Insulation of the DC Power\nSupply. The installation of the dc power supply shall comply\nwith either of the following:\n (1) The dc power supply shall be double insulated. (2)\n The metallic case of the dc power supply shall be bonded\nto the input equipment grounding conductor. 650.6 Conductors. Conductors shall comply with 650.6(A)\nthrough (D). (A) Size. The minimum conductor size shall be not less than\n28 AWG for electronic signal circuits and not less than 26 AWG\nfor electromagnetic valve supply and the like. The minimum\nconductor size of a main common-return conductor in the\nelectromagnetic supply shall not be less than 14 AWG. (B) Insulation. Conductors shall have thermoplastic or ther-\nmosetting insulation. (C) Conductors to Be Cabled. Except for the common-return\nconductor and conductors inside the organ proper, the organ\nsections and the organ console conductors shall be cabled. The\ncommon-return conductors shall be permitted under an addi-\ntional covering enclosing both cable and return conductor, or\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p44_fig1", "chunk_type": "figure", "page_numbers": [44], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 650-PIPE ORGANS", "647.7 Receptacles.", "WARNING-TECHNICAL POWER", "650.1 Scope. This article covers those electrical circuits and\nparts of electrically operated pipe organs that are employed for\nthe control of the keyboards and of the pipe organ sounding\napparatus, typically organ pipes.", "650.5 Grounding or Double Insulation of the DC Power\nSupply. The installation of the dc power supply shall comply\nwith either of the following:", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p44_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 650-PIPE ORGANS | 647.7 Receptacles. | WARNING-TECHNICAL POWER | 650.1 Scope. This article covers those electrical circuits and\nparts of electrically operated pipe organs that are employed for\nthe control of the keyboards and of the pipe organ sounding\napparatus, typically organ pipes. | 650.5 Grounding or Double Insulation of the DC Power\nSupply. The installation of the dc power supply shall comply\nwith either of the following: | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This excerpt details the National Electrical Code (NEC) Article 650, which pertains to electrical circuits and components in pipe organs. It covers topics such as grounding, receptacles, lighting equipment, power sources, and conductor specifications.\n\n**Technical details:**\n*   Article 650: Pipe Organs\n*   Sections: 647.7, 647.8, 650.1, 650.3, 650.4, 650.5, 650.6\n*   Keywords: Receptacles, Grounding, Luminaires, Conductors, DC Power Supply, GFCI, Technical Power, Electronic Organ Equipment, Optical Fiber Cable, Insulation, AWG (28, 26, 14)\n*   Voltage: 60 volts, 120 volts, 125-volt\n*   Amperage: 15-ampere, 20-ampere\n*   Warning: TECHNICAL POWER - Do not connect to lighting equipment. For electronic equipment use only. 60/120 V. 1\u0424ac GFCI protected\n*   Reference to other articles: 250.122, 250.146(D), 110.25, 770, 640\n*   \"2023 Edition NATIONAL ELECTRICAL CODE\"\n*   \"70-577\""}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p45_narr1", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "headings_on_page": ["ARTICLE 660-X-RAY EQUIPMENT", "650.9 Protection from Accidental Contact. The wiring of the\npipe organ sounding apparatus shall be within the lockable\nenclosure (organ chamber) where the exterior pipes shall be\npermitted to form part of the enclosure.", "660.1 Scope. This article covers all X-ray equipment operating\nat any frequency or voltage for industrial or other nonmedical\nor nondental use.", "660.3 Hazardous (Classified) Locations. Unless identified for\nthe location, X-ray and related equipment shall not be installed\nor operated in hazardous (classified) locations.", "660.4 Connection to Supply Circuit.", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "650.6\n ARTICLE 660-X-RAY EQUIPMENT\n they shall be permitted as a separate conductor and shall be\npermitted to be in contact with the cable. (D) Cable Covering. Each cable shall be provided with an\nouter covering, either overall or on each of any subassemblies\nof grouped conductors. Tape shall be permitted in place of a\ncovering. Where not installed in metal raceway, the covering\nshall be resistant to flame spread, or the cable or each cable\nsubassembly shall be covered with a closely wound listed fire-\nproof tape. Informational Note: See UL 2556-2015, Wire, Cables and Cable\nTest Methods, for one method of determining that cable is resist-\nant to flame spread by testing the cable to the FV-2/VW-1 Test. 650.7 Installation of Conductors. Cables shall be securely\nfastened in place and shall be permitted to be attached directly\nto the organ structure without insulating supports. Splices shall\nnot be required to be enclosed in boxes or other enclosures. Control equipment and busbars connecting common-return\nconductors shall be permitted to be attached directly to the\norgan structure without insulation supports. Abandoned cables\nthat are not terminated at equipment shall be identified with a\ntag of sufficient durability to withstand the environment\ninvolved. 650.8 Overcurrent Protection. Circuits shall be so arranged\nthat 20 AWG through 28 AWG conductors shall be protected by\nan overcurrent device rated at not more than 6 amperes. Other\nconductor sizes shall be protected in accordance with their\nampacity. A common return conductor shall not require over-\ncurrent protection. 650.9 Protection from Accidental Contact. The wiring of the\npipe organ sounding apparatus shall be within the lockable\nenclosure (organ chamber) where the exterior pipes shall be\npermitted to form part of the enclosure. Informational Note: Access to the pipe organ sounding appara-\ntus and the associated circuitry is restricted by an enclosure. In\nmost pipe organ installations, exterior pipes form part of the\nenclosure. In other installations, the pipes are covered by mill-\nwork that permits the passage of sound. Part I. General\n ARTICLE 660\nX-Ray Equipment\n 660.1 Scope. This article covers all X-ray equipment operating\nat any frequency or voltage for industrial or other nonmedical\nor nondental use. Informational Note: See Article 517, Part V, for X-ray installa-\ntions in health care facilities. Nothing in this article shall be construed as specifying safe-\nguards against the useful beam or stray X-ray radiation. Informational Note No. 1: Radiation safety and performance\nrequirements of several classes of X-ray equipment are regulated\nunder Public Law 90-602 and are enforced by the Department of\nHealth and Human Services. Informational Note No. 2: In addition, information on radiation\nprotection by the National Council on Radiation Protection and\n Measurements is published as Reports of the National Council on\nRadiation Protection and Measurement."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p45_narr2", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "headings_on_page": ["ARTICLE 660-X-RAY EQUIPMENT", "650.9 Protection from Accidental Contact. The wiring of the\npipe organ sounding apparatus shall be within the lockable\nenclosure (organ chamber) where the exterior pipes shall be\npermitted to form part of the enclosure.", "660.1 Scope. This article covers all X-ray equipment operating\nat any frequency or voltage for industrial or other nonmedical\nor nondental use.", "660.3 Hazardous (Classified) Locations. Unless identified for\nthe location, X-ray and related equipment shall not be installed\nor operated in hazardous (classified) locations.", "660.4 Connection to Supply Circuit.", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "These reports can be\nobtained from NCRP Publications, 7910 Woodmont Ave., Suite\n1016, Bethesda, MD 20814. 660.3 Hazardous (Classified) Locations. Unless identified for\nthe location, X-ray and related equipment shall not be installed\nor operated in hazardous (classified) locations. Informational Note: See Article 517, Part IV, for additional\ninformation. 660.4 Connection to Supply Circuit. (A) Fixed and Stationary Equipment. Fixed and stationary\nX-ray equipment shall be connected to the power supply by\nmeans of a wiring method meeting the general requirements of\nthis Code. Equipment properly supplied by a branch circuit\nrated at not over 30 amperes shall be permitted to be supplied\nthrough a suitable attachment plug cap and hard-service cable\nor power-supply cord. (B) Portable, Mobile, and Transportable Equipment. Individ-\nual branch circuits shall not be required for portable, mobile,\nand transportable X-ray equipment requiring a capacity of not\nover 60 amperes. Portable and mobile types of X-ray equip-\nment of any capacity shall be supplied through a suitable hard-\nservice cable or power-supply cord. Transportable X-ray\nequipment of any capacity shall be permitted to be connected\nto its power supply by suitable connections and hard-service\ncable or power-supply cord. (C) Over 1000 Volts, Nominal. Circuits and equipment oper-\nated at more than 1000 volts, nominal, shall comply with Arti-\ncle 490. 660.5 Disconnecting Means. A disconnecting means of\nadequate capacity for at least 50 percent of the input required\nfor the momentary rating, or 100 percent of the input required\nfor the long-time rating, of the X-ray equipment, whichever is\ngreater, shall be provided in the supply circuit. The disconnect-\ning means shall be located within sight from the X-ray control\nand readily accessible. Exception: The disconnecting means for the X-ray equipment shall not\nbe required under either of the following conditions, provided that the\ncontroller disconnecting means is lockable open in accordance with\n110.25:\n (1)\n (2)\n Where such a location of the disconnecting means for the X-ray\nequipment is impracticable or introduces additional or increased\nhazards to persons or property\n In industrial installations, with written safety procedures, where\nconditions of maintenance and supervision ensure that only\nqualified persons service the equipment\n 660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion. (A) Branch-Circuit Conductors. The ampacity of supply\nbranch-circuit conductors and the overcurrent protective devi-\nces shall not be less than 50 percent of the momentary rating\nor 100 percent of the long-time rating, whichever is greater. (B) Feeder Conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p45_narr3", "chunk_type": "narrative", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "headings_on_page": ["ARTICLE 660-X-RAY EQUIPMENT", "650.9 Protection from Accidental Contact. The wiring of the\npipe organ sounding apparatus shall be within the lockable\nenclosure (organ chamber) where the exterior pipes shall be\npermitted to form part of the enclosure.", "660.1 Scope. This article covers all X-ray equipment operating\nat any frequency or voltage for industrial or other nonmedical\nor nondental use.", "660.3 Hazardous (Classified) Locations. Unless identified for\nthe location, X-ray and related equipment shall not be installed\nor operated in hazardous (classified) locations.", "660.4 Connection to Supply Circuit.", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p45_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The ampacity of conductors and the\nrating of overcurrent devices of a feeder for two or more\nbranch circuits supplying X-ray units shall not be less than\n100 percent of the momentary demand rating [as determined\nby 660.6(A)] of the two largest X-ray apparatus plus 20 percent\nof the momentary ratings of other X-ray apparatus. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading. or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p45_fig1", "chunk_type": "figure", "page_numbers": [45], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "headings_on_page": ["ARTICLE 660-X-RAY EQUIPMENT", "650.9 Protection from Accidental Contact. The wiring of the\npipe organ sounding apparatus shall be within the lockable\nenclosure (organ chamber) where the exterior pipes shall be\npermitted to form part of the enclosure.", "660.1 Scope. This article covers all X-ray equipment operating\nat any frequency or voltage for industrial or other nonmedical\nor nondental use.", "660.3 Hazardous (Classified) Locations. Unless identified for\nthe location, X-ray and related equipment shall not be installed\nor operated in hazardous (classified) locations.", "660.4 Connection to Supply Circuit.", "660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p45_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion.\nHeadings: ARTICLE 660-X-RAY EQUIPMENT | 650.9 Protection from Accidental Contact. The wiring of the\npipe organ sounding apparatus shall be within the lockable\nenclosure (organ chamber) where the exterior pipes shall be\npermitted to form part of the enclosure. | 660.1 Scope. This article covers all X-ray equipment operating\nat any frequency or voltage for industrial or other nonmedical\nor nondental use. | 660.3 Hazardous (Classified) Locations. Unless identified for\nthe location, X-ray and related equipment shall not be installed\nor operated in hazardous (classified) locations. | 660.4 Connection to Supply Circuit. | 660.6 Rating of Supply Conductors and Overcurrent Protec-\ntion.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, Article 660, covering X-Ray Equipment.\n\n**Technical details:**\n*   Article 660: X-Ray Equipment\n*   660.1 Scope: X-ray equipment operating at any frequency or voltage\n*   660.3 Hazardous (Classified) Locations\n*   660.4 Connection to Supply Circuit: Fixed and Stationary Equipment, Portable, Mobile, and Transportable Equipment, Over 1000 Volts, Nominal\n*   660.5 Disconnecting Means\n*   660.6 Rating of Supply Conductors and Overcurrent Protection: Branch-Circuit Conductors, Feeder Conductors\n*   AWG conductor sizes\n*   UL 2556-2015, Wire, Cables and Cable Test Methods\n*   NCRP Publications, 7910 Woodmont Ave., Suite 1016, Bethesda, MD 20814\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p46_narr1", "chunk_type": "narrative", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 665-INDUCTION AND DIELECTRIC HEATING EQUIPMENT", "660.9 Minimum Size of Conductors. Size 18 AWG or 16 AWG\nfixture wires, as specified in 724.49, and flexible cords shall be\npermitted for the control and operating circuits of X-ray and\nauxiliary equipment where protected by not larger than 20-\nampere overcurrent devices.", "660.20 Fixed and Stationary Equipment.", "660.21 Portable and Mobile Equipment. Portable and mobile\nequipment shall comply with 660.20, but the manually control-\nled device shall be located in or on the equipment.", "660.23 Industrial and Commercial Laboratory Equipment.", "660.35 General. Transformers and capacitors that are part of\nan X-ray equipment shall not be required to comply with Arti-\ncles 450 and 460.", "660.36 Capacitors. Capacitors shall be mounted within enclo-\nsures of insulating material or grounded metal.", "660.47 General.", "660.48 Grounding. Battery-operated X-ray equipment shall\nnot be required to comply with the grounding requirements of\nthis Code.", "ARTICLE 665", "665.1 Scope. This article covers the construction and installa-\ntion of dielectric heating, induction heating, induction melt-\ning, and induction welding equipment and accessories for\nindustrial and scientific applications. Medical or dental applica-\ntions, appliances, or line frequency pipeline and vessel heating\nare not covered in this article.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p46_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 665-INDUCTION AND DIELECTRIC HEATING EQUIPMENT\n Informational Note: The minimum conductor size for branch\nand feeder circuits is also governed by voltage regulation\nrequirements. For a specific installation, the manufacturer\nusually specifies minimum distribution transformer and conduc-\ntor sizes, rating of disconnect means, and overcurrent protec-\ntion. 660.7 Wiring Terminals. X-ray equipment not provided with a\npermanently attached power-supply cord shall be provided with\nsuitable wiring terminals or leads for the connection of power-\nsupply conductors of the size required by the rating of the\nbranch circuit for the equipment. 660.9 Minimum Size of Conductors. Size 18 AWG or 16 AWG\nfixture wires, as specified in 724.49, and flexible cords shall be\npermitted for the control and operating circuits of X-ray and\nauxiliary equipment where protected by not larger than 20-\nampere overcurrent devices. 660.10 Equipment Installations. All equipment for new X-ray\ninstallations and all used or reconditioned X-ray equipment\nmoved to and reinstalled at a new location shall be of an\napproved type. Part II. Control\n 660.20 Fixed and Stationary Equipment. (A) Separate Control Device. A separate control device, in\naddition to the disconnecting means, shall be incorporated in\nthe X-ray control supply or in the primary circuit to the high-\nvoltage transformer. This device shall be a part of the X-ray\nequipment but shall be permitted in a separate enclosure\nimmediately adjacent to the X-ray control unit. (B) Protective Device. A protective device, which shall be\npermitted to be incorporated into the separate control device,\nshall be provided to control the load resulting from failures in\nthe high-voltage circuit. 660.21 Portable and Mobile Equipment. Portable and mobile\nequipment shall comply with 660.20, but the manually control-\nled device shall be located in or on the equipment. 660.23 Industrial and Commercial Laboratory Equipment. (A) Radiographic and Fluoroscopic Types. All radiographic-\nand fluoroscopic-type equipment shall be effectively enclosed\nor shall have interlocks that de-energize the equipment auto-\nmatically to prevent ready access to live current-carrying parts. (B) Diffraction and Irradiation Types. Diffraction- and\nirradiation-type equipment or installations not effectively\nenclosed or not provided with interlocks to prevent access to\nuninsulated live parts during operation shall be provided with a\npositive means to indicate when they are energized. The indica-\ntor shall be a pilot light, readable meter deflection, or equiva-\nlent means. 660.24 Independent Control. Where more than one piece of\nequipment is operated from the same high-voltage circuit, each\npiece or each group of equipment as a unit shall be provided\nwith a high-voltage switch or equivalent disconnecting means. This disconnecting means shall be constructed, enclosed, or\nlocated so as to avoid contact by persons with its live parts. Part III."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p46_narr2", "chunk_type": "narrative", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 665-INDUCTION AND DIELECTRIC HEATING EQUIPMENT", "660.9 Minimum Size of Conductors. Size 18 AWG or 16 AWG\nfixture wires, as specified in 724.49, and flexible cords shall be\npermitted for the control and operating circuits of X-ray and\nauxiliary equipment where protected by not larger than 20-\nampere overcurrent devices.", "660.20 Fixed and Stationary Equipment.", "660.21 Portable and Mobile Equipment. Portable and mobile\nequipment shall comply with 660.20, but the manually control-\nled device shall be located in or on the equipment.", "660.23 Industrial and Commercial Laboratory Equipment.", "660.35 General. Transformers and capacitors that are part of\nan X-ray equipment shall not be required to comply with Arti-\ncles 450 and 460.", "660.36 Capacitors. Capacitors shall be mounted within enclo-\nsures of insulating material or grounded metal.", "660.47 General.", "660.48 Grounding. Battery-operated X-ray equipment shall\nnot be required to comply with the grounding requirements of\nthis Code.", "ARTICLE 665", "665.1 Scope. This article covers the construction and installa-\ntion of dielectric heating, induction heating, induction melt-\ning, and induction welding equipment and accessories for\nindustrial and scientific applications. Medical or dental applica-\ntions, appliances, or line frequency pipeline and vessel heating\nare not covered in this article.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p46_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Transformers and Capacitors\n 665.7\n 660.35 General. Transformers and capacitors that are part of\nan X-ray equipment shall not be required to comply with Arti-\ncles 450 and 460. 660.36 Capacitors. Capacitors shall be mounted within enclo-\nsures of insulating material or grounded metal. Part IV. Guarding and Grounding\n 660.47 General. (A) High-Voltage Parts. All high-voltage parts, including X-ray\ntubes, shall be mounted within grounded enclosures. Air, oil,\ngas, or other suitable insulating media shall be used to insulate\nthe high voltage from the grounded enclosure. The connection\nfrom the high-voltage equipment to X-ray tubes and other\nhigh-voltage components shall be made with high-voltage shiel-\nded cables. (B) Low-Voltage Cables. Low-voltage cables connecting to oil-\nfilled units that are not completely sealed, such as transform-\ners, condensers, oil coolers, and high-voltage switches, shall\nhave insulation of the oil-resistant type. 660.48 Grounding. Battery-operated X-ray equipment shall\nnot be required to comply with the grounding requirements of\nthis Code. ARTICLE 665\n Induction and Dielectric Heating\nEquipment\n Part I. General\n 665.1 Scope. This article covers the construction and installa-\ntion of dielectric heating, induction heating, induction melt-\ning, and induction welding equipment and accessories for\nindustrial and scientific applications. Medical or dental applica-\ntions, appliances, or line frequency pipeline and vessel heating\nare not covered in this article. Informational Note: See Article 427, Part V, for line frequency\ninduction heating of pipelines and vessels. 665.5 Output Circuit. The output circuit shall include all\noutput components external to the converting device, includ-\ning contactors, switches, busbars, and other conductors. The\ncurrent flow from the output circuit to ground under operat-\ning and ground-fault conditions shall be limited to a value that\ndoes not cause 50 volts or more to ground to appear on any\naccessible part of the heating equipment and its load. The\noutput circuit shall be permitted to be isolated from ground. 665.7 Remote Control. (A) Multiple Control Points. Where multiple control points\nare used for applicator energization, a means shall be provided\nand interlocked so that the applicator can be energized from\nonly one control point at a time. A means for de-energizing the\napplicator shall be provided at each control point. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p46_fig1", "chunk_type": "figure", "page_numbers": [46], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 665-INDUCTION AND DIELECTRIC HEATING EQUIPMENT", "660.9 Minimum Size of Conductors. Size 18 AWG or 16 AWG\nfixture wires, as specified in 724.49, and flexible cords shall be\npermitted for the control and operating circuits of X-ray and\nauxiliary equipment where protected by not larger than 20-\nampere overcurrent devices.", "660.20 Fixed and Stationary Equipment.", "660.21 Portable and Mobile Equipment. Portable and mobile\nequipment shall comply with 660.20, but the manually control-\nled device shall be located in or on the equipment.", "660.23 Industrial and Commercial Laboratory Equipment.", "660.35 General. Transformers and capacitors that are part of\nan X-ray equipment shall not be required to comply with Arti-\ncles 450 and 460.", "660.36 Capacitors. Capacitors shall be mounted within enclo-\nsures of insulating material or grounded metal.", "660.47 General.", "660.48 Grounding. Battery-operated X-ray equipment shall\nnot be required to comply with the grounding requirements of\nthis Code.", "ARTICLE 665", "665.1 Scope. This article covers the construction and installa-\ntion of dielectric heating, induction heating, induction melt-\ning, and induction welding equipment and accessories for\nindustrial and scientific applications. Medical or dental applica-\ntions, appliances, or line frequency pipeline and vessel heating\nare not covered in this article.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p46_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 665-INDUCTION AND DIELECTRIC HEATING EQUIPMENT | 660.9 Minimum Size of Conductors. Size 18 AWG or 16 AWG\nfixture wires, as specified in 724.49, and flexible cords shall be\npermitted for the control and operating circuits of X-ray and\nauxiliary equipment where protected by not larger than 20-\nampere overcurrent devices. | 660.20 Fixed and Stationary Equipment. | 660.21 Portable and Mobile Equipment. Portable and mobile\nequipment shall comply with 660.20, but the manually control-\nled device shall be located in or on the equipment. | 660.23 Industrial and Commercial Laboratory Equipment. | 660.35 General. Transformers and capacitors that are part of\nan X-ray equipment shall not be required to comply with Arti-\ncles 450 and 460. | 660.36 Capacitors. Capacitors shall be mounted within enclo-\nsures of insulating material or grounded metal. | 660.47 General. | 660.48 Grounding. Battery-operated X-ray equipment shall\nnot be required to comply with the grounding requirements of\nthis Code. | ARTICLE 665 | 665.1 Scope. This article covers the construction and installa-\ntion of dielectric heating, induction heating, induction melt-\ning, and induction welding equipment and accessories for\nindustrial and scientific applications. Medical or dental applica-\ntions, appliances, or line frequency pipeline and vessel heating\nare not covered in this article. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering Article 665, which pertains to induction and dielectric heating equipment, transformers, capacitors, guarding, and grounding.\n\n**Technical details:**\n*   Article 665: Induction and Dielectric Heating Equipment\n*   Part I: General, Scope, Output Circuit, Remote Control\n*   Part II: Control, Fixed and Stationary Equipment, Portable and Mobile Equipment, Industrial and Commercial Laboratory Equipment, Independent Control\n*   Part III: Transformers and Capacitors, General, Capacitors\n*   Part IV: Guarding and Grounding, General, High-Voltage Parts, Low-Voltage Cables, Grounding\n*   Sections: 660.7, 660.9, 660.10, 660.20, 660.21, 660.23, 660.24, 660.35, 660.36, 660.47, 660.48, 665.1, 665.5, 665.7\n*   AWG sizes: 18 AWG, 16 AWG\n*   Voltage limit: 50 volts\n*   Article numbers: 427, 450, 460, 724.49\n*   Edition: 2023 National Electrical Code\n*   Page Number: 70-579"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p47_narr1", "chunk_type": "narrative", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "665.20 Enclosures. The converting device (excluding the\ncomponent interconnections) shall be completely contained\nwithin an enclosure(s) of noncombustible material.", "665.21 Control Panels. All control panels shall be of dead-\nfront construction.", "665.23 Hazard Labels or Signs. Labels or signs that read\n\"DANGER HIGH VOLTAGE KEEP OUT\" shall be", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p47_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "665.7\n ARTICLE 668-ELECTROLYTIC CELLS\n (B) Foot Switches. Switches operated by foot pressure shall be\nprovided with a shield over the contact button to avoid acciden-\ntal closing of a foot switch. 665.10 Ampacity of Supply Conductors. The ampacity of\nsupply conductors shall be determined by 665.10 (A) or (B). (A) Nameplate Rating. The ampacity of conductors supplying\none or more pieces of equipment shall be not less than the sum\nof the nameplate ratings for the largest group of machines\ncapable of simultaneous operation, plus 100 percent of the\nstandby currents of the remaining machines. Where standby\ncurrents are not given on the nameplate, the nameplate rating\nshall be used as the standby current. (B) Motor-Generator Equipment. The ampacity of supply\nconductors for motor-generator equipment shall be deter-\nmined in accordance with Article 430, Part II. 665.12 Disconnecting Means. A readily accessible disconnect-\ning means shall be provided to disconnect each heating equip-\nment from its supply circuit. The disconnecting means shall be\nlocated within sight from the controller or be lockable open in\naccordance with 110.25. The rating of this disconnecting means shall not be less than\nthe nameplate rating of the heating equipment. Motor-\ngenerator equipment shall comply with Article 430, Part IX. The supply circuit disconnecting means shall be permitted to\nserve as the heating equipment disconnecting means where\nonly one heating equipment is supplied. interconnection\n Part II. Guarding, Grounding, and Labeling\n665.19 Component Interconnection. The\ncomponents required for a complete heating equipment instal-\nlation shall be guarded. 665.20 Enclosures. The converting device (excluding the\ncomponent interconnections) shall be completely contained\nwithin an enclosure(s) of noncombustible material. 665.21 Control Panels. All control panels shall be of dead-\nfront construction. 665.22 Access to Internal Equipment. Access doors or detach-\nable access panels shall be employed for internal access to heat-\ning equipment. Access doors to internal compartments\ncontaining equipment employing voltages from 150 volts to\n1000 volts ac or dc shall be capable of being locked closed or\nshall be interlocked to prevent the supply circuit from being\nenergized while the door(s) is open. The provision for locking\nor adding a lock to the access doors shall be installed on or at\nthe access door and shall remain in place with or without the\n lock installed. Access doors to internal compartments containing equip-\nment employing voltages exceeding 1000 volts ac or dc shall be\nprovided with a disconnecting means equipped with mechani-\ncal lockouts to prevent access while the heating equipment is\nenergized, or the access doors shall be capable of being locked\nclosed and interlocked to prevent the supply circuit from being\nenergized while the door(s) is open."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p47_narr2", "chunk_type": "narrative", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "665.20 Enclosures. The converting device (excluding the\ncomponent interconnections) shall be completely contained\nwithin an enclosure(s) of noncombustible material.", "665.21 Control Panels. All control panels shall be of dead-\nfront construction.", "665.23 Hazard Labels or Signs. Labels or signs that read\n\"DANGER HIGH VOLTAGE KEEP OUT\" shall be", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p47_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Detachable panels not\nnormally used for access to such parts shall be fastened in a\nmanner that makes them inconvenient to remove. 665.23 Hazard Labels or Signs. Labels or signs that read\n\"DANGER HIGH VOLTAGE KEEP OUT\" shall be\n attached to the equipment and shall be plainly visible where\npersons might come in contact with energized parts when\ndoors are open or closed or when panels are removed from\ncompartments containing over 150 volts ac or dc. Hazard signs\nor labels shall comply with 110.21 (B). 665.24 Capacitors. The time and means of discharge shall be\nin accordance with 460.6 for capacitors rated 600 volts, nomi-\nnal, and under. The time and means of discharge shall be in\naccordance with 460.28 for capacitors rated over 600 volts,\nnominal. Capacitor internal pressure switches connected to a\ncircuit-interrupter device shall be permitted for capacitor over-\ncurrent protection. 665.25 Dielectric Heating Applicator Shielding. Protective\ncages or adequate shielding shall be used to guard dielectric\nheating applicators. Interlock switches shall be used on all\nhinged access doors, sliding panels, or other easy means of\naccess to the applicator. All interlock switches shall be connec-\nted in such a manner as to remove all power from the applica-\ntor when any one of the access doors or panels is open. 665.26 Grounding and Bonding. Bonding to the equipment\ngrounding conductor or inter-unit bonding, or both, shall be\nused wherever required for circuit operation, and for limiting\nto a safe value radio frequency voltages between all exposed\nnon-current-carrying parts of the equipment and earth\nground, between all equipment parts and surrounding objects,\nand between such objects and earth ground. Such connection\nto the equipment grounding conductor and bonding shall be\ninstalled in accordance with Article 250, Parts II and V. Informational Note: Under certain conditions, contact between\nthe object being heated and the applicator results in an unsafe\ncondition, such as eruption of heated materials. Grounding of\nthe object being heated and ground detection can be used to\nprevent this unsafe condition. 665.27 Marking. Each heating equipment shall be provided\nwith a nameplate giving the manufacturer's name and model\nidentification and the following input data: line volts,\nfrequency, number of phases, maximum current, full-load\nkilovolt-amperes (KVA), and full-load power factor. Additional\ndata shall be permitted. ARTICLE 668\nElectrolytic Cells\n 668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc. Not covered by this article are cells used as a source of elec-\ntric energy and for electroplating processes and cells used for\nthe production of hydrogen. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p47_narr3", "chunk_type": "narrative", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "665.20 Enclosures. The converting device (excluding the\ncomponent interconnections) shall be completely contained\nwithin an enclosure(s) of noncombustible material.", "665.21 Control Panels. All control panels shall be of dead-\nfront construction.", "665.23 Hazard Labels or Signs. Labels or signs that read\n\"DANGER HIGH VOLTAGE KEEP OUT\" shall be", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p47_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "1: In general, any cell line or group of\ncell lines operated as a unit for the production of a particular\nmetal, gas, or chemical compound may differ from any other\ncell lines producing the same product because of variations in\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p47_fig1", "chunk_type": "figure", "page_numbers": [47], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "665.20 Enclosures. The converting device (excluding the\ncomponent interconnections) shall be completely contained\nwithin an enclosure(s) of noncombustible material.", "665.21 Control Panels. All control panels shall be of dead-\nfront construction.", "665.23 Hazard Labels or Signs. Labels or signs that read\n\"DANGER HIGH VOLTAGE KEEP OUT\" shall be", "668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p47_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc.\nHeadings: ARTICLE 668-ELECTROLYTIC CELLS | 665.20 Enclosures. The converting device (excluding the\ncomponent interconnections) shall be completely contained\nwithin an enclosure(s) of noncombustible material. | 665.21 Control Panels. All control panels shall be of dead-\nfront construction. | 665.23 Hazard Labels or Signs. Labels or signs that read\n\"DANGER HIGH VOLTAGE KEEP OUT\" shall be | 668.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment of electrolytic\ncells, electrolytic cell lines, and process power supply for the\nproduction of aluminum, cadmium, chlorine, copper, fluorine,\nhydrogen peroxide, magnesium, sodium, sodium chlorate, and\nzinc.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 668 covers electrical safety requirements for electrolytic cells, including grounding, bonding, and labeling.\n\n**Technical details:**\n*   Article: 668 - Electrolytic Cells\n*   Sections: 665.7, 665.10, 665.12, 665.19, 665.20, 665.21, 665.22, 665.23, 665.24, 665.25, 665.26, 665.27, 668.1\n*   Keywords: Foot Switches, Ampacity, Supply Conductors, Nameplate Rating, Motor-Generator Equipment, Disconnecting Means, Guarding, Grounding, Labeling, Component Interconnection, Enclosures, Control Panels, Internal Equipment, Hazard Labels, High Voltage, Capacitors, Dielectric Heating Applicator Shielding, Bonding, Marking, Electrolytic Cells, Aluminum, Cadmium, Chlorine, Copper, Fluorine, Hydrogen Peroxide, Magnesium, Sodium, Zinc.\n*   Voltage: 150 volts, 600 volts, 1000 volts\n*   Standard: National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p48_narr1", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "668.3 Other Articles.", "668.10 Cell Line Working Zone.", "668.11 Direct-Current Cell Line Process Power Supply.", "668.12 Cell Line Conductors.", "668.13 Disconnecting Means.", "668.14 Shunting Means.", "668.20 Portable Electrical Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 668-ELECTROLYTIC CELLS\n the particular raw materials used, output capacity, use of propri-\netary methods or process practices, or other modifying factors to\nthe extent that detailed Code requirements become overly\nrestrictive and do not accomplish the stated purpose of this\nCode. Informational Note No. 2: See IEEE 463-2013, Standard for Elec-\ntrical Safety Practices in Electrolytic Cell Line Working Zones, for\nfurther information. 668.3 Other Articles. (A) Lighting, Ventilating, Material Handling. Chapters 1\nthrough 4 shall apply to services, feeders, branch circuits, and\napparatus for supplying lighting, ventilating, material handling,\nand the like that are outside the electrolytic cell line working\n zone. (B) Systems Not Electrically Connected. Those elements of a\ncell line power-supply system that are not electrically connected\nto the cell supply system, such as the primary winding of a two-\nwinding transformer, the motor of a motor-generator set, feed-\ners, branch circuits, disconnecting means, motor controllers,\nand overload protective equipment, shall be required to\ncomply with all applicable sections of this Code. (C) Electrolytic Cell Lines. Electrolytic cell lines shall comply\nwith the provisions of Chapters 1 through 4 except as amended\nin 668.3(C) (1) through (C) (4). (1) Conductors. The electrolytic cell line conductors shall not\nbe required to comply with Articles 110, 210, 215, 220, and 225. See 668.12. (2) Overcurrent Protection. Overcurrent protection of elec-\ntrolytic cell de process power circuits shall not be required to\ncomply with the requirements of Article 240. (3) Grounding. Except as required by this article, equipment\nlocated or used within the electrolytic cell line working zone or\nassociated with the cell line dc power circuits shall not be\nrequired to comply with Article 250. (4) Working Zone. The electrolytic cells, cell line attachments,\nand the wiring of auxiliary equipment and devices within the\ncell line working zone shall not be required to comply with\nArticles 110, 210, 215, 220, and 225. See 668.30. Informational Note: See 668.15 for equipment, apparatus, and\nstructural component grounding. 668.10 Cell Line Working Zone. (A) Area Covered. The space envelope of the cell line working\nzone shall encompass spaces that meet any of the following\nconditions:\n (1) Is within 2.5 m (96 in.) above energized surfaces of elec-\ntrolytic cell lines or their energized attachments\n (2) Is below energized surfaces of electrolytic cell lines or\ntheir energized attachments, provided the headroom in\nthe space beneath is less than 2.5 m (96 in.)\n(3) Is within 1.0 m (42 in.) horizontally from energized surfa-\nces of electrolytic cell lines or their energized attach-\nments or from the space envelope described in 668.10(A)\n(1) or (A) (2)\n (B) Area Not Covered. The cell line working zone shall not be\nrequired to extend through or beyond walls, floors, roofs, parti-\ntions, barriers, or the like."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p48_narr2", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "668.3 Other Articles.", "668.10 Cell Line Working Zone.", "668.11 Direct-Current Cell Line Process Power Supply.", "668.12 Cell Line Conductors.", "668.13 Disconnecting Means.", "668.14 Shunting Means.", "668.20 Portable Electrical Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "668.11 Direct-Current Cell Line Process Power Supply. 668.20\n (A) Not Grounded. The direct-current cell line process power-\nsupply conductors shall not be required to be grounded. (B) Metal Enclosures Grounded. All metal enclosures of\npower-supply apparatus for the direct-current cell line process\noperating with a power supply over 50 volts shall be grounded\nby either of the following means:\n (1) Through protective relaying equipment\n (2)\n By a minimum 2/0 AWG copper grounding electrode\nconductor or a conductor of equal or greater conduc-\n tance\n (C) Grounding Requirements. The grounding electrode\nconnections required by 668.11 (B) shall be installed in accord-\nance with 250.8, 250.10, 250.12, 250.68, and 250.70. 668.12 Cell Line Conductors. (A) Insulation and Material. Cell line conductors shall be\neither bare, covered, or insulated and of copper, aluminum,\ncopper-clad aluminum, steel, or other suitable material. (B) Size. Cell line conductors shall be of such cross-sectional\narea that the temperature rise under maximum load conditions\nand at maximum ambient shall not exceed the safe operating\ntemperature of the conductor insulation or the material of the\nconductor supports. (C) Connections. Cell line conductors shall be joined by\nbolted, welded, clamped, or compression connectors. 668.13 Disconnecting Means. (A) More Than One Process Power Supply. Where more than\none direct-current cell line process power supply serves the\nsame cell line, a disconnecting means shall be provided on the\ncell line circuit side of each power supply to disconnect it from\nthe cell line circuit. (B) Removable Links or Conductors. Removable links or\nremovable conductors shall be permitted to be used as the\ndisconnecting means. 668.14 Shunting Means. (A) Partial or Total Shunting. Partial or total shunting of cell\nline circuit current around one or more cells shall be permit-\nted. (B) Shunting One or More Cells. The conductors, switches, or\ncombination of conductors and switches used for shunting one\nor more cells shall comply with the applicable requirements of\n 668.12. 668.15 Grounding. For equipment, apparatus, and structural\ncomponents that are required to be grounded in accordance\nwith Article 668, Article 250, Part III, for a local grounding\nelectrode system shall apply, except a water pipe electrode shall\nnot be required to be used. Any electrode or combination of\nelectrodes described in 250.52 shall be permitted. 668.20 Portable Electrical Equipment. (A) Portable Electrical Equipment Not to Be Grounded. The\nframes and enclosures of portable electrical equipment used\nwithin the cell line working zone shall not be grounded. Exception No. 1: Where the cell line voltage does not exceed 200 volts\ndc, these frames and enclosures shall be permitted to be grounded. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p48_narr3", "chunk_type": "narrative", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "668.3 Other Articles.", "668.10 Cell Line Working Zone.", "668.11 Direct-Current Cell Line Process Power Supply.", "668.12 Cell Line Conductors.", "668.13 Disconnecting Means.", "668.14 Shunting Means.", "668.20 Portable Electrical Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p48_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p48_fig1", "chunk_type": "figure", "page_numbers": [48], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 668-ELECTROLYTIC CELLS", "668.3 Other Articles.", "668.10 Cell Line Working Zone.", "668.11 Direct-Current Cell Line Process Power Supply.", "668.12 Cell Line Conductors.", "668.13 Disconnecting Means.", "668.14 Shunting Means.", "668.20 Portable Electrical Equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p48_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 668-ELECTROLYTIC CELLS | 668.3 Other Articles. | 668.10 Cell Line Working Zone. | 668.11 Direct-Current Cell Line Process Power Supply. | 668.12 Cell Line Conductors. | 668.13 Disconnecting Means. | 668.14 Shunting Means. | 668.20 Portable Electrical Equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) pertaining to electrolytic cells, direct-current cell line process power supplies, cell line conductors, disconnecting means, shunting means, grounding, and portable electrical equipment.\n\n**Technical details:**\n*   Article 668 - Electrolytic Cells\n*   668.3 Other Articles\n*   668.10 Cell Line Working Zone\n*   668.11 Direct-Current Cell Line Process Power Supply\n*   668.12 Cell Line Conductors\n*   668.13 Disconnecting Means\n*   668.14 Shunting Means\n*   668.15 Grounding\n*   668.20 Portable Electrical Equipment\n*   IEEE 463-2013, Standard for Electrical Safety Practices in Electrolytic Cell Line Working Zones\n*   Articles 110, 210, 215, 220, 225, 240, 250\n*   Chapters 1 through 4\n*   2/0 AWG copper grounding electrode conductor\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-581"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p49_narr1", "chunk_type": "narrative", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "headings_on_page": ["ARTICLE 669-ELECTROPLATING", "668.21 Power-Supply Circuits and Receptacles for Portable\nElectrical Equipment.", "668.30 Fixed and Portable Electrical Equipment.", "668.32 Cranes and Hoists.", "669.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment that supply the\npower and controls for electroplating, anodizing, electropolish-\ning, and electrostripping. For purposes of this article, the term\nelectroplating shall be used to identify any or all of these\nprocesses.", "669.3 General. Equipment for use in electroplating processes\nshall be identified for such service.", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p49_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "668.20\n ARTICLE 669-ELECTROPLATING\n Exception No. 2: These frames and enclosures shall be permitted to be\ngrounded where guarded. (B) Isolating Transformers. Electrically powered, hand-held,\ncord-connected portable equipment with ungrounded frames\nor enclosures used within the cell line working zone shall be\nconnected to receptacle circuits that have only ungrounded\nconductors such as a branch circuit supplied by an isolating\ntransformer with an ungrounded secondary. (C) Marking. Ungrounded portable electrical equipment shall\nbe distinctively marked and shall employ plugs and receptacles\nof a configuration that prevents connection of this equipment\nto grounding receptacles and that prevents inadvertent inter-\nchange of ungrounded and grounded portable electrical\nequipment. 668.21 Power-Supply Circuits and Receptacles for Portable\nElectrical Equipment. (A) Isolated Circuits. Circuits supplying power to ungrounded\nreceptacles for hand-held, cord-connected equipment shall be\nelectrically isolated from any distribution system supplying\nareas other than the cell line working zone and shall be\nungrounded. Power for these circuits shall be supplied through\nisolating transformers. Primaries of such transformers shall\noperate at not more than 1000 volts between conductors and\nshall be provided with proper overcurrent protection. The\nsecondary voltage of such transformers shall not exceed\n300 volts between conductors, and all circuits supplied from\nsuch secondaries shall be ungrounded and shall have an\napproved overcurrent device of proper rating in each conduc-\n tor. (B) Noninterchangeability. Receptacles and their mating plugs\nfor ungrounded equipment shall not have provision for an\nequipment grounding conductor and shall be of a configura-\ntion that prevents their use for equipment required to be\ngrounded. (C) Marking. Receptacles on circuits supplied by an isolating\ntransformer with an ungrounded secondary shall be a distinc-\ntive configuration, shall be distinctively marked, and shall not\nbe used in any other location in the plant. 668.30 Fixed and Portable Electrical Equipment. (A) Electrical Equipment Not Required to Be Grounded. Alternating-current systems supplying fixed and portable elec-\ntrical equipment within the cell line working zone shall not be\nrequired to be grounded. (B) Exposed Conductive Surfaces Not Required to Be Groun-\nded. Exposed conductive surfaces, such as electrical equip-\nment housings, cabinets, boxes, motors, raceways, and the like,\nthat are within the cell line working zone shall not be required\nto be grounded. (C) Wiring Methods. Auxiliary electrical equipment such as\nmotors, transducers, sensors, control devices, and alarms,\nmounted on an electrolytic cell or other energized surface,\nshall be connected to premises wiring systems using any of the\nfollowing:\n (1) Multiconductor hard usage cord. (2) Wire or cable in suitable raceways or metal or nonmetallic\ncable trays."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p49_narr2", "chunk_type": "narrative", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "headings_on_page": ["ARTICLE 669-ELECTROPLATING", "668.21 Power-Supply Circuits and Receptacles for Portable\nElectrical Equipment.", "668.30 Fixed and Portable Electrical Equipment.", "668.32 Cranes and Hoists.", "669.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment that supply the\npower and controls for electroplating, anodizing, electropolish-\ning, and electrostripping. For purposes of this article, the term\nelectroplating shall be used to identify any or all of these\nprocesses.", "669.3 General. Equipment for use in electroplating processes\nshall be identified for such service.", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p49_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If metal conduit, cable tray, armored cable, or\nsimilar metallic systems are used, they shall be installed\n with insulating breaks such that they do not cause a\npotentially hazardous electrical condition. (D) Circuit Protection. Circuit protection shall not be\nrequired for control and instrumentation that are totally within\nthe cell line working zone. (E) Bonding. Bonding of fixed electrical equipment to the\nenergized conductive surfaces of the cell line, its attachments,\nor auxiliaries shall be permitted. Where fixed electrical equip-\nment is mounted on an energized conductive surface, it shall\nbe bonded to that surface. 668.31 Auxiliary Nonelectrical Connections. Auxiliary\nnonelectrical connections, such as air hoses, water hoses, and\nthe like, to an electrolytic cell, its attachments, or auxiliary\nequipment shall not have continuous conductive reinforcing\nwire, armor, braids, and the like. Hoses shall be of a noncon-\nductive material. 668.32 Cranes and Hoists. (A) Conductive Surfaces to Be Insulated from Ground. The\nconductive surfaces of cranes and hoists that enter the cell line\nworking zone shall not be required to be grounded. The\nportion of an overhead crane or hoist that contacts an ener-\ngized electrolytic cell or energized attachments shall be insula-\nted from ground. (B) Hazardous Electrical Conditions. Remote crane or hoist\ncontrols that could introduce hazardous electrical conditions\ninto the cell line working zone shall employ one or more of the\nfollowing systems:\n (1) Isolated and ungrounded control circuit in accordance\nwith 668.21 (A)\n (2)\n (3)\n Nonconductive rope operator\n Pendant pushbutton with nonconductive supporting\nmeans and having nonconductive surfaces or ungroun-\nded exposed conductive surfaces\n (4) Radio\n 668.40 Enclosures. General-purpose electrical equipment\nenclosures shall be permitted where a natural draft ventilation\nsystem prevents the accumulation of gases. ARTICLE 669\nElectroplating\n 669.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment that supply the\npower and controls for electroplating, anodizing, electropolish-\ning, and electrostripping. For purposes of this article, the term\nelectroplating shall be used to identify any or all of these\nprocesses. 669.3 General. Equipment for use in electroplating processes\nshall be identified for such service. 669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p49_fig1", "chunk_type": "figure", "page_numbers": [49], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "headings_on_page": ["ARTICLE 669-ELECTROPLATING", "668.21 Power-Supply Circuits and Receptacles for Portable\nElectrical Equipment.", "668.30 Fixed and Portable Electrical Equipment.", "668.32 Cranes and Hoists.", "669.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment that supply the\npower and controls for electroplating, anodizing, electropolish-\ning, and electrostripping. For purposes of this article, the term\nelectroplating shall be used to identify any or all of these\nprocesses.", "669.3 General. Equipment for use in electroplating processes\nshall be identified for such service.", "669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p49_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23.\nHeadings: ARTICLE 669-ELECTROPLATING | 668.21 Power-Supply Circuits and Receptacles for Portable\nElectrical Equipment. | 668.30 Fixed and Portable Electrical Equipment. | 668.32 Cranes and Hoists. | 669.1 Scope. This article applies to the installation of the elec-\ntrical components and accessory equipment that supply the\npower and controls for electroplating, anodizing, electropolish-\ning, and electrostripping. For purposes of this article, the term\nelectroplating shall be used to identify any or all of these\nprocesses. | 669.3 General. Equipment for use in electroplating processes\nshall be identified for such service. | 669.5 Branch-Circuit Conductors. Branch-circuit conductors\nsupplying one or more units of equipment shall have an\nampacity of not less than 125 percent of the total connected\nload. The ampacities for busbars shall be in accordance with\n366.23.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 669 related to electroplating and Article 668 related to grounding. It details requirements for electrical equipment, power supply circuits, receptacles, cranes, hoists, and enclosures in electroplating environments.\n\n**Technical details:**\n*   Article 669 - Electroplating\n*   Article 668 - Grounding\n*   668.20: Isolating Transformers, Marking\n*   668.21: Power-Supply Circuits and Receptacles for Portable Electrical Equipment, Isolated Circuits, Noninterchangeability\n*   668.30: Fixed and Portable Electrical Equipment, Electrical Equipment Not Required to Be Grounded, Exposed Conductive Surfaces Not Required to Be Grounded, Wiring Methods\n*   668.31: Auxiliary Nonelectrical Connections\n*   668.32: Cranes and Hoists, Conductive Surfaces to Be Insulated from Ground, Hazardous Electrical Conditions\n*   668.40: Enclosures\n*   669.1: Scope\n*   669.5: Branch-Circuit Conductors\n*   Voltages: 1000 volts, 300 volts\n*   Keywords: grounding, ungrounded, receptacles, transformers, electroplating, cell line working zone, conductors, enclosures, cranes, hoists, wiring methods, bonding, circuit protection.\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p50_narr1", "chunk_type": "narrative", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 670-INDUSTRIAL MACHINERY", "669.7 Warning Signs. Warning signs shall be posted to indicate\nthe presence of bare conductors. The warning sign(s) or\nlabel(s) shall comply with 110.21 (B).", "669.8 Disconnecting Means.", "669.9 Overcurrent Protection. Direct-current conductors shall\nbe protected from overcurrent by one or more of the follow-\ning:", "ARTICLE 670", "670.1 Scope. This article covers the nameplate data for, over-\nvoltage protection for, and the size and overcurrent protection\nof supply conductors to industrial machinery.", "670.3 Machine Nameplate Data.", "670.4 Supply Conductors and Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p50_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 670-INDUSTRIAL MACHINERY\n 669.6 Wiring Methods. Conductors connecting the electrolyte\ntank equipment to the conversion equipment shall be in\naccordance with 669.6(A) and (B). (A) Systems Not Exceeding 60 Volts Direct Current. Insulated\nconductors shall be permitted to be run without insulated\nsupport, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where\nsupported on insulators. (B) Systems Exceeding 60 Volts Direct Current. Insulated\nconductors shall be permitted to be run on insulated supports,\nprovided they are protected from physical damage. Bare\ncopper or aluminum conductors shall be permitted where\nsupported on insulators and guarded against accidental contact\nup to the point of termination in accordance with 110.27. 669.7 Warning Signs. Warning signs shall be posted to indicate\nthe presence of bare conductors. The warning sign(s) or\nlabel(s) shall comply with 110.21 (B). 669.8 Disconnecting Means. (A) More Than One Power Supply. Where more than one\npower supply serves the same dc system, a disconnecting means\nshall be provided on the dc side of each power supply. (B) Removable Links or Conductors. Removable links or\nremovable conductors shall be permitted to be used as the\ndisconnecting means. 669.9 Overcurrent Protection. Direct-current conductors shall\nbe protected from overcurrent by one or more of the follow-\ning:\n (1) Fuses or circuit breakers\n (2) A current-sensing device that operates a disconnecting\n means\n (3) Other approved means\n ARTICLE 670\n Industrial Machinery\n 670.1 Scope. This article covers the nameplate data for, over-\nvoltage protection for, and the size and overcurrent protection\nof supply conductors to industrial machinery. Informational Note No. 1: See NFPA 79, Electrical Standard for\nIndustrial Machinery, for further information. Informational Note No. 2: See 110.26 for information on the\nworkspace requirements for equipment containing supply\nconductor terminals. Informational Note No. 3: See NFPA 79, Electrical Standard for\nIndustrial Machinery, for information on the workspace require-\nments for machine power and control equipment. 670.3 Machine Nameplate Data. Informational Note: See 430.22(E) and 430.26 for duty cycle\nrequirements. (A) Permanent Nameplate. A permanent nameplate shall be\nattached to the outside of the control equipment enclosure or\non the machine immediately adjacent to the main control\n 670.4\n equipment enclosure that is visible after installation. The\nnameplate shall include the following information:\n (1) Supply voltage, number of phases, frequency, and full-\nload current\n (2)\n Maximum ampere rating of the short-circuit and ground-\nfault protective device\n (3) Ampere rating of largest motor, from the motor name-\nplate, or load\n (4) Short-circuit current rating of the machine industrial\ncontrol panel based on one of the following:\n a. Short-circuit current rating of a listed and labeled\nmachine control enclosure or assembly\n b."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p50_narr2", "chunk_type": "narrative", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 670-INDUSTRIAL MACHINERY", "669.7 Warning Signs. Warning signs shall be posted to indicate\nthe presence of bare conductors. The warning sign(s) or\nlabel(s) shall comply with 110.21 (B).", "669.8 Disconnecting Means.", "669.9 Overcurrent Protection. Direct-current conductors shall\nbe protected from overcurrent by one or more of the follow-\ning:", "ARTICLE 670", "670.1 Scope. This article covers the nameplate data for, over-\nvoltage protection for, and the size and overcurrent protection\nof supply conductors to industrial machinery.", "670.3 Machine Nameplate Data.", "670.4 Supply Conductors and Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p50_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Short-circuit current rating established using an\napproved method\n Informational Note: See UL 508A-2017, Industrial Control\nPanels, Supplement SB, for an example of an approved\nmethod. (5) Electrical diagram number(s) or the number of the index\nto the electrical drawings\n The full-load current shown on the nameplate shall not be\nless than the sum of the full-load currents required for all\nmotors and other equipment that can be in operation at the\nsame time under normal conditions of use. Where unusual\ntype loads, duty cycles, and so forth require oversized conduc-\ntors or permit reduced-size conductors, the required capacity\nshall be included in the marked \"full-load current.\" Where\nmore than one incoming supply circuit is to be provided, the\nnameplate shall state the preceding information for each\n circuit. (B) Overcurrent Protection. Where overcurrent protection is\nprovided in accordance with 670.4(C), the machine shall be\nmarked \"overcurrent protection provided at machine supply\nterminals.\"\n 670.4 Supply Conductors and Overcurrent Protection. (A) Size. The size of the supply conductor shall be such as to\nhave an ampacity not less than 125 percent of the full-load\ncurrent rating of all resistance heating loads plus 125 percent\nof the full-load current rating of the highest rated motor plus\nthe sum of the full-load current ratings of all other connected\nmotors and apparatus, based on their duty cycle, that may be in\noperation at the same time. Informational Note No. 1: See Table 310.16 through Table\n310.20 for ampacity of conductors rated 2000 volts and below. Informational Note No. 2: See 430.22(E) and 430.26 for duty\ncycle requirements. (B) Disconnecting Means. A machine shall be considered as\nan individual unit and therefore shall be provided with discon-\nnecting means. The disconnecting means shall be permitted to\nbe supplied by branch circuits protected by either fuses or\ncircuit breakers. The disconnecting means shall not be\nrequired to incorporate overcurrent protection. Informational Note: See NFPA 70E, Standard for Electrical Safety in\nthe Workplace, which provides guidance for creating an electri-\ncally safe work condition for performing maintenance or other\nwork on the machine. (C) Overcurrent Protection. Where furnished as part of the\nmachine, overcurrent protection for each supply circuit shall\nconsist of a single circuit breaker or set of fuses, the machine\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p50_fig1", "chunk_type": "figure", "page_numbers": [50], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 670-INDUSTRIAL MACHINERY", "669.7 Warning Signs. Warning signs shall be posted to indicate\nthe presence of bare conductors. The warning sign(s) or\nlabel(s) shall comply with 110.21 (B).", "669.8 Disconnecting Means.", "669.9 Overcurrent Protection. Direct-current conductors shall\nbe protected from overcurrent by one or more of the follow-\ning:", "ARTICLE 670", "670.1 Scope. This article covers the nameplate data for, over-\nvoltage protection for, and the size and overcurrent protection\nof supply conductors to industrial machinery.", "670.3 Machine Nameplate Data.", "670.4 Supply Conductors and Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p50_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 670-INDUSTRIAL MACHINERY | 669.7 Warning Signs. Warning signs shall be posted to indicate\nthe presence of bare conductors. The warning sign(s) or\nlabel(s) shall comply with 110.21 (B). | 669.8 Disconnecting Means. | 669.9 Overcurrent Protection. Direct-current conductors shall\nbe protected from overcurrent by one or more of the follow-\ning: | ARTICLE 670 | 670.1 Scope. This article covers the nameplate data for, over-\nvoltage protection for, and the size and overcurrent protection\nof supply conductors to industrial machinery. | 670.3 Machine Nameplate Data. | 670.4 Supply Conductors and Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a regulatory document\n\n**Main components:** This excerpt discusses wiring methods, disconnecting means, overcurrent protection, and machine nameplate data for industrial machinery, according to the National Electrical Code.\n\n**Technical details:**\n*   Article 670 - Industrial Machinery\n*   Sections: 669.6, 669.7, 669.8, 669.9, 670.1, 670.3, 670.4\n*   Keywords: Wiring Methods, Disconnecting Means, Overcurrent Protection, Machine Nameplate Data, Supply Conductors, Fuses, Circuit Breakers, Voltage, Current, Short-Circuit, Ground-Fault, Electrical Diagram, NFPA 79, NFPA 70E, UL 508A-2017, Tables 310.16, 310.20, 430.22(E), 430.26\n*   Voltages: 60 Volts Direct Current\n*   Edition: 2023 National Electrical Code\n*   Page Number: 70-583"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p51_narr1", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 675.8 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "670.5 Short-Circuit Current Rating.", "670.6 Overvoltage Protection. Industrial machinery with\nsafety circuits shall have overvoltage protection.", "ARTICLE 675", "675.1 Scope. This article applies to electrically driven or\ncontrolled irrigation machines, and to the branch circuits and\ncontrollers for such equipment.", "675.4 Irrigation Cable.", "675.8 Disconnecting Means."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "670.5\n ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES\n shall bear the marking required in 670.3, and the supply\nconductors shall be considered either as feeders or as taps as\ncovered by 240.21. The rating or setting of the overcurrent protective device for\nthe circuit supplying the machine shall not be greater than the\nsum of the largest rating or setting of the branch-circuit short-\ncircuit and ground-fault protective device provided with the\nmachine, plus 125 percent of the full-load current rating of all\nresistance heating loads, plus the sum of the full-load currents\nof all other motors and apparatus that could be in operation at\nthe same time. Exception: Where one or more instantaneous trip circuit breakers or\nmotor short-circuit protectors are used for motor branch-circuit short-\ncircuit and ground-fault protection as permitted by 430.52(C), the\nprocedure specified in 670.4(C) for determining the maximum rating of\nthe protective device for the circuit supplying the machine shall apply\nwith the following provision: For the purpose of the calculation, each\ninstantaneous trip circuit breaker or motor short-circuit protector shall\nbe assumed to have a rating not exceeding the maximum percentage of\nmotor full-load current permitted by Table 430.52(C)(1) for the type of\nmachine supply circuit protective device employed. Where no branch-circuit short-circuit and ground-fault\nprotective device is provided with the machine, the rating or\nsetting of the overcurrent protective device shall be based on\n430.52 and 430.53, as applicable. 670.5 Short-Circuit Current Rating. (A) Installation. Industrial machinery shall not be installed\nwhere the available fault current exceeds its short-circuit\ncurrent rating as marked in accordance with 670.3 (A) (4). (B) Available Short-Circuit Current Field Marking. Industrial\nmachinery shall be legibly marked in the field with the availa-\nble fault current. The field marking(s) shall include the date\nthe available fault current calculation was performed and be of\nsufficient durability to withstand the environment involved. 670.6 Overvoltage Protection. Industrial machinery with\nsafety circuits shall have overvoltage protection. ARTICLE 675\n Electrically Driven or Controlled Irrigation\nMachines\n Part I. General\n 675.1 Scope. This article applies to electrically driven or\ncontrolled irrigation machines, and to the branch circuits and\ncontrollers for such equipment. 675.4 Irrigation Cable. (A) Construction. The cable used to interconnect enclosures\non the structure of an irrigation machine shall be an assembly\nof stranded, insulated conductors with nonhygroscopic and\nnonwicking filler in a core of moisture- and flame-resistant\nnonmetallic material overlaid with a metallic covering and jack-\neted with a moisture-, corrosion-, and sunlight-resistant nonme-\ntallic material."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p51_narr2", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 675.8 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "670.5 Short-Circuit Current Rating.", "670.6 Overvoltage Protection. Industrial machinery with\nsafety circuits shall have overvoltage protection.", "ARTICLE 675", "675.1 Scope. This article applies to electrically driven or\ncontrolled irrigation machines, and to the branch circuits and\ncontrollers for such equipment.", "675.4 Irrigation Cable.", "675.8 Disconnecting Means."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The conductor insulation shall be of a type listed in Table\n310.4(1) for an operating temperature of 75\u00b0C (167\u00b0F) or\nhigher and for use in wet locations. The core insulating mate-\nrial thickness shall not be less than 0.76 mm (30 mils), and the\nmetallic overlay thickness shall be not less than 0.20 mm\n(8 mils). The jacketing material thickness shall be not less than\n1.27 mm (50 mils). A composite of power, control, and grounding conductors in\nthe cable shall be permitted. (B) Alternate Wiring Methods. Installation of other listed\ncables complying with the construction requirements of\n675.4(A) shall be permitted. (C) Supports. Irrigation cable shall be secured by straps, hang-\ners, or similar fittings identified for the purpose and so\ninstalled as not to damage the cable. Cable shall be supported\nat intervals not exceeding 1.2 m (4 ft). (D) Fittings. Fittings shall be used at all points where irriga-\ntion cable terminates. The fittings shall be designed for use\nwith the cable and shall be suitable for the conditions of serv-\nice. 675.5 More Than Three Conductors in a Raceway or Cable. The signal and control conductors of a raceway or cable shall\nnot be counted for the purpose of ampacity adjustment as\nrequired in 310.15(C)(1). 675.6 Marking on Main Control Panel. The main control\npanel shall be provided with a nameplate giving the following\ninformation:\n (1) The manufacturer's name, the rated voltage, the phase,\nand the frequency\n (2)\n (3)\n The current rating of the machine\n The rating of the main disconnecting means and size of\novercurrent protection required\n 675.7 Equivalent Current Ratings. Where intermittent duty is\nnot involved, Article 430 shall be used for determining ratings\nfor controllers, disconnecting means, conductors, and the like. Where irrigation machines have inherent intermittent duty, the\ndeterminations of equivalent current ratings in 675.7(A) and\n(B) shall be used. (A) Continuous-Current Rating. The equivalent continuous-\ncurrent rating for the selection of branch-circuit conductors\nand overcurrent protection shall be equal to 125 percent of the\nmotor nameplate full-load current rating of the largest motor,\nplus a quantity equal to the sum of each of the motor name-\nplate full-load current ratings of all remaining motors on the\ncircuit, multiplied by the maximum percent duty cycle at which\nthey can continuously operate. (B) Locked-Rotor Current. The equivalent locked-rotor\ncurrent rating shall be equal to the numerical sum of the\nlocked-rotor current of the two largest motors plus 100 percent\nof the sum of the motor nameplate full-load current ratings of\nall the remaining motors on the circuit. 675.8 Disconnecting Means. (A) Main Controller. A controller that is used to start and stop\nthe complete machine shall meet all of the following require-\n ments:\n (1) An equivalent continuous current rating not less than\nspecified in 675.7(A) or 675.22(A)\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA."}
