{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p51_narr3", "chunk_type": "narrative", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 675.8 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "670.5 Short-Circuit Current Rating.", "670.6 Overvoltage Protection. Industrial machinery with\nsafety circuits shall have overvoltage protection.", "ARTICLE 675", "675.1 Scope. This article applies to electrically driven or\ncontrolled irrigation machines, and to the branch circuits and\ncontrollers for such equipment.", "675.4 Irrigation Cable.", "675.8 Disconnecting Means."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p51_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p51_fig1", "chunk_type": "figure", "page_numbers": [51], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 675.8 Disconnecting Means.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "675.8 Disconnecting Means."], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "670.5 Short-Circuit Current Rating.", "670.6 Overvoltage Protection. Industrial machinery with\nsafety circuits shall have overvoltage protection.", "ARTICLE 675", "675.1 Scope. This article applies to electrically driven or\ncontrolled irrigation machines, and to the branch circuits and\ncontrollers for such equipment.", "675.4 Irrigation Cable.", "675.8 Disconnecting Means."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p51_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 675.8 Disconnecting Means.\nHeadings: ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES | 670.5 Short-Circuit Current Rating. | 670.6 Overvoltage Protection. Industrial machinery with\nsafety circuits shall have overvoltage protection. | ARTICLE 675 | 675.1 Scope. This article applies to electrically driven or\ncontrolled irrigation machines, and to the branch circuits and\ncontrollers for such equipment. | 675.4 Irrigation Cable. | 675.8 Disconnecting Means.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, Article 675, detailing electrical requirements for electrically driven or controlled irrigation machines.\n\n**Technical details:**\n*   Article 675: Electrically Driven or Controlled Irrigation Machines\n*   Sections: 670.5, 670.6, 675.1, 675.4, 675.5, 675.6, 675.7, 675.8\n*   Keywords: Short-Circuit Current Rating, Overvoltage Protection, Irrigation Cable, Conductors, Raceway, Main Control Panel, Equivalent Current Ratings, Disconnecting Means\n*   Measurements: 0.76 mm (30 mils), 0.20 mm (8 mils), 1.27 mm (50 mils), 1.2 m (4 ft), 75\u00b0C (167\u00b0F)\n*   References to other articles: 430.52(C), 310.15 (C) (1), 430.52(C)(1), 430.52, 430.53, 310.4(1), 430\n*   Edition: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p52_narr1", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "675.10 Several Motors on One Branch Circuit.", "675.11 Collector Rings.", "675.12 Grounding. The following equipment shall be groun-", "675.21 General. Part II covers additional special requirements\nthat are peculiar to center pivot irrigation machines. Article\n100 for the definition of Center Pivot Irrigation Machine.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES\n (2) A horsepower rating not less than the value from Table\n430.251 (A) and Table 430.251 (B), based on the equiva-\nlent locked-rotor current specified in 675.7(B) or\n675.22(B)\n Exception: A listed molded case switch shall not require a horsepower\nrating. (B) Main Disconnecting Means. The main disconnecting\nmeans for the machine shall provide overcurrent protection,\nshall be at the point of connection of electric power to the\nmachine, or shall be in sight from the machine, and it shall be\nreadily accessible and lockable open in accordance with 110.25. This disconnecting means shall have a horsepower and current\nrating not less than required for the main controller. Exception No. 1: Circuit breakers without marked horsepower ratings\nshall be permitted in accordance with 430.109. Exception No. 2: A listed molded case switch without marked horse-\npower ratings shall be permitted. (C) Disconnecting Means for Individual Motors and Control-\nlers. A disconnecting means shall be provided to simultane-\nously disconnect all ungrounded conductors for each motor\nand controller and shall be located as required by Article 430,\nPart IX. The disconnecting means shall not be required to be\nreadily accessible. 675.9 Branch-Circuit Conductors. The branch-circuit conduc-\ntors shall have an ampacity not less than specified in 675.7(A)\nor 675.22(A). 675.10 Several Motors on One Branch Circuit. (A) Protection Required. Several motors, each not exceeding\n2 hp rating, shall be permitted to be used on an irrigation\nmachine circuit protected at not more than 30 amperes at\n1000 volts, nominal, or less, provided all of the following condi-\ntions are met:\n (1) The full-load rating of any motor in the circuit shall not\nexceed 6 amperes. (2) Each motor in the circuit shall have individual overload\nprotection in accordance with 430.32. (3) Taps to individual motors shall not be smaller than\n14 AWG copper and not more than 7.5 m (25 ft) in\nlength. (B) Individual Protection Not Required. Individual branch-\ncircuit short-circuit protection for motors and motor control-\nlers shall not be required where the requirements of 675.10(A)\n are met. 675.11 Collector Rings. (A) Transmitting Current for Power Purposes. Collector rings\nshall have a current rating not less than 125 percent of the full-\nload current of the largest device served plus the full-load\ncurrent of all other devices served, or as determined from\n675.7(A) or 675.22(A). (B) Control and Signal Purposes. Collector rings for control\nand signal purposes shall have a current rating not less than\n125 percent of the full-load current of the largest device served\nplus the full-load current of all other devices served. (C) Grounding. The collector ring used for grounding shall\nhave a current rating not less than that sized in accordance\nwith 675.11(A). 675.22\n (D) Protection."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p52_narr2", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "675.10 Several Motors on One Branch Circuit.", "675.11 Collector Rings.", "675.12 Grounding. The following equipment shall be groun-", "675.21 General. Part II covers additional special requirements\nthat are peculiar to center pivot irrigation machines. Article\n100 for the definition of Center Pivot Irrigation Machine.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Collector rings shall be protected from the\nexpected environment and from accidental contact by means\nof a suitable enclosure. 675.12 Grounding. The following equipment shall be groun-\n ded:\n (1) All electrical equipment on the irrigation machine\nAll electrical equipment associated with the irrigation\nmachine\n (2)\n (3)\n Metal junction boxes and enclosures\n Control panels or control equipment that supplies or\ncontrols electrical equipment to the irrigation machine\n (4)\n Exception: Grounding shall not be required on machines where all of\nthe following provisions are met:\n (1) The machine is electrically controlled but not electrically driven. The control voltage is 30 volts or less. (2)\n (3)\n The control or signal circuits are current limited as specified in\nChapter 9, Tables 11(A) and 11(B). 675.13 Methods of Grounding. Machines that require ground-\ning shall have a non-current-carrying equipment grounding\nconductor provided as an integral part of each cord, cable, or\nraceway. This equipment grounding conductor shall be sized\nnot less than the largest supply conductor in each cord, cable,\nor raceway. Feeder circuits supplying power to irrigation\nmachines shall have an equipment grounding conductor sized\naccording to Table 250.122. 675.14 Bonding. Where electrical grounding is required on an\nirrigation machine, the metallic structure of the machine,\nmetallic conduit, or metallic sheath of cable shall be connected\nto the equipment grounding conductor. Metal-to-metal contact\nwith a part that is connected to the equipment grounding\nconductor and the non-current-carrying parts of the machine\nshall be considered as an acceptable bonding path. 675.15 Lightning Protection. If an irrigation machine has a\nstationary point, a grounding electrode system in accordance\nwith Article 250, Part III, shall be connected to the machine at\nthe stationary point for lightning protection. 675.16 Energy from More Than One Source. Equipment\nwithin an enclosure receiving electric energy from more than\none source shall not be required to have a disconnecting\nmeans for the additional source if its voltage is 30 volts or less\nand it meets the requirements of Part II of Article 725. 675.17 Connectors. External plugs and connectors on the\nequipment shall be of the weatherproof type. Unless provided solely for the connection of circuits meeting\nthe requirements of Part II of Article 725, external plugs and\nconnectors shall be constructed as specified in 250.124(A). Part II. Center Pivot Irrigation Machines\n 675.21 General. Part II covers additional special requirements\nthat are peculiar to center pivot irrigation machines. Article\n100 for the definition of Center Pivot Irrigation Machine. 675.22 Equivalent Current Ratings. To establish ratings of\ncontrollers, disconnecting means, conductors, and the like, for\nthe inherent intermittent duty of center pivot irrigation\nmachines, the determinations in 675.22(A) and (B) shall be\nused."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p52_narr3", "chunk_type": "narrative", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "675.10 Several Motors on One Branch Circuit.", "675.11 Collector Rings.", "675.12 Grounding. The following equipment shall be groun-", "675.21 General. Part II covers additional special requirements\nthat are peculiar to center pivot irrigation machines. Article\n100 for the definition of Center Pivot Irrigation Machine.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p52_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p52_fig1", "chunk_type": "figure", "page_numbers": [52], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES", "675.10 Several Motors on One Branch Circuit.", "675.11 Collector Rings.", "675.12 Grounding. The following equipment shall be groun-", "675.21 General. Part II covers additional special requirements\nthat are peculiar to center pivot irrigation machines. Article\n100 for the definition of Center Pivot Irrigation Machine.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p52_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 675-ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES | 675.10 Several Motors on One Branch Circuit. | 675.11 Collector Rings. | 675.12 Grounding. The following equipment shall be groun- | 675.21 General. Part II covers additional special requirements\nthat are peculiar to center pivot irrigation machines. Article\n100 for the definition of Center Pivot Irrigation Machine. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing electrical requirements for electrically driven or controlled irrigation machines, including disconnecting means, grounding, bonding, and lightning protection.\n\n**Technical details:**\n*   Article 675 - Electrically Driven or Controlled Irrigation Machines\n*   675.9 Branch-Circuit Conductors\n*   675.10 Several Motors on One Branch Circuit\n*   675.11 Collector Rings\n*   675.12 Grounding\n*   675.13 Methods of Grounding\n*   675.14 Bonding\n*   675.15 Lightning Protection\n*   675.17 Connectors\n*   Part II. Center Pivot Irrigation Machines\n*   2023 Edition National Electrical Code\n*   Tables 430.251(A), 430.251(B), 250.122\n*   Article 430, Part IX, Article 250, Part III, Article 725\n*   Chapter 9, Tables 11(A) and 11(B)\n*   14 AWG copper\n*   7.5 m (25 ft)\n*   30 amperes at 1000 volts\n*   675.7(A), 675.7(B), 675.22(A), 675.22(B)\n*   70-585"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p53_narr1", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.7 Grounding and Bonding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "ARTICLE 680", "680.1 Scope. The provisions of this article apply to the\nconstruction and installation of electrical wiring for, and equip-\nment in or adjacent to, all swimming, wading, therapeutic, and\ndecorative pools; fountains; hot tubs; spas; and hydromassage\nbathtubs, whether permanently installed or storable, and to\nmetallic auxiliary equipment, such as pumps, filters, and simi-\nlar equipment. The term body of water used throughout Part I\napplies to all bodies of water covered in this scope unless other-\nwise amended.", "680.4 Inspections After Installation. The authority having\njurisdiction shall be permitted to require periodic inspection\nand testing.", "680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-", "680.6 Listing Requirements. All electrical equipment covered\nby this article shall be listed.", "680.7 Grounding and Bonding."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "675.22\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n (A) Continuous-Current Rating. The equivalent continuous-\ncurrent rating for the selection of branch-circuit conductors\nand branch-circuit devices shall be equal to 125 percent of the\nmotor nameplate full-load current rating of the largest motor\nplus 60 percent of the sum of the motor nameplate full-load\ncurrent ratings of all remaining motors on the circuit. (B) Locked-Rotor Current. The equivalent locked-rotor\ncurrent rating shall be equal to the numerical sum of two times\nthe locked-rotor current of the largest motor plus 80 percent of\nthe sum of the motor nameplate full-load current ratings of all\nthe remaining motors on the circuit. ARTICLE 680\n Swimming Pools, Fountains, and Similar\nInstallations\n Part I. General\n 680.1 Scope. The provisions of this article apply to the\nconstruction and installation of electrical wiring for, and equip-\nment in or adjacent to, all swimming, wading, therapeutic, and\ndecorative pools; fountains; hot tubs; spas; and hydromassage\nbathtubs, whether permanently installed or storable, and to\nmetallic auxiliary equipment, such as pumps, filters, and simi-\nlar equipment. The term body of water used throughout Part I\napplies to all bodies of water covered in this scope unless other-\nwise amended. 680.4 Inspections After Installation. The authority having\njurisdiction shall be permitted to require periodic inspection\nand testing. 680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\n tion. (A) General. The GFCI and SPGFCI requirements in this arti-\ncle, unless otherwise noted, are in addition to the requirements\n in 210.8. (B) 150 Volts or Less to Ground. Where required in this arti-\ncle, ground-fault protection of receptacles and outlets on\nbranch circuits rated 150 volts or less to ground and 60\namperes or less, single- or 3-phase, shall be provided with a\n Class A GFCI. Exception: Receptacles and outlets that are part of listed equipment with\nratings not exceeding the low-voltage contact limit that are supplied by\nlisted transformers or power supplies that comply with 680.23(A)(2)\nshall not be required to be provided with ground-fault protection. Informational Note: The high leg of a 120/240-volt 4-wire delta-\nconnected system, and the two ungrounded phases of a corner-\ngrounded delta system have a voltage to ground greater than\n150 volts, exceeding the limit for a Class A GFCI. (C) Above 150 Volts to Ground. Where required in this article,\nground-fault protection of receptacles and outlets on branch\ncircuits operating at voltages above 150 volts to ground, not\nexceeding 480 volts phase-to-phase, single- or 3-phase, shall be\nprovided with SPGFCI protection not to exceed 20-mA ground-\nfault trip current."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p53_narr2", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.7 Grounding and Bonding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "ARTICLE 680", "680.1 Scope. The provisions of this article apply to the\nconstruction and installation of electrical wiring for, and equip-\nment in or adjacent to, all swimming, wading, therapeutic, and\ndecorative pools; fountains; hot tubs; spas; and hydromassage\nbathtubs, whether permanently installed or storable, and to\nmetallic auxiliary equipment, such as pumps, filters, and simi-\nlar equipment. The term body of water used throughout Part I\napplies to all bodies of water covered in this scope unless other-\nwise amended.", "680.4 Inspections After Installation. The authority having\njurisdiction shall be permitted to require periodic inspection\nand testing.", "680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-", "680.6 Listing Requirements. All electrical equipment covered\nby this article shall be listed.", "680.7 Grounding and Bonding."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: See UL 943C, Outline of Investigation for\nSpecial Purpose Ground-Fault Circuit Interrupters, for information\non Classes C, D, and E ground-fault circuit interrupters. 680.6 Listing Requirements. All electrical equipment covered\nby this article shall be listed. 680.7 Grounding and Bonding. (A) Feeders and Branch Circuits. Feeders and branch circuits\ninstalled in a corrosive environment or wet location shall\ncontain an EGC that is an insulated copper conductor sized in\naccordance with Table 250.122, but not smaller than 12 AWG. (B) Cord-and-Plug Connections. The flexible cord shall\ncontain an EGC that is an insulated copper conductor sized in\naccordance with Table 250.122, but not smaller than 12 AWG. The flexible cord shall terminate in a grounding- type attach-\nment plug having a fixed grounding contact member. (C) Terminals. Terminals used for bonding and equipment\ngrounding shall be identified for use in wet locations. Field-\ninstalled terminals in damp or wet locations or corrosive envi-\nronments shall be composed of copper, copper alloy, or\nstainless steel and shall be listed for direct burial use. 680.8 Cord-and-Plug-Connected Equipment. Fixed or station-\nary equipment, other than underwater luminaires, for a perma-\nnently installed pool shall be permitted to be connected with a\nflexible cord and plug to facilitate the removal or disconnec-\ntion for maintenance or repair. (A) Length. For other than storable pools, the flexible cord\nshall not exceed 900 mm (3 ft) in length. (B) Equipment Grounding. The flexible cord shall have a\ncopper equipment grounding conductor sized in accordance\nwith 250.122 but not smaller than 12 AWG. The cord shall\nterminate in a grounding-type attachment plug. (C) Construction. The equipment grounding conductors shall\nbe connected to a fixed metal part of the assembly. The remov-\nable part shall be mounted on or bonded to the fixed metal\npart. 680.9 Overhead Conductor Clearances. Overhead conductors\nshall meet the clearance requirements in this section. Where a\nminimum clearance from the water level is given, the measure-\nment shall be taken from the maximum water level of the speci-\nfied body of water. (A) Power. Overhead conductors and open overhead wiring\nnot in a raceway shall comply with the minimum clearances\ngiven in Table 680.9(A) and illustrated in Figure 680.9(A). (B) Communications Systems. Communications, radio, and\ntelevision coaxial cables within the scope of Chapter 8 shall be\npermitted at a height of not less than 3.0 m (10 ft) above the\nmaximum water level of swimming and wading pools, and\ndiving structures, observation stands, towers, or platforms. (C) Network-Powered Broadband Communications Systems. The minimum clearances for overhead network-powered\nbroadband communications systems conductors from pools or\nfountains shall comply with the provisions in Table 680.9(A)\nfor conductors operating at 0 to 750 volts to ground. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p53_narr3", "chunk_type": "narrative", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.7 Grounding and Bonding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "ARTICLE 680", "680.1 Scope. The provisions of this article apply to the\nconstruction and installation of electrical wiring for, and equip-\nment in or adjacent to, all swimming, wading, therapeutic, and\ndecorative pools; fountains; hot tubs; spas; and hydromassage\nbathtubs, whether permanently installed or storable, and to\nmetallic auxiliary equipment, such as pumps, filters, and simi-\nlar equipment. The term body of water used throughout Part I\napplies to all bodies of water covered in this scope unless other-\nwise amended.", "680.4 Inspections After Installation. The authority having\njurisdiction shall be permitted to require periodic inspection\nand testing.", "680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-", "680.6 Listing Requirements. All electrical equipment covered\nby this article shall be listed.", "680.7 Grounding and Bonding."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p53_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p53_fig1", "chunk_type": "figure", "page_numbers": [53], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.7 Grounding and Bonding.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.7 Grounding and Bonding."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "ARTICLE 680", "680.1 Scope. The provisions of this article apply to the\nconstruction and installation of electrical wiring for, and equip-\nment in or adjacent to, all swimming, wading, therapeutic, and\ndecorative pools; fountains; hot tubs; spas; and hydromassage\nbathtubs, whether permanently installed or storable, and to\nmetallic auxiliary equipment, such as pumps, filters, and simi-\nlar equipment. The term body of water used throughout Part I\napplies to all bodies of water covered in this scope unless other-\nwise amended.", "680.4 Inspections After Installation. The authority having\njurisdiction shall be permitted to require periodic inspection\nand testing.", "680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-", "680.6 Listing Requirements. All electrical equipment covered\nby this article shall be listed.", "680.7 Grounding and Bonding."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p53_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 680.7 Grounding and Bonding.\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | ARTICLE 680 | 680.1 Scope. The provisions of this article apply to the\nconstruction and installation of electrical wiring for, and equip-\nment in or adjacent to, all swimming, wading, therapeutic, and\ndecorative pools; fountains; hot tubs; spas; and hydromassage\nbathtubs, whether permanently installed or storable, and to\nmetallic auxiliary equipment, such as pumps, filters, and simi-\nlar equipment. The term body of water used throughout Part I\napplies to all bodies of water covered in this scope unless other-\nwise amended. | 680.4 Inspections After Installation. The authority having\njurisdiction shall be permitted to require periodic inspection\nand testing. | 680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec- | 680.6 Listing Requirements. All electrical equipment covered\nby this article shall be listed. | 680.7 Grounding and Bonding.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) regarding electrical installations for swimming pools, fountains, and similar installations.\n\n**Technical details:**\n*   Article 680: Swimming Pools, Fountains, and Similar Installations\n*   680.1 Scope: Electrical wiring and equipment for swimming, wading, therapeutic, and decorative pools; fountains; hot tubs; spas; hydromassage bathtubs.\n*   680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\n*   680.7 Grounding and Bonding\n*   680.8 Cord-and-Plug-Connected Equipment\n*   680.9 Overhead Conductor Clearances\n*   Voltages: 150 volts, 480 volts\n*   Current: 20-mA\n*   Conductor size: 12 AWG\n*   Dimensions: 900 mm (3 ft), 3.0 m (10 ft)\n*   Table 250.122, Table 680.9(A)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p54_narr1", "chunk_type": "narrative", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "A.", "B.", "C.", "680.10 Electric Pool Water Heaters Incorporating Resistive\nHeating Elements and Electrically Powered Swimming Pool\nHeat Pumps and Chillers.", "680.12 Equipment Rooms, Vaults, and Pits.", "B", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p54_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 7, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor", "summary": "Table of insulated cables, 0-750 volts to ground, supported on and cabled together with a solidly grounded bare messenger or solidly grounded neutral conductor: All Other Conductors Voltage to Ground 0 through 15 kV, Over 15 through 50 kV"}], "captions_on_page": ["Table 680.9(A) Overhead Conductor Clearances", "FIGURE 680.9(A) Clearances from Pool Structures."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p54_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.13\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n Table 680.9(A) Overhead Conductor Clearances\n Insulated Cables, 0-750 Volts to Ground,\nSupported on and Cabled Together with\na Solidly Grounded Bare Messenger or\nSolidly Grounded Neutral Conductor\n All Other Conductors Voltage to Ground\n Clearance in any direction to the water\nlevel, edge of water surface, base of\n diving platform, or permanently\n anchored raft\n Clearance in any direction to the\n 0 through 15 kV\n 22.5\n observation stand, tower, or diving\n platform\n Horizontal limit of clearance measured\nfrom inside wall of the pool\n This limit shall extend to the outer edge of the structures listed in A and B of this table but not\nless than 3 m (10 ft). 680.10 Electric Pool Water Heaters Incorporating Resistive\nHeating Elements and Electrically Powered Swimming Pool\nHeat Pumps and Chillers. (A) Electric Pool Water Heaters. All electric pool water heat-\ners incorporating resistive heating elements shall have the heat-\ning elements subdivided into loads not exceeding 48 amperes\nand protected at not over 60 amperes. The ampacity of the\nbranch-circuit conductors and the rating or setting of overcur-\nrent protective devices shall be 125 percent of the total\nnameplate-rated load or greater. (B) Electrically Powered Swimming Pool Heat Pumps and\nChillers. Electrically powered swimming pool heat pumps and\nchillers using the circulating water system and providing heat-\ning, cooling, or both, shall be listed and rated for their inten-\nded use. The ampacity of the branch-circuit conductors and\nthe rating or setting of overcurrent protective devices shall be\nsized to comply with the nameplate. 680.11 Underground Wiring. Underground wiring shall\ncomply with 680.11(A) and (B). (A) Underground Wiring. Underground wiring within 1.5 m\n(5 ft) horizontally from the inside wall of the pool shall be\npermitted. The following wiring methods shall be considered\nsuitable for the conditions in these locations provided they are\ninstalled complete between outlets, junctions, or splicing\npoints:\n (1) Rigid metal conduit\n (2)\n Intermediate metal conduit\n (3) Rigid polyvinyl chloride conduit\n (4)\n Reinforced thermosetting resin conduit\n (5) Jacketed Type MC cable that is listed for burial use\n(6) Liquidtight flexible nonmetallic conduit listed for direct\nburial use\n (7) Liquidtight flexible metal conduit listed for direct burial\n use\n (B) Wiring Under Pools. Underground wiring shall not be\npermitted under the pool unless this wiring is necessary to\nsupply pool equipment permitted by this article. 680.12 Equipment Rooms, Vaults, and Pits. (A) Drainage. Electrical equipment shall not be installed in\nrooms, vaults, or pits that do not have drainage that prevents\n B\n Pool\n Observation\nstand\nC\n FIGURE 680.9(A) Clearances from Pool Structures. water accumulation during normal operation or maintenance\nunless the equipment is rated and identified for submersion."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p54_narr2", "chunk_type": "narrative", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "A.", "B.", "C.", "680.10 Electric Pool Water Heaters Incorporating Resistive\nHeating Elements and Electrically Powered Swimming Pool\nHeat Pumps and Chillers.", "680.12 Equipment Rooms, Vaults, and Pits.", "B", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p54_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 7, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor", "summary": "Table of insulated cables, 0-750 volts to ground, supported on and cabled together with a solidly grounded bare messenger or solidly grounded neutral conductor: All Other Conductors Voltage to Ground 0 through 15 kV, Over 15 through 50 kV"}], "captions_on_page": ["Table 680.9(A) Overhead Conductor Clearances", "FIGURE 680.9(A) Clearances from Pool Structures."], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p54_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Informational Note: Chemicals such as chlorine cause severe\ncorrosive and deteriorating effects on electrical connections,\nequipment, and enclosures when stored and kept in the same\nvicinity. Adequate ventilation of indoor spaces such as equip-\nment and storage rooms is addressed by ANSI/APSP-11, Stand-\nard for Water Quality in Public Pools and Spas, and can reduce the\nlikelihood of the accumulation of corrosive vapors. (B) Receptacles. At least one GFCI-protected 125-volt, 15- or\n20-ampere receptacle supplied from a general purpose branch\ncircuit shall be located within an equipment room. All other\nreceptacles supplied by branch circuits rated 150 volts or less to\nground within an equipment room and any receptacles\nsupplied by a branch circuit rated 150 volts or less to ground in\na vault or pit shall be GFCI protected. 680.13 Maintenance Disconnecting Means. One or more\nmeans to simultaneously disconnect all ungrounded conduc-\ntors shall be provided for all utilization equipment other than\nlighting. Each means shall be readily accessible and within sight\nfrom its equipment and shall be located not less than 1.5 m\n(5 ft) horizontally from the inside walls of a pool, spa, fountain,\nor hot tub unless separated from the open water by a perma-\nnently installed barrier that provides a 1.5 m (5 ft) reach path\nor greater. This horizontal distance shall be measured from the\nwater's edge along the shortest path required to reach the\ndisconnect. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p54_table1", "chunk_type": "table", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "A.", "B.", "C.", "680.10 Electric Pool Water Heaters Incorporating Resistive\nHeating Elements and Electrically Powered Swimming Pool\nHeat Pumps and Chillers.", "680.12 Equipment Rooms, Vaults, and Pits.", "B", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 680.9(A) Overhead Conductor Clearances", "FIGURE 680.9(A) Clearances from Pool Structures."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Diagram and Table\n\n**Main components:** The image includes a table detailing overhead conductor clearances and a diagram illustrating clearances from pool structures.\n\n**Technical details:**\n*   Table 680.9(A) Overhead Conductor Clearances\n*   Clearance Parameters: Clearance in any direction to the water level, edge of water surface, base of diving platform, or permanently anchored raft; Clearance in any direction to the observation stand, tower, or diving platform; Horizontal limit of clearance measured from inside wall of the pool\n*   Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor\n*   All Other Conductors Voltage to Ground: 0 through 15 kV, Over 15 through 50 kV\n*   Measurements in meters (m) and feet (ft)\n*   Figure 680.9(A) Clearances from Pool Structures\n*   Labels: Pool, Observation stand, A, B, C\n*   Sections: 680.10, 680.11, 680.12, 680.13\n*   Keywords: Electric Pool Water Heaters, Underground Wiring, Equipment Rooms, Vaults, and Pits, Maintenance Disconnecting Means\n*   Wiring Methods: Rigid metal conduit, Intermediate metal conduit, Rigid polyvinyl chloride conduit, Reinforced thermosetting resin conduit, Jacketed Type MC cable, Liquidtight flexible nonmetallic conduit, Liquidtight flexible metal conduit\n*   GFCI-protected 125-volt, 15- or 20-ampere receptacle\n*   ANSI/APSP-11\n*   National Electrical Code\n*   2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor", "All Other Conductors Voltage to Ground 0 through 15 kV", "", "Over 15 through 50 kV", ""], ["", "Clearance Parameters", "ft m", "ft m", "", "m", "ft"], ["A.", "Clearance in any direction to the water level, edge of water surface, base of diving platform, or permanently anchored raft", "99.5", "6.9", "7.5", "25", "", "8.0", "27"], ["B.", "Clearance in any direction to the observation stand, tower, or diving platform", "4.4", "14.5", "5.2", "17", "", "5.5", "18"], ["C.", "Horizontal limit of clearance measured from inside wall of the pool", "This limit shall extend to the outer edge of the structures listed in A and B of this less than 3 m (10 ft).", "", "", "table but not", ""]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists insulated cables, 0-750 volts to ground, supported on and cabled together with a solidly grounded bare messenger or solidly grounded neutral conductor with columns including: All Other Conductors Voltage to Ground 0 through 15 kV, Over 15 through 50 kV.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | A. | B. | C. | 680.10 Electric Pool Water Heaters Incorporating Resistive\nHeating Elements and Electrically Powered Swimming Pool\nHeat Pumps and Chillers. | 680.12 Equipment Rooms, Vaults, and Pits. | B | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 680.9(A) Overhead Conductor Clearances | FIGURE 680.9(A) Clearances from Pool Structures.\n\n| Clearance Parameters | ft m | ft m | | m | ft | |\nA. | Clearance in any direction to the water level, edge of water surface, base of diving platform, or permanently anchored raft | 99.5 | 6.9 | 7.5 | 25 | | 8.0 | 27\nB. | Clearance in any direction to the observation stand, tower, or diving platform | 4.4 | 14.5 | 5.2 | 17 | | 5.5 | 18\nC. | Horizontal limit of clearance measured from inside wall of the pool | This limit shall extend to the outer edge of the structures listed in A and B of this less than 3 m (10 ft). | | | table but not | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p54_fig1", "chunk_type": "figure", "page_numbers": [54], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "A.", "B.", "C.", "680.10 Electric Pool Water Heaters Incorporating Resistive\nHeating Elements and Electrically Powered Swimming Pool\nHeat Pumps and Chillers.", "680.12 Equipment Rooms, Vaults, and Pits.", "B", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 680.9(A) Overhead Conductor Clearances", "FIGURE 680.9(A) Clearances from Pool Structures."], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p54_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p54_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 7, "num_rows": 5, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor", "summary": "Table of insulated cables, 0-750 volts to ground, supported on and cabled together with a solidly grounded bare messenger or solidly grounded neutral conductor: All Other Conductors Voltage to Ground 0 through 15 kV, Over 15 through 50 kV"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | A. | B. | C. | 680.10 Electric Pool Water Heaters Incorporating Resistive\nHeating Elements and Electrically Powered Swimming Pool\nHeat Pumps and Chillers. | 680.12 Equipment Rooms, Vaults, and Pits. | B | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram and Table\n\n**Main components:** The image includes a table detailing overhead conductor clearances and a diagram illustrating clearances from pool structures.\n\n**Technical details:**\n*   Table 680.9(A) Overhead Conductor Clearances\n*   Clearance Parameters: Clearance in any direction to the water level, edge of water surface, base of diving platform, or permanently anchored raft; Clearance in any direction to the observation stand, tower, or diving platform; Horizontal limit of clearance measured from inside wall of the pool\n*   Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor\n*   All Other Conductors Voltage to Ground: 0 through 15 kV, Over 15 through 50 kV\n*   Measurements in meters (m) and feet (ft)\n*   Figure 680.9(A) Clearances from Pool Structures\n*   Labels: Pool, Observation stand, A, B, C\n*   Sections: 680.10, 680.11, 680.12, 680.13\n*   Keywords: Electric Pool Water Heaters, Underground Wiring, Equipment Rooms, Vaults, and Pits, Maintenance Disconnecting Means\n*   Wiring Methods: Rigid metal conduit, Intermediate metal conduit, Rigid polyvinyl chloride conduit, Reinforced thermosetting resin conduit, Jacketed Type MC cable, Liquidtight flexible nonmetallic conduit, Liquidtight flexible metal conduit\n*   GFCI-protected 125-volt, 15- or 20-ampere receptacle\n*   ANSI/APSP-11\n*   National Electrical Code\n*   2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p55_narr1", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.21 Motors.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.14 Corrosive Environments.", "680.20 General. Electrical installations at permanently\ninstalled pools shall comply with the provisions of Part I and\nPart II of this article.", "680.21 Motors."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.14\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n 680.14 Corrosive Environments. (A) Wiring Methods. Wiring methods shall be suitable for use\nin corrosive environments. Rigid metal conduit, intermediate\nmetal conduit, rigid polyvinyl chloride conduit, reinforced\nthermosetting resin conduit, and liquidtight flexible nonmetal-\nlic conduit shall be considered suitable for use. Aluminum\nconduit and tubing shall not be permitted. (B) Other Equipment. Other equipment shall be suitable for\nuse in corrosive environments or be installed in identified\ncorrosion-resistant enclosures. Equipment listed for pool and\nspa use shall be considered suitable for use. Part II. Permanently Installed Pools\n 680.20 General. Electrical installations at permanently\ninstalled pools shall comply with the provisions of Part I and\nPart II of this article. 680.21 Motors. (A) Wiring Methods. The wiring to a pool motor shall comply\nwith 680.21 (A) (1) or (A) (2). (1) Flexible Connections. Where necessary to employ flexible\nconnections at or adjacent to the motor, liquidtight flexible\nmetal, liquidtight flexible nonmetallic conduit, or MC cable\nsuitable for the use shall be permitted. (2) Cord-and-Plug Connections. Pool-associated motors shall\nbe permitted to employ cord-and-plug connections. The flexi-\nble cord shall not exceed 900 mm (3 ft) in length. (B) Double-Insulated Pool Pumps. A listed cord-and-plug-\nconnected pool pump incorporating an approved system of\ndouble insulation that provides a means for grounding only the\ninternal and nonaccessible, non-current-carrying metal parts of\nthe pump shall be connected to any wiring method recognized\nin Chapter 3 that is suitable for the location. Where the equip-\nment grounding conductor of the motor circuit is connected to\nthe equipotential bonding means in accordance with the\nsecond sentence of 680.26(B) (6) (a), the branch-circuit wiring\nshall comply with 680.21(A). (C) Ground-Fault Protection. Outlets serving pool motors\nshall have ground-fault protection complying with 680.5(B) or\n(C), as applicable. Exception: Listed low-voltage motors not requiring grounding, with\nratings not exceeding the low-voltage contact limit that are supplied by\nlisted transformers or power supplies that comply with 680.23(A)(2),\nshall be permitted to be installed without ground-fault protection. (D) Pool Pump Motor Replacement. Where a pool pump\nmotor in 680.21 (C) is replaced or repaired, the replacement or\nrepaired pump motor shall be provided with ground-fault\nprotection complying with 680.5(B) or (C), as applicable. 680.22 Lighting, Receptacles, and Equipment. (A) Receptacles. (1) Required Receptacle, Location. Where a permanently\ninstalled pool is installed, no fewer than one 125-volt, 15- or 20-\nampere receptacle on a general-purpose branch circuit shall be\nlocated not less than 1.83 m (6 ft) from, and not more than\n6.0 m (20 ft) from, the inside wall of the pool."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p55_narr2", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.21 Motors.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.14 Corrosive Environments.", "680.20 General. Electrical installations at permanently\ninstalled pools shall comply with the provisions of Part I and\nPart II of this article.", "680.21 Motors."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "This receptacle\n shall be located not more than 2.0 m (6 ft 6 in.) above the\nfloor, platform, or grade level serving the pool. (2) Circulation and Sanitation System, Location. Receptacles\nthat provide power for water-pump motors or for other loads\ndirectly related to the circulation and sanitation system shall be\nlocated at least 1.83 m (6 ft) from the inside walls of the pool. These receptacles shall have GFCI protection and be of the\ngrounding type. (3) Other Receptacles, Location. Other receptacles shall be\nnot less than 1.83 m (6 ft) from the inside walls of a pool. (4) Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. All receptacles rated 125 volts through 250 volts, 60\namperes or less, located within 6.0 m (20 ft) of the inside walls\nof a pool shall have GFCI protection complying with 680.5(B)\nor SPGFCI protection complying with 680.5 (C), as applicable. (5) Measurements. In determining the dimensions in this\nsection addressing receptacle spacings, the distance to be meas-\nured shall be the shortest path the supply cord of an appliance\nconnected to the receptacle would follow without piercing a\nfloor, wall, ceiling, doorway with hinged or sliding door,\nwindow opening, or other effective permanent barrier. (B) Luminaires, Lighting Outlets, and Ceiling-Suspended\n(Paddle) Fans. (1) New Outdoor Installation Clearances. In outdoor pool\nareas, luminaires, lighting outlets, and ceiling-suspended\n(paddle) fans installed above the pool or the area extending\n1.5 m (5 ft) horizontally from the inside walls of the pool shall\nbe installed at a height not less than 3.7 m (12 ft) above the\nmaximum water level of the pool. (2) Indoor Clearances. For installations in indoor pool areas,\nthe clearances shall be the same as for outdoor areas unless\nmodified as provided in this paragraph. If the branch circuit\nsupplying the equipment is protected by a ground-fault circuit\ninterrupter, the following equipment shall be permitted at a\nheight not less than 2.3 m (7 ft 6 in.) above the maximum pool\nwater level:\n (1) Totally enclosed luminaires\n (2)\n Ceiling-suspended (paddle) fans identified for use\nbeneath ceiling structures such as provided on porches or\npatios\n (3) Existing Installations. Existing luminaires and lighting\noutlets located less than 1.5 m (5 ft) measured horizontally\nfrom the inside walls of a pool shall be not less than 1.5 m\n(5 ft) above the surface of the maximum water level, shall be\nrigidly attached to the existing structure, and shall be protected\nby a ground-fault circuit interrupter. (4) Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\nin Adjacent Areas."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p55_narr3", "chunk_type": "narrative", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.21 Motors.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.14 Corrosive Environments.", "680.20 General. Electrical installations at permanently\ninstalled pools shall comply with the provisions of Part I and\nPart II of this article.", "680.21 Motors."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p55_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Luminaires, lighting outlets, and ceiling-\nsuspended (paddle) fans installed in the area extending\nbetween 1.5 m (5 ft) and 3.0 m (10 ft) horizontally from the\ninside walls of a pool shall have GFCI protection complying\nwith 680.5(B) or SPGFCI protection complying with 680.5(C),\nas applicable, unless installed not less than 1.5 m (5 ft) above\nthe maximum water level and rigidly attached to the structure\nadjacent to or enclosing the pool. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p55_fig1", "chunk_type": "figure", "page_numbers": [55], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.21 Motors.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.21 Motors."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.14 Corrosive Environments.", "680.20 General. Electrical installations at permanently\ninstalled pools shall comply with the provisions of Part I and\nPart II of this article.", "680.21 Motors."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p55_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 680.21 Motors.\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.14 Corrosive Environments. | 680.20 General. Electrical installations at permanently\ninstalled pools shall comply with the provisions of Part I and\nPart II of this article. | 680.21 Motors.\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** This excerpt details electrical code requirements for swimming pools, fountains, and similar installations, focusing on wiring methods, equipment, receptacles, lighting, and ground-fault circuit interrupter (GFCI) protection.\n**Technical details:**\n*   Article 680 - Swimming Pools, Fountains, and Similar Installations\n*   680.14 Corrosive Environments\n*   680.20 General. Electrical installations at permanently installed pools\n*   680.21 Motors: Wiring methods, flexible connections, cord-and-plug connections, double-insulated pool pumps, ground-fault protection\n*   680.22 Lighting, Receptacles, and Equipment\n*   Receptacles: 125-volt, 15- or 20-ampere, GFCI protection, 1.83 m (6 ft), 6.0 m (20 ft)\n*   Luminaires, Lighting Outlets, and Ceiling-Suspended (Paddle) Fans: Outdoor installation clearances, indoor clearances, 1.5 m (5 ft), 3.7 m (12 ft), 2.3 m (7 ft 6 in.)\n*   Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p56_narr1", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n (5) Cord-and-Plug-Connected Luminaires. Cord-and-plug-\nconnected luminaires shall comply with the requirements of\n680.8 where installed within 4.9 m (16 ft) of any point on the\nwater surface, measured radially. (6) Low-Voltage Luminaires. Listed low-voltage luminaires not\nrequiring grounding, not exceeding the low-voltage contact\nlimit, and supplied by listed transformers or power supplies\nthat comply with 680.23(A) (2) shall be permitted to be located\nless than 1.5 m (5 ft) from the inside walls of the pool. (7) Low-Voltage Gas-Fired Luminaires, Decorative Fireplaces,\nFire Pits, and Similar Equipment. Listed low-voltage gas-fired-\nluminaires, decorative fireplaces, fire pits, and similar equip-\nment using low-voltage ignitors that do not require grounding,\nand are supplied by listed transformers or power supplies that\ncomply with 680.23(A) (2) with outputs that do not exceed the\nlow-voltage contact limit shall be permitted to be located less\nthan 1.5 m (5 ft) from the inside walls of the pool. Metallic\nequipment shall be bonded in accordance with the require-\nments in 680.26(B). Transformers or power supplies supplying\nthis type of equipment shall be installed in accordance with the\nrequirements in 680.24. Metallic gas piping shall be bonded in\naccordance with the requirements in 250.104(B) and\n680.26(B)(7). (8) Measurements. In determining the dimensions in this\nsection addressing luminaires, the distance to be measured\nshall be the shortest path an imaginary cord connected to the\nluminaire would follow without piercing a floor, wall, ceiling,\ndoorway with hinged or sliding door, window opening, or other\neffective permanent barrier. (C) Switching Devices. Switching devices shall be located at\nleast 1.5 m (5 ft) horizontally from the inside walls of a pool\nunless separated from the pool by a solid fence, wall, or other\npermanent barrier that provides at least a 1.5 m (5 ft) reach\ndistance. Alternatively, a switch that is listed as being acceptable\nfor use within 1.5 m (5 ft) shall be permitted. (D) Other Outlets. Other outlets shall be not less than 3.0 m\n(10 ft) from the inside walls of the pool. Measurements shall be\ndetermined in accordance with 680.22(A) (5). Informational Note: Other outlets may include, but are not limi-\nted to, remote-control, signaling, fire alarm, and communica-\ntions circuits. (E) Other Equipment. Other equipment with ratings exceed-\ning the low-voltage contact limit shall be located at least 1.5 m\n(5 ft) horizontally from the inside walls of a pool unless separa-\nted from the pool by a solid fence, wall, or other permanent\n barrier. 680.23 Underwater Luminaires. This section covers all lumin-\naires installed below the maximum water level of the pool. (A) General. (1) Luminaire Design, Normal Operation."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p56_narr2", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The design of an\nunderwater luminaire supplied from a branch circuit either\ndirectly or by way of a transformer or power supply meeting the\nrequirements of this section shall be such that, where the\nluminaire is properly installed without a GFCI, there is no\nshock hazard with any likely combination of fault conditions\nduring normal use (not relamping). (2) Transformers and Power Supplies. Transformers and\npower supplies used for the supply of underwater luminaires,\n 680.23\n together with the transformer or power supply enclosure, shall\nbe listed, labeled, and identified for swimming pool and spa\nuse. The transformer or power supply shall incorporate either a\ntransformer of the isolated winding type, with an ungrounded\nsecondary that has a grounded metal barrier between the\nprimary and secondary windings, or one that incorporates an\napproved system of double insulation between the primary and\nsecondary windings. (3) GFCI Protection, Lamping, Relamping, and Servicing. GFCI protection shall be installed in the branch circuit supply-\ning luminaires operating at voltages greater than the low-\nvoltage contact limit. (4) Voltage Limitation. No luminaires shall be installed for\noperation on supply circuits over 150 volts between conductors. (5) Location, Wall-Mounted Luminaires. Luminaires mounted\nin walls shall be installed with the top of the luminaire lens not\nless than 450 mm (18 in.) below the normal water level of the\npool, unless the luminaire is listed and identified for use at\nlesser depths. No luminaire shall be installed less than 100 mm\n(4 in.) below the normal water level of the pool. (6) Bottom-Mounted Luminaires. A luminaire facing upward\nshall comply with either (1) or (2):\n (1) Have the lens guarded to prevent contact by any person\n(2) Be listed for use without a guard\n (7) Dependence on Submersion. Luminaires that depend on\nsubmersion for safe operation shall be inherently protected\nagainst the hazards of overheating when not submerged. (8) Compliance. Compliance with these requirements shall be\nobtained by the use of a listed underwater luminaire and by\ninstallation of a listed GFCI in the branch circuit or a listed\ntransformer or power supply for luminaires operating at not\nmore than the low-voltage contact limit. (B) Wet-Niche Luminaires. (1) Forming Shells. Forming shells shall be installed for the\nmounting of all wet-niche underwater luminaires and shall be\nequipped with provisions for conduit entries. Metal parts of the\nluminaire and forming shell in contact with the pool water\nshall be of brass or other approved corrosion-resistant metal. All forming shells used with nonmetallic conduit systems, other\nthan those that are part of a listed low-voltage lighting system\nnot requiring grounding, shall include provisions for terminat-\ning an 8 AWG copper conductor. (2) Wiring Extending Directly to the Forming Shell."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p56_narr3", "chunk_type": "narrative", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p56_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Conduit\nshall be installed from the forming shell to a junction box or\nother enclosure conforming to the requirements in 680.24. Conduit shall be rigid metal, intermediate metal, liquidtight\nflexible nonmetallic, or rigid polyvinyl chloride conduit. (a) Metal Conduit. Metal conduit shall be listed and shall\nbe red brass or stainless steel. Informational Note: See UL 6A, Electrical Rigid Metal\nConduit Aluminum, Red Brass, and Stainless Steel, for informa-\ntion on the listing criteria for red brass and stainless steel\nconduit. (b) Nonmetallic Conduit. Where a nonmetallic conduit is\nused, an 8 AWG insulated solid or stranded copper bonding\njumper shall be installed in this conduit unless a listed low-\nvoltage lighting system not requiring grounding is used. The\nbonding jumper shall be terminated in the forming shell, junc-\ntion box or transformer enclosure, or ground-fault circuit-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p56_fig1", "chunk_type": "figure", "page_numbers": [56], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p56_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) Article 680.23 details the requirements for swimming pools, fountains, and similar installations, specifically addressing underwater luminaires, low-voltage systems, GFCI protection, and wiring methods.\n\n**Technical details:**\n*   Article 680 - Swimming Pools, Fountains, and Similar Installations\n*   680.23 Underwater Luminaires\n*   Cord-and-Plug-Connected Luminaires: 4.9 m (16 ft)\n*   Low-Voltage Luminaires: 1.5 m (5 ft)\n*   Low-Voltage Gas-Fired Luminaires, Decorative Fireplaces, Fire Pits\n*   Switching Devices: 1.5 m (5 ft)\n*   Other Outlets: 3.0 m (10 ft)\n*   Voltage Limitation: 150 volts\n*   Wall-Mounted Luminaires: 450 mm (18 in.), 100 mm (4 in.)\n*   Wet-Niche Luminaires\n*   Forming Shells\n*   8 AWG copper conductor\n*   Metal Conduit: Red Brass, Stainless Steel, Aluminum\n*   Nonmetallic Conduit: 8 AWG insulated solid or stranded copper bonding jumper\n*   GFCI Protection\n*   NEC 2023 Edition\n*   70-589"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p57_narr1", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.23\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n interrupter enclosure. The termination of the 8 AWG bonding\njumper in the forming shell shall be covered with, or encapsu-\nlated in, a listed potting compound to protect the connection\nfrom the possible deteriorating effect of pool water. (3) Equipment Grounding Provisions for Cords. Other than\nlisted low-voltage lighting systems not requiring grounding,\nwet-niche luminaires that are supplied by a flexible cord or\ncable shall have all exposed non-current-carrying metal parts\nconnected to an insulated copper equipment grounding\nconductor that is an integral part of the cord or cable. This\nequipment grounding conductor shall be connected to a\ngrounding terminal in the supply junction box, transformer\nenclosure, or other enclosure. The equipment grounding\nconductor shall not be smaller than the supply conductors and\nnot smaller than 16 AWG. (4) Luminaire Grounding Terminations. The end of the\nflexible-cord jacket and the flexible-cord conductor termina-\ntions within a luminaire shall be covered with, or encapsulated\nin, a suitable potting compound to prevent the entry of water\ninto the luminaire through the cord or its conductors. If\npresent, the connection of the equipment grounding conduc-\ntor within a luminaire shall be similarly treated to protect such\nconnection from the deteriorating effect of pool water in the\nevent of water entry into the luminaire. (5) Luminaire Bonding. The luminaire shall be bonded to,\nand secured to, the forming shell by a positive locking device\nthat ensures a low-resistance contact and requires a tool to\nremove the luminaire from the forming shell. Bonding shall\nnot be required for luminaires that are listed for the applica-\ntion and have no non-current-carrying metal parts. (6) Servicing. Wet-niche luminaires shall be removable from\nthe water for inspection, relamping, or other maintenance. The forming shell location and length of cord in the forming\nshell shall permit personnel to place the removed luminaire on\nthe deck or other dry location for such maintenance. The\nluminaire maintenance location shall be accessible without\nentering or going in the pool water. In spa locations where wet-niche luminaires are installed low\nin the foot well of the spa, the luminaire shall only be required\nto reach the bench location, where the spa can be drained to\nmake the bench location dry. (C) Dry-Niche Luminaires. (1) Construction. A dry-niche luminaire shall have provision\nfor drainage of water. Other than listed low-voltage luminaires\nnot requiring grounding, a dry-niche luminaire shall have\nmeans for accommodating one equipment grounding conduc-\ntor for each conduit entry. (2) Junction Box. A junction box shall not be required but, if\nused, shall not be required to be elevated or located as speci-\nfied in 680.24(A) (2) if the luminaire is specifically identified\nfor the purpose. (D) No-Niche Luminaires."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p57_narr2", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A no-niche luminaire shall meet\nthe construction requirements of 680.23(B) (3) and be installed\nin accordance with t 680.23(B). Where connection to a form-\ning shell is specified, the connection shall be to the mounting\nbracket. (E) Through-Wall Lighting Assembly. A through-wall lighting\nassembly shall be equipped with a threaded entry or hub, or a\nnonmetallic hub, for the purpose of accommodating the termi-\n nation of the supply conduit. A through-wall lighting assembly\nshall meet the construction requirements of 680.23(B) (3) and\nbe installed in accordance with 680.23. Where connection to a\nforming shell is specified, the connection shall be to the\nconduit termination point. (F) Branch-Circuit Wiring. (1) Wiring Methods. Where branch-circuit wiring, on the\nsupply side of enclosures and junction boxes connected to\nconduits run to underwater luminaires, is installed in corrosive\nenvironments, the wiring method of that portion of the branch\ncircuit shall be in accordance with 680.14. Exception: Where connecting to transformers or power supplies for pool\nlights, liquidtight flexible metal conduit shall be permitted. The length\nshall not exceed 1.8 m (6 ft) for any one length or exceed 3.0 m (10 ft)\nin total length used. (2) Equipment Grounding. Other than listed low-voltage\nluminaires not requiring grounding, all through-wall lighting\nassemblies, wet-niche, dry-niche, or no-niche luminaires shall\nbe connected to an insulated copper equipment grounding\nconductor installed with the circuit conductors. The equip-\nment grounding conductor shall be installed without joint or\nsplice except as permitted in 680.23 (F) (2) (a) and (F) (2) (b). The equipment grounding conductor shall be sized in accord-\nance with 250.122 but shall not be smaller than 12 AWG. Exception: An equipment grounding conductor between the wiring\nchamber of the secondary winding of a transformer and a junction box\nshall be sized in accordance with the transformer secondary overcurrent\nprotection provided. (a) If more than one underwater luminaire is supplied\nby the same branch circuit, the equipment grounding conduc-\ntor, installed between the junction boxes, transformer enclo-\nsures, or other enclosures in the supply circuit to wet-niche\nluminaires, or between the field-wiring compartments of dry-\nniche luminaires, shall be permitted to be terminated on\ngrounding terminals. (b) If the underwater luminaire is supplied from a trans-\nformer, ground-fault circuit interrupter, clock-operated switch,\nor a manual snap switch that is located between the panelboard\nand a junction box connected to the conduit that extends\ndirectly to the underwater luminaire, the equipment ground-\ning conductor shall be permitted to terminate on grounding\nterminals on the transformer, ground-fault circuit interrupter,\nclock-operated switch enclosure, or an outlet box used to\nenclose a snap switch. (3) Conductors."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p57_narr3", "chunk_type": "narrative", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p57_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Conductors on the load side of a GFCI or of a\ntransformer, used to comply with the provisions of 680.23(A)\n(8), shall not occupy raceways, boxes, or enclosures containing\nother conductors unless one of the following conditions\napplies:\n (1) The other conductors are GFCI protected. (2)\n The other conductors are equipment grounding conduc-\ntors and bonding jumpers as required per 680.23(B) (2)\n(b). (3) The other conductors are supply conductors to a feed-\nthrough-type GFCI. (4) GFCIs shall be permitted in a panelboard that contains\ncircuits protected by other than ground-fault circuit inter-\nrupters. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p57_fig1", "chunk_type": "figure", "page_numbers": [57], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p57_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing electrical code requirements for swimming pools, fountains, and similar installations, specifically focusing on grounding and wiring methods for luminaires.\n\n**Technical details:**\n*   Article 680 - Swimming Pools, Fountains, and Similar Installations\n*   680.23: Equipment Grounding Provisions for Cords, Luminaire Grounding Terminations, Luminaire Bonding, Servicing, Dry-Niche Luminaires, No-Niche Luminaires, Through-Wall Lighting Assembly, Branch-Circuit Wiring\n*   AWG (American Wire Gauge): 8 AWG, 16 AWG, 12 AWG\n*   GFCI (Ground Fault Circuit Interrupter)\n*   Wiring Methods: Branch-circuit wiring, liquidtight flexible metal conduit\n*   Measurements: 1.8 m (6 ft), 3.0 m (10 ft)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p58_narr1", "chunk_type": "narrative", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.24 Junction Boxes and Electrical Enclosures for Trans-\nformers or Ground-Fault Circuit Interrupters.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p58_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n 680.24 Junction Boxes and Electrical Enclosures for Trans-\nformers or Ground-Fault Circuit Interrupters. (A) Junction Boxes. A junction box connected to a conduit\nthat extends directly to a forming shell or mounting bracket of\na no-niche luminaire shall meet the requirements of this\nsection. (1) Construction. The junction box shall be listed, labeled,\nand identified as a swimming pool junction box and shall\ncomply with the following conditions:\n (1) Be equipped with threaded entries or hubs or a nonme-\ntallic hub\n (2) Be comprised of copper, brass, suitable plastic, or other\napproved corrosion-resistant material\n (3) Be provided with electrical continuity between every\nconnected metal conduit and the grounding terminals by\nmeans of copper, brass, or other approved corrosion-\nresistant metal that is integral with the box\n (2) Installation. Where the luminaire operates over the low-\nvoltage contact limit, the junction box location shall comply\nwith 680.24(A) (2) (a) and (A) (2) (b). Where the luminaire\noperates at the low-voltage contact limit or less, the junction\nbox location shall be permitted to comply with 680.24(A) (2)\n(c). (a) Vertical Spacing. The junction box shall be located not\nless than 100 mm (4 in.), measured from the inside of the\nbottom of the box, above the ground level, or pool deck, or not\nless than 200 mm (8 in.) above the maximum pool water level,\nwhichever provides the greater elevation. (b) Horizontal Spacing. The junction box shall be located\nnot less than 1.2 m (4 ft) from the inside wall of the pool,\nunless separated from the pool by a solid fence, wall, or other\npermanent barrier. (c) Flush Deck Box. If used on a lighting system operating\nat the low-voltage contact limit or less, a flush deck box shall be\npermitted if both of the following conditions are met;\n (1) Potting compound is used to fill the box to prevent the\nentrance of moisture. (2) The flush deck box is located not less than 1.2 m (4 ft)\nfrom the inside wall of the pool. (B) Other Enclosures. An enclosure for a transformer,\nground-fault circuit interrupter, or a similar device connected\nto a conduit that extends directly to a forming shell or mount-\ning bracket of a no-niche luminaire shall meet the require-\nments of this section. (1) Construction."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p58_narr2", "chunk_type": "narrative", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.24 Junction Boxes and Electrical Enclosures for Trans-\nformers or Ground-Fault Circuit Interrupters.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p58_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The enclosure shall be listed and labeled for\nthe purpose and meet the following requirements:\n (1) Equipped with threaded entries or hubs or a nonmetallic\n hub\n (2) Comprised of copper, brass, suitable plastic, or other\napproved corrosion-resistant material\n (3) Provided with sealing compound identified for use with\ncable insulation, conductor insulation, bare conductor,\nshield, or other components, sat the conduit connection,\nthat prevents circulation of air between the conduit and\nthe enclosures\n (4) Provided with electrical continuity between every connec-\nted metal conduit and the grounding terminals by means\nof copper, brass, or other approved corrosion-resistant\nmetal that is integral with the box\n 680.26\n (2) Installation. (a) Vertical Spacing. The enclosure shall be located not\nless than 100 mm (4 in.), measured from the inside of the\nbottom of the box, above the ground level, or pool deck, or not\nless than 200 mm (8 in.) above the maximum pool water level,\nwhichever provides the greater elevation. (b) Horizontal Spacing. The enclosure shall be located not\nless than 1.2 m (4 ft) from the inside wall of the pool, unless\nseparated from the pool by a solid fence, wall, or other perma-\nnent barrier. (C) Protection. Junction boxes and enclosures mounted above\nthe grade of the finished walkway around the pool shall not be\nlocated in the walkway unless afforded additional protection,\nsuch as by location under diving boards, adjacent to fixed struc-\ntures, and the like. (D) Grounding Terminals. Junction boxes, transformer and\npower-supply enclosures, and ground-fault circuit-interrupter\nenclosures connected to a conduit that extends directly to a\nforming shell or mounting bracket of a no-niche luminaire\nshall be provided with a number of grounding terminals that\nshall be no fewer than one more than the number of conduit\nentries. (E) Strain Relief. The termination of a flexible cord of an\nunderwater luminaire within a junction box, transformer or\npower-supply enclosure, ground-fault circuit interrupter, or\nother enclosure shall be provided with a strain relief. (F) Grounding. The grounding terminals of a junction box,\ntransformer enclosure, or other enclosure in the supply circuit\nto a wet-niche or no-niche luminaire and the field-wiring cham-\nber of a dry-niche luminaire shall be connected to the equip-\nment grounding terminal of the panelboard. This terminal\nshall be directly connected to the panelboard enclosure. 680.26 Equipotential Bonding. (A) Performance. The equipotential bonding required by\n680.26 (B) and (C) to reduce voltage gradients in the pool area\nshall be installed for pools with or without associated electrical\nequipment related to the pool. (B) Bonded Parts. The parts specified in 680.26(B) (1)\nthrough (B) (7) shall be bonded together using solid copper\nconductors, insulated, covered, or bare, not smaller than\n8 AWG or with rigid metal conduit of brass or other identified\ncorrosion-resistant metal."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p58_narr3", "chunk_type": "narrative", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.24 Junction Boxes and Electrical Enclosures for Trans-\nformers or Ground-Fault Circuit Interrupters.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p58_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Connections to bonded parts shall be\nmade in accordance with 250.8. An 8 AWG or larger solid\ncopper bonding conductor provided to reduce voltage gradi-\nents in the pool area shall not be required to be extended or\nattached to remote panelboards, service equipment, or electro-\ndes. (1) Conductive Pool Shells. Bonding to conductive pool shells\nshall be provided as specified in 680.26 (B) (1) (a) or (B) (1) (b). Cast-in-place concrete, pneumatically applied or sprayed\nconcrete, and concrete block with painted or plastered coat-\nings shall all be considered conductive materials due to water\npermeability and porosity. Reconstructed pool shells shall also\nmeet the requirements of this section. Vinyl liners and fiber-\nglass composite shells shall be considered to be nonconductive\nmaterials and not subject to these requirements. (a) Structural Reinforcing Steel. Unencapsulated structural\nreinforcing steel shall be bonded together by steel tie wires or\nthe equivalent. Where structural reinforcing steel is encapsula-\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p58_fig1", "chunk_type": "figure", "page_numbers": [58], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.24 Junction Boxes and Electrical Enclosures for Trans-\nformers or Ground-Fault Circuit Interrupters.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p58_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.24 Junction Boxes and Electrical Enclosures for Trans-\nformers or Ground-Fault Circuit Interrupters. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** Text describing regulations for junction boxes, electrical enclosures, and equipotential bonding in swimming pools, fountains, and similar installations.\n\n**Technical details:**\n*   Article 680 - Swimming Pools, Fountains, and Similar Installations\n*   680.24 Junction Boxes and Electrical Enclosures for Transformers or Ground-Fault Circuit Interrupters\n*   680.26 Equipotential Bonding\n*   Vertical Spacing: 100 mm (4 in.), 200 mm (8 in.)\n*   Horizontal Spacing: 1.2 m (4 ft)\n*   8 AWG or larger solid copper conductors\n*   National Electrical Code\n*   Bonded Parts: 680.26(B)(1) through (B)(7)\n*   2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p59_narr1", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.26\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n ted in a nonconductive compound, a copper conductor grid\nshall be installed in accordance with 680.26 (B) (1) (b)\n (b) Copper Conductor Grid. A copper conductor grid shall\nbe provided and shall comply with the following:\n (1) Be constructed of minimum 8 AWG bare solid copper\nconductors bonded to each other at all points of crossing\nin accordance with 250.8 or other approved means\n(2) Conform to the contour of the pool\n(3) Be arranged in a 300 mm (12 in.) by 300 mm (12 in.)\nnetwork of conductors in a uniformly spaced perpendicu-\nlar grid pattern with a tolerance of 100 mm (4 in.)\n(4) Be secured within or under the pool no more than\n150 mm (6 in.) from the outer contour of the pool shell\n(2) Perimeter Surfaces. The perimeter surface to be bonded\nshall be considered to extend for 1 m (3 ft) horizontally\nbeyond the inside walls of the pool and shall include unpaved\nsurfaces and other types of paving. Perimeter surfaces separa-\nted from the pool by a permanent wall or building 1.5 m (5 ft)\nin height or more shall require equipotential bonding only on\nthe pool side of the permanent wall or building. Bonding to\nperimeter surfaces shall be provided as specified in 680.26(B)\n(2) (a), (B) (2) (b), or (B) (2) (c) and shall be attached to the\npool reinforcing steel or copper conductor grid at a minimum\nof four points uniformly spaced around the perimeter of the\npool. For nonconductive pool shells, bonding at four points\nshall not be required. (a) Structural Reinforcing Steel. Structural reinforcing steel\nshall be bonded in accordance with 680.26 (B) (1) (a). (b) Copper Ring. Where structural reinforcing steel is not\navailable or is encapsulated in a nonconductive compound, a\ncopper conductor(s) shall be utilized where the following\nrequirements are met:\n (1) At least one minimum 8 AWG bare solid copper conduc-\ntor shall be provided. (2) The conductors shall follow the contour of the perimeter\nsurface. (3) Only listed splicing devices or exothermic welding shall\nbe permitted. (4) The required conductor shall be 450 mm to 600 mm\n(18 in. to 24 in.) from the inside walls of the pool. (5) The required conductor shall be secured within or under\nthe perimeter surface 100 mm to 150 mm (4 in. to 6 in.)\nbelow the subgrade. (c) Copper Grid. Where structural reinforcing steel is not\navailable or is encapsulated in a nonconductive compound,\ncopper grid shall be utilized where the following requirements\n are met:\n (1) The copper grid shall be constructed of 8 AWG solid bare\ncopper and be arranged in accordance with 680.26 (B) (1)\n(b) (3). (2)\n The copper grid shall follow the contour of the perimeter\nsurface extending 1 m (3 ft) horizontally beyond the\ninside walls of the pool. (3) Only listed splicing devices or exothermic welding shall\nbe permitted. (4) The copper grid shall be secured within or under the\ndeck or unpaved surfaces between 100 mm to 150 mm (4\nin. to 6 in.) below the subgrade."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p59_narr2", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(3) Metallic Components. All metallic parts of the pool struc-\nture, including reinforcing metal not addressed in 680.26(B)\n(1) (a), shall be bonded. Where reinforcing steel is encapsula-\n ted with a nonconductive compound, the reinforcing steel shall\nnot be required to be bonded. (4) Underwater Lighting. All metal forming shells and mount-\ning brackets of no-niche luminaires shall be bonded. Exception: Listed low-voltage lighting systems with nonmetallic forming\nshells shall not require bonding. (5) Metal Fittings. All metal fittings within or attached to the\npool structure shall be bonded. Exception: The following shall not be required to be bonded:\n (1) Isolated parts that are not over 100 mm (4 in.) in any dimen-\nsion and do not penetrate into the pool structure more than\n25 mm (1 in.)\n (2) Metallic pool cover anchors intended for insertion in a concrete or\nmasonry deck surface, 25 mm (1 in.) or less in any dimension\nand 51 mm (2 in.) or less in length\n (3) Metallic pool cover anchors intended for insertion in a wood or\ncomposite deck surface, 51 mm (2 in.) or less in any flange\ndimension and 51 mm (2 in.) or less in length\n (6) Electrical Equipment. Metal parts of the following electri-\ncal equipment shall be bonded:\n (1) Electrically powered pool cover(s)\n (2)\n Pool water circulation, treatment, heating, cooling, or\ndehumidification equipment\n (3) Unless separated from the pool by a permanent barrier\nthat prevents contact by a person, any other electrical\nequipment within 1.5 m (5 ft) measured horizontally\nfrom the inside wall of the pool, or 3.7 m (12 ft) meas-\nured vertically above the maximum water level of the\npool, or as measured vertically above any observation\nstands, towers, or platforms, or any diving structures\nException: Metal parts of listed equipment incorporating an approved\nsystem of double insulation shall not be bonded. (a) Double-Insulated Water Pump Motors. Where a double-\ninsulated water pump motor is installed under the provisions of\nthis rule, a solid 8 AWG copper conductor of sufficient length\nto make a bonding connection to a replacement motor shall be\nextended from the swimming pool equipotential bonding\nmeans to an accessible point in the vicinity of the pool pump\nmotor. Where there is no connection between the swimming\npool equipotential bonding means and the equipment ground-\ning system for the premises, this bonding conductor shall be\nconnected to the equipment grounding conductor of the\nmotor circuit. (b) Pool Water Heaters. For pool water heaters rated at\nmore than 50 amperes and having specific instructions regard-\ning bonding and grounding, only those parts designated to be\nbonded shall be bonded and only those parts designated to be\ngrounded shall be grounded. (7) Fixed Metal Parts."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p59_narr3", "chunk_type": "narrative", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p59_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All fixed metal parts, including, but not\nlimited to, metal-sheathed cables and raceways, metal piping,\nmetal awnings, metal fences, and metal door and window\nframes, shall be bonded where located no greater than either\nof the following:\n (2)\n (1) 1.5 m (5 ft) horizontally from the inside walls of the pool\n3.7 m (12 ft) vertically above the maximum water level of\nthe pool, observation stands, towers, or platforms, or any\ndiving structures\n Exception: Those separated from the pool by a permanent barrier that\nprevents contact by a person shall not be required to be bonded. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p59_fig1", "chunk_type": "figure", "page_numbers": [59], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p59_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code 2023 Edition, specifically Article 680, addressing bonding requirements for swimming pools, fountains, and similar installations. It details specifications for copper conductor grids, perimeter surfaces, metallic components, underwater lighting, metal fittings, electrical equipment, and fixed metal parts.\n\n**Technical details:**\n*   Article 680.26\n*   Copper Conductor Grid: 8 AWG bare solid copper conductors\n*   Perimeter Surfaces: 1 m (3 ft) horizontally, 1.5 m (5 ft) in height\n*   Metal Fittings: 100 mm (4 in.), 25 mm (1 in.)\n*   Electrical Equipment: 1.5 m (5 ft) horizontally, 3.7 m (12 ft) vertically\n*   Fixed Metal Parts: 1.5 m (5 ft) horizontally, 3.7 m (12 ft) vertically\n*   National Electrical Code 2023 Edition\n*   70-592"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p60_narr1", "chunk_type": "narrative", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.27 Specialized Pool Equipment.", "680.32 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. All electrical equipment, including power-supply cords,\nused with storable pools shall have GFCI protection complying\nwith 680.5(B) or SPGFCI protection complying with 680.5(C),\nas applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p60_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n (C) Pool Water. Where none of the bonded parts as specified\nin 680.26(B)(1) through (B) (7) are in direct connection with\nthe pool water, the pool water shall be in direct contact with an\napproved corrosion-resistant conductive surface that exposes\nnot less than 5800 mm\u00b2 (9 in.2) of surface area to the pool\nwater at all times. The conductive surface shall be located\nwhere it is not exposed to physical damage or dislodgement\nduring usual pool activities, and it shall be bonded in accord-\nance with 680.26(B). 680.27 Specialized Pool Equipment. (A) Underwater Audio Equipment. All underwater audio\nequipment shall be identified as underwater audio equipment. (1) Speakers. Each speaker shall be mounted in an approved\nmetal forming shell, the front of which is enclosed by a captive\nmetal screen, or equivalent, that is bonded to, and secured to,\nthe forming shell by a positive locking device that ensures a\nlow-resistance contact and requires a tool to open for installa-\ntion or servicing of the speaker. The forming shell shall be\ninstalled in a recess in the wall or floor of the pool. (2) Wiring Methods. Rigid metal conduit of brass or other\nidentified corrosion-resistant metal, liquidtight flexible nonme-\ntallic conduit (LFNC), rigid polyvinyl chloride conduit, or rein-\nforced thermosetting resin conduit shall extend from the\nforming shell to a listed junction box or other enclosure as\nprovided in 680.24. Where rigid polyvinyl chloride conduit,\nreinforced thermosetting resin conduit, or liquidtight flexible\nnonmetallic conduit is used, an 8 AWG insulated solid or stran-\nded copper bonding jumper shall be installed in this conduit. The bonding jumper shall be terminated in the forming shell\nand the junction box. The termination of the 8 AWG bonding\njumper in the forming shell shall be covered with, or encapsu-\nlated in, a listed potting compound to protect such connection\nfrom the possible deteriorating effect of pool water. (3) Forming Shell and Metal Screen. The forming shell and\nmetal screen shall be of brass or other approved corrosion-\nresistant metal. All forming shells shall include provisions for\nterminating an 8 AWG copper conductor. (B) Electrically Operated Pool Covers. (1) Motors and Controllers. The electric motors, controllers,\nand wiring shall be located not less than 1.5 m (5 ft) from the\ninside wall of the pool unless separated from the pool by a wall,\ncover, or other permanent barrier. Electric motors installed\nbelow grade level shall be of the totally enclosed type. The\ndevice that controls the operation of the motor for an electri-\ncally operated pool cover shall be located such that the device\noperator has full view of the pool."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p60_narr2", "chunk_type": "narrative", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.27 Specialized Pool Equipment.", "680.32 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. All electrical equipment, including power-supply cords,\nused with storable pools shall have GFCI protection complying\nwith 680.5(B) or SPGFCI protection complying with 680.5(C),\nas applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p60_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: Motors that are part of listed systems with ratings not exceed-\ning the low-voltage contact limit that are supplied by listed transformers\nor power supplies that comply with 680.23(A)(2) shall be permitted to\nbe located less than 1.5 m (5 ft) from the inside walls of the pool. (2) Protection. The electric motor and controller shall be\nconnected to a GFCI-protected branch circuit. Exception: Motors that are part of listed systems with ratings not exceed-\ning the low-voltage contact limit that are supplied by listed transformers\nor power supplies that comply with 680.23(A)(2) shall not be required\nto have GFCI protection. (C) Deck Area Heating. The provisions of this section shall\napply to all pool deck areas, including a covered pool, where\n 680.33\n electrically operated comfort heating units are installed within\n6.0 m (20 ft) of the inside wall of the pool. (1) Unit Heaters. Unit heaters shall be rigidly mounted to the\nstructure and shall be of the totally enclosed or guarded type. Unit heaters shall not be mounted over the pool or within the\narea extending 1.5 m (5 ft) horizontally from the inside walls of\na pool. (2) Permanently Wired Radiant Heaters. Radiant electric heat-\ners shall be suitably guarded and securely fastened to their\nmounting device(s). Heaters shall not be installed over a pool\nor within the area extending 1.5 m (5 ft) horizontally from the\ninside walls of the pool and shall be mounted at least 3.7 m\n(12 ft) vertically above the pool deck unless otherwise\napproved. (3) Radiant Heating Cables Not Permitted. Radiant heating\ncables embedded in or below the deck shall not be permitted. 680.28 Gas-Fired Water Heater. Circuits serving gas-fired swim-\nming pool and spa water heaters operating at voltages above\nthe low-voltage contact limit shall be provided with GFCI\nprotection. Part III. Storable Pools, Storable Spas, Storable Hot Tubs,\nand Storable Immersion Pools\n 680.30 General. Electrical installations at storable pools, stor-\nable spas, storable hot tubs, or storable immersion pools shall\ncomply with the provisions of Part I and Part III of this article. 680.31 Pumps. A cord-connected pool filter pump shall incor-\nporate an approved system of double insulation or its equiva-\nlent and shall be provided with means for the termination of\nan equipment grounding conductor for the connection to the\ninternal and nonaccessible non-current-carrying metal parts of\npump. the\n Cord-connected pool filter pumps shall be provided with a\nGFCI that is an integral part of the attachment plug or located\nin the power-supply cord within 300 mm (12 in.) of the attach-\nment plug. 680.32 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. All electrical equipment, including power-supply cords,\nused with storable pools shall have GFCI protection complying\nwith 680.5(B) or SPGFCI protection complying with 680.5(C),\nas applicable."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p60_narr3", "chunk_type": "narrative", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.27 Specialized Pool Equipment.", "680.32 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. All electrical equipment, including power-supply cords,\nused with storable pools shall have GFCI protection complying\nwith 680.5(B) or SPGFCI protection complying with 680.5(C),\nas applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p60_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All receptacles rated 125 volts through 250 volts, 60 amperes\nor less, located within 6.0 m (20 ft) of the inside walls of a stor-\nable pool, storable spa, or storable hot tub shall have GFCI\nprotection complying with 680.5(B) or SPGFCI protection\ncomplying with 680.5(C), as applicable. In determining these\ndimensions, the distance to be measured shall be the shortest\npath the supply cord of an appliance connected to the recepta-\ncle would follow without piercing a floor, wall, ceiling, doorway\nwith hinged or sliding door, window opening, or other effective\npermanent barrier. 680.33 Luminaires. An underwater luminaire, if installed,\nshall be installed in or on the wall of the storable pool, storable\nspa, or storable hot tub. It shall comply with either 680.33(A)\nor (B). 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p60_fig1", "chunk_type": "figure", "page_numbers": [60], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.27 Specialized Pool Equipment.", "680.32 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. All electrical equipment, including power-supply cords,\nused with storable pools shall have GFCI protection complying\nwith 680.5(B) or SPGFCI protection complying with 680.5(C),\nas applicable.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p60_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.27 Specialized Pool Equipment. | 680.32 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. All electrical equipment, including power-supply cords,\nused with storable pools shall have GFCI protection complying\nwith 680.5(B) or SPGFCI protection complying with 680.5(C),\nas applicable. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt from the National Electrical Code (NEC) covers electrical safety requirements for swimming pools, fountains, storable pools, spas, and hot tubs. It details regulations for underwater audio equipment, pool covers, deck area heating, water heaters, pumps, ground-fault circuit interrupters (GFCIs), and luminaires.\n\n**Technical details:**\n*   Article 680: Swimming Pools, Fountains, and Similar Installations\n*   680.26(B)(1) through (B)(7): Bonded parts\n*   680.27: Specialized Pool Equipment, Underwater Audio Equipment, Speakers, Wiring Methods, Forming Shell and Metal Screen\n*   680.28: Gas-Fired Water Heater, GFCI protection\n*   680.30: Storable Pools, Storable Spas, Storable Hot Tubs, and Storable Immersion Pools\n*   680.31: Pumps, double insulation, grounding conductor\n*   680.32: Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\n*   680.33: Luminaires\n*   8 AWG copper conductor\n*   Rigid metal conduit, liquidtight flexible nonmetallic conduit (LFNC), rigid polyvinyl chloride conduit\n*   Measurements: 5800 mm\u00b2, 9 in\u00b2, 1.5 m (5 ft), 6.0 m (20 ft), 3.7 m (12 ft), 300 mm (12 in.)\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-593"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p61_narr1", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.41 Location of Other Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.41 Location of Other Equipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.33\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n (A) Within the Low-Voltage Contact Limit. A luminaire shall\nbe part of a cord-and plug connected lighting assembly. This\nassembly shall be listed as an assembly for the purpose and\nhave the following construction features:\n (1) No exposed metal parts\n (2)\n A luminaire lamp that is suitable for use at the supplied\nvoltage\n (3) An impact-resistant polymeric lens, luminaire body, and\n transformer enclosure\n (4) A transformer or power supply meeting the requirements\nof 680.23 (A) (2) with a primary rating not over 150 V\n (B) Over the Low-Voltage Contact Limit But Not over\n150 Volts. A lighting assembly without a transformer or power\nsupply and with the luminaire lamp(s) operating at not over\n150 volts shall be permitted to be cord-and-plug-connected\nwhere the assembly is listed as an assembly for the purpose. The installation shall comply with 680.23 (A) (5), and the assem-\nbly shall have the following construction features:\n (1) No exposed metal parts\n (2) An impact-resistant polymeric lens and luminaire body\n(3) A GFCI with open neutral conductor protection as an\nintegral part of the assembly\n (4) The luminaire lamp permanently connected to the GFCI\nwith open-neutral protection\n (5) Compliance with the requirements of 680.23(A)\n 680.34 Receptacle Locations. Receptacles shall not be located\nless than 1.83 m (6 ft) from the inside walls of a storable pool,\nstorable spa, or storable hot tub. In determining these dimen-\nsions, the distance to be measured shall be the shortest path\nthe supply cord of an appliance connected to the receptacle\nwould follow without piercing a floor, wall, ceiling, doorway\nwith hinged or sliding door, window opening, or other effective\npermanent barrier. 680.35 Storable and Portable Immersion Pools. Storable and\nportable immersion pools shall additionally comply with\n680.35(A) through (G). (A) Cord Connection for Self-Contained Storable and Portable\nImmersion Pools. Self-contained storable and portable pack-\naged immersion pools with identified integral permanently\nattached switches and/or controls, pumps, and/or heaters,\nincluding circulation heaters, rated 120 volts and 20 amperes\nor less, single phase, shall be permitted to be cord-and-plug-\nconnected with a cord not shorter than 1.83 m (6 ft) and not\nlonger than 4.6 m (15 ft), and shall be GFCI protected. The\ncord shall be minimum hard usage. If the GFCI is provided as\nan integral part of the cord assembly, it shall be located at the\nattachment plug or in the power supply cord within 300 mm\n(12 in.) of the attachment plug. (B) Storable and Portable Pumps. A cord-connected storable\nor portable pump utilized with, but not built-in or permanently\nattached as an integral part of, a storable or portable immer-\nsion pool shall be listed, labeled, and identified for swimming\npool and spa use, and shall meet the requirements of 680.31. (C) Storable and Portable Heaters."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p61_narr2", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.41 Location of Other Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.41 Location of Other Equipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A storable or portable\nheater, including circulation heaters, used with, but not built-in\nor permanently attached as an integral part of, a storable or\nportable immersion pool shall be rated 120 volts and\n20 amperes or less or 250 volts and 30 amperes or less, single\nphase; shall be identified for swimming pool and spa use; shall\nbe permitted to be cord-and-plug-connected with a cord not\n shorter than 1.83 m (6 ft) and not longer than 4.6 m (15 ft);\nand heaters supplied by branch circuits rated 150 volts or less\nto ground shall be provided with GFCI protection. The cord\nshall be minimum hard usage. If the GFCI is provided as an\nintegral part of the cord assembly, it shall be located at the\nattachment plug or in the power supply cord within 300 mm\n(12 in.) of the attachment plug. (D) Audio Equipment. Audio equipment shall not be installed\nin or on a self-contained storable or portable immersion pool. All audio equipment operating at greater than the low-voltage\ncontact limit and located within 1.83 m (6 ft) from the inside\nwalls of a storable or portable immersion pool shall be groun-\nded and shall be GFCI protected. (E) Location Proximate to Luminaires, Lighting Outlets, and\nCeiling-Suspended (Paddle) Fans. The storable or portable\nimmersion pool shall be installed at least 3 m (10 ft), measured\ndiagonally from the nearest point on each luminaire, lighting\noutlet, and ceiling-suspended (paddle) fan operating at greater\nthan the low-voltage contact limit, to the nearest point on the\ntop rim of the immersion pool. Luminaires shall not be instal-\nled in or on a storable or portable immersion pool. (F) Location Proximate to Switches. The storable or portable\nimmersion pool shall be installed at least 1.5 m (5 ft), meas-\nured horizontally, from all switches operating above the low-\nvoltage contact limit. Switches that are packaged with the\nimmersion pool as an integral part of its internal electrical\nsystem, or that are integral to cord-and-plug-connected electri-\ncal equipment utilized in the pool's water circulation or drain\nsystem, including storable and portable pumps, heaters, and\ncirculation heaters, shall be permitted to be located less than\n1.5 m (5 ft) from the inside walls of the pool. (G) Receptacles. All receptacles rated 250 volts, 50 amperes or\nless, located within 6.0 m (20 ft) of the inside walls of the instal-\nled storable or portable immersion pool and utilized for\nsupplying power to heaters or other electrical equipment serv-\ning the immersion pool, shall meet the requirements of 680.32\nand 680.34. Part IV. Permanently Installed and Self-Contained Spas and\n Hot Tubs and Permanently Installed Immersion Pools\n680.40 General. Electrical installations at spas and hot tubs\nshall comply with the provisions of Part I and Part IV of this\narticle. 680.41 Location of Other Equipment. (A) Emergency Switch for Spas and Hot Tubs."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p61_narr3", "chunk_type": "narrative", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.41 Location of Other Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.41 Location of Other Equipment."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p61_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For other than\none-family dwellings, a clearly labeled emergency shutoff or\ncontrol switch for the purpose of stopping the motor(s) that\nprovides power to the recirculation system and jet system shall\nbe installed at a point readily accessible to the users and not\nless than 1.5 m (5 ft) away, adjacent to, and within sight of the\nspa or hot tub. (B) Equipment Exceeding the Low-Voltage Contact Limit. Except for self-contained spas and hot tubs, equipment with\nratings exceeding the low-voltage contact limit shall be located\nat least 1.5 m (5 ft) horizontally from the inside walls of a spa\nor hot tub, unless separated from the spa or hot tub by a solid\nfence, wall, or other permanent barrier. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p61_fig1", "chunk_type": "figure", "page_numbers": [61], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.41 Location of Other Equipment.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.41 Location of Other Equipment."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.41 Location of Other Equipment."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p61_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 680.41 Location of Other Equipment.\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.41 Location of Other Equipment.\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This excerpt details electrical code requirements for swimming pools, fountains, spas, and hot tubs, focusing on low-voltage lighting, receptacle locations, and equipment placement relative to the water.\n\n**Technical details:**\n*   Article 680 - Swimming Pools, Fountains, and Similar Installations\n*   680.33: Low-Voltage Contact Limit, luminaires, transformers, power supplies, 150V\n*   680.34: Receptacle Locations, 1.83 m (6 ft)\n*   680.35: Storable and Portable Immersion Pools, GFCI protection\n*   Cord lengths: 1.83 m (6 ft) to 4.6 m (15 ft), 300 mm (12 in.)\n*   Voltage ratings: 120 volts, 20 amperes, 250 volts, 30 amperes\n*   680.40: Permanently Installed Spas and Hot Tubs\n*   680.41: Emergency Switch, 1.5 m (5 ft)\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p62_narr1", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n 680.43\n 680.42 Outdoor Installations. A spa or hot tub installed\noutdoors shall comply with the provisions of Parts I and II of\nthis article, except as permitted in 680.42(A) and (B), that\nwould otherwise apply to pools installed outdoors. (A) Flexible Connections. Listed packaged spa or hot tub\nequipment assemblies or self-contained spas or hot tubs utiliz-\ning a factory-installed or assembled control panel or panel-\nboard shall be permitted to use flexible connections as covered\nin 680.42 (A) (1) and (A) (2). (1) Flexible Conduit. Liquidtight flexible metal conduit or\nliquidtight flexible nonmetallic conduit shall be permitted. (2) Cord-and-Plug Connections. Cord-and-plug connections\nwith a cord not longer than 4.6 m (15 ft) shall be permitted if\nGFCI protected. (B) Bonding. Bonding by metal-to-metal mounting on a\ncommon frame or base shall be permitted. The metal bands or\nhoops used to secure wooden staves shall not be required to be\nbonded as required in 680.26. Equipotential bonding of perimeter surfaces in accordance\nwith 680.26(B) (2) shall not be required to be provided for spas\nand hot tubs where all of the following conditions apply:\n (1) The spa or hot tub shall be listed, labeled, and identified\nas a self-contained spa for aboveground use. (2) The spa or hot tub shall not be identified as suitable only\nfor indoor use. (3) The installation shall be in accordance with the manufac-\nturer's instructions and shall be located on or above\ngrade. (4) The top rim of the spa or hot tub shall be at least 710 mm\n(28 in.) above all perimeter surfaces that are within\n760 mm (30 in.), measured horizontally from the spa or\nhot tub. The height of nonconductive external steps for\nentry to or exit from the self-contained spa shall not be\nused to reduce or increase this rim height measurement. Informational Note: See ANSI/UL 1563, Standard for Electric\nSpas, Equipment Assemblies, and Associated Equipment, for informa-\ntion regarding listing requirements for self-contained spas and\nhot tubs. (C) Underwater Luminaires. Wiring to an underwater lumin-\naire shall comply with 680.23 or 680.33. 680.43 Indoor Installations. A spa or hot tub installed indoors\nshall comply with the provisions of Parts I and II of this article\nexcept as modified by this section and shall be connected by\nthe wiring methods of Chapter 3. Exception No. 1: Listed spa and hot tub packaged units rated\n20 amperes or less shall be permitted to be cord-and-plug-connected to\nfacilitate the removal or disconnection of the unit for maintenance and\nrepair. Exception No. 2: The equipotential bonding requirements for perimeter\nsurfaces in 680.26(B)(2) shall not apply to a listed self-contained spa\nor hot tub installed above a finished floor. Exception No. 3: For a dwelling unit(s) only, where a listed spa or hot\ntub is installed indoors, the wiring method requirements of 680.42(C)\nshall also apply. (A) Receptacles."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p62_narr2", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "At least one 125-volt, 15- or 20-ampere recep-\ntacle on a general-purpose branch circuit shall be located not\n less than 1.83 m (6 ft) from, and not exceeding 3.0 m (10 ft)\nfrom, the inside wall of the spa or hot tub. (1) Location. All receptacles shall be located at least 1.83 m\n(6 ft) measured horizontally from the inside walls of the spa or\n hot tub. (2) Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\nfor Receptacles, General. All receptacles rated 125 volts\nthrough 250 volts, 60 amperes or less, located within 3.0 m\n(10 ft) of the inside walls of a spa or hot tub shall have GFCI\nprotection complying with 680.5(B) or SPGFCI protection\ncomplying with 680.5 (C), as applicable. (3) Protection, Spa or Hot Tub Supply Receptacle. Recepta-\ncles that provide power for a spa or hot tub shall not exceed\n150 volts to ground and shall be GFCI protected. (4) Measurements. In determining the dimensions in this\nsection addressing receptacle spacings, the distance to be meas-\nured shall be the shortest path the supply cord of an appliance\nconnected to the receptacle would follow without piercing a\nfloor, wall, ceiling, doorway with hinged or sliding door,\nwindow opening, or other effective permanent barrier. (B) Installation of Luminaires, Lighting Outlets, and Ceiling-\nSuspended (Paddle) Fans. (1) Elevation. Luminaires, except as covered in 680.43(B)(2),\nlighting outlets, and ceiling-suspended (paddle) fans located\nover the spa or hot tub or within 1.5 m (5 ft) from the inside\nwalls of the spa or hot tub shall comply with the clearances\nspecified in 680.43 (B) (1) (a), (B) (1) (b), and (B)(1) (c) above\nthe maximum water level. (a) Without GFCI. Where no GFCI protection is provided,\nthe mounting height shall be not less than 3.7 m (12 ft). (b) With GFCI. Where GFCI protection is provided, the\nmounting height shall be permitted to be not less than 2.3 m\n(7 ft 6 in.). (c) Below 2.3 m (7 ft 6 in.). Luminaires meeting the\nrequirements of item (1) or (2) and protected by a ground-\nfault circuit interrupter shall be permitted to be installed less\nthan 2.3 m (7 ft 6 in.) over a spa or hot tub:\n (1) Recessed luminaires with a glass or plastic lens, nonmetal-\nlic or electrically isolated metal trim, and suitable for use\nin damp locations\n (2)\n Surface-mounted luminaires with a glass or plastic globe,\na nonmetallic body, or a metallic body isolated from\ncontact, and suitable for use in damp locations\n (2) Underwater Applications. Underwater luminaires shall\ncomply with the provisions of 680.23 or 680.33. (C) Switches. Switches shall be located at least 1.5 m (5 ft),\nmeasured horizontally, from the inside walls of the spa or hot\ntub. (D) Bonding."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p62_narr3", "chunk_type": "narrative", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p62_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The following parts shall be bonded together:\nAll metal fittings within or attached to the spa or hot tub\n (1)\n (2)\n structure\n Metal parts of electrical equipment associated with the\nspa or hot tub water circulating system, including pump\nmotors, unless part of a listed, labeled, and identified self-\ncontained spa or hot tub\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p62_fig1", "chunk_type": "figure", "page_numbers": [62], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p62_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from the National Electrical Code\n\n**Main components:** This excerpt details the electrical code requirements for swimming pools, fountains, spas, and hot tubs, including outdoor and indoor installations, flexible connections, bonding, receptacles, luminaires, and switches.\n\n**Technical details:**\n*   Article 680 - Swimming Pools, Fountains, and Similar Installations\n*   680.42 Outdoor Installations\n*   680.43 Indoor Installations\n*   Flexible Connections: Liquidtight flexible metal conduit, nonmetallic conduit\n*   Cord-and-Plug Connections: 4.6 m (15 ft), GFCI protected\n*   Bonding: Metal-to-metal mounting\n*   Receptacles: 125-volt, 15- or 20-ampere, 1.83 m (6 ft), 3.0 m (10 ft), GFCI, SPGFCI, 150 volts\n*   Luminaires: 1.5 m (5 ft), 3.7 m (12 ft), 2.3 m (7 ft 6 in.), GFCI\n*   Switches: 1.5 m (5 ft)\n*   ANSI/UL 1563\n*   2023 Edition NATIONAL ELECTRICAL CODE\n*   70-595"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p63_narr1", "chunk_type": "narrative", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p63_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.43\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n (3) Metal raceway and metal piping that are within 1.5 m\n(5 ft) of the inside walls of the spa or hot tub and that are\nnot separated from the spa or hot tub by a permanent\n barrier\n (4) All metal surfaces that are within 1.5 m (5 ft) of the inside\nwalls of the spa or hot tub and that are not separated\nfrom the spa or hot tub area by a permanent barrier\nException: Small conductive surfaces not likely to become energized,\nsuch as air and water jets and drain fittings, where not connected to\nmetallic piping, towel bars, mirror frames, and similar nonelectrical\nequipment, shall not be required to be bonded. (5) Non-current-carrying metal parts of electrical devices and\ncontrols that are not associated with the spas or hot tubs\nand that are located within 1.5 m (5 ft) of such units\n (E) Methods of Bonding. All metal parts associated with the\nspa or hot tub shall be bonded by any of the following meth-\n ods:\n (1) The interconnection of threaded metal piping and\nfittings\n Metal-to-metal mounting on a common frame or base\n(3) The provisions of a solid copper bonding jumper, insula-\nted, covered, or bare, not smaller than 8 AWG\n (F) Grounding. The following equipment shall be connected\nto the equipment grounding conductor:\n (1) All electrical equipment located within 1.5 m (5 ft) of the\ninside wall of the spa or hot tub\n (2) All electrical equipment associated with the circulating\nsystem of the spa or hot tub\n Exception to (1) and (2): Electrical equipment listed for operation at the\nlow-voltage contact limit or less and supplied by a transformer or power\nsupply that complies with 680.23(A)(2) shall not be required to be\nconnected to the equipment grounding conductor. (G) Underwater Audio Equipment. Underwater audio equip-\nment shall comply with the provisions of Part II of this article. 680.44 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec-\ntion. (A) General. Except as otherwise provided in this section, the\noutlet(s) that supplies a self-contained spa or hot tub, a pack-\naged spa or hot tub equipment assembly, or a field-assembled\nspa or hot tub shall have GFCI protection complying with\n680.5(B) or SPGFCI protection complying with 680.5(C), as\napplicable. (B) Listed Units. If so marked, a listed self-contained unit or a\nlisted packaged equipment assembly that includes integral\nGFCI protection for all electrical parts within the unit or assem-\nbly (pumps, air blowers, heaters, lights, controls, sanitizer\ngenerators, wiring, and so forth) shall be permitted without\nadditional ground-fault protection. (C) Gas-Fired Water Heaters. Circuits serving gas-fired spa\nand hot tub water heaters operating separately from the spa or\nhot tub they serve, and operating at voltages above the low-\nvoltage contact limit, shall be GFCI protected. 680.45 Permanently Installed Immersion Pools."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p63_narr2", "chunk_type": "narrative", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p63_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified\n by this section and shall be connected by the wiring methods of\nChapter 3. With regard to provisions in Part IV of this article,\nan immersion pool shall be considered to be a spa or hot tub. Exception No. 1: The equipotential bonding requirements in 680.26(B)\nshall not apply to immersion pools that incorporate no permanently\ninstalled or permanently connected electrical equipment, and that are\ninstalled with all portions located on or above a finished floor. Exception No. 2: The equipotential bonding requirements for perimeter\nsurfaces in 680.26(B)(2) shall not apply to nonconductive perimeter\nsurfaces, such as steps, treads, and walking surfaces made of fiberglass\ncomposite. (A) Cord-and-Plug Connections. To facilitate the removal or\ndisconnection of the unit(s) for maintenance, storage, and\nrepair, self-contained portable packaged immersion pools with\nintegral pumps and/or heaters, including circulation heaters,\nrated 120 volts and 20 amperes or less shall be permitted to be\ncord-and-plug-connected with a cord not shorter than 1.83 m\n(6 ft) and not longer than 4.6 m (15 ft) and shall be GFCI\nprotected. The cord shall ground all non-current-carrying\nmetal parts of the electrical equipment. If the GFCI is provided\nas an integral part of the cord assembly, it shall be located at\nthe attachment plug or in the power-supply cord within\n300 mm (12 in.) of the attachment plug. (B) Storable and Portable Pumps. A cord-connected storable\nor portable pump used with, but not built-in or permanently\nattached as an integral part of, a permanently installed immer-\nsion pool shall be identified for swimming pool and spa use. It\nshall incorporate an approved system of double insulation or\nits equivalent and shall be provided with means for grounding\nonly the internal and nonaccessible non-current-carrying metal\nparts of the appliance. Cord-connected pool filter pumps shall\nbe provided with a GFCI that is an integral part of the attach-\nment plug or located in the power-supply cord within 300 mm\n(12 in.) of the attachment plug. (C) Heaters. Heaters used with permanently installed immer-\nsion pools shall comply with either 680.45 (C) (1) or (C) (2). (1) Permanently Installed Heaters. A permanently installed\nheater, including immersion heaters, circulation heaters, and\ncombination pump-heater units, built-in or permanently\nattached as an integral part of a permanently installed immer-\nsion pool, rated 120 volts or 250 volts, shall be identified for\nswimming pool and spa use; shall be grounded and bonded;\nand heaters supplied by branch circuits rated 150 volts or less\nto ground shall be provided with GFCI protection."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p63_narr3", "chunk_type": "narrative", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p63_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Perma-\nnently installed immersion heaters, rated 120 volts and 20\namperes or less or 250 volts and 30 amperes or less, single\nphase, are permitted to be cord-and-plug-connected with a\ncord not shorter than 1.83 m (6 ft) and not longer than 4.6 m\n(15 ft), shall be GFCI protected, and shall be provided with\nmeans for grounding all non-current-carrying metal parts of\nthe appliance. If the GFCI is provided as an integral part of the\ncord assembly, it shall be located at the attachment plug or in\nthe power-supply cord within 300 mm (12 in.) of the attach-\nment plug. (2) Storable and Portable Heaters. A cord-connected storable\nor portable heater, including immersion heaters, circulation\nheaters, and combination pump-heater units, used with, but\nnot permanently installed or attached as an integral part of a\npermanently installed immersion pool, rated 120 volts and\n20 amperes or less or 250 volts and 30 amperes or less, single\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p63_fig1", "chunk_type": "figure", "page_numbers": [63], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p63_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.45 Permanently Installed Immersion Pools. Electrical\ninstallations at permanently installed immersion pools, whether\ninstalled indoors or outdoors, shall comply with the provisions\nof Part I, Part II, and Part IV of this article except as modified\n\nAI caption: **Type of image:** Technical document\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, detailing regulations for swimming pools, fountains, and similar installations, focusing on bonding, grounding, and GFCI protection.\n\n**Technical details:**\n*   Article 680 - Swimming Pools, Fountains, and Similar Installations\n*   680.43: Metal raceway and metal piping within 1.5 m (5 ft)\n*   Methods of Bonding\n*   Grounding\n*   8 AWG\n*   680.44 Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\n*   680.5(B)\n*   680.5(C)\n*   Gas-Fired Water Heaters\n*   680.45 Permanently Installed Immersion Pools\n*   Cord-and-Plug Connections\n*   120 volts, 20 amperes\n*   1.83 m (6 ft), 4.6 m (15 ft)\n*   300 mm (12 in.)\n*   Storable and Portable Pumps\n*   Heaters\n*   Permanently Installed Heaters\n*   250 volts, 30 amperes"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p64_narr1", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.51 Luminaires, Submersible Pumps, and Other Submersi-\nble Equipment.", "680.52 Junction Boxes and Other Enclosures.", "680.54 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n phase, shall be identified for swimming pool and spa use; shall\nbe cord-and-plug-connected with a cord not shorter than\n1.83 m (6 ft) and not longer than 4.6 m (15 ft), heaters\nsupplied by branch circuits rated 150 volts or less to ground\nshall be provided with Class A ground-fault circuit-interrupter\nprotection, and shall be provided with means for grounding all\nnon-current-carrying metal parts of the appliance. If the\nground-fault circuit interrupter is provided as an integral part\nof the cord assembly, it shall be located at the attachment plug\nor in the power-supply cord within 300 mm (12 in.) of the\nattachment plug. (D) Audio Equipment. Audio equipment shall not be installed\nin or on a permanently installed immersion pool. All audio\nequipment operating at greater than the low-voltage contact\nlimit and located within 1.83 m (6 ft) from the inside walls of a\npermanently installed immersion pool shall be connected to\nthe equipment grounding conductor and GFCI protected. Part V. Fountains\n 680.50 General. Part I and Part V of this article shall apply to\nall permanently installed fountains. (A) Additional Requirements. (1) Fountains that have water common to a pool shall also\ncomply with Part II of Article 680. (2) Fountains intended for recreational use by pedestrians,\nincluding splash pads, shall also comply with the require-\nments in 680.26. (3) Part V does not apply to self-contained, portable foun-\ntains, which shall comply with Parts II and III of Arti-\ncle 422. (B) Location of Equipment Exceeding the Low-Voltage\nContact Limit. Equipment with ratings exceeding the low-\nvoltage contact limit shall be located at least 1.5 m (5 ft) hori-\nzontally from the inside walls of a fountain, unless separated\nfrom the fountain by a solid fence, wall, or other permanent\nbarrier. 680.51 Luminaires, Submersible Pumps, and Other Submersi-\nble Equipment. (A) Ground-Fault Circuit Interrupter. Luminaires, submersi-\nble pumps, and other submersible equipment, unless listed for\noperation at low-voltage contact limit or less and supplied by a\ntransformer or power supply that complies with 680.23 (A)(2),\nshall be GFCI protected. (B) Operating Voltage. No luminaires shall be installed for\noperation on supply circuits over 150 volts between conductors. Submersible pumps and other submersible equipment shall\noperate at 300 volts or less between conductors. (C) Luminaire Lenses. Luminaires shall be installed with the\ntop of the luminaire lens below the normal water level of the\nfountain unless listed for above-water locations. A luminaire\nfacing upward shall comply with either (1) or (2):\n (1) Have the lens guarded to prevent contact by any person\n(2) Be listed for use without a guard\n (D) Overheating Protection. Electrical equipment that\ndepends on submersion for safe operation shall be protected\nagainst overheating by a low-water cutoff or other approved\nmeans when not submerged. 680.54\n (E) Wiring."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p64_narr2", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.51 Luminaires, Submersible Pumps, and Other Submersi-\nble Equipment.", "680.52 Junction Boxes and Other Enclosures.", "680.54 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Equipment shall be equipped with provisions for\nthreaded conduit entries or be provided with a suitable flexible\ncord. The maximum length of each exposed cord in the foun-\ntain shall be limited to 3.0 m (10 ft). Cords extending beyond\nthe fountain perimeter shall be enclosed in approved wiring\nenclosures. Metal parts of equipment in contact with water\nshall be of brass or other approved corrosion-resistant metal. (F) Servicing. All equipment shall be removable from the\nwater for relamping or normal maintenance. Luminaires shall\nnot be permanently embedded into the fountain structure such\nthat the water level must be reduced or the fountain drained\nfor relamping, maintenance, or inspection. (G) Stability. Equipment shall be inherently stable or be\nsecurely fastened in place. 680.52 Junction Boxes and Other Enclosures. (A) General. Junction boxes and other enclosures used for\nother than underwater installation shall comply with 680.24. (B) Underwater Junction Boxes and Other Underwater Enclo-\nsures. Junction boxes and other underwater enclosures shall\nmeet the requirements of 680.52 (B) (1) and (B) (2). (1) Construction. (a) Underwater enclosures shall be equipped with provi-\nsions for threaded conduit entries or compression glands or\nseals for cord entry. (b) Underwater enclosures shall be listed and rated for\nprolonged submersion and made of copper, brass, or other\ncorrosion-resistant material. (2) Installation. Underwater enclosure installations\ncomply with 680.52(B) (2) (a) and (B) (2) (b). shall\n (a) Underwater enclosures shall be filled with a listed\npotting compound to prevent the entry of moisture. (b) Underwater enclosures shall be firmly attached to\nthe supports or directly to the fountain surface and bonded as\nrequired. Where the junction box is supported only by\nconduits in accordance with 314.23(E) and (F), the conduits\nshall be of copper, brass, stainless steel, or other corrosion-\nresistant metal. Where the box is fed by nonmetallic conduit, it\nshall have additional supports and fasteners of copper, brass, or\nother corrosion-resistant material. 680.54 Grounding and Bonding. (A) Grounding. The following equipment shall be connected\nto an equipment grounding conductor:\n (1) All electrical equipment located within the fountain or\nwithin 1.5 m (5 ft) of the inside wall of the fountain,\nother than listed low-voltage luminaires not requiring\ngrounding\n (2) All electrical equipment associated with the recirculating\nsystem of the fountain\n (3) Panelboards that are not part of the service equipment\nand that supply any electrical equipment associated with\nthe fountain\n (B) Bonding. If a conductor is used for bonding, it shall be a\nminimum 8 AWG solid copper conductor."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p64_narr3", "chunk_type": "narrative", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.51 Luminaires, Submersible Pumps, and Other Submersi-\nble Equipment.", "680.52 Junction Boxes and Other Enclosures.", "680.54 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p64_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The following parts\nshall be bonded together and connected to an equipment\ngrounding conductor for a branch circuit supplying fountain\nequipment:\n (1) All metal piping systems associated with the fountain\n(2) All metal fittings within or attached to the fountain\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p64_fig1", "chunk_type": "figure", "page_numbers": [64], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.51 Luminaires, Submersible Pumps, and Other Submersi-\nble Equipment.", "680.52 Junction Boxes and Other Enclosures.", "680.54 Grounding and Bonding.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p64_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.51 Luminaires, Submersible Pumps, and Other Submersi-\nble Equipment. | 680.52 Junction Boxes and Other Enclosures. | 680.54 Grounding and Bonding. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) pertaining to electrical installations for swimming pools, fountains, and similar installations.\n\n**Technical details:**\n*   Article 680: Swimming Pools, Fountains, and Similar Installations\n*   Part V: Fountains\n*   Sections: 680.50, 680.51, 680.52, 680.54\n*   Keywords: Luminaires, Submersible Pumps, Ground-Fault Circuit Interrupter (GFCI), Junction Boxes, Enclosures, Wiring, Grounding, Bonding, Low-Voltage Contact Limit, Audio Equipment\n*   Measurements: 1.83 m (6 ft), 4.6 m (15 ft), 300 mm (12 in.), 1.5 m (5 ft), 3.0 m (10 ft)\n*   Conductor size: 8 AWG\n*   Edition: 2023 National Electrical Code\n*   Document Number: 70-597"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p65_narr1", "chunk_type": "narrative", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.55 Methods of Grounding.", "680.56 Cord-and-Plug-Connected Equipment.", "680.57 Signs.", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p65_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.54\n ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n (3) Metal parts of electrical equipment associated with the\nfountain water-circulating system, including pump motors\n(4) Metal raceways that are within 1.5 m (5 ft) of the inside\nwall or perimeter of the fountain and that are not separa-\nted from the fountain by a permanent barrier\n (5) All metal surfaces that are within 1.5 m (5 ft) of the inside\nwall or perimeter of the fountain and that are not separa-\nted from the fountain by a permanent barrier\n (6) Electrical equipment located less than 1.5 m (5 ft) of the\ninside wall or perimeter of the fountain\n (C) Equipotential Bonding of Splash Pads. For the purpose of\nequipotential bonding, the shell of a splash pad shall comprise\nthe area traversed by pedestrians bounded by the extent of the\nfooting of the splash pad and rising to its exposed surface(s)\nand its collection basin area. The boundary of this area shall be\nconsidered to be the inside wall for the purpose of perimeter\nbonding. 680.55 Methods of Grounding. provisions of 680.7(A),\n (A) Applied Provisions. The\n680.21(A), 680.23(B) (3), 680.23 (F) (1) and (F)(2), and\n680.24 (F) shall apply. (B) Supplied by a Flexible Cord. Electrical equipment that is\nsupplied by a flexible cord shall have all exposed non-current-\ncarrying metal parts grounded by an insulated copper equip-\nment grounding conductor that is an integral part of this cord. The equipment grounding conductor shall be connected to an\nequipment grounding terminal in the supply junction box,\ntransformer enclosure, power supply enclosure, or other enclo-\n sure. 680.56 Cord-and-Plug-Connected Equipment. (A) GFCI Protection. All electrical equipment, including\npower-supply cords, shall be GFCI protected. (B) Cord Type. Flexible cord immersed in or exposed to water\nshall be of a type for extra-hard usage, as designated in Table\n400.4, and shall be a listed type with a \"W\" suffix. (C) Sealing. The end of the flexible cord jacket and the flexi-\nble cord conductor termination within equipment shall be\ncovered with, or encapsulated in, a suitable potting compound\nto prevent the entry of water into the equipment through the\ncord or its conductors. In addition, the ground connection\nwithin equipment shall be similarly treated to protect such\nconnections from the deteriorating effect of water that may\nenter into the equipment. (D) Terminations. Connections with flexible cord shall be\npermanent, except that grounding-type attachment plugs and\nreceptacles shall be permitted to facilitate removal or discon-\nnection for maintenance, repair, or storage of fixed or station-\nary equipment not located in any water-containing part of a\nfountain. 680.57 Signs. (A) General. This section covers electric signs installed within\na fountain or within 3.0 m (10 ft) of the fountain edge. (B) GFCI Protection. Branch circuits or feeders supplying the\nsign shall have GFCI protection. (C) Location. (1) Fixed or Stationary."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p65_narr2", "chunk_type": "narrative", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.55 Methods of Grounding.", "680.56 Cord-and-Plug-Connected Equipment.", "680.57 Signs.", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p65_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A fixed or stationary electric sign\ninstalled within a fountain shall be not less than 1.5 m (5 ft)\ninside the fountain measured from the outside edges of the\nfountain. (2) Portable. A portable electric sign shall not be placed\nwithin a pool or fountain or within 1.5 m (5 ft) measured hori-\nzontally from the inside walls of the fountain. (D) Disconnect. A sign shall have a local disconnecting means\n in accordance with 600.6 and 680.13. (E) Bonding and Grounding. A sign shall be grounded and\nbonded in accordance with 600.7. 680.58 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\nfor Adjacent Receptacle Outlets. All receptacles rated 125 volts\nthrough 250 volts, 60 amperes or less, located within 6.0 m\n(20 ft) of a fountain edge shall have GFCI protection comply-\ning with 680.5(B) or SPGFCI protection complying with\n680.5(C), as applicable. 680.59 Ground-Fault Circuit-Interrupter (GFCI) and Special\nPurpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection\nfor Permanently Installed Nonsubmersible Pumps. Outlets\nsupplying all permanently installed nonsubmersible pump\nmotors shall have GFCI protection complying with 680.5(B) or\nSPGFCI protection complying with 680.5(C), as applicable. Exception: Listed low-voltage motors not requiring grounding, with\nratings not exceeding the low-voltage contact limit that are supplied by\nlisted transformers or power supplies that comply with 680.23(A)(2),\nshall be permitted to be installed without GFCI or SPGFCI protection. Part VI. Pools and Tubs for Therapeutic Use\n 680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422. 680.61 Permanently Installed Therapeutic Pools. Therapeutic\npools that are constructed in the ground, on the ground, or in\na building in such a manner that the pool cannot be readily\ndisassembled shall comply with Parts I and II of this article. Exception: The limitations of 680.22(B)(1) through (B)(4) shall not\napply where all luminaires are of the totally enclosed type. 680.62 Therapeutic Tubs (Hydrotherapeutic Tanks). Thera-\npeutic tubs, used for the submersion and treatment of patients,\nthat are not easily moved from one place to another in normal\nuse or that are fastened or otherwise secured at a specific loca-\ntion, including associated piping systems, shall comply with\nPart VI. (A) Protection. Except as otherwise provided in this section,\nthe outlet(s) that supplies a self-contained therapeutic tub or\nhydrotherapeutic tank, a packaged therapeutic tub or hydro-\ntherapeutic tank, or a field-assembled therapeutic tub or hydro-\ntherapeutic tank shall be GFCI protected. (1) Listed Units."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p65_narr3", "chunk_type": "narrative", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.55 Methods of Grounding.", "680.56 Cord-and-Plug-Connected Equipment.", "680.57 Signs.", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p65_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If so marked, a listed, labeled, and identified\nself-contained unit or a listed, labeled, and identified packaged\nequipment assembly that includes integral ground-fault circuit-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p65_fig1", "chunk_type": "figure", "page_numbers": [65], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.55 Methods of Grounding.", "680.56 Cord-and-Plug-Connected Equipment.", "680.57 Signs.", "680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p65_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422.\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.55 Methods of Grounding. | 680.56 Cord-and-Plug-Connected Equipment. | 680.57 Signs. | 680.60 General. The provisions of Part I and Part VI of this\narticle shall apply to pools and tubs for therapeutic use in\nhealth care facilities, gymnasiums, athletic training rooms, and\nsimilar areas. Portable therapeutic appliances shall comply with\nParts II and III of Article 422.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code 2023 Edition, detailing regulations for swimming pools, fountains, and similar installations, focusing on grounding, GFCI protection, and equipotential bonding.\n\n**Technical details:**\n*   Article 680: Swimming Pools, Fountains, and Similar Installations\n*   680.54: Metal parts of electrical equipment, metal raceways within 1.5 m (5 ft), equipotential bonding of splash pads\n*   680.55: Methods of Grounding, flexible cord requirements\n*   680.56: Cord-and-Plug-Connected Equipment, GFCI protection, cord type, sealing, terminations\n*   680.57: Signs, GFCI protection, location (within 3.0 m (10 ft) of fountain edge)\n*   680.58: Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection for Adjacent Receptacle Outlets (125-250 volts, 60 amperes or less, within 6.0 m (20 ft))\n*   680.59: Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection for Permanently Installed Nonsubmersible Pumps\n*   Part VI: Pools and Tubs for Therapeutic Use\n*   680.60: General provisions for therapeutic use in health care facilities\n*   680.61: Permanently Installed Therapeutic Pools\n*   680.62: Therapeutic Tubs (Hydrotherapeutic Tanks), GFCI protection\n*   References: 680.7(A), 680.21(A), 680.23(B)(3), 680.23(F)(1), 680.23(A)(2), 680.24(F), 600.6, 680.13, Article 422\n*   GFCI, SPGFCI\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p66_narr1", "chunk_type": "narrative", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.70 General. Hydromassage bathtubs as defined in Article\n100 shall comply with Part VII of this article. They shall not be\nrequired to comply with other parts of this article.", "680.74 Bonding.", "680.80 General. Electrically powered pool lifts as defined in\nArticle 100 shall comply with Part VIII of this article. Part VIII\nshall not be subject to the requirements of other parts of this", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p66_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS\n interrupter protection for all electrical parts within the unit or\nassembly (pumps, air blowers, heaters, lights, controls, sanitizer\ngenerators, wiring, and so forth) shall be permitted without\nadditional GFCI protection. (2) Other Units. A therapeutic tub or hydrotherapeutic tank\nrated 3 phase or rated over 250 volts or with a heater load of\nmore than 50 amperes shall not require the supply to be\nprotected by a ground-fault circuit interrupter. (B) Bonding. The following parts shall be bonded together:\n(1) All metal fittings within or attached to the tub structure\n(2) Metal parts of electrical equipment associated with the\ntub water circulating system, including pump motors\n(3) Metal-sheathed cables and raceways and metal piping that\nare within 1.5 m (5 ft) of the inside walls of the tub and\nnot separated from the tub by a permanent barrier\n(4) All metal surfaces that are within 1.5 m (5 ft) of the inside\nwalls of the tub and not separated from the tub area by a\npermanent barrier\n (5) Electrical devices and controls that are not associated\nwith the therapeutic tubs and located within 1.5 m (5 ft)\nfrom such units. Exception: Small conductive surfaces not likely to become energized,\nsuch as air and water jets and drain fittings not connected to metallic\npiping, and towel bars, mirror frames, and similar nonelectrical equip\nment not connected to metal framing, shall not be required to be bonded. (C) Methods of Bonding. All metal parts required to be\nbonded by this section shall be bonded by any of the following\nmethods:\n (1) The interconnection of threaded metal piping and\nfittings\n (2)\n Metal-to-metal mounting on a common frame or base\n(3) Connections by suitable metal clamps\n (4) By the provisions of a solid copper bonding jumper, insu-\nlated, covered, or bare, not smaller than 8 AWG\n (D) Grounding. The following fixed or stationary equipment\nshall be connected to the equipment grounding conductor:\n (1) All electrical equipment located within 1.5 m (5 ft) of the\ninside wall of the tub\n (2) All electrical equipment associated with the circulating\nsystem of the tub\n (E) Receptacles. All receptacles within 1.83 m (6 ft) of a thera-\npeutic tub shall have ground-fault protection complying with\n680.5(B) or (C), as applicable. (F) Luminaires. All luminaires used in therapeutic tub areas\nshall be of the totally enclosed type. Part VII. Hydromassage Bathtubs\n 680.70 General. Hydromassage bathtubs as defined in Article\n100 shall comply with Part VII of this article. They shall not be\nrequired to comply with other parts of this article. 680.71 Protection. Hydromassage bathtubs and their associ-\nated electrical components shall be on an individual branch\ncircuit(s) and protected by a readily accessible GFCI. All 125-\nvolt, single-phase receptacles not exceeding 30 amperes and\nlocated within 1.83 m (6 ft) measured horizontally of the inside\nwalls of a hydromassage tub shall be GFCI protected."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p66_narr2", "chunk_type": "narrative", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.70 General. Hydromassage bathtubs as defined in Article\n100 shall comply with Part VII of this article. They shall not be\nrequired to comply with other parts of this article.", "680.74 Bonding.", "680.80 General. Electrically powered pool lifts as defined in\nArticle 100 shall comply with Part VIII of this article. Part VIII\nshall not be subject to the requirements of other parts of this", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p66_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.80\n 680.72 Other Electrical Equipment. Luminaires, switches,\nreceptacles, and other electrical equipment located in the same\nroom, and not directly associated with a hydromassage bathtub,\nshall be installed in accordance with Chapters 1 through 4 in\nthis Code covering the installation of that equipment in bath-\n rooms. 680.73 Accessibility. Hydromassage bathtub electrical equip-\nment shall be accessible without damaging the building struc-\nture or building finish. Where the hydromassage bathtub is\ncord- and plug-connected with the supply receptacle accessible\nonly through a service access opening, the receptacle shall be\ninstalled so that its face is within direct view and not more than\n300 mm (1 ft) of the opening. 680.74 Bonding. (A) General. The following parts shall be bonded together:\n(1) All metal fittings within or attached to the tub structure\nthat are in contact with the circulating water\n (2)\n Metal parts of electrical equipment associated with the\ntub water circulating system, including pump and blower\n motors\n (3) Metal-sheathed cables, metal raceways, and metal piping\nwithin 1.5 m (5 ft) of the inside walls of the tub and not\nseparated from the tub by a permanent barrier\n (4) All exposed metal surfaces that are within 1.5 m (5 ft) of\nthe inside walls of the tub and not separated from the tub\narea by a permanent barrier\n (5) Non-current-carrying metal parts of electrical devices and\ncontrols that are not associated with the hydromassage\ntubs within 1.5 m (5 ft) from such units\n Exception No. 1: Small conductive surfaces not likely to become ener-\ngized, such as air and water jets, supply valve assemblies, and drain\nfittings not connected to metallic piping, and towel bars, mirror frames,\nand similar nonelectrical equipment not connected to metal framing\nshall not be required to be bonded. Exception No. 2: Double-insulated motors and blowers shall not be\nbonded. Exception No. 3: Small conductive surfaces of electrical equipment not\nlikely to become energized, such as the mounting strap or yoke of a listed\nlight switch or receptacle that is grounded, shall not be required to be\nbonded. (B) Bonding Conductor. All metal parts required to be\nbonded by this section shall be bonded together using a solid\ncopper bonding jumper, insulated, covered, or bare, not\nsmaller than 8 AWG. The bonding jumper(s) shall be required\nfor equipotential bonding in the area of the hydromassage\nbathtub and shall not be required to be extended or attached\nto any remote panelboard, service equipment, or any elec-\ntrode. In all installations a bonding jumper long enough to\nterminate on a replacement non-double-insulated pump or\nblower motor shall be provided and shall be terminated to the\nequipment grounding conductor of the branch circuit of the\nmotor when a double-insulated circulating pump or blower\nmotor is used. Part VIII. Electrically Powered Pool Lifts\n 680.80 General."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p66_narr3", "chunk_type": "narrative", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.70 General. Hydromassage bathtubs as defined in Article\n100 shall comply with Part VII of this article. They shall not be\nrequired to comply with other parts of this article.", "680.74 Bonding.", "680.80 General. Electrically powered pool lifts as defined in\nArticle 100 shall comply with Part VIII of this article. Part VIII\nshall not be subject to the requirements of other parts of this", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p66_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Electrically powered pool lifts as defined in\nArticle 100 shall comply with Part VIII of this article. Part VIII\nshall not be subject to the requirements of other parts of this\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p66_fig1", "chunk_type": "figure", "page_numbers": [66], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS", "680.70 General. Hydromassage bathtubs as defined in Article\n100 shall comply with Part VII of this article. They shall not be\nrequired to comply with other parts of this article.", "680.74 Bonding.", "680.80 General. Electrically powered pool lifts as defined in\nArticle 100 shall comply with Part VIII of this article. Part VIII\nshall not be subject to the requirements of other parts of this", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p66_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 680-SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS | 680.70 General. Hydromassage bathtubs as defined in Article\n100 shall comply with Part VII of this article. They shall not be\nrequired to comply with other parts of this article. | 680.74 Bonding. | 680.80 General. Electrically powered pool lifts as defined in\nArticle 100 shall comply with Part VIII of this article. Part VIII\nshall not be subject to the requirements of other parts of this | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) covering electrical safety standards for swimming pools, fountains, hydromassage bathtubs, and electrically powered pool lifts.\n\n**Technical details:**\n*   Article 680: Swimming Pools, Fountains, and Similar Installations\n*   680.70 General: Hydromassage Bathtubs\n*   680.71 Protection: GFCI protection for hydromassage bathtubs\n*   680.72 Other Electrical Equipment: Luminaires, switches, receptacles\n*   680.73 Accessibility: Hydromassage bathtub electrical equipment\n*   680.74 Bonding: Metal fittings, electrical equipment, metal-sheathed cables, metal surfaces, electrical devices\n*   8 AWG: Minimum size for solid copper bonding jumper\n*   Part VIII: Electrically Powered Pool Lifts\n*   680.80 General: Electrically powered pool lifts\n*   1.5 m (5 ft): Distance for bonding requirements\n*   1.83 m (6 ft): Distance for receptacle GFCI protection\n*   30 amperes: Maximum receptacle rating\n*   2023 Edition National Electrical Code\n*   70-599"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p67_narr1", "chunk_type": "narrative", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "headings_on_page": ["ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER", "680.81 Equipment Approval. Lifts shall be listed, labeled, and\nidentified for swimming pool and spa use.", "680.82 Protection. Pool lifts connected to premises wiring and\noperated above the low-voltage contact limit shall be provided\nwith GFCI protection and comply with 680.5.", "680.83 Equipotential Bonding. Lifts shall be bonded in\naccordance with 680.26 (B) (5) and (B) (7) using solid copper\nconductors, insulated, covered, or bare, not smaller than\n8 AWG. Connections to bonded parts shall be made in accord-\nance with 250.8. An 8 AWG or larger solid copper bonding\nconductor provided to reduce voltage gradients in the pool lift\narea shall not be required to be extended or attached to\nremote panelboards, service equipment, or electrodes.", "ARTICLE 682", "682.1 Scope. This article applies to the installation of electri-\ncal wiring for, and equipment in and adjacent to, natural or\nartificially made bodies of water not covered by other articles in\nthis Code, such as, but not limited to, aeration ponds, fish farm", "682.3 Other Articles. If the water is subject to boat traffic, the\nwiring shall comply with 555.34(B).", "682.4 Industrial Application. This article shall not apply in\nindustrial applications where there is alarm indication of equip-\nment faults and the following conditions are in place:", "682.5 Electrical Datum Plane Distances. The electrical datum\nplane shall consist of one of the following:", "682.10 Electrical Equipment and Transformers. Electrical\nequipment and transformers, including their enclosures, shall\nbe specifically approved for the intended location. No portion\nof an enclosure for electrical equipment not identified for\noperation while submerged shall be located below the electri-\ncal datum plane.", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p67_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "680.81\n ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER\n article except where the requirements are specifically refer-\nenced. 680.81 Equipment Approval. Lifts shall be listed, labeled, and\nidentified for swimming pool and spa use. Exception No. 1: Lifts where the battery is removed for charging at\nanother location and the battery is rated less than or equal to the low-\nvoltage contact limit shall not be required to be listed or labeled. Exception No. 2: Solar-operated or solar-recharged lifts where the solar\npanel is attached to the lift and the battery is rated less than or equal to\n24 volts shall not be required to be listed or labeled. Exception No. 3: Lifts that are supplied from a source not exceeding the\nlow-voltage contact limit and supplied by listed transformers or power\nsupplies that comply with 680.23(A)(2) shall not be required to be listed\nor labeled. 680.82 Protection. Pool lifts connected to premises wiring and\noperated above the low-voltage contact limit shall be provided\nwith GFCI protection and comply with 680.5. 680.83 Equipotential Bonding. Lifts shall be bonded in\naccordance with 680.26 (B) (5) and (B) (7) using solid copper\nconductors, insulated, covered, or bare, not smaller than\n8 AWG. Connections to bonded parts shall be made in accord-\nance with 250.8. An 8 AWG or larger solid copper bonding\nconductor provided to reduce voltage gradients in the pool lift\narea shall not be required to be extended or attached to\nremote panelboards, service equipment, or electrodes. 680.84 Switching Devices and Receptacles. Switches and\nswitching devices that are operated above the low-voltage\ncontact limit shall comply with 680.22(C). Receptacles for elec-\ntrically powered pool lifts that are operated above the low-\nvoltage contact limit shall comply with 680.22(A)(3) and\n(A) (4). 680.85 Nameplate Marking. Electrically powered pool lifts\nshall be provided with a nameplate giving the identifying name\nand model and rating in volts and amperes, or in volts and\nwatts. If the lift is to be used on a specific frequency or frequen-\ncies, it shall be so marked. Battery-powered pool lifts shall indi-\ncate the type reference of the battery or battery pack to be\nused. Batteries and battery packs shall be provided with a\nbattery type reference and voltage rating. Exception: Nameplate ratings for battery-powered pool lifts shall only\nneed to provide a rating in volts in addition to the identifying name\nand model. ARTICLE 682\n Natural and Artificially Made Bodies of\n Part I. General\n Water\n 682.1 Scope. This article applies to the installation of electri-\ncal wiring for, and equipment in and adjacent to, natural or\nartificially made bodies of water not covered by other articles in\nthis Code, such as, but not limited to, aeration ponds, fish farm\n ponds, storm retention basins, treatment ponds, and irrigation\n(channels) facilities. 682.3 Other Articles. If the water is subject to boat traffic, the\nwiring shall comply with 555.34(B)."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p67_narr2", "chunk_type": "narrative", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "headings_on_page": ["ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER", "680.81 Equipment Approval. Lifts shall be listed, labeled, and\nidentified for swimming pool and spa use.", "680.82 Protection. Pool lifts connected to premises wiring and\noperated above the low-voltage contact limit shall be provided\nwith GFCI protection and comply with 680.5.", "680.83 Equipotential Bonding. Lifts shall be bonded in\naccordance with 680.26 (B) (5) and (B) (7) using solid copper\nconductors, insulated, covered, or bare, not smaller than\n8 AWG. Connections to bonded parts shall be made in accord-\nance with 250.8. An 8 AWG or larger solid copper bonding\nconductor provided to reduce voltage gradients in the pool lift\narea shall not be required to be extended or attached to\nremote panelboards, service equipment, or electrodes.", "ARTICLE 682", "682.1 Scope. This article applies to the installation of electri-\ncal wiring for, and equipment in and adjacent to, natural or\nartificially made bodies of water not covered by other articles in\nthis Code, such as, but not limited to, aeration ponds, fish farm", "682.3 Other Articles. If the water is subject to boat traffic, the\nwiring shall comply with 555.34(B).", "682.4 Industrial Application. This article shall not apply in\nindustrial applications where there is alarm indication of equip-\nment faults and the following conditions are in place:", "682.5 Electrical Datum Plane Distances. The electrical datum\nplane shall consist of one of the following:", "682.10 Electrical Equipment and Transformers. Electrical\nequipment and transformers, including their enclosures, shall\nbe specifically approved for the intended location. No portion\nof an enclosure for electrical equipment not identified for\noperation while submerged shall be located below the electri-\ncal datum plane.", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p67_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "682.4 Industrial Application. This article shall not apply in\nindustrial applications where there is alarm indication of equip-\nment faults and the following conditions are in place:\n (1) Conditions of maintenance and supervision ensure that\nonly qualified persons service and operate the installed\nsystems. (2)\n Continued circuit operation is necessary for safe opera-\ntion of equipment or processes. 682.5 Electrical Datum Plane Distances. The electrical datum\nplane shall consist of one of the following:\n (1) In land areas subject to tidal fluctuation, the electrical\ndatum plane shall be a horizontal plane 600 mm (2 ft)\nabove the highest tide level for the area occurring under\nnormal circumstances, that is, highest high tide. (2) In land areas not subject to tidal fluctuation, the electri-\ncal datum plane shall be a horizontal plane 600 mm (2 ft)\nabove the highest water level for the area occurring\nunder normal circumstances. (3) In land areas subject to flooding, the electrical datum\nplane based on (1) or (2) above shall be a horizontal\nplane 600 mm (2 ft) above the point identified as the\nprevailing high water mark or an equivalent benchmark\nbased on seasonal or storm-driven flooding from the\nauthority having jurisdiction. The electrical datum plane for floating structures and land-\ning stages that are (a) installed to permit rise and fall response\nto water level, without lateral movement, and (b) that are so\nequipped that they can rise to the datum plane established for\n(1) or (2) above, shall be a horizontal plane 750 mm (30 in.)\nabove the water level at the floating structure or landing stage\nand a minimum of 300 mm (12 in.) above the level of the deck. Part II. Installation\n 682.10 Electrical Equipment and Transformers. Electrical\nequipment and transformers, including their enclosures, shall\nbe specifically approved for the intended location. No portion\nof an enclosure for electrical equipment not identified for\noperation while submerged shall be located below the electri-\ncal datum plane. 682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:\n (1) Be located no closer than 1.5 m (5 ft) horizontally from\nthe shoreline, and live parts of the equipment are eleva-\nted a minimum of 300 mm (12 in.) above the electrical\ndatum plane\n (2)\n Be located no closer than the shoreline, and live parts of\nthe equipment are located a minimum of 3 m (10 ft)\nabove the electrical datum plane\n 682.12 Electrical Connections. Electrical connections shall\ncomply with 682.12(A) or (B). NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p67_fig1", "chunk_type": "figure", "page_numbers": [67], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "headings_on_page": ["ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER", "680.81 Equipment Approval. Lifts shall be listed, labeled, and\nidentified for swimming pool and spa use.", "680.82 Protection. Pool lifts connected to premises wiring and\noperated above the low-voltage contact limit shall be provided\nwith GFCI protection and comply with 680.5.", "680.83 Equipotential Bonding. Lifts shall be bonded in\naccordance with 680.26 (B) (5) and (B) (7) using solid copper\nconductors, insulated, covered, or bare, not smaller than\n8 AWG. Connections to bonded parts shall be made in accord-\nance with 250.8. An 8 AWG or larger solid copper bonding\nconductor provided to reduce voltage gradients in the pool lift\narea shall not be required to be extended or attached to\nremote panelboards, service equipment, or electrodes.", "ARTICLE 682", "682.1 Scope. This article applies to the installation of electri-\ncal wiring for, and equipment in and adjacent to, natural or\nartificially made bodies of water not covered by other articles in\nthis Code, such as, but not limited to, aeration ponds, fish farm", "682.3 Other Articles. If the water is subject to boat traffic, the\nwiring shall comply with 555.34(B).", "682.4 Industrial Application. This article shall not apply in\nindustrial applications where there is alarm indication of equip-\nment faults and the following conditions are in place:", "682.5 Electrical Datum Plane Distances. The electrical datum\nplane shall consist of one of the following:", "682.10 Electrical Equipment and Transformers. Electrical\nequipment and transformers, including their enclosures, shall\nbe specifically approved for the intended location. No portion\nof an enclosure for electrical equipment not identified for\noperation while submerged shall be located below the electri-\ncal datum plane.", "682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p67_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:\nHeadings: ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER | 680.81 Equipment Approval. Lifts shall be listed, labeled, and\nidentified for swimming pool and spa use. | 680.82 Protection. Pool lifts connected to premises wiring and\noperated above the low-voltage contact limit shall be provided\nwith GFCI protection and comply with 680.5. | 680.83 Equipotential Bonding. Lifts shall be bonded in\naccordance with 680.26 (B) (5) and (B) (7) using solid copper\nconductors, insulated, covered, or bare, not smaller than\n8 AWG. Connections to bonded parts shall be made in accord-\nance with 250.8. An 8 AWG or larger solid copper bonding\nconductor provided to reduce voltage gradients in the pool lift\narea shall not be required to be extended or attached to\nremote panelboards, service equipment, or electrodes. | ARTICLE 682 | 682.1 Scope. This article applies to the installation of electri-\ncal wiring for, and equipment in and adjacent to, natural or\nartificially made bodies of water not covered by other articles in\nthis Code, such as, but not limited to, aeration ponds, fish farm | 682.3 Other Articles. If the water is subject to boat traffic, the\nwiring shall comply with 555.34(B). | 682.4 Industrial Application. This article shall not apply in\nindustrial applications where there is alarm indication of equip-\nment faults and the following conditions are in place: | 682.5 Electrical Datum Plane Distances. The electrical datum\nplane shall consist of one of the following: | 682.10 Electrical Equipment and Transformers. Electrical\nequipment and transformers, including their enclosures, shall\nbe specifically approved for the intended location. No portion\nof an enclosure for electrical equipment not identified for\noperation while submerged shall be located below the electri-\ncal datum plane. | 682.11 Location of Electrical Distribution Equipment. On\nland, the equipment serving feeders shall comply with one of\nthe following:\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, Article 682, addressing electrical installations in natural and artificially made bodies of water. It covers topics such as equipment approval, protection, equipotential bonding, switching devices, nameplate marking, electrical datum plane distances, and installation requirements for electrical equipment and transformers.\n\n**Technical details:**\n*   Article 682: Natural and Artificially Made Bodies of Water\n*   Sections: 680.81, 680.82, 680.83, 680.84, 680.85, 682.1, 682.3, 682.4, 682.5, 682.10, 682.11, 682.12\n*   Keywords: Equipment Approval, GFCI protection, Equipotential Bonding, Switching Devices, Nameplate Marking, Electrical Datum Plane, Electrical Equipment, Transformers, Installation, Wiring, Pools, Spas, Ponds, Basins, Irrigation, Shoreline\n*   Measurements: 600 mm (2 ft), 750 mm (30 in.), 300 mm (12 in.), 1.5 m (5 ft), 3 m (10 ft)\n*   Conductor size: 8 AWG\n*   Standard: NEC 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p68_narr1", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER", "682.30 Grounding. Wiring and equipment within the scope of\nthis article shall be grounded as specified in 555.37, 555.54,\nand the requirements in Part III of this article.", "682.31 Equipment Grounding Conductors.", "682.32 Bonding of Non-Current-Carrying Metal Parts. All\nmetal parts in contact with the water, all metal piping, tanks,", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER\n (A) General. All electrical connections not intended for oper-\nation while submerged shall be located at least 300 mm (12 in.)\nabove the deck of a floating or fixed structure but not below\nthe electrical datum plane on fixed structures. Conductor spli-\nces, within junction boxes identified for wet locations, using\nsealed wire connector systems listed and identified for submer-\nsion shall be required for floating structures where located\nabove the waterline but below the electrical datum plane. (B) Replacements. Replacement electrical connections loca-\nted below the electrical datum plane shall be identified for\nsubmersion. 682.13 Wiring Methods and Installation. Wiring methods and\ninstallation shall comply with 682.13(A) through (C). (A) Wiring Methods. Wiring methods suitable for use in wet\nlocations that include an insulated equipment grounding\nconductor shall be permitted. (B) Portable Power Cables. Extra-hard usage portable power\ncables that contain an insulated equipment grounding conduc-\ntor rated not less than 75\u00b0C (167\u00b0F) and 600 volts shall be\npermitted as follows:\n (1) As permanent wiring on the underside of piers (floating\nor fixed)\n (2) Where flexibility is necessary as on piers composed of\nfloating sections\n (C) Submersible or Floating Equipment Power Connection(s). Submersible or floating equipment shall be cord-and plug-\nconnected, using extra-hard usage cord, as designated in Table\n400.4 and listed with a \"W\" suffix. 682.14 Disconnecting Means. A disconnecting means shall be\nprovided to isolate each submersible or floating electrical\nequipment from its supply connection (s) without requiring the\nplug to be removed from the receptacle. Plug and receptacle\ncombinations shall be arranged to be suitable for the location\nwhile in use. Exception: Equipment listed for direct connection and equipment anch-\nored in place and incapable of routine movement caused by water\ncurrents or wind shall be permitted to be connected using wiring meth-\nods covered in 682.13. (A) Type and Marking. The disconnecting means shall consist\nof a circuit breaker, a switch, or both, and shall be specifically\nmarked to designate which receptacle or other outlet it\ncontrols. (B) Location. The disconnecting means shall be readily acces-\nsible on land, located not more than 750 mm (30 in.) from the\nreceptacle it controls, and shall be located in the supply circuit\nahead of the receptacle. The disconnecting means shall be\nlocated within sight of but not closer than 1.5 m (5 ft) from the\nshoreline and shall be elevated not less than 300 mm (12 in.)\nabove the datum plane. 682.15 Ground-Fault Protection. The GFCI requirements in\nthis article, unless otherwise noted, shall be in addition to the\nrequirements in 210.8. Ground-fault protective devices shall be\nlisted and provided in accordance with 682.15(A) and (B)."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p68_narr2", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER", "682.30 Grounding. Wiring and equipment within the scope of\nthis article shall be grounded as specified in 555.37, 555.54,\nand the requirements in Part III of this article.", "682.31 Equipment Grounding Conductors.", "682.32 Bonding of Non-Current-Carrying Metal Parts. All\nmetal parts in contact with the water, all metal piping, tanks,", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The\nprotective device shall be located not less than 300 mm (12 in.)\nabove the established electrical datum plane. (A) Outlets. Outlets supplied by branch circuits not exceeding\n150 volts to ground and 60 amperes, single-phase, shall be\n 682.32\n provided with ground-fault circuit-interrupter protection for\npersonnel. (B) Feeder and Branch Circuits on Piers. Feeder and branch-\ncircuit conductors that are installed on piers shall be provided\nwith ground-fault protection not exceeding 30 mA. Coordina\ntion with downstream ground-fault protection shall be permit-\nted at the feeder overcurrent protective device. Exception No. 1: Transformer secondary conductors of a separately\nderived ac system, operating at voltages exceeding 15 volts ac, that do\nnot exceed 3 m (10 ft) and are installed in a raceway shall be permitted\nto be installed without ground-fault protection. This exception shall\nalso apply to the supply terminals of the equipment supplied by the\ntransformer secondary conductors. Exception No. 2: Low-voltage circuits not requiring grounding, not\nexceeding the low-voltage contact limit as defined in Article 100, and\nsupplied by listed transformers or power supplies that comply with\n680.23(A)(2) shall be permitted to be installed without ground-fault\nprotection. Part III. Grounding and Bonding\n 682.30 Grounding. Wiring and equipment within the scope of\nthis article shall be grounded as specified in 555.37, 555.54,\nand the requirements in Part III of this article. 682.31 Equipment Grounding Conductors. (A) Equipment to Be Connected to Equipment Grounding\nConductor. The following shall be connected to an equipment\ngrounding conductor run with the circuit conductors in the\nsame raceway, cable, or trench:\n (1) Metal boxes, metal cabinets, and all other metal enclo-\n (2)\n sures\n Metal frames of utilization equipment\n (3) Grounding terminals of grounding-type receptacles\n (B) Type. Equipment grounding conductors shall be insulated\ncopper conductors sized in accordance with 250.122 but not\nsmaller than 12 AWG. (C) Feeders. Where a feeder supplies a remote panelboard or\nother distribution equipment, an insulated equipment ground-\ning conductor shall extend from a grounding terminal in the\nservice to a grounding terminal and busbar in the remote\npanelboard or other distribution equipment. (D) Branch Circuits. The insulated equipment grounding\nconductor for branch circuits shall terminate at a grounding\nterminal in a remote panelboard or other distribution equip-\nment or the grounding terminal in the main service equip-\n ment. (E) Cord-and-Plug-Connected Appliances. Unless double insu-\nlated, cord-and-plug-connected appliances shall be grounded\nby means of an equipment grounding conductor in the cord\nand a grounding-type attachment plug."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p68_narr3", "chunk_type": "narrative", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER", "682.30 Grounding. Wiring and equipment within the scope of\nthis article shall be grounded as specified in 555.37, 555.54,\nand the requirements in Part III of this article.", "682.31 Equipment Grounding Conductors.", "682.32 Bonding of Non-Current-Carrying Metal Parts. All\nmetal parts in contact with the water, all metal piping, tanks,", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p68_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: An equipment grounding conductor shall be permitted to be\nuninsulated if the EGC is part of a listed cable assembly identified for\nthe environment and not subject to environments such as, but not limi-\nted to, storm water basins, sewage treatment ponds, and natural bodies\nof water containing salt. 682.32 Bonding of Non-Current-Carrying Metal Parts. All\nmetal parts in contact with the water, all metal piping, tanks,\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p68_fig1", "chunk_type": "figure", "page_numbers": [68], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER", "682.30 Grounding. Wiring and equipment within the scope of\nthis article shall be grounded as specified in 555.37, 555.54,\nand the requirements in Part III of this article.", "682.31 Equipment Grounding Conductors.", "682.32 Bonding of Non-Current-Carrying Metal Parts. All\nmetal parts in contact with the water, all metal piping, tanks,", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p68_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 682-NATURAL AND ARTIFICIALLY MADE BODIES OF WATER | 682.30 Grounding. Wiring and equipment within the scope of\nthis article shall be grounded as specified in 555.37, 555.54,\nand the requirements in Part III of this article. | 682.31 Equipment Grounding Conductors. | 682.32 Bonding of Non-Current-Carrying Metal Parts. All\nmetal parts in contact with the water, all metal piping, tanks, | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) Article 682, which pertains to electrical installations in natural and artificially made bodies of water. It covers topics such as wiring methods, grounding, and ground-fault protection.\n\n**Technical details:**\n*   Article: 682 - NATURAL AND ARTIFICIALLY MADE BODIES OF WATER\n*   Sections: 682.12, 682.13, 682.14, 682.15, 682.30, 682.31, 682.32\n*   Topics: General, Wiring Methods and Installation, Disconnecting Means, Ground-Fault Protection, Grounding, Equipment Grounding Conductors, Bonding of Non-Current-Carrying Metal Parts\n*   Measurements: 300 mm (12 in.), 750 mm (30 in.), 1.5 m (5 ft), 150 volts, 60 amperes, 30 mA, 3 m (10 ft), 75\u00b0C (167\u00b0F), 600 volts, 12 AWG\n*   Keywords: electrical connections, submerged, conductor splices, junction boxes, wet locations, portable power cables, submersible equipment, floating equipment, circuit breaker, switch, receptacle, outlets, ground-fault circuit-interrupter, feeders, branch circuits, grounding conductor, metal boxes, metal cabinets, grounding terminals, panelboard, appliances, attachment plug, metal piping, tanks\n*   Edition: 2023 Edition NATIONAL ELECTRICAL CODE\n*   Document ID: 70-601"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p69_narr1", "chunk_type": "narrative", "page_numbers": [69], "section_path": ["1000 volts"], "section_path_str": "1000 volts", "local_headings": ["1000 volts"], "headings_on_page": ["ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS", "682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment.", "685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them.", "685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel.", "685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded.", "685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun-", "50 volts to less than", "1000 volts"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 26, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "all directions from the equipment from which a person would", "summary": "Table of all directions from the equipment from which a person would: all directions from the equipment from which a person would, Conductor/Equipment, Section"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Conductor/Equipment", "summary": "Table of conductor/equipment: Conductor/Equipment, Section"}], "captions_on_page": ["Table 685.3 Application of Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "682.33\n ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS\n and all non-current-carrying metal parts that are likely to\nbecome energized shall be bonded to the grounding terminal\nin the distribution equipment. 682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment. (A) Areas Requiring Equipotential Planes. Equipotential\nplanes shall be installed adjacent to all outdoor service equip-\nment or disconnecting means that control equipment in or on\nwater, that have a metallic enclosure and controls accessible to\npersonnel, and that are likely to become energized. The equi-\npotential plane shall encompass the area around the equip-\nment and shall extend from the area directly below the\nequipment out not less than 900 mm (36 in.) in all directions\nfrom which a person would be able to stand and come in\ncontact with the equipment. (B) Areas Not Requiring Equipotential Planes. Equipotential\nplanes shall not be required for the controlled equipment\nsupplied by the service equipment or disconnecting means. (C) Bonding. (1) Bonded Parts. The parts specified in 682.33 (C) (1)\nthrough (C) (3) shall be bonded together and to the electrical\ngrounding system. Bonding conductors shall be solid copper,\ninsulated, covered or bare, and not smaller than 8 AWG. Connections shall be made by exothermic welding or by listed\npressure connectors or clamps that are labeled as being suita-\nble for the purpose and are of stainless steel, brass, copper, or\ncopper alloy. (2) Outdoor Service Equipment and Disconnects. Outdoor\nservice equipment or disconnecting means that control equip-\nment in or on water, that have a metallic enclosure and\ncontrols accessible to personnel, and that are likely to become\nenergized shall be bonded to the equipotential plane. (3) Walking Surfaces. Surfaces directly below the equipment\nspecified in 682.33 (C) (2) but not less than 900 mm (36 in.) in\n (2)\n The conditions of maintenance and supervision ensure\nthat qualified persons service the system. The name(s) of\nthe qualified person(s) shall be kept in a permanent\nrecord at the office of the establishment in charge of the\ncompleted installation. A person designated as a qualified person shall possess\nthe skills and knowledge related to the construction and\noperation of the electrical equipment and installation\nand shall have received documented safety training on\nthe hazards involved. Documentation of their qualifica-\ntions shall be on file with the office of the establishment\nin charge of the completed installation. (3) Effective safeguards approved by the authority having\njurisdiction are established and maintained. 685.3 Application of Other Articles."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p69_narr2", "chunk_type": "narrative", "page_numbers": [69], "section_path": ["1000 volts"], "section_path_str": "1000 volts", "local_headings": ["1000 volts"], "headings_on_page": ["ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS", "682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment.", "685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them.", "685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel.", "685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded.", "685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun-", "50 volts to less than", "1000 volts"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 26, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "all directions from the equipment from which a person would", "summary": "Table of all directions from the equipment from which a person would: all directions from the equipment from which a person would, Conductor/Equipment, Section"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Conductor/Equipment", "summary": "Table of conductor/equipment: Conductor/Equipment, Section"}], "captions_on_page": ["Table 685.3 Application of Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them. Part II. Orderly Shutdown\n 685.10 Location of Overcurrent Devices in or on Premises. Location of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel. 685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded. 685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun-\n ded. Table 685.3 Application of Other Articles"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table1", "chunk_type": "table", "page_numbers": [69], "section_path": ["1000 volts"], "section_path_str": "1000 volts", "local_headings": ["1000 volts"], "headings_on_page": ["ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS", "682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment.", "685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them.", "685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel.", "685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded.", "685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun-", "50 volts to less than", "1000 volts"], "captions_on_page": ["Table 685.3 Application of Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding integrated electrical systems, equipotential planes, bonding requirements, and a table referencing other articles within the code.\n\n**Technical details:**\n*   Article 685 - Integrated Electrical Systems\n*   682.33 Equipotential Planes and Bonding of Equipotential Planes\n*   Bonding conductors: solid copper, not smaller than 8 AWG\n*   Distance: 900 mm (36 in), 75 mm (3 in)\n*   Table 685.3 Application of Other Articles\n*   Conductor/Equipment: Ground-fault protection, Protection of conductors, Grounding ac systems, Disconnection\n*   Section numbers: 225, 230.95, 240.4, 250.21, 430.75, 645.10, 705.12\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["all directions from the equipment from which a person would", "Conductor/Equipment", "Section"], ["be able to stand and come in contact with the equipment shall", "More than one building or", "225, Part II"], ["be bonded to the equipotential plane. Bonding to this surface", "other structure"], ["shall be wire mesh or other conductive elements on, embedded", "Ground-fault protection of", "230.95, Exception"], ["in, or placed under the walk surface within 75 mm (3 in.).", "equipment"], ["Protection of conductors", "240.4"], ["Electrical system coordination", "240.12"], ["Ground-fault protection of", "240.13(1)"], ["equipment"], ["ARTICLE 685", "Grounding ac systems of", "250.21"], ["50 volts to less than"], ["Integrated Electrical Systems", "1000 volts"], ["Equipment protection", "427.22"], ["Orderly shutdown", "430.44"], ["Part I. General", "Disconnection", "430.75, Exception Nos. 1 and 2"], ["685.1 Scope. This article covers integrated electrical systems,", "Disconnecting means in sight", "430.102(A), Exception No. 2"], ["other than unit equipment, in which orderly shutdown is", "from controller"], ["necessary to ensure safe operation. An integrated electrical system", "Energy from more than one", "430.113, Exception Nos. 1 and 2"], ["as used in this article is a unitized segment of an industrial", "source"], ["wiring system where all of the following conditions are met:", "Disconnecting means", "645.10, Exception"], ["Uninterruptible power", "645.11(1)"], ["(1) An orderly shutdown is required to minimize personnel", "supplies (UPS)"], ["hazard and equipment damage.", "Point of connection", "705.12"], ["70-602", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Conductor/Equipment", "Section"], ["More than one building or", "225, Part II"], ["other structure", ""], ["Ground-fault protection of equipment", "230.95, Exception"], ["Protection of conductors", "240.4"], ["Electrical system coordination", "240.12"], ["Ground-fault protection of", "240.13(1)"], ["equipment", ""], ["Grounding ac systems of 50 volts to less than 1000 volts", "250.21"], ["Equipment protection", "427.22"], ["Orderly shutdown", "430.44"], ["Disconnection", "430.75, Exception Nos. 1 and 2"], ["Disconnecting means in sight", "430.102(A), Exception No. 2"], ["from controller", ""], ["Energy from more than one source", "430.113, Exception Nos. 1 and 2"], ["Disconnecting means", "645.10, Exception"], ["Uninterruptible power", "645.11(1)"], ["supplies (UPS)", ""], ["Point of connection", "705.12"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists all directions from the equipment from which a person would with columns including: all directions from the equipment from which a person would, Conductor/Equipment, Section.", "text": "Section: 1000 volts\nHeadings: ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS | 682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment. | 685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them. | 685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel. | 685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded. | 685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun- | 50 volts to less than | 1000 volts\nCaptions: Table 685.3 Application of Other Articles\n\nall directions from the equipment from which a person would | Conductor/Equipment | Section\nbe able to stand and come in contact with the equipment shall | More than one building or | 225, Part II\nbe bonded to the equipotential plane. Bonding to this surface | other structure |\nshall be wire mesh or other conductive elements on, embedded | Ground-fault protection of | 230.95, Exception\nin, or placed under the walk surface within 75 mm (3 in.). | equipment |\nProtection of conductors | 240.4 |\nElectrical system coordination | 240.12 |\nGround-fault protection of | 240.13(1) |\nequipment | |\nARTICLE 685 | Grounding ac systems of | 250.21\n50 volts to less than | |\nIntegrated Electrical Systems | 1000 volts |\nEquipment protection | 427.22 |\nOrderly shutdown | 430.44 |\nPart I. General | Disconnection | 430.75, Exception Nos. 1 and 2\n685.1 Scope. This article covers integrated electrical systems, | Disconnecting means in sight | 430.102(A), Exception No. 2\nother than unit equipment, in which orderly shutdown is | from controller |\nnecessary to ensure safe operation. An integrated electrical system | Energy from more than one | 430.113, Exception Nos. 1 and 2\nas used in this article is a unitized segment of an industrial | source |\nwiring system where all of the following conditions are met: | Disconnecting means | 645.10, Exception\nUninterruptible power | 645.11(1) |\n(1) An orderly shutdown is required to minimize personnel | supplies (UPS) |\nhazard and equipment damage. | Point of connection | 705.12\n70-602 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table2", "chunk_type": "table", "page_numbers": [69], "section_path": ["1000 volts"], "section_path_str": "1000 volts", "local_headings": ["1000 volts"], "headings_on_page": ["ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS", "682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment.", "685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them.", "685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel.", "685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded.", "685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun-", "50 volts to less than", "1000 volts"], "captions_on_page": ["Table 685.3 Application of Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding integrated electrical systems, equipotential planes, bonding requirements, and a table referencing other articles within the code.\n\n**Technical details:**\n*   Article 685 - Integrated Electrical Systems\n*   682.33 Equipotential Planes and Bonding of Equipotential Planes\n*   Bonding conductors: solid copper, not smaller than 8 AWG\n*   Distance: 900 mm (36 in), 75 mm (3 in)\n*   Table 685.3 Application of Other Articles\n*   Conductor/Equipment: Ground-fault protection, Protection of conductors, Grounding ac systems, Disconnection\n*   Section numbers: 225, 230.95, 240.4, 250.21, 430.75, 645.10, 705.12\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["all directions from the equipment from which a person would", "Conductor/Equipment", "Section"], ["be able to stand and come in contact with the equipment shall", "More than one building or", "225, Part II"], ["be bonded to the equipotential plane. Bonding to this surface", "other structure"], ["shall be wire mesh or other conductive elements on, embedded", "Ground-fault protection of", "230.95, Exception"], ["in, or placed under the walk surface within 75 mm (3 in.).", "equipment"], ["Protection of conductors", "240.4"], ["Electrical system coordination", "240.12"], ["Ground-fault protection of", "240.13(1)"], ["equipment"], ["ARTICLE 685", "Grounding ac systems of", "250.21"], ["50 volts to less than"], ["Integrated Electrical Systems", "1000 volts"], ["Equipment protection", "427.22"], ["Orderly shutdown", "430.44"], ["Part I. General", "Disconnection", "430.75, Exception Nos. 1 and 2"], ["685.1 Scope. This article covers integrated electrical systems,", "Disconnecting means in sight", "430.102(A), Exception No. 2"], ["other than unit equipment, in which orderly shutdown is", "from controller"], ["necessary to ensure safe operation. An integrated electrical system", "Energy from more than one", "430.113, Exception Nos. 1 and 2"], ["as used in this article is a unitized segment of an industrial", "source"], ["wiring system where all of the following conditions are met:", "Disconnecting means", "645.10, Exception"], ["Uninterruptible power", "645.11(1)"], ["(1) An orderly shutdown is required to minimize personnel", "supplies (UPS)"], ["hazard and equipment damage.", "Point of connection", "705.12"], ["70-602", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Conductor/Equipment", "Section"], ["More than one building or", "225, Part II"], ["other structure", ""], ["Ground-fault protection of equipment", "230.95, Exception"], ["Protection of conductors", "240.4"], ["Electrical system coordination", "240.12"], ["Ground-fault protection of", "240.13(1)"], ["equipment", ""], ["Grounding ac systems of 50 volts to less than 1000 volts", "250.21"], ["Equipment protection", "427.22"], ["Orderly shutdown", "430.44"], ["Disconnection", "430.75, Exception Nos. 1 and 2"], ["Disconnecting means in sight", "430.102(A), Exception No. 2"], ["from controller", ""], ["Energy from more than one source", "430.113, Exception Nos. 1 and 2"], ["Disconnecting means", "645.10, Exception"], ["Uninterruptible power", "645.11(1)"], ["supplies (UPS)", ""], ["Point of connection", "705.12"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists conductor/equipment with columns including: Conductor/Equipment, Section.", "text": "Section: 1000 volts\nHeadings: ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS | 682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment. | 685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them. | 685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel. | 685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded. | 685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun- | 50 volts to less than | 1000 volts\nCaptions: Table 685.3 Application of Other Articles\n\nConductor/Equipment | Section\nMore than one building or | 225, Part II\nother structure |\nGround-fault protection of equipment | 230.95, Exception\nProtection of conductors | 240.4\nElectrical system coordination | 240.12\nGround-fault protection of | 240.13(1)\nequipment |\nGrounding ac systems of 50 volts to less than 1000 volts | 250.21\nEquipment protection | 427.22\nOrderly shutdown | 430.44\nDisconnection | 430.75, Exception Nos. 1 and 2\nDisconnecting means in sight | 430.102(A), Exception No. 2\nfrom controller |\nEnergy from more than one source | 430.113, Exception Nos. 1 and 2\nDisconnecting means | 645.10, Exception\nUninterruptible power | 645.11(1)\nsupplies (UPS) |\nPoint of connection | 705.12"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p69_fig1", "chunk_type": "figure", "page_numbers": [69], "section_path": ["1000 volts"], "section_path_str": "1000 volts", "local_headings": ["1000 volts"], "headings_on_page": ["ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS", "682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment.", "685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them.", "685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel.", "685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded.", "685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun-", "50 volts to less than", "1000 volts"], "captions_on_page": ["Table 685.3 Application of Other Articles"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 26, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "all directions from the equipment from which a person would", "summary": "Table of all directions from the equipment from which a person would: all directions from the equipment from which a person would, Conductor/Equipment, Section"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p69_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 19, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Conductor/Equipment", "summary": "Table of conductor/equipment: Conductor/Equipment, Section"}], "text": "Section: 1000 volts\nHeadings: ARTICLE 685-INTEGRATED ELECTRICAL SYSTEMS | 682.33 Equipotential Planes and Bonding of Equipotential\nPlanes. An equipotential plane shall be installed where\nrequired in this section to mitigate step and touch voltages at\nelectrical equipment. | 685.3 Application of Other Articles. The articles/sections in\nTable 685.3 apply to particular cases of installation of conduc-\ntors and equipment, where there are orderly shutdown require-\nments that are in addition to those of this article or are\nmodifications of them. | 685.10 Location of Overcurrent Devices in or on Premises.\nLocation of overcurrent devices that are critical to integrated\nelectrical systems shall be permitted to be accessible, with\nmounting heights permitted to ensure security from operation\nby unqualified personnel. | 685.12 Direct-Current System Grounding. Two-wire dc circuits\nshall be permitted to be ungrounded. | 685.14 Ungrounded Control Circuits. Where operational\ncontinuity is required, control circuits of 150 volts or less from\nseparately derived systems shall be permitted to be ungroun- | 50 volts to less than | 1000 volts\n\nAI caption: **Type of image:** Excerpt from a code document\n\n**Main components:** This image contains excerpts from the National Electrical Code (NEC) regarding integrated electrical systems, equipotential planes, bonding requirements, and a table referencing other articles within the code.\n\n**Technical details:**\n*   Article 685 - Integrated Electrical Systems\n*   682.33 Equipotential Planes and Bonding of Equipotential Planes\n*   Bonding conductors: solid copper, not smaller than 8 AWG\n*   Distance: 900 mm (36 in), 75 mm (3 in)\n*   Table 685.3 Application of Other Articles\n*   Conductor/Equipment: Ground-fault protection, Protection of conductors, Grounding ac systems, Disconnection\n*   Section numbers: 225, 230.95, 240.4, 250.21, 430.75, 645.10, 705.12\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p70_narr1", "chunk_type": "narrative", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.4 General Requirements.", "690.1 Scope. This article applies to solar PV systems, other\nthan those covered by Article 691, including the array\ncircuit(s), inverter(s), and controller(s) for such systems. The\nsystems covered by this article include those interactive with\nother electric power production sources or stand-alone, or\nboth. These PV systems may have ac or dc output for utiliza-", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p70_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n 690.4 General Requirements. 690.7\n ARTICLE 690\nSolar Photovoltaic (PV) Systems\n Part I. General\n 690.1 Scope. This article applies to solar PV systems, other\nthan those covered by Article 691, including the array\ncircuit(s), inverter(s), and controller(s) for such systems. The\nsystems covered by this article include those interactive with\nother electric power production sources or stand-alone, or\nboth. These PV systems may have ac or dc output for utiliza-\n tion. Informational Note No. 1: See Informational Note Figure 690.1. Informational Note No. 2: Article 691 covers the installation of\nlarge-scale PV electric supply stations. PV string circuit or\n PV source circuit\n Solar cells\n Module\n PV string circuit or\nPV source circuit\n Module\n DC combiner\n PV source circuit\n PV string circuit or\nPV source circuit\n DC-to-DC\nconverter\n DC-to-DC\nconverter circuit\n Informational Note Figure 690.1\n \u03a4\u03bf\nother\nequipment\n Illustration of PV System\nDC Circuits and PV System Components in a Typical PV\nInstallation. (A) PV Systems. PV systems shall be permitted to supply a\nbuilding or other structure in addition to any other electrical\nsupply system(s). (B) Equipment. Electronic power converters, motor genera-\ntors, PV modules, ac modules and ac module systems, dc\ncombiners, PV rapid shutdown equipment (PVRSE), PV hazard\ncontrol equipment (PVHCE), PV hazard control systems\n(PVHCS), dc circuit controllers, and charge controllers inten-\nded for use in PV systems shall be listed or be evaluated for the\napplication and have a field label applied. (C) Qualified Personnel. The installation of equipment, asso-\nciated wiring, and interconnections shall be performed only by\nqualified persons. (D) Multiple PV Systems. Multiple PV systems shall be permit-\nted to be installed in or on a single building or structure. Where the PV systems are remotely located from each other, a\ndirectory in accordance with 705.10 shall be provided at each\nPV system disconnecting means. (E) Locations Not Permitted. PV system equipment and\ndisconnecting means shall not be installed in bathrooms. (F) Electronic Power Converters Mounted in Not Readily\nAccessible Locations. Electronic power converters and their\nassociated devices shall be permitted to be mounted on roofs\nor other areas that are not readily accessible. Disconnecting\nmeans shall be installed in accordance with 690.15. (G) PV Equipment Floating on Bodies of Water. PV equip-\nment floating on or attached to structures floating on bodies of\nwater shall be identified as being suitable for the purpose and\nshall utilize wiring methods that allow for any expected move-\nment of the equipment. Informational Note: PV equipment in these installations are\noften subject to increased levels of humidity, corrosion, and\nmechanical and structural stresses. Expected movement of\nfloating PV arrays is often included in the structural design. 690.6 Alternating-Current (ac) Modules and Systems."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p70_narr2", "chunk_type": "narrative", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.4 General Requirements.", "690.1 Scope. This article applies to solar PV systems, other\nthan those covered by Article 691, including the array\ncircuit(s), inverter(s), and controller(s) for such systems. The\nsystems covered by this article include those interactive with\nother electric power production sources or stand-alone, or\nboth. These PV systems may have ac or dc output for utiliza-", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p70_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(A) Photovoltaic Source Circuits. The requirements of Arti-\ncle 690 pertaining to PV source circuits shall not apply to ac\nmodules or ac module systems. The PV source circuit, conduc-\ntors, and inverters shall be considered as internal components\nof an ac module or ac module system. (B) Output Circuit. The output of an ac module or ac module\nsystem shall be considered an inverter output circuit. Part II. Circuit Requirements\n 690.7 Maximum Voltage. The maximum voltage shall be used\nto determine the voltage and voltage to ground of circuits in\nthe application of this Code. Maximum voltage shall be used for\nconductors, cables, equipment, working space, and other appli-\ncations where voltage limits and ratings are used. The maxi-\nmum voltage of PV system dc circuits shall be the highest\nvoltage between any two conductors of a circuit or any conduc-\ntor and ground and shall comply with the following:\n (1) PV system dc circuits shall not exceed 1000 volts within or\noriginating from arrays located on or attached to build-\nings and PV system dc circuits inside buildings. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p70_fig1", "chunk_type": "figure", "page_numbers": [70], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.4 General Requirements.", "690.1 Scope. This article applies to solar PV systems, other\nthan those covered by Article 691, including the array\ncircuit(s), inverter(s), and controller(s) for such systems. The\nsystems covered by this article include those interactive with\nother electric power production sources or stand-alone, or\nboth. These PV systems may have ac or dc output for utiliza-", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p70_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 690.4 General Requirements. | 690.1 Scope. This article applies to solar PV systems, other\nthan those covered by Article 691, including the array\ncircuit(s), inverter(s), and controller(s) for such systems. The\nsystems covered by this article include those interactive with\nother electric power production sources or stand-alone, or\nboth. These PV systems may have ac or dc output for utiliza- | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** This diagram illustrates PV system DC circuits and components in a typical PV installation, showing the flow of electricity from solar cells through modules, DC combiners, and DC-to-DC converters.\n\n**Technical details:**\n*   Labels: Solar cells, Module, DC combiner, DC-to-DC converter, PV string circuit or PV source circuit, To other equipment, Module, DC-to-DC converter circuit\n*   Text: Informational Note Figure 690.1 Illustration of PV System DC Circuits and PV System Components in a Typical PV Installation.\n*   Keywords: PV system, DC circuits, solar photovoltaic, PV source circuit, DC combiner, DC-to-DC converter."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p71_narr1", "chunk_type": "narrative", "page_numbers": [71], "section_path": ["13 to 5\n4 to -4\n-5 to -13"], "section_path_str": "13 to 5\n4 to -4\n-5 to -13", "local_headings": ["13 to 5\n4 to -4\n-5 to -13"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "9 to 5", "4 to 0", "13 to 5\n4 to -4\n-5 to -13"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p71_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 66, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(2) PV system dc circuits shall not exceed 600 volts on or in", "summary": "Table of (2) pv system dc circuits shall not exceed 600 volts on or in: (2) PV system dc circuits shall not exceed 600 volts on or in, instructions do not provide a method to determine the maxi-"}], "captions_on_page": ["Table 690.7(A) Voltage Correction Factors for Crystalline and\nMulticrystalline Silicon Modules"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p71_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "690.7\n ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p71_table1", "chunk_type": "table", "page_numbers": [71], "section_path": ["13 to 5\n4 to -4\n-5 to -13"], "section_path_str": "13 to 5\n4 to -4\n-5 to -13", "local_headings": ["13 to 5\n4 to -4\n-5 to -13"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "9 to 5", "4 to 0", "13 to 5\n4 to -4\n-5 to -13"], "captions_on_page": ["Table 690.7(A) Voltage Correction Factors for Crystalline and\nMulticrystalline Silicon Modules"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Technical document\n\n**Main components:** This document provides guidelines and regulations for solar photovoltaic (PV) systems, including voltage and current calculations, circuit sizing, and marking requirements. It includes a table of voltage correction factors for crystalline and multicrystalline silicon modules.\n\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   PV system dc circuits voltage limits: 600V, 1000V\n*   Photovoltaic Source Circuits: maximum dc voltage calculation\n*   DC-to-DC Converter Circuits: maximum voltage calculation\n*   Table 690.7(A) Voltage Correction Factors for Crystalline and Multicrystalline Silicon Modules\n*   Correction Factors for Ambient Temperatures Below 25\u00b0C (77\u00b0F)\n*   Ambient Temperature (\u00b0C): 24 to -36\n*   Factor: 1.02 to 1.25\n*   Ambient Temperature (\u00b0F): 76 to -40\n*   Marking DC PV Circuits\n*   Circuit Sizing and Current\n*   Calculation of Maximum Circuit Current\n*   PV System Circuits\n*   Photovoltaic Source Circuit Currents\n*   PV DC-to-DC Converter Circuit Current\n*   Inverter Output Circuit Current\n*   National Electrical Code 2023 Edition\n*   SAND 2004-3535, Photovoltaic Array Performance Model"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(2) PV system dc circuits shall not exceed 600 volts on or in", "instructions do not provide a method to determine the maxi-"], ["one- and two-family dwellings.", "mum voltage, the maximum voltage shall be the maximum"], ["(3) PV system dc circuits exceeding 1000 volts shall comply", "rated voltage output of the dc-to-dc converter."], ["with 690.31 (G).", "(2) Two or More Series-Connected DC-to-DC Converters. For"], ["(A) Photovoltaic Source Circuits. The maximum dc voltage", "circuits connected to the output of two or more series-"], ["for a PV source circuit shall be calculated in accordance with", "connected dc-to-dc converters, the maximum voltage shall be"], ["one of the following methods:", "determined in accordance with the instructions included in the"], ["(1) The sum of the PV module-rated open-circuit voltage of", "listing or labeling of the dc-to-dc converter. If the instructions"], ["the series-connected modules in the PV string circuit", "do not provide a method to determine the maximum voltage,"], ["corrected for the lowest expected ambient temperature", "the maximum voltage shall be the sum of the maximum rated"], ["using the open-circuit voltage temperature coefficients in", "voltage output of the dc-to-dc converters in series."], ["accordance with the instructions included in the listing or", "(C) Bipolar PV Source Circuits. For monopole subarrays in"], ["labeling of the module", "bipolar systems, the maximum voltage shall be the highest volt-"], ["(2) For crystalline and multicrystalline silicon modules, the", "age between the monopole circuit conductors where one"], ["sum of the PV module-rated open-circuit voltage of the", "conductor of the monopole circuit is connected to the func-"], ["series-connected modules in the PV string circuit correc-", "tionally grounded reference. To prevent overvoltage in the"], ["ted for the lowest expected ambient temperature using", "event of a ground fault or arc fault, the monopole circuits shall"], ["the correction factors provided in Table 690.7(A)", "be isolated from ground."], ["(3) For PV systems with an inverter generating capacity of", "(D) Marking DC PV Circuits. A permanent readily visible label"], ["100 kW or greater, a documented and stamped PV system", "indicating the highest maximum dc voltage in a PV system,"], ["design, using an industry standard method maximum"], ["voltage calculation provided by a licensed professional", "calculated in accordance with 690.7, shall be provided by the"], ["electrical engineer", "installer at one of the following locations:"], ["Informational Note No. 1: One source for lowest-expected,", "(1) DC PV system disconnecting means"], ["ambient temperature design data for various locations the chap-", "(2)", "PV system electronic power conversion equipment"], ["ter titled \"Extreme Annual Mean Minimum Design Dry Bulb", "(3) Distribution equipment associated with the PV system"], ["Temperature\" found in the ASHRAE Handbook - Fundamentals,", "690.8 Circuit Sizing and Current."], ["2017. These temperature data can be used to calculate maxi-"], ["mum voltage.", "(A) Calculation of Maximum Circuit Current. The maximum"], ["Informational Note No. 2: See SAND 2004-3535, Photovoltaic", "current for the specific circuit shall be calculated in accordance"], ["Array Performance Model, for one industry standard method for", "with one of the methods in 690.8 (A) (1) or (A) (2)."], ["calculating maximum voltage of a PV system.", "(1) PV System Circuits. The maximum current shall be calcu-"], ["(B) DC-to-DC Converter Circuits. In PV dc-to-dc converter", "lated in accordance with 690.8 (A) (1) (a) through (A) (1) (c)."], ["circuits, the maximum voltage shall be calculated in accord-", "(a) Photovoltaic Source Circuit Currents The maximum"], ["ance with 690.7(B) (1) or (B) (2).", "current shall be as calculated in either of the following:"], ["(1) Single DC-to-DC Converter. For circuits connected to the", "(1) The maximum current shall be the sum of the short-"], ["output of a single dc-to-dc converter, the maximum voltage", "circuit current ratings of the PV modules connected in"], ["shall be determined in accordance with the instructions inclu-", "parallel multiplied by 125 percent."], ["ded in the listing or labeling of the dc-to-dc converter. If the", "(2) For PV systems with an inverter generating capacity of"], ["100 kW or greater, a documented and stamped PV system"], ["design, using an industry standard method maximum"], ["Table 690.7(A) Voltage Correction Factors for Crystalline and", "current calculation provided by a licensed professional"], ["Multicrystalline Silicon Modules", "electrical engineer, shall be permitted. The calculated"], ["maximum current value shall be based on the highest 3-"], ["Correction Factors for Ambient Temperatures Below 25\u00b0C (77\u00b0F).", "hour current average resulting from the simulated local"], ["(Multiply the rated open-circuit voltage by the appropriate", "irradiance on the PV array accounting for elevation and"], ["correction factor shown below.)", "orientation. The current value used by this method shall"], ["Ambient", "Ambient Temperature", "not be less than 70 percent of the value calculated using"], ["Temperature (\u00b0C)", "Factor", "(\u00b0F)", "690.8 (A) (1) (a) (1)."], ["Informational Note: See SAND 2004-3535, Photovoltaic"], ["24 to 20", "1.02", "76 to 68", "Array Performance Model, for one industry standard method for"], ["19 to 15", "1.04", "67 to 59", "calculating maximum current of a PV system. This model is"], ["14 to 10", "1.06", "58 to 50", "used by the System Advisor Model simulation program provi-"], ["9 to 5", "1.08", "49 to 41", "ded by the National Renewable Energy Laboratory."], ["4 to 0", "1.10", "40 to 32", "(b) PV DC-to-DC Converter Circuit Current. The maximum"], ["-1 to -5", "1.12", "31 to 23", "current shall be the sum of parallel connected dc-to-dc"], ["-6 to-10", "1.14", "22 to 14", "converter continuous output current ratings."], ["-11 to -15", "1.16", "13 to 5", "(c) Inverter Output Circuit Current. The maximum current"], ["-16 to-20", "1.18", "4 to -4", "shall be the inverter continuous output current rating."], ["-21 to -25", "1.20", "-5 to -13"], ["-26 to-30", "1.21", "-14 to-22", "Informational Note: Modules that can produce electricity when"], ["-31 to -35", "1.23", "-23 to -31", "exposed to light on multiple surfaces are labeled with applicable"], ["-36 to-40", "1.25", "-32 to-40"], ["70-604", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists (2) pv system dc circuits shall not exceed 600 volts on or in with columns including: (2) PV system dc circuits shall not exceed 600 volts on or in, instructions do not provide a method to determine the maxi-.", "text": "Section: 13 to 5\n4 to -4\n-5 to -13\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 9 to 5 | 4 to 0 | 13 to 5\n4 to -4\n-5 to -13\nCaptions: Table 690.7(A) Voltage Correction Factors for Crystalline and\nMulticrystalline Silicon Modules\n\n(2) PV system dc circuits shall not exceed 600 volts on or in | instructions do not provide a method to determine the maxi- | |\none- and two-family dwellings. | mum voltage, the maximum voltage shall be the maximum | |\n(3) PV system dc circuits exceeding 1000 volts shall comply | rated voltage output of the dc-to-dc converter. | |\nwith 690.31 (G). | (2) Two or More Series-Connected DC-to-DC Converters. For | |\n(A) Photovoltaic Source Circuits. The maximum dc voltage | circuits connected to the output of two or more series- | |\nfor a PV source circuit shall be calculated in accordance with | connected dc-to-dc converters, the maximum voltage shall be | |\none of the following methods: | determined in accordance with the instructions included in the | |\n(1) The sum of the PV module-rated open-circuit voltage of | listing or labeling of the dc-to-dc converter. If the instructions | |\nthe series-connected modules in the PV string circuit | do not provide a method to determine the maximum voltage, | |\ncorrected for the lowest expected ambient temperature | the maximum voltage shall be the sum of the maximum rated | |\nusing the open-circuit voltage temperature coefficients in | voltage output of the dc-to-dc converters in series. | |\naccordance with the instructions included in the listing or | (C) Bipolar PV Source Circuits. For monopole subarrays in | |\nlabeling of the module | bipolar systems, the maximum voltage shall be the highest volt- | |\n(2) For crystalline and multicrystalline silicon modules, the | age between the monopole circuit conductors where one | |\nsum of the PV module-rated open-circuit voltage of the | conductor of the monopole circuit is connected to the func- | |\nseries-connected modules in the PV string circuit correc- | tionally grounded reference. To prevent overvoltage in the | |\nted for the lowest expected ambient temperature using | event of a ground fault or arc fault, the monopole circuits shall | |\nthe correction factors provided in Table 690.7(A) | be isolated from ground. | |\n(3) For PV systems with an inverter generating capacity of | (D) Marking DC PV Circuits. A permanent readily visible label | |\n100 kW or greater, a documented and stamped PV system | indicating the highest maximum dc voltage in a PV system, | |\ndesign, using an industry standard method maximum | | |\nvoltage calculation provided by a licensed professional | calculated in accordance with 690.7, shall be provided by the | |\nelectrical engineer | installer at one of the following locations: | |\nInformational Note No. 1: One source for lowest-expected, | (1) DC PV system disconnecting means | |\nambient temperature design data for various locations the chap- | (2) | PV system electronic power conversion equipment |\nter titled \"Extreme Annual Mean Minimum Design Dry Bulb | (3) Distribution equipment associated with the PV system | |\nTemperature\" found in the ASHRAE Handbook - Fundamentals, | 690.8 Circuit Sizing and Current. | |\n2017. These temperature data can be used to calculate maxi- | | |\nmum voltage. | (A) Calculation of Maximum Circuit Current. The maximum | |\nInformational Note No. 2: See SAND 2004-3535, Photovoltaic | current for the specific circuit shall be calculated in accordance | |\nArray Performance Model, for one industry standard method for | with one of the methods in 690.8 (A) (1) or (A) (2). | |\ncalculating maximum voltage of a PV system. | (1) PV System Circuits. The maximum current shall be calcu- | |\n(B) DC-to-DC Converter Circuits. In PV dc-to-dc converter | lated in accordance with 690.8 (A) (1) (a) through (A) (1) (c). | |\ncircuits, the maximum voltage shall be calculated in accord- | (a) Photovoltaic Source Circuit Currents The maximum | |\nance with 690.7(B) (1) or (B) (2). | current shall be as calculated in either of the following: | |\n(1) Single DC-to-DC Converter. For circuits connected to the | (1) The maximum current shall be the sum of the short- | |\noutput of a single dc-to-dc converter, the maximum voltage | circuit current ratings of the PV modules connected in | |\nshall be determined in accordance with the instructions inclu- | parallel multiplied by 125 percent. | |\nded in the listing or labeling of the dc-to-dc converter. If the | (2) For PV systems with an inverter generating capacity of | |\n100 kW or greater, a documented and stamped PV system | | |\ndesign, using an industry standard method maximum | | |\nTable 690.7(A) Voltage Correction Factors for Crystalline and | current calculation provided by a licensed professional | |\nMulticrystalline Silicon Modules | electrical engineer, shall be permitted. The calculated | |\nmaximum current value shall be based on the highest 3- | | |\nCorrection Factors for Ambient Temperatures Below 25\u00b0C (77\u00b0F). | hour current average resulting from the simulated local | |\n(Multiply the rated open-circuit voltage by the appropriate | irradiance on the PV array accounting for elevation and | |\ncorrection factor shown below.) | orientation. The current value used by this method shall | |\nAmbient | Ambient Temperature | not be less than 70 percent of the value calculated using |\nTemperature (\u00b0C) | Factor | (\u00b0F) | 690.8 (A) (1) (a) (1).\nInformational Note: See SAND 2004-3535, Photovoltaic | | |\n24 to 20 | 1.02 | 76 to 68 | Array Performance Model, for one industry standard method for\n19 to 15 | 1.04 | 67 to 59 | calculating maximum current of a PV system. This model is\n14 to 10 | 1.06 | 58 to 50 | used by the System Advisor Model simulation program provi-\n9 to 5 | 1.08 | 49 to 41 | ded by the National Renewable Energy Laboratory.\n4 to 0 | 1.10 | 40 to 32 | (b) PV DC-to-DC Converter Circuit Current. The maximum\n-1 to -5 | 1.12 | 31 to 23 | current shall be the sum of parallel connected dc-to-dc\n-6 to-10 | 1.14 | 22 to 14 | converter continuous output current ratings.\n-11 to -15 | 1.16 | 13 to 5 | (c) Inverter Output Circuit Current. The maximum current\n-16 to-20 | 1.18 | 4 to -4 | shall be the inverter continuous output current rating.\n-21 to -25 | 1.20 | -5 to -13 |\n-26 to-30 | 1.21 | -14 to-22 | Informational Note: Modules that can produce electricity when\n-31 to -35 | 1.23 | -23 to -31 | exposed to light on multiple surfaces are labeled with applicable\n-36 to-40 | 1.25 | -32 to-40 |\n70-604 | NATIONAL ELECTRICAL CODE 2023 Edition | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p71_fig1", "chunk_type": "figure", "page_numbers": [71], "section_path": ["13 to 5\n4 to -4\n-5 to -13"], "section_path_str": "13 to 5\n4 to -4\n-5 to -13", "local_headings": ["13 to 5\n4 to -4\n-5 to -13"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "9 to 5", "4 to 0", "13 to 5\n4 to -4\n-5 to -13"], "captions_on_page": ["Table 690.7(A) Voltage Correction Factors for Crystalline and\nMulticrystalline Silicon Modules"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p71_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p71_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 66, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(2) PV system dc circuits shall not exceed 600 volts on or in", "summary": "Table of (2) pv system dc circuits shall not exceed 600 volts on or in: (2) PV system dc circuits shall not exceed 600 volts on or in, instructions do not provide a method to determine the maxi-"}], "text": "Section: 13 to 5\n4 to -4\n-5 to -13\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 9 to 5 | 4 to 0 | 13 to 5\n4 to -4\n-5 to -13\n\nAI caption: **Type of image:** Technical document\n\n**Main components:** This document provides guidelines and regulations for solar photovoltaic (PV) systems, including voltage and current calculations, circuit sizing, and marking requirements. It includes a table of voltage correction factors for crystalline and multicrystalline silicon modules.\n\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   PV system dc circuits voltage limits: 600V, 1000V\n*   Photovoltaic Source Circuits: maximum dc voltage calculation\n*   DC-to-DC Converter Circuits: maximum voltage calculation\n*   Table 690.7(A) Voltage Correction Factors for Crystalline and Multicrystalline Silicon Modules\n*   Correction Factors for Ambient Temperatures Below 25\u00b0C (77\u00b0F)\n*   Ambient Temperature (\u00b0C): 24 to -36\n*   Factor: 1.02 to 1.25\n*   Ambient Temperature (\u00b0F): 76 to -40\n*   Marking DC PV Circuits\n*   Circuit Sizing and Current\n*   Calculation of Maximum Circuit Current\n*   PV System Circuits\n*   Photovoltaic Source Circuit Currents\n*   PV DC-to-DC Converter Circuit Current\n*   Inverter Output Circuit Current\n*   National Electrical Code 2023 Edition\n*   SAND 2004-3535, Photovoltaic Array Performance Model"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p72_narr1", "chunk_type": "narrative", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.9 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p72_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n short-circuit currents. Additional guidance is provided in the\ninstructions included with the listing. (2) Circuits Connected to the Input of Electronic Power\nConverters. Where a circuit is protected with an overcurrent\ndevice not exceeding the conductor ampacity, the maximum\ncurrent shall be permitted to be the rated input current of the\nelectronic power converter input to which it is connected. (B) Conductor Ampacity. Circuit conductors shall have an\nampacity not less than the larger of 690.8 (B) (1) or (B)(2). (1) Without Adjustment and Correction Factors. The mini-\nmum conductor size with an ampacity not less than the maxi-\nmum currents calculated in 690.8(A) multiplied by\n125 percent. Exception: Circuits containing an assembly, together with its overcur-\nrent device(s), that is listed for continuous operation at 100 percent of\nits rating shall be permitted to be used at 100 percent of its rating. (2) With Adjustment and Correction Factors. The maximum\ncurrents calculated in 690.8 (A) with adjustment and correction\nfactors. (C) Systems with Multiple Direct-Current Voltages. For a\nPV power source that has multiple output circuit voltages and\nemploys a common-return conductor, the ampacity of the\ncommon-return conductor shall not be less than the sum of the\nampere ratings of the overcurrent devices of the individual\noutput circuits. (D) Multiple PV String Circuits. Where an overcurrent device\nis used to protect more than one set of parallel-connected PV\nstring circuits, the ampacity of each conductor protected by the\ndevice shall not be less than the sum of the following:\n (1) The rating of the overcurrent device\n (2) The sum of the maximum currents as calculated in\n690.8 (A) (1) (a) for the other parallel-connected PV string\ncircuits protected by the overcurrent device\n 690.9 Overcurrent Protection. (A) Circuits and Equipment. PV system dc circuit and inverter\noutput conductors and equipment shall be protected against\novercurrent. Circuits sized in accordance with 690.8 (A) (2) are\nrequired to be protected against overcurrent with overcurrent\nprotective devices. Each circuit shall be protected from over-\ncurrent in accordance with 690.9 (A) (1), (A) (2), or (A) (3). (1) Circuits Where Overcurrent Protection Not Required. Overcurrent protective devices shall not be required where\nboth of the following conditions are met:\n (1) The conductors have sufficient ampacity for the maxi-\nmum circuit current. (2) The currents from all sources do not exceed the maxi-\nmum overcurrent protective device rating specified for\nthe PV module or electronic power converter. (2) Circuits Where Overcurrent Protection is Required on One\nEnd."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p72_narr2", "chunk_type": "narrative", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.9 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p72_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "A circuit conductor connected at one end to a current-\nlimited supply, where the conductor is rated for the maximum\ncircuit current from that supply, and also connected to sources\nhaving an available maximum circuit current greater than the\nampacity of the conductor, shall be protected from overcurrent\nat the point of connection to the higher current source. Informational Note: Photovoltaic system dc circuits and elec-\ntronic power converter outputs powered by these circuits are\n 690.9\n current-limited and in some cases do not need overcurrent\nprotection. Where these circuits are connected to higher\ncurrent sources, such as parallel-connected PV system dc\ncircuits, energy storage systems, or a utility service, the overcur-\nrent device is often installed at the higher current source end of\nthe circuit conductor. (3) Other Circuits. Circuits that do not comply with 690.9(A)\n(1) or (A) (2) shall be protected with one of the following\nmethods:\n (1) Conductors not greater than 3 m (10 ft) in length and\nnot in buildings, protected from overcurrent on one end\nConductors not greater than 3 m (10 ft) in length and in\nbuildings, protected from overcurrent on one end and in\na raceway or metal clad cable\n (2)\n (3)\n (4)\n Conductors protected from overcurrent on both ends\nConductors not installed on or in buildings are permitted\nto be protected from overcurrent on one end of the\ncircuit where the circuit complies with all of the following\nconditions:\n a. The conductors are installed in metal raceways or\nmetal-clad cables, or installed in enclosed metal cable\ntrays, or underground, or where directly entering pad-\nmounted enclosures. b. The conductors for each circuit terminate on one end\nat a single circuit breaker or a single set of fuses that\nlimit the current to the ampacity of the conductors. c. The overcurrent device for the conductors is an inte-\ngral part of a disconnecting means or shall be located\nwithin 3 m (10 ft) of conductor length of the discon-\nnecting means. d. The disconnecting means for the conductors is instal-\nled outside of a building, or at a readily accessible\nlocation nearest the point of entrance of the conduc-\ntors inside of a building, including installations\ncomplying with 230.6. (B) Device Ratings. Overcurrent devices used in PV source\ncircuits shall be listed for use in PV systems. Electronic devices\nthat are listed to prevent backfeed current in PV system\ndc circuits shall be permitted to prevent overcurrent of conduc-\ntors on the PV array side of the device. Overcurrent devices,\nwhere required, shall be rated in accordance with one of the\nfollowing and permitted to be rounded up to the next higher\nstandard size in accordance with 240.4(B):\n (1) Overcurrent devices shall be rated not less than\n125 percent of the maximum currents calculated in\n690.8(A)."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p72_narr3", "chunk_type": "narrative", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.9 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p72_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(2)\n An assembly, together with its overcurrent device(s), that\nis listed for continuous operation at 100 percent of its\nrating shall be permitted to be used at 100 percent of its\nrating. Informational Note: Some electronic devices prevent backfeed\ncurrent, which in some cases is the only source of overcurrent in\nPV system dc circuits. (C) PV System DC Circuits. A single overcurrent protective\ndevice, where required, shall be permitted to protect the PV\nmodules, dc-to-dc converters, and conductors of each circuit. Where single overcurrent protection devices are used to\nprotect circuits, all overcurrent devices shall be placed in the\nsame polarity for all circuits within a PV system. The overcur-\nrent devices shall be accessible but shall not be required to be\nreadily accessible. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p72_fig1", "chunk_type": "figure", "page_numbers": [72], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.9 Overcurrent Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p72_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 690.9 Overcurrent Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt discusses overcurrent protection in solar photovoltaic (PV) systems, including conductor ampacity, device ratings, and circuit requirements.\n\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   690.8(A), 690.8(B), 690.9\n*   Overcurrent Protection\n*   Conductor Ampacity\n*   PV System DC Circuits\n*   Device Ratings\n*   Circuits Connected to the Input of Electronic Power Converters\n*   Systems with Multiple Direct-Current Voltages\n*   Multiple PV String Circuits\n*   Circuits Where Overcurrent Protection Not Required\n*   Circuits Where Overcurrent Protection is Required on One End\n*   Other Circuits\n*   2023 Edition National Electrical Code\n*   70-605"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p73_narr1", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "690.9\n ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n Informational Note: Due to improved ground-fault protection\nrequired in PV systems by 690.41 (B), a single overcurrent\nprotective device in either the positive or negative conductors of\na PV system in combination with this ground-fault protection\nprovides adequate overcurrent protection. (D) Transformers. Overcurrent protection for power trans-\nformers shall be installed in accordance with 705.30 (F). Exception: A power transformer with a current rating on the side\nconnected toward the interactive inverter output, not less than the rated\ncontinuous output current of the inverter, shall be permitted without\novercurrent protection from the inverter. 690.11 Arc-Fault Circuit Protection (dc). Photovoltaic systems\nwith PV system dc circuits operating at 80 volts dc or greater\nbetween any two conductors shall be protected by a listed PV\narc-fault circuit interrupter or other system components listed\nto provide equivalent protection. The system shall detect and\ninterrupt arcing faults resulting from a failure in the intended\ncontinuity of a conductor, connection, module, or other system\ncomponent in the PV system dc circuits. Exception: PV system dc circuits that utilize metal-clad cables, are\ninstalled in metal raceways or enclosed metal cable trays, or are under-\nground shall be permitted without arc-fault circuit protection if the\ninstallation complies with at least one of the following:\n (1) The PV system dc circuits are not installed in or on buildings. (2) The PV system dc circuits are located in or on detached structures\nwhose sole purpose is to support or contain PV system equipment. 690.12 Rapid Shutdown of PV Systems on Buildings. PV\nsystem circuits installed on or in buildings shall include a rapid\nshutdown function to reduce shock hazard for firefighters in\naccordance with 690.12(A) through (D). Exception No. 1: Ground-mounted PV system circuits that enter build-\nings, of which the sole purpose is to house PV system equipment, shall\nnot be required to comply with 690.12. Exception No. 2: PV equipment and circuits installed on nonenclosed\ndetached structures including but not limited to parking shade struc-\ntures, carports, solar trellises, and similar structures shall not be\nrequired to comply with 690.12. Informational Note: Exceptions for rapid shutdown are inten-\nded to be consistent with building and fire codes that have limi-\ntations as to the types of buildings on which firefighters typically\nperform rooftop operations. (A) Controlled Conductors. Requirements for controlled\nconductors shall apply to the following:\n (1) PV system dc circuits\n (2) Inverter output circuits originating from inverters located\nwithin the array boundary\n Informational Note: The rapid shutdown function reduces the\nrisk of electrical shock that dc circuits in a PV system could pose\nfor firefighters."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p73_narr2", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The ac output conductors from PV systems that\ninclude inverters will either be de-energized after shutdown\ninitiation or will remain energized by other sources such as a\nutility service. To prevent PV arrays with attached inverters from\nhaving energized ac conductors within the PV array(s), those\ncircuits are also specifically controlled after shutdown initiation. Exception: PV system circuits originating within or from arrays not\nattached to buildings that terminate on the exterior of buildings and PV\nsystem circuits installed in accordance with 230.6 shall not be consid-\nered controlled conductors for the purposes of 690.12. (B) Controlled Limits. The use of the term array boundary in\nthis section is defined as 305 mm (1 ft) from the array in all\ndirections. Controlled conductors outside the array boundary\nshall comply with 690.12(B) (1) and inside the array boundary\nshall comply with 690.12(B) (2). Equipment and systems shall\nbe permitted to meet the requirements of both inside and\noutside the array as defined by the manufacturer's instructions\nincluded with the listing. (1) Outside the Array Boundary. Controlled conductors loca-\nted outside the boundary or more than 1 m (3 ft) from the\npoint of entry inside a building shall be limited to not more\nthan 30 volts within 30 seconds of rapid shutdown initiation. Voltage shall be measured between any two conductors and\nbetween any conductor and ground. (2) Inside the Array Boundary. The PV system shall comply\nwith one of the following:\n (1) The PV system shall provide shock hazard control for fire-\nfighters through the use of a PVHCS installed in accord-\nance with the instructions included with the listing or\nfield labeling. Where a PVHCS requires initiation to tran-\nsition to a controlled state, the rapid shutdown initiation\ndevice required in 690.12(C) shall perform this initiation. Informational Note No. 1: A listed or field-labeled PVHCS is\ncomprised of either an individual piece of equipment that\nfulfills the necessary functions or multiple pieces of equipment\ncoordinated to perform the functions as described in the instal-\nlation instructions to reduce the risk of electric shock hazard\nwithin a damaged PV array for firefighters. See UL 3741, Photo-\nvoltaic Hazard Control. (2) The PV system shall provide shock hazard control for fire-\nfighters by limiting the highest voltage inside equipment\nor between any two conductors of a circuit or any conduc-\ntor and ground inside array boundary to not more than\n80 volts within 30 seconds of rapid shutdown initiation. Informational Note No. 2: Common methods include the use of\nPV equipment with a limited maximum voltage of 80 volts as\ndetermined by 690.7, PVRSE, PVHCE, or any combination of\nthese. (C) Initiation Device. Where circuits identified in 690.12(A)\nare required to meet the requirements in 690.12(B), an initia-\ntion device(s) shall be provided and shall initiate the rapid\nshutdown function."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p73_narr3", "chunk_type": "narrative", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p73_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The device's \"off\" position shall indicate\nthat the rapid shutdown function has been initiated for all PV\nsystems connected to that device. For one-and two-family dwell-\nings, an initiation device (s), where required, shall be located at\na readily accessible outdoor location. For a single PV system, the rapid shutdown initiation shall\noccur by the operation of any single initiation device. Devices\nshall consist of at least one or more of the following:\n (1)\n Service disconnecting means\n (2)\n PV system disconnecting means\n (3)\n Readily accessible switch that plainly indicates whether it\nis in the \"off\" or \"on\" position\n Where multiple PV systems are installed with rapid shutdown\nfunctions on a single service, the initiation device(s) shall\nconsist of not more than six switches or six sets of circuit break-\ners, or a combination of not more than six switches and sets of\ncircuit breakers, mounted in a single enclosure, or in a group\nof separate enclosures. These initiation device(s) shall initiate\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p73_fig1", "chunk_type": "figure", "page_numbers": [73], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p73_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing regulations for solar photovoltaic (PV) systems, including arc-fault circuit protection, rapid shutdown requirements, controlled conductors, and initiation devices.\n\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   690.9 Informational Note: Ground-fault protection\n*   690.11 Arc-Fault Circuit Protection (dc): 80 volts dc or greater\n*   690.12 Rapid Shutdown of PV Systems on Buildings\n*   690.12(A) Controlled Conductors: PV system dc circuits, Inverter output circuits\n*   690.12(B) Controlled Limits: array boundary defined as 305 mm (1 ft)\n*   690.12(C) Initiation Device: Service disconnecting means, PV system disconnecting means, \"off\" or \"on\" position\n*   UL 3741, Photovoltaic Hazard Control\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p74_narr1", "chunk_type": "narrative", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "SOLAR PV SYSTEM IS EQUIPPED WITH RAPID SHUT-", "DOWN.", "PV SYSTEM AND REDUCE SHOCK HAZARD IN ARRAY.", "RAPID SHUTDOWN SWITCH FOR SOLAR PV SYSTEM", "690.13 Photovoltaic System Disconnecting Means. Means shall\nbe provided to disconnect the PV system from all wiring\nsystems including power systems, energy storage systems, and\nutilization equipment and its associated premises wiring.", "SOLAR PV SYSTEM EQUIPPED\nWITH RAPID SHUTDOWN", "TURN RAPID SHUTDOWN", "SWITCH TO THE\n\"OFF\" POSITION TO", "SHUT DOWN PV SYSTEM", "AND REDUCE", "SHOCK HAZARD", "IN THE ARRAY.", "WARNING", "SOLAR ELECTRIC", "PV PANELS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p74_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n the rapid shutdown of all PV systems with rapid shutdown func-\ntions on that service. (D) Buildings with Rapid Shutdown. Buildings with PV systems\nshall have a permanent label located at each service equipment\nlocation to which the PV systems are connected or at an\napproved readily visible location and shall indicate the location\nof rapid shutdown initiation devices. The label shall include a\nsimple diagram of a building with a roof and shall include the\nfollowing words:\n SOLAR PV SYSTEM IS EQUIPPED WITH RAPID SHUT-\n DOWN. TURN RAPID SHUTDOWN SWITCH TO THE \u201cOFF\u201d POSI-\nTION TO SHUT DOWN\n PV SYSTEM AND REDUCE SHOCK HAZARD IN ARRAY. The title \"SOLAR PV SYSTEM IS EQUIPPED WITH RAPID\nSHUTDOWN\" shall have these letters capitalized and having a\nminimum height of 9.5 mm (\u00be in.). All text shall be legible\nand contrast the background. Informational Note: See Informational Note Figure 690.12(D). (1) Buildings with More Than One Rapid Shutdown Type. For\nbuildings that have PV systems with more than one rapid shut-\ndown type or PV systems with no rapid shutdown, a detailed\nplan view diagram of the roof shall be provided showing each\ndifferent PV system with a dotted line around areas that remain\nenergized after rapid shutdown is initiated. (2) Rapid Shutdown Switch. A rapid shutdown switch shall\nhave a label that includes the following wording located on or\nno more than 1 m (3 ft) from the switch:\n RAPID SHUTDOWN SWITCH FOR SOLAR PV SYSTEM\n The label shall be reflective, with all letters capitalized and\nhaving a minimum height of 9.5 mm (\u00be in.) in white on red\nbackground. Part III. Disconnecting Means\n 690.13 Photovoltaic System Disconnecting Means. Means shall\nbe provided to disconnect the PV system from all wiring\nsystems including power systems, energy storage systems, and\nutilization equipment and its associated premises wiring. SOLAR PV SYSTEM EQUIPPED\nWITH RAPID SHUTDOWN\n TURN RAPID SHUTDOWN\n SWITCH TO THE\n\"OFF\" POSITION TO\n SHUT DOWN PV SYSTEM\n AND REDUCE\n SHOCK HAZARD\n IN THE ARRAY. (A) Location. 690.15\n (1) Readily Accessible. The PV system disconnecting means\nshall be installed at a readily accessible location. (2) Enclosure Doors and Covers. Where a disconnecting\nmeans for circuits operating above 30 volts is readily accessible\nto unqualified persons, an enclosure door or hinged cover that\nexposes energized parts when open shall have its door or cover\nlocked or require a tool to be opened. (B) Marking. Each PV system disconnecting means shall\nplainly indicate whether in the open (off) or closed (on) posi-\ntion and be permanently marked \"PV SYSTEM DISCONNECT\"\nor equivalent. Additional markings shall be permitted based\nupon the specific system configuration."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p74_narr2", "chunk_type": "narrative", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "SOLAR PV SYSTEM IS EQUIPPED WITH RAPID SHUT-", "DOWN.", "PV SYSTEM AND REDUCE SHOCK HAZARD IN ARRAY.", "RAPID SHUTDOWN SWITCH FOR SOLAR PV SYSTEM", "690.13 Photovoltaic System Disconnecting Means. Means shall\nbe provided to disconnect the PV system from all wiring\nsystems including power systems, energy storage systems, and\nutilization equipment and its associated premises wiring.", "SOLAR PV SYSTEM EQUIPPED\nWITH RAPID SHUTDOWN", "TURN RAPID SHUTDOWN", "SWITCH TO THE\n\"OFF\" POSITION TO", "SHUT DOWN PV SYSTEM", "AND REDUCE", "SHOCK HAZARD", "IN THE ARRAY.", "WARNING", "SOLAR ELECTRIC", "PV PANELS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p74_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "For PV system discon-\nnecting means where the line and load terminals may be ener-\ngized in the open position, the device shall be marked with the\nfollowing words or equivalent:\n WARNING\n ELECTRIC SHOCK HAZARD TERMINALS ON THE LINE\nAND LOAD SIDES MAY BE ENERGIZED IN THE OPEN\nPOSITION\n The warning sign(s) or label(s) shall comply with 110.21 (B). (C) Maximum Number of Disconnects. Each PV system\ndisconnecting means shall consist of not more than six switches\nor six sets of circuit breakers, or a combination of not more\nthan six switches and sets of circuit breakers, mounted in a\nsingle enclosure, or in a group of separate enclosures. A single\nPV system disconnecting means shall be permitted for the\ncombined ac output of one or more inverters or ac modules. Informational Note: This requirement does not limit the\nnumber of PV systems connected to a service as permitted in\n690.4(D). This requirement allows up to six disconnecting\nmeans to disconnect a single PV system. For PV systems where\nall power is converted through interactive inverters, a dedicated\ncircuit breaker, in 705.12 (B) (1), is an example of a single\nPV system disconnecting means. (D) Ratings. The PV system disconnecting means shall have\nratings sufficient for the maximum circuit current, available\nfault current, and voltage that is available at the terminals of\nthe PV\ndisconnect. system\n (E) Type of Disconnect. The PV system disconnecting means\nshall simultaneously disconnect the PV system conductors that\nare not solidly grounded from all conductors of other wiring\nsystems. The PV system disconnecting means or its remote\noperating device or the enclosure providing access to the\ndisconnecting means shall be capable of being locked in\naccordance with 110.25. The PV system disconnecting means\nshall be one of the following:\n (1) A manually operable switch or circuit breaker\n (2) A connector meeting the requirements of 690.33 (D) (1)\nor (D) (3)\n SOLAR ELECTRIC\n PV PANELS\n (3)\n Informational Note Figure 690.12(D)\nMounted PV Systems with Rapid Shutdown. Label for Roof-\n A pull-out switch with the required interrupting rating\n(4) A remote-controlled switch or circuit breaker that is oper-\nable locally and opens automatically when control power\nis interrupted\n (5) A device listed or approved for the intended application\nInformational Note: Circuit breakers marked \"line\" and \"load\"\nmay not be suitable for backfeed or reverse current. 690.15 Disconnecting Means for Isolating Photovoltaic Equip-\nment. Disconnecting means of the type required in 690.15(A)\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p74_fig1", "chunk_type": "figure", "page_numbers": [74], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "SOLAR PV SYSTEM IS EQUIPPED WITH RAPID SHUT-", "DOWN.", "PV SYSTEM AND REDUCE SHOCK HAZARD IN ARRAY.", "RAPID SHUTDOWN SWITCH FOR SOLAR PV SYSTEM", "690.13 Photovoltaic System Disconnecting Means. Means shall\nbe provided to disconnect the PV system from all wiring\nsystems including power systems, energy storage systems, and\nutilization equipment and its associated premises wiring.", "SOLAR PV SYSTEM EQUIPPED\nWITH RAPID SHUTDOWN", "TURN RAPID SHUTDOWN", "SWITCH TO THE\n\"OFF\" POSITION TO", "SHUT DOWN PV SYSTEM", "AND REDUCE", "SHOCK HAZARD", "IN THE ARRAY.", "WARNING", "SOLAR ELECTRIC", "PV PANELS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p74_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | SOLAR PV SYSTEM IS EQUIPPED WITH RAPID SHUT- | DOWN. | PV SYSTEM AND REDUCE SHOCK HAZARD IN ARRAY. | RAPID SHUTDOWN SWITCH FOR SOLAR PV SYSTEM | 690.13 Photovoltaic System Disconnecting Means. Means shall\nbe provided to disconnect the PV system from all wiring\nsystems including power systems, energy storage systems, and\nutilization equipment and its associated premises wiring. | SOLAR PV SYSTEM EQUIPPED\nWITH RAPID SHUTDOWN | TURN RAPID SHUTDOWN | SWITCH TO THE\n\"OFF\" POSITION TO | SHUT DOWN PV SYSTEM | AND REDUCE | SHOCK HAZARD | IN THE ARRAY. | WARNING | SOLAR ELECTRIC | PV PANELS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n\n**Main components:** Label for roof-mounted PV systems with rapid shutdown, including text and a simple building diagram with solar panels.\n\n**Technical details:**\n*   Label text: \"SOLAR PV SYSTEM EQUIPPED WITH RAPID SHUTDOWN\", \"TURN RAPID SHUTDOWN SWITCH TO THE 'OFF' POSITION TO SHUT DOWN PV SYSTEM AND REDUCE SHOCK HAZARD IN THE ARRAY.\"\n*   Diagram elements: Building with roof, \"SOLAR ELECTRIC PV PANELS\" on roof.\n*   Informational Note Figure 690.12(D)\n*   Keywords: Rapid shutdown, PV system, solar electric panels, roof-mounted."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p75_narr1", "chunk_type": "narrative", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "AWG", "PVC, CPE, XLPE\n105\u00b0C", "XLPE, EPDM\n125\u00b0C"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p75_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 17, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Types", "summary": "Table of types: Types"}], "captions_on_page": ["Table 690.31 (A)(3)(1) Ampacities of Insulated Conductors\nRated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C\n(221\u00b0F Through 257\u00b0F), Not More Than Three Current-\nCarrying Conductors in Raceway, Cable, or Earth (Directly\nBuried), Based on Ambient Temperature of 30\u00b0C (86\u00b0F)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p75_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "690.15\n ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n shall be provided to disconnect ac PV modules, fuses, dc-to-dc\nconverters, inverters, and charge controllers from all conduc-\ntors that are not solidly grounded. (A) Type of Disconnecting Means. Where a disconnect is\nrequired to isolate equipment, the disconnecting means shall\nbe one of the following:\n (1) An equipment disconnecting means in accordance with\n690.15(C)\n (2) An isolating device as part of listed equipment where an\ninterlock or similar means prevents the opening of the\nisolating device under load\n (3) For circuits with a maximum circuit current of 30\namperes or less, an isolating device in accordance with\n690.15(B)\n (B) Isolating Device. An isolating device shall not be required\nto have an interrupting rating. Where an isolating device is not\nrated for interrupting the circuit current, it shall be marked\n\"Do Not Disconnect Under Load\" or \"Not for Current Inter-\nrupting.\" An isolating device shall not be required to simulta-\nneously disconnect all current-carrying conductors of a circuit. The isolating device shall be one of the following:\n (1) A mating connector meeting the requirements of 690.33\nand listed and identified for use with specific equipment\n(2) A finger-safe fuse holder\n (3) An isolating device that requires a tool to place the device\nin the open (off) position\n (4) An isolating device listed for the intended application\n (C) Equipment Disconnecting Means. Equipment disconnect-\ning means shall comply with the following:\n (1) Have ratings sufficient for the maximum circuit current,\navailable fault current, and voltage that is available at the\nterminals. (2) Simultaneously disconnect all current-carrying conduc-\ntors that are not solidly grounded to the circuit to which\nit is connected. (3) Be externally operable without exposing the operator to\ncontact with energized parts and shall indicate whether in\nthe open (off) or closed (on) position. Where not within\nsight or not within 3 m (10 ft) of the equipment, the\ndisconnecting means or its remote operating device or\nthe enclosure providing access to the disconnecting\nmeans shall be capable of being locked in accordance\nwith 110.25. (4) Be one of the types in 690.13(E) (1) through (E) (5). Equipment disconnecting means, other than those comply-\ning with 690.33, shall be marked in accordance with the warn-\ning in 690.13(B) if the line and load terminals can be\nenergized in the open position. Informational Note: A common installation practice is to termi-\nnate PV source-side dc conductors in the same manner that util-\nity source-side ac conductors are generally connected on the\nline side of a disconnecting means. This practice is more likely\nto de-energize load-side terminals, blades, and fuses when the\ndisconnect is in the open position and no energized sources are\nconnected to the load side of the disconnect. (D) Location and Control."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p75_narr2", "chunk_type": "narrative", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "AWG", "PVC, CPE, XLPE\n105\u00b0C", "XLPE, EPDM\n125\u00b0C"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p75_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 17, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Types", "summary": "Table of types: Types"}], "captions_on_page": ["Table 690.31 (A)(3)(1) Ampacities of Insulated Conductors\nRated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C\n(221\u00b0F Through 257\u00b0F), Not More Than Three Current-\nCarrying Conductors in Raceway, Cable, or Earth (Directly\nBuried), Based on Ambient Temperature of 30\u00b0C (86\u00b0F)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p75_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Isolating devices or equipment\ndisconnecting means shall comply with one or more of the\nfollowing:\n (1) Located within the equipment\n (2)\n Located in sight from and readily accessible from the\nequipment for those to whom access is required\n (3) Lockable in accordance with 110.25\n (4)\n Provided with remote controls to activate the disconnect-\ning means where the remote controls comply with one of\nthe following:\n a. The disconnecting means and their controls are loca-\nted within the same equipment. b. The disconnecting means is lockable in accordance\nwith 110.25, and the location of the controls are\nmarked on the disconnecting means. Part IV. Wiring Methods and Materials\n690.31 Wiring Methods. (A) Wiring Systems. (1) Serviceability. Where wiring devices with integral enclo-\nsures are used, sufficient length of cable shall be provided to\nfacilitate replacement. (2) Where Readily Accessible. Where not guarded, PV system\ndc circuit conductors operating at voltages greater than 30 volts\nthat are readily accessible to unqualified persons shall be instal-\nled in Type MC cable, in multiconductor jacketed cable, or in\nraceway. (3) Conductor Ampacity. The ampacity of 105\u00b0C (221\u00b0F) and\n125\u00b0C (257\u00b0F) conductors shall be permitted to be determined\nby Table 690.31 (A) (3) (1). For ambient temperatures greater\nthan 30\u00b0C (86\u00b0F), the ampacities of these conductors shall be\ncorrected in accordance with Table 690.31 (A) (3) (2). (4) Special Equipment. In addition to wiring methods inclu-\nded elsewhere in this Code, other wiring systems specifically\nlisted for use in PV systems shall be permitted. Informational Note: See 110.14(C) for conductor temperature\nlimitations due to termination provisions. Table 690.31 (A)(3)(1) Ampacities of Insulated Conductors\nRated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C\n(221\u00b0F Through 257\u00b0F), Not More Than Three Current-\nCarrying Conductors in Raceway, Cable, or Earth (Directly\nBuried), Based on Ambient Temperature of 30\u00b0C (86\u00b0F)\n PVC, CPE, XLPE\n105\u00b0C\n XLPE, EPDM\n125\u00b0C\n 864268643210OOR\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p75_table1", "chunk_type": "table", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "AWG", "PVC, CPE, XLPE\n105\u00b0C", "XLPE, EPDM\n125\u00b0C"], "captions_on_page": ["Table 690.31 (A)(3)(1) Ampacities of Insulated Conductors\nRated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C\n(221\u00b0F Through 257\u00b0F), Not More Than Three Current-\nCarrying Conductors in Raceway, Cable, or Earth (Directly\nBuried), Based on Ambient Temperature of 30\u00b0C (86\u00b0F)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a code document.\n**Main components:** Text describing requirements for disconnecting means and wiring methods for solar photovoltaic (PV) systems, including a table of ampacities for insulated conductors.\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   Disconnecting Means: Type, Isolating Device, Equipment Disconnecting Means, Location and Control\n*   Wiring Methods and Materials: Wiring Systems, Conductor Ampacity\n*   Table 690.31 (A) (3) (1) Ampacities of Insulated Conductors Rated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C (221\u00b0F Through 257\u00b0F)\n*   AWG, PVC, CPE, XLPE 105\u00b0C, XLPE, EPDM 125\u00b0C\n*   AWG values: 18, 16, 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0\n*   Ampacity values for PVC, CPE, XLPE 105\u00b0C: 15, 19, 29, 36, 46, 64, 81, 109, 129, 143, 168, 193, 229, 263, 301\n*   Ampacity values for XLPE, EPDM 125\u00b0C: 16, 20, 31, 39, 50, 69, 87, 118, 139, 154, 181, 208, 247, 284, 325\n*   National Electrical Code 2023 Edition"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "", "Types", ""], ["AWG", "PVC, CPE, XLPE 105^{\\circ}C", "", "XLPE, EPDM 125^{\\circ}C"], ["18", "15", "", "16"], ["16", "19", "", "20"], ["14", "29", "", "31"], ["12", "36", "", "39"], ["10", "46", "", "50"], ["8", "64", "", "69"], ["6", "81", "", "87"], ["4", "109", "", "118"], ["3", "129", "", "139"], ["2", "143", "", "154"], ["1", "168", "", "181"], ["1/0", "193", "", "208"], ["2/0", "229", "", "247"], ["3/0", "263", "", "284"], ["4/0", "301", "", "325"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists types with columns including: Types.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | AWG | PVC, CPE, XLPE\n105\u00b0C | XLPE, EPDM\n125\u00b0C\nCaptions: Table 690.31 (A)(3)(1) Ampacities of Insulated Conductors\nRated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C\n(221\u00b0F Through 257\u00b0F), Not More Than Three Current-\nCarrying Conductors in Raceway, Cable, or Earth (Directly\nBuried), Based on Ambient Temperature of 30\u00b0C (86\u00b0F)\n\nAWG | PVC, CPE, XLPE 105^{\\circ}C | | XLPE, EPDM 125^{\\circ}C\n18 | 15 | | 16\n16 | 19 | | 20\n14 | 29 | | 31\n12 | 36 | | 39\n10 | 46 | | 50\n8 | 64 | | 69\n6 | 81 | | 87\n4 | 109 | | 118\n3 | 129 | | 139\n2 | 143 | | 154\n1 | 168 | | 181\n1/0 | 193 | | 208\n2/0 | 229 | | 247\n3/0 | 263 | | 284\n4/0 | 301 | | 325"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p75_fig1", "chunk_type": "figure", "page_numbers": [75], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "AWG", "PVC, CPE, XLPE\n105\u00b0C", "XLPE, EPDM\n125\u00b0C"], "captions_on_page": ["Table 690.31 (A)(3)(1) Ampacities of Insulated Conductors\nRated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C\n(221\u00b0F Through 257\u00b0F), Not More Than Three Current-\nCarrying Conductors in Raceway, Cable, or Earth (Directly\nBuried), Based on Ambient Temperature of 30\u00b0C (86\u00b0F)"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p75_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p75_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 17, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Types", "summary": "Table of types: Types"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | AWG | PVC, CPE, XLPE\n105\u00b0C | XLPE, EPDM\n125\u00b0C\n\nAI caption: **Type of image:** Excerpt from a code document.\n**Main components:** Text describing requirements for disconnecting means and wiring methods for solar photovoltaic (PV) systems, including a table of ampacities for insulated conductors.\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   Disconnecting Means: Type, Isolating Device, Equipment Disconnecting Means, Location and Control\n*   Wiring Methods and Materials: Wiring Systems, Conductor Ampacity\n*   Table 690.31 (A) (3) (1) Ampacities of Insulated Conductors Rated Up To and Including 2000 Volts, 105\u00b0C Through 125\u00b0C (221\u00b0F Through 257\u00b0F)\n*   AWG, PVC, CPE, XLPE 105\u00b0C, XLPE, EPDM 125\u00b0C\n*   AWG values: 18, 16, 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0\n*   Ampacity values for PVC, CPE, XLPE 105\u00b0C: 15, 19, 29, 36, 46, 64, 81, 109, 129, 143, 168, 193, 229, 263, 301\n*   Ampacity values for XLPE, EPDM 125\u00b0C: 16, 20, 31, 39, 50, 69, 87, 118, 139, 154, 181, 208, 247, 284, 325\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p76_narr1", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p76_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 22, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Temperature Rating of Conductor", "summary": "Table of temperature rating of conductor: Temperature Rating of Conductor"}], "captions_on_page": ["Table 690.31(A) (3) (2) Correction Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n 690.31\n Table 690.31(A) (3) (2) Correction Factors\n 105\u00b0C\n(221\u00b0F)\n 125\u00b0C\n(257\u00b0F)\n 0.97\n 0.97\n 0.93\n 0.95\n 0.89\n 0.92\n 0.86\n 0.89\n 0.82\n 0.86\n 0.77\n 0.83\n 0.73\n 0.79\n 0.68\n 0.76\n 0.63\n 0.73\n 0.58\n 0.69\n 0.52\n 0.65\n 0.45\n 0.61\n 0.37\n 0.56\n 0.26\n 0.51\n (B) Identification and Grouping. (1) Conductors of Different Systems. Where not otherwise\nallowed in an equipment's listing, PV system dc circuits shall\nnot occupy the same equipment wiring enclosure, cable, or\nraceway as other non-PV systems or inverter output circuits\nunless separated from other circuits by a barrier or partition. Exception: Where all conductors or cables have an insulation rating\nequal to at least the maximum circuit voltage applied to any conductor\nwithin the same wiring method, the following shall be permitted:\n (1)\n (2)\n (3)\n Multiconductor jacketed cables for remote control, signaling, or\npower-limited circuits shall be permitted within the same wiring\nenclosure, cable, or raceway as PV system de circuits where all\ncircuits serve the PV system. Inverter output circuits shall be permitted to occupy the same\njunction box, pull box, or wireway with PV system dc circuits that\nare identified and grouped as required by 690.31(B)(2) and (B)\n(3). PV system de circuits utilizing multiconductor jacketed cable or\nmetal-clad cable assemblies or listed wiring harnesses identified\nfor the application shall be permitted to occupy the same wiring\nmethod as inverter output circuits and other non-PV systems. (2) Identification. PV system dc circuit conductors shall be\nidentified at all termination, connection, and splice points by\ncolor coding, marking tape, tagging, or other approved means\nin accordance with 690.31 (B) (2) (a) and (B) (2) (b). Exception: Where the identification of the conductors is evident by spac-\ning or arrangement, further identification shall not be required. (a) Conductors that rely on other than color coding for\npolarity identification shall be identified by an approved\npermanent marking means such as labeling, sleeving, or shrink-\ntubing that is suitable for the conductor size. (b) The permanent marking means for nonsolidly\ngrounded positive conductors shall include imprinted plus\nsigns (+) or the word POSITIVE or POS durably marked on\ninsulation of a color other than green, white, or gray. The\n permanent marking means for nonsolidly grounded negative\nconductors shall include imprinted negative signs (-) or the\nword NEGATIVE or NEG durably marked on insulation of a\ncolor other than green, white, gray, or red. Only solidly groun-\nded PV system dc circuit conductors shall be marked in accord-\nance with 200.6. (3) Grouping. Where ac and dc conductors of PV systems\noccupy the same junction box, pull box, or wireway, the ac and\ndc circuit conductors shall be grouped separately by cable ties\nor similar means at least once and at intervals not to exceed\n1.8 m (6 ft)."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p76_narr2", "chunk_type": "narrative", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p76_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 22, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Temperature Rating of Conductor", "summary": "Table of temperature rating of conductor: Temperature Rating of Conductor"}], "captions_on_page": ["Table 690.31(A) (3) (2) Correction Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p76_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Exception: The requirement for grouping shall not apply if the circuit\nenters from a cable or raceway unique to the circuit that makes the\ngrouping obvious. (C) Cables. Type PV wire or cable and Type distributed gener-\nation (DG) cable shall be listed. Informational Note: See UL 4703, Standard for Photovoltaic Wire,\nfor PV wire and UL 3003, Distributed Generation Cables, for\nDG cable. PV wire and cable and DG cable have a nonstandard\nouter diameter. (1) Single-Conductor Cable. Single-conductor cables shall\ncomply with 690.31 (C) (1) (a) through (C)(1)(c). (a) Single-conductor cable in exposed outdoor locations\nin PV system dc circuits within the PV array shall be permitted\nto be one of the following:\n (1) PV wire or cable\n (2)\n Single-conductor cable marked sunlight resistant and\nType USE-2 and Type RHW-2\n (b) Exposed cables sized 8 AWG or smaller shall be\nsupported and secured at intervals not to exceed 600 mm\n(24 in.) by cable ties, straps, hangers, or similar fittings listed\nand identified for securement and support in outdoor loca-\ntions. PV wire or cable shall be permitted in all locations where\nRHW-2 is permitted. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p76_table1", "chunk_type": "table", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 690.31(A) (3) (2) Correction Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table and Text\n\n**Main components:** Correction factors for conductor temperature rating based on ambient temperature, and code requirements for identification and grouping of PV system conductors.\n\n**Technical details:**\n*   Table 690.31 (A) (3) (2) Correction Factors\n*   Temperature Rating of Conductor: 105\u00b0C (221\u00b0F), 125\u00b0C (257\u00b0F)\n*   Ambient Temperature (\u00b0C): 30 to 116-120\n*   Ambient Temperature (\u00b0F): 86 to 240-248\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   690.31 (B) Identification and Grouping\n*   690.31 (C) Cables\n*   UL 4703, UL 3003\n*   Type USE-2, Type RHW-2\n*   8 AWG\n*   600 mm (24 in.)\n*   2023 Edition National Electrical Code\n*   70-609"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["", "Temperature Rating of Conductor", ""], ["Ambient Temperature", "105^{\\circ}C 125^{\\circ}C", "Ambient Temperature"], ["(\u00b0C)", "(257\u00b0F) (221\u00b0F)", "(\u00b0F)"], ["30", "1 1", "86"], ["31-35", "0.97 0.97", "87-95"], ["36-40", "0.93 0.95", "96-104"], ["41-45", "0.89 0.92", "105-113"], ["46-50", "0.86 0.89", "114-122"], ["51-55", "0.82 0.86", "123-131"], ["56-60", "0.83 0.77", "132-140"], ["61-65", "0.73 0.79", "141-149"], ["66-70", "0.76 0.68", "150-158"], ["71-75", "0.73 0.63", "159-167"], ["76-80", "0.58 0.69", "168-176"], ["81-85", "0.52 0.65", "177-185"], ["86-90", "0.45 0.61", "186-194"], ["91-95", "0.56 0.37", "195-203"], ["96-100", "0.51 0.26", "204-212"], ["101-105", "0.46", "213-221"], ["106-110", "0.4", "222-230"], ["111-115", "0.32", "231-239"], ["116-120", "0.23", "240-248"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists temperature rating of conductor with columns including: Temperature Rating of Conductor.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 2023 Edition NATIONAL ELECTRICAL CODE\nCaptions: Table 690.31(A) (3) (2) Correction Factors\n\nAmbient Temperature | 105^{\\circ}C 125^{\\circ}C | Ambient Temperature\n(\u00b0C) | (257\u00b0F) (221\u00b0F) | (\u00b0F)\n30 | 1 1 | 86\n31-35 | 0.97 0.97 | 87-95\n36-40 | 0.93 0.95 | 96-104\n41-45 | 0.89 0.92 | 105-113\n46-50 | 0.86 0.89 | 114-122\n51-55 | 0.82 0.86 | 123-131\n56-60 | 0.83 0.77 | 132-140\n61-65 | 0.73 0.79 | 141-149\n66-70 | 0.76 0.68 | 150-158\n71-75 | 0.73 0.63 | 159-167\n76-80 | 0.58 0.69 | 168-176\n81-85 | 0.52 0.65 | 177-185\n86-90 | 0.45 0.61 | 186-194\n91-95 | 0.56 0.37 | 195-203\n96-100 | 0.51 0.26 | 204-212\n101-105 | 0.46 | 213-221\n106-110 | 0.4 | 222-230\n111-115 | 0.32 | 231-239\n116-120 | 0.23 | 240-248"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p76_fig1", "chunk_type": "figure", "page_numbers": [76], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": ["Table 690.31(A) (3) (2) Correction Factors"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p76_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p76_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 3, "num_rows": 22, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Temperature Rating of Conductor", "summary": "Table of temperature rating of conductor: Temperature Rating of Conductor"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Table and Text\n\n**Main components:** Correction factors for conductor temperature rating based on ambient temperature, and code requirements for identification and grouping of PV system conductors.\n\n**Technical details:**\n*   Table 690.31 (A) (3) (2) Correction Factors\n*   Temperature Rating of Conductor: 105\u00b0C (221\u00b0F), 125\u00b0C (257\u00b0F)\n*   Ambient Temperature (\u00b0C): 30 to 116-120\n*   Ambient Temperature (\u00b0F): 86 to 240-248\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   690.31 (B) Identification and Grouping\n*   690.31 (C) Cables\n*   UL 4703, UL 3003\n*   Type USE-2, Type RHW-2\n*   8 AWG\n*   600 mm (24 in.)\n*   2023 Edition National Electrical Code\n*   70-609"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p77_narr1", "chunk_type": "narrative", "page_numbers": [77], "section_path": ["1 AWG-1000 MCM"], "section_path_str": "1 AWG-1000 MCM", "local_headings": ["1 AWG-1000 MCM"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "1 AWG-1000 MCM"], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p77_table1", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 60, "bbox": [], "header_preview_text": "in the engineered design. | PV Wire AWG | Minimum Strands", "caption": "", "kind": "table_ref", "title": "in the engineered design.", "summary": "Table of in the engineered design.: in the engineered design., PV Wire AWG, Minimum Strands"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p77_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": "PV Wire AWG | Minimum Strands", "caption": "", "kind": "table_ref", "title": "PV Wire AWG", "summary": "Table of pv wire awg: PV Wire AWG, Minimum Strands"}], "captions_on_page": ["Table 690.31(C)(4) Minimum PV Wire Strands"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p77_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "690.31\n ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n PV systems meeting the requirements of 691.4 shall be\npermitted to have support and securement intervals as defined\n Table 690.31(C)(4) Minimum PV Wire Strands"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p77_table1", "chunk_type": "table", "page_numbers": [77], "section_path": ["1 AWG-1000 MCM"], "section_path_str": "1 AWG-1000 MCM", "local_headings": ["1 AWG-1000 MCM"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "1 AWG-1000 MCM"], "captions_on_page": ["Table 690.31(C)(4) Minimum PV Wire Strands"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains a table specifying the minimum number of strands for PV wire based on the wire gauge (AWG).\n\n**Technical details:**\n*   Table Title: Table 690.31 (C) (4) Minimum PV Wire Strands\n*   Column 1 Header: PV Wire AWG\n*   Column 2 Header: Minimum Strands\n*   PV Wire AWG values: 18, 16-10, 8-4, 2, 1 AWG-1000 MCM\n*   Minimum Strands values: 17, 19, 49, 130, 259"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(c) Exposed cables sized larger than 8 AWG shall be", "18", "17"], ["supported and secured at intervals not to exceed 1400 mm", "16-10", "19"], ["(54 in.) by cable ties, straps, hangers, or similar fittings listed", "8-4", "49"], ["and identified for securement and support in outdoor loca-", "2", "130"], ["tions.", "1 AWG-1000 MCM", "259"], ["(2) Cable Tray. Single-conductor PV wire or cable of all sizes"], ["or distributed generation (DG) cable of all sizes, with or with-", "(6) Small-Conductor Cables. Single-conductor cables listed for"], ["out a cable tray rating, shall be permitted in cable trays", "outdoor use that are sunlight resistant and moisture resistant in"], ["installed in outdoor locations, provided that the cables are", "sizes 16 AWG and 18 AWG shall be permitted for module inter-"], ["supported at intervals not to exceed 300 mm (12 in.) and", "connections where such cables meet the ampacity require-"], ["secured at intervals not to exceed 1400 mm (54 in.).", "ments of 400.5. Section 310.14 shall be used to determine the"], ["Where installed in uncovered cable trays, ampacity of single-", "cable ampacity adjustment and correction factors."], ["conductor PV wire smaller than 1/0 AWG, the adjustment", "(D) Direct-Current Circuits on or in Buildings. Wiring meth-"], ["factors for 1/0 AWG single conductor cable in 392.80 (A) (2)", "ods on or in buildings shall comply with the installation"], ["shall be permitted to be used.", "requirements in 690.31 (D) (1) and (D) (2)."], ["Where single-conductor PV wire smaller than 1/0 AWG is", "(1) Metal Raceways and Enclosures. Where inside buildings,"], ["installed in ladder ventilated trough cable trays, the following", "PV system dc circuits that exceed 30 volts or 8 amperes shall be"], ["shall apply:", "contained in metal raceways, in Type MC metal-clad cable that"], ["(1) All single conductors shall be installed in a single layer.", "complies with 250.118(A) (10) (b) or (A) (10) (c), or in metal"], ["(2) Conductors that are bound together to comprise each", "enclosures."], ["circuit pair shall be permitted to be installed in other"], ["than a single layer.", "Exception: PVHCS installed in accordance with 690.12(B)(2)(1) shall"], ["(3) The sum of diameters of all single conductor cables shall", "be permitted to be provided with or listed for use with nonmetallic enclo-"], ["not exceed the cable tray width.", "sure(s), nonmetallic raceway(s), and cables other than Type MC metal-"], ["(3) Multiconductor Jacketed Cables. Where part of a listed", "clad cable(s), at the point of penetration of the surface of the building."], ["PV assembly, multiconductor jacketed cables shall be installed", "(2) Marking and Labeling. Unless located and arranged so the"], ["in accordance with the included instructions. Where not part", "purpose is evident, the following wiring methods and enclo-"], ["of a listed assembly, or where not otherwise covered in this", "sures that contain PV system dc circuit conductors shall be"], ["Code, multiconductor jacketed cables, including DG cable, shall", "marked with the wording PHOTOVOLTAIC POWER SOURCE"], ["be installed in accordance with the product listing and shall be", "or SOLAR PV DC CIRCUIT by means of permanently affixed"], ["permitted in PV systems. These cables shall be installed in", "labels or other approved permanent marking:"], ["accordance with the following:", "(1)", "Exposed raceways, cable trays, and other wiring methods"], ["(1) In raceways, where on or in buildings other than rooftops", "(2)", "Covers or enclosures of pull boxes and junction boxes"], ["(2) Where not in raceways, in accordance with the following:", "(3)", "Conduit bodies in which any of the available conduit"], ["a. Marked sunlight resistant in exposed outdoor loca-", "openings are unused"], ["tions", "The labels or markings shall be visible after installation. All"], ["b. Protected or guarded, where subject to physical", "letters shall be capitalized and shall be a minimum height of"], ["damage", "9.5 mm (in.) in white on a red background. Labels shall"], ["c. Closely follow the surface of support structures", "appear on every section of the wiring system that is separated"], ["d. Secured at intervals not exceeding 1.8 m (6 ft)", "by enclosures, walls, partitions, ceilings, or floors. Spacing"], ["e. Secured within 600 mm (24 in.) of mating connectors", "between labels or markings, or between a label and a marking,"], ["or entering enclosures", "shall not be more than 3 m (10 ft). Labels required by this"], ["f. Marked direct burial, where buried in the earth", "section shall be suitable for the environment where they are"], ["(4) Flexible Cords and Cables Connected to Tracking", "installed."], ["PV Arrays. Flexible cords and flexible cables, where connected", "(E) Bipolar Photovoltaic Systems. Where the sum, without"], ["to moving parts of tracking PV arrays, shall comply with Arti-", "consideration of polarity, of the voltages of the two monopole"], ["cle 400 and shall be of a type identified as a hard service cord", "circuits exceeds the rating of the conductors and connected"], ["or portable power cable; they shall be suitable for extra-hard", "equipment, monopole circuits in a bipolar PV system shall be"], ["usage, listed for outdoor use, water resistant, and sunlight", "physically separated, and the electrical output circuits from"], ["resistant. Allowable ampacities shall be in accordance with", "each monopole circuit shall be installed in separate raceways"], ["400.5. Stranded copper PV wire shall be permitted to be", "until connected to the inverter. The disconnecting means and"], ["connected to moving parts of tracking PV arrays in accordance", "overcurrent protective devices for each monopole circuit"], ["with the minimum number of strands specified in Table", "output shall be in separate enclosures. All conductors from"], ["690.31(C)(4).", "each separate monopole circuit shall be routed in the same"], ["(5) Flexible, Fine-Stranded Cables. Flexible, fine-stranded", "raceway. Solidly grounded bipolar PV systems shall be clearly"], ["cables shall be terminated only with terminals, lugs, devices, or", "marked with a permanent, legible warning notice indicating"], ["connectors in accordance with 110.14."], ["70-610", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["in the engineered design.", "PV Wire AWG", "Minimum Strands"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["18", "17"], ["16-10", "19"], ["8-4", "49"], ["2", "130"], ["1 AWG-1000 MCM", "259"]], "headers": [["PV Wire AWG", "Minimum Strands"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists in the engineered design. with columns including: in the engineered design., PV Wire AWG, Minimum Strands.", "text": "Section: 1 AWG-1000 MCM\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 1 AWG-1000 MCM\nCaptions: Table 690.31(C)(4) Minimum PV Wire Strands\n\nin the engineered design. | PV Wire AWG | Minimum Strands\n(c) Exposed cables sized larger than 8 AWG shall be | 18 | 17\nsupported and secured at intervals not to exceed 1400 mm | 16-10 | 19\n(54 in.) by cable ties, straps, hangers, or similar fittings listed | 8-4 | 49\nand identified for securement and support in outdoor loca- | 2 | 130\ntions. | 1 AWG-1000 MCM | 259\n(2) Cable Tray. Single-conductor PV wire or cable of all sizes | |\nor distributed generation (DG) cable of all sizes, with or with- | (6) Small-Conductor Cables. Single-conductor cables listed for |\nout a cable tray rating, shall be permitted in cable trays | outdoor use that are sunlight resistant and moisture resistant in |\ninstalled in outdoor locations, provided that the cables are | sizes 16 AWG and 18 AWG shall be permitted for module inter- |\nsupported at intervals not to exceed 300 mm (12 in.) and | connections where such cables meet the ampacity require- |\nsecured at intervals not to exceed 1400 mm (54 in.). | ments of 400.5. Section 310.14 shall be used to determine the |\nWhere installed in uncovered cable trays, ampacity of single- | cable ampacity adjustment and correction factors. |\nconductor PV wire smaller than 1/0 AWG, the adjustment | (D) Direct-Current Circuits on or in Buildings. Wiring meth- |\nfactors for 1/0 AWG single conductor cable in 392.80 (A) (2) | ods on or in buildings shall comply with the installation |\nshall be permitted to be used. | requirements in 690.31 (D) (1) and (D) (2). |\nWhere single-conductor PV wire smaller than 1/0 AWG is | (1) Metal Raceways and Enclosures. Where inside buildings, |\ninstalled in ladder ventilated trough cable trays, the following | PV system dc circuits that exceed 30 volts or 8 amperes shall be |\nshall apply: | contained in metal raceways, in Type MC metal-clad cable that |\n(1) All single conductors shall be installed in a single layer. | complies with 250.118(A) (10) (b) or (A) (10) (c), or in metal |\n(2) Conductors that are bound together to comprise each | enclosures. |\ncircuit pair shall be permitted to be installed in other | |\nthan a single layer. | Exception: PVHCS installed in accordance with 690.12(B)(2)(1) shall |\n(3) The sum of diameters of all single conductor cables shall | be permitted to be provided with or listed for use with nonmetallic enclo- |\nnot exceed the cable tray width. | sure(s), nonmetallic raceway(s), and cables other than Type MC metal- |\n(3) Multiconductor Jacketed Cables. Where part of a listed | clad cable(s), at the point of penetration of the surface of the building. |\nPV assembly, multiconductor jacketed cables shall be installed | (2) Marking and Labeling. Unless located and arranged so the |\nin accordance with the included instructions. Where not part | purpose is evident, the following wiring methods and enclo- |\nof a listed assembly, or where not otherwise covered in this | sures that contain PV system dc circuit conductors shall be |\nCode, multiconductor jacketed cables, including DG cable, shall | marked with the wording PHOTOVOLTAIC POWER SOURCE |\nbe installed in accordance with the product listing and shall be | or SOLAR PV DC CIRCUIT by means of permanently affixed |\npermitted in PV systems. These cables shall be installed in | labels or other approved permanent marking: |\naccordance with the following: | (1) | Exposed raceways, cable trays, and other wiring methods\n(1) In raceways, where on or in buildings other than rooftops | (2) | Covers or enclosures of pull boxes and junction boxes\n(2) Where not in raceways, in accordance with the following: | (3) | Conduit bodies in which any of the available conduit\na. Marked sunlight resistant in exposed outdoor loca- | openings are unused |\ntions | The labels or markings shall be visible after installation. All |\nb. Protected or guarded, where subject to physical | letters shall be capitalized and shall be a minimum height of |\ndamage | 9.5 mm (in.) in white on a red background. Labels shall |\nc. Closely follow the surface of support structures | appear on every section of the wiring system that is separated |\nd. Secured at intervals not exceeding 1.8 m (6 ft) | by enclosures, walls, partitions, ceilings, or floors. Spacing |\ne. Secured within 600 mm (24 in.) of mating connectors | between labels or markings, or between a label and a marking, |\nor entering enclosures | shall not be more than 3 m (10 ft). Labels required by this |\nf. Marked direct burial, where buried in the earth | section shall be suitable for the environment where they are |\n(4) Flexible Cords and Cables Connected to Tracking | installed. |\nPV Arrays. Flexible cords and flexible cables, where connected | (E) Bipolar Photovoltaic Systems. Where the sum, without |\nto moving parts of tracking PV arrays, shall comply with Arti- | consideration of polarity, of the voltages of the two monopole |\ncle 400 and shall be of a type identified as a hard service cord | circuits exceeds the rating of the conductors and connected |\nor portable power cable; they shall be suitable for extra-hard | equipment, monopole circuits in a bipolar PV system shall be |\nusage, listed for outdoor use, water resistant, and sunlight | physically separated, and the electrical output circuits from |\nresistant. Allowable ampacities shall be in accordance with | each monopole circuit shall be installed in separate raceways |\n400.5. Stranded copper PV wire shall be permitted to be | until connected to the inverter. The disconnecting means and |\nconnected to moving parts of tracking PV arrays in accordance | overcurrent protective devices for each monopole circuit |\nwith the minimum number of strands specified in Table | output shall be in separate enclosures. All conductors from |\n690.31(C)(4). | each separate monopole circuit shall be routed in the same |\n(5) Flexible, Fine-Stranded Cables. Flexible, fine-stranded | raceway. Solidly grounded bipolar PV systems shall be clearly |\ncables shall be terminated only with terminals, lugs, devices, or | marked with a permanent, legible warning notice indicating |\nconnectors in accordance with 110.14. | |\n70-610 | NATIONAL ELECTRICAL CODE 2023 Edition |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p77_table2", "chunk_type": "table", "page_numbers": [77], "section_path": ["1 AWG-1000 MCM"], "section_path_str": "1 AWG-1000 MCM", "local_headings": ["1 AWG-1000 MCM"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "1 AWG-1000 MCM"], "captions_on_page": ["Table 690.31(C)(4) Minimum PV Wire Strands"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** This image contains a table specifying the minimum number of strands for PV wire based on the wire gauge (AWG).\n\n**Technical details:**\n*   Table Title: Table 690.31 (C) (4) Minimum PV Wire Strands\n*   Column 1 Header: PV Wire AWG\n*   Column 2 Header: Minimum Strands\n*   PV Wire AWG values: 18, 16-10, 8-4, 2, 1 AWG-1000 MCM\n*   Minimum Strands values: 17, 19, 49, 130, 259"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(c) Exposed cables sized larger than 8 AWG shall be", "18", "17"], ["supported and secured at intervals not to exceed 1400 mm", "16-10", "19"], ["(54 in.) by cable ties, straps, hangers, or similar fittings listed", "8-4", "49"], ["and identified for securement and support in outdoor loca-", "2", "130"], ["tions.", "1 AWG-1000 MCM", "259"], ["(2) Cable Tray. Single-conductor PV wire or cable of all sizes"], ["or distributed generation (DG) cable of all sizes, with or with-", "(6) Small-Conductor Cables. Single-conductor cables listed for"], ["out a cable tray rating, shall be permitted in cable trays", "outdoor use that are sunlight resistant and moisture resistant in"], ["installed in outdoor locations, provided that the cables are", "sizes 16 AWG and 18 AWG shall be permitted for module inter-"], ["supported at intervals not to exceed 300 mm (12 in.) and", "connections where such cables meet the ampacity require-"], ["secured at intervals not to exceed 1400 mm (54 in.).", "ments of 400.5. Section 310.14 shall be used to determine the"], ["Where installed in uncovered cable trays, ampacity of single-", "cable ampacity adjustment and correction factors."], ["conductor PV wire smaller than 1/0 AWG, the adjustment", "(D) Direct-Current Circuits on or in Buildings. Wiring meth-"], ["factors for 1/0 AWG single conductor cable in 392.80 (A) (2)", "ods on or in buildings shall comply with the installation"], ["shall be permitted to be used.", "requirements in 690.31 (D) (1) and (D) (2)."], ["Where single-conductor PV wire smaller than 1/0 AWG is", "(1) Metal Raceways and Enclosures. Where inside buildings,"], ["installed in ladder ventilated trough cable trays, the following", "PV system dc circuits that exceed 30 volts or 8 amperes shall be"], ["shall apply:", "contained in metal raceways, in Type MC metal-clad cable that"], ["(1) All single conductors shall be installed in a single layer.", "complies with 250.118(A) (10) (b) or (A) (10) (c), or in metal"], ["(2) Conductors that are bound together to comprise each", "enclosures."], ["circuit pair shall be permitted to be installed in other"], ["than a single layer.", "Exception: PVHCS installed in accordance with 690.12(B)(2)(1) shall"], ["(3) The sum of diameters of all single conductor cables shall", "be permitted to be provided with or listed for use with nonmetallic enclo-"], ["not exceed the cable tray width.", "sure(s), nonmetallic raceway(s), and cables other than Type MC metal-"], ["(3) Multiconductor Jacketed Cables. Where part of a listed", "clad cable(s), at the point of penetration of the surface of the building."], ["PV assembly, multiconductor jacketed cables shall be installed", "(2) Marking and Labeling. Unless located and arranged so the"], ["in accordance with the included instructions. Where not part", "purpose is evident, the following wiring methods and enclo-"], ["of a listed assembly, or where not otherwise covered in this", "sures that contain PV system dc circuit conductors shall be"], ["Code, multiconductor jacketed cables, including DG cable, shall", "marked with the wording PHOTOVOLTAIC POWER SOURCE"], ["be installed in accordance with the product listing and shall be", "or SOLAR PV DC CIRCUIT by means of permanently affixed"], ["permitted in PV systems. These cables shall be installed in", "labels or other approved permanent marking:"], ["accordance with the following:", "(1)", "Exposed raceways, cable trays, and other wiring methods"], ["(1) In raceways, where on or in buildings other than rooftops", "(2)", "Covers or enclosures of pull boxes and junction boxes"], ["(2) Where not in raceways, in accordance with the following:", "(3)", "Conduit bodies in which any of the available conduit"], ["a. Marked sunlight resistant in exposed outdoor loca-", "openings are unused"], ["tions", "The labels or markings shall be visible after installation. All"], ["b. Protected or guarded, where subject to physical", "letters shall be capitalized and shall be a minimum height of"], ["damage", "9.5 mm (in.) in white on a red background. Labels shall"], ["c. Closely follow the surface of support structures", "appear on every section of the wiring system that is separated"], ["d. Secured at intervals not exceeding 1.8 m (6 ft)", "by enclosures, walls, partitions, ceilings, or floors. Spacing"], ["e. Secured within 600 mm (24 in.) of mating connectors", "between labels or markings, or between a label and a marking,"], ["or entering enclosures", "shall not be more than 3 m (10 ft). Labels required by this"], ["f. Marked direct burial, where buried in the earth", "section shall be suitable for the environment where they are"], ["(4) Flexible Cords and Cables Connected to Tracking", "installed."], ["PV Arrays. Flexible cords and flexible cables, where connected", "(E) Bipolar Photovoltaic Systems. Where the sum, without"], ["to moving parts of tracking PV arrays, shall comply with Arti-", "consideration of polarity, of the voltages of the two monopole"], ["cle 400 and shall be of a type identified as a hard service cord", "circuits exceeds the rating of the conductors and connected"], ["or portable power cable; they shall be suitable for extra-hard", "equipment, monopole circuits in a bipolar PV system shall be"], ["usage, listed for outdoor use, water resistant, and sunlight", "physically separated, and the electrical output circuits from"], ["resistant. Allowable ampacities shall be in accordance with", "each monopole circuit shall be installed in separate raceways"], ["400.5. Stranded copper PV wire shall be permitted to be", "until connected to the inverter. The disconnecting means and"], ["connected to moving parts of tracking PV arrays in accordance", "overcurrent protective devices for each monopole circuit"], ["with the minimum number of strands specified in Table", "output shall be in separate enclosures. All conductors from"], ["690.31(C)(4).", "each separate monopole circuit shall be routed in the same"], ["(5) Flexible, Fine-Stranded Cables. Flexible, fine-stranded", "raceway. Solidly grounded bipolar PV systems shall be clearly"], ["cables shall be terminated only with terminals, lugs, devices, or", "marked with a permanent, legible warning notice indicating"], ["connectors in accordance with 110.14."], ["70-610", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [["in the engineered design.", "PV Wire AWG", "Minimum Strands"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["18", "17"], ["16-10", "19"], ["8-4", "49"], ["2", "130"], ["1 AWG-1000 MCM", "259"]], "headers": [["PV Wire AWG", "Minimum Strands"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists pv wire awg with columns including: PV Wire AWG, Minimum Strands.", "text": "Section: 1 AWG-1000 MCM\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 1 AWG-1000 MCM\nCaptions: Table 690.31(C)(4) Minimum PV Wire Strands\n\nPV Wire AWG | Minimum Strands\n18 | 17\n16-10 | 19\n8-4 | 49\n2 | 130\n1 AWG-1000 MCM | 259"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p77_fig1", "chunk_type": "figure", "page_numbers": [77], "section_path": ["1 AWG-1000 MCM"], "section_path_str": "1 AWG-1000 MCM", "local_headings": ["1 AWG-1000 MCM"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "1 AWG-1000 MCM"], "captions_on_page": ["Table 690.31(C)(4) Minimum PV Wire Strands"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p77_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p77_table1", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 3, "num_rows": 60, "bbox": [], "header_preview_text": "in the engineered design. | PV Wire AWG | Minimum Strands", "caption": "", "kind": "table_ref", "title": "in the engineered design.", "summary": "Table of in the engineered design.: in the engineered design., PV Wire AWG, Minimum Strands"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p77_table2", "has_header": true, "header_detection_method": "chatgpt5_structural", "header_detection_confidence": "medium", "num_columns": 2, "num_rows": 5, "bbox": [], "header_preview_text": "PV Wire AWG | Minimum Strands", "caption": "", "kind": "table_ref", "title": "PV Wire AWG", "summary": "Table of pv wire awg: PV Wire AWG, Minimum Strands"}], "text": "Section: 1 AWG-1000 MCM\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 1 AWG-1000 MCM\n\nAI caption: **Type of image:** Table\n\n**Main components:** This image contains a table specifying the minimum number of strands for PV wire based on the wire gauge (AWG).\n\n**Technical details:**\n*   Table Title: Table 690.31 (C) (4) Minimum PV Wire Strands\n*   Column 1 Header: PV Wire AWG\n*   Column 2 Header: Minimum Strands\n*   PV Wire AWG values: 18, 16-10, 8-4, 2, 1 AWG-1000 MCM\n*   Minimum Strands values: 17, 19, 49, 130, 259"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p78_narr1", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.32 Component Interconnections. Fittings and connectors\nthat are intended to be concealed at the time of on-site assem-\nbly, where listed for such use, shall be permitted for on-site\ninterconnection of modules or other array components. Such\nfittings and connectors shall be equal to the wiring method\nemployed in insulation, temperature rise, and short-circuit\ncurrent rating, and shall be capable of resisting the effects of\nthe environment in which they are used.", "690.41 PV System DC Circuit Grounding and Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n that the disconnection of the grounded conductor(s) may\nresult in overvoltage on the equipment. Exception: Listed switchgear rated for the maximum voltage between\ncircuits and containing a physical barrier separating the disconnecting\nmeans for each monopole circuit shall be permitted to be used instead of\ndisconnecting means in separate enclosures. (F) Wiring Methods and Mounting Systems. Roof-mounted\nPV array mounting systems shall be permitted to be held in\nplace with an approved means other than those required by\n110.13 and shall utilize wiring methods that allow any expected\nmovement of the array. Informational Note: Expected movement of unattached PV\narrays is often included in structural calculations. (G) Over 1000 Volts DC. Equipment and wiring methods\ncontaining PV system dc circuits with a maximum voltage\ngreater than 1000 volts shall comply with the following:\n (1) Shall not be permitted on or in one- and two-family dwell-\nings. (2) Shall not be permitted within buildings containing habit-\nable rooms. (3) Where installed on the exterior of buildings shall be loca-\nted less than 3 m (10 ft) above grade. Wiring methods\ncontaining PV system dc circuits connected to this equip-\nment shall not be permitted to attach to the building\ngreater than 10 m (33 ft) along the building surface from\nthe equipment. 690.32 Component Interconnections. Fittings and connectors\nthat are intended to be concealed at the time of on-site assem-\nbly, where listed for such use, shall be permitted for on-site\ninterconnection of modules or other array components. Such\nfittings and connectors shall be equal to the wiring method\nemployed in insulation, temperature rise, and short-circuit\ncurrent rating, and shall be capable of resisting the effects of\nthe environment in which they are used. 690.33 Mating Connectors. Mating connectors, other than\nconnectors covered by 690.32, shall comply with 690.33(A)\nthrough (D). (A) Configuration. The mating connectors shall be polarized\nand shall have a configuration that is noninterchangeable with\nreceptacles in other electrical systems on the premises. (B) Guarding. The mating connectors shall be constructed\nand installed so as to guard against inadvertent contact with\nlive parts by persons. (C) Type. The mating connectors shall be of the latching or\nlocking type. Mating connectors that are readily accessible and\nthat are used in circuits operating at over 30 volts dc or 15 volts\nac shall require a tool for opening. Where mating connectors\nare not of the identical type and brand, they shall be listed and\nidentified for intermatability, as described in the manufactur-\ner's instructions. (D) Interruption of Circuit."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p78_narr2", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.32 Component Interconnections. Fittings and connectors\nthat are intended to be concealed at the time of on-site assem-\nbly, where listed for such use, shall be permitted for on-site\ninterconnection of modules or other array components. Such\nfittings and connectors shall be equal to the wiring method\nemployed in insulation, temperature rise, and short-circuit\ncurrent rating, and shall be capable of resisting the effects of\nthe environment in which they are used.", "690.41 PV System DC Circuit Grounding and Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Mating connectors shall be one of\nthe following:\n (1) Rated for interrupting current without hazard to the\noperator\n (2) A type that requires the use of a tool to open and marked\n\"Do Not Disconnect Under Load\" or \"Not for Current\nInterrupting\"\n 690.41\n (3) Supplied as part of listed equipment and used in accord-\nance with instructions provided with the listed connected\nequipment\n Informational Note: Some listed equipment, such as micro-\ninverters, are evaluated to make use of mating connectors as\ndisconnect devices even though the mating connectors are\nmarked as \"Do Not Disconnect Under Load\" or \"Not for\nCurrent Interrupting.\"\n 690.34 Access to Boxes. Junction, pull, and outlet boxes loca-\nted behind modules or panels shall be so installed that the\nwiring contained in them can be rendered accessible directly\nor by displacement of a module(s) or panel(s) secured by\nremovable fasteners and connected by a flexible wiring system. Part V. Grounding and Bonding\n 690.41 PV System DC Circuit Grounding and Protection. (A) PV System DC Circuit Grounding Configurations. One or\nmore of the following system configurations shall be employed\nfor PV system dc circuits:\n (1)\n (2)\n (3)\n (4)\n 2-wire circuits with one functionally grounded conductor\nBipolar circuits according to 690.7(C) with a functional\nground reference (center tap)\n Circuits not isolated from the grounded inverter output\n Ungrounded circuits\n circuit\n (5) Solidly grounded circuits as permitted in 690.41 (B)\nCircuits protected by equipment listed and identified for\nthe use\n (6)\n (B) DC Ground-Fault Detector-Interrupter (GFDI) Protection. PV system dc circuits that exceed 30 volts or 8 amperes shall be\nprovided with GFDI protection meeting the requirements of\n690.41 (B) (1) and (B) (2) to reduce fire hazards. Solidly grounded PV source circuits with not more than two\nmodules in parallel and not on or in buildings shall be permit-\nted without GFDI protection. Informational Note: Not all inverters, charge controllers, or dc-\nto-dc converters include dc GFDI protection. Equipment that\ndoes not have GFDI protection often includes the following\nstatement in the manual: \"Warning: This unit is not provided\nwith a GFDI device.\"\n (1) Ground-Fault Detection. The GFDI device or system shall\ndetect ground fault(s) in the PV system dc circuits, including\nany functionally grounded conductors, and be listed for provid-\ning GFDI protection. For dc-to-dc converters not listed as\nproviding GFDI protection, where required, listed GFDI\nprotection equipment identified for the combination of the dc-\nto-dc converter and the GFDI device shall be installed to\nprotect the circuit. Informational Note: Some dc-to-dc converters without integral\nGFDI protection on their input (source) side can prevent other\nGFDI protection equipment from properly functioning on\nportions of PV system dc circuits. (2) Faulted Circuits."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p78_narr3", "chunk_type": "narrative", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.32 Component Interconnections. Fittings and connectors\nthat are intended to be concealed at the time of on-site assem-\nbly, where listed for such use, shall be permitted for on-site\ninterconnection of modules or other array components. Such\nfittings and connectors shall be equal to the wiring method\nemployed in insulation, temperature rise, and short-circuit\ncurrent rating, and shall be capable of resisting the effects of\nthe environment in which they are used.", "690.41 PV System DC Circuit Grounding and Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p78_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The faulted circuits shall be controlled by\none of the following methods:\n (1) The current-carrying conductors of the faulted circuit\nshall be automatically disconnected. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p78_fig1", "chunk_type": "figure", "page_numbers": [78], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.32 Component Interconnections. Fittings and connectors\nthat are intended to be concealed at the time of on-site assem-\nbly, where listed for such use, shall be permitted for on-site\ninterconnection of modules or other array components. Such\nfittings and connectors shall be equal to the wiring method\nemployed in insulation, temperature rise, and short-circuit\ncurrent rating, and shall be capable of resisting the effects of\nthe environment in which they are used.", "690.41 PV System DC Circuit Grounding and Protection.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p78_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 690.32 Component Interconnections. Fittings and connectors\nthat are intended to be concealed at the time of on-site assem-\nbly, where listed for such use, shall be permitted for on-site\ninterconnection of modules or other array components. Such\nfittings and connectors shall be equal to the wiring method\nemployed in insulation, temperature rise, and short-circuit\ncurrent rating, and shall be capable of resisting the effects of\nthe environment in which they are used. | 690.41 PV System DC Circuit Grounding and Protection. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This document excerpt discusses regulations and guidelines for solar photovoltaic (PV) systems, focusing on wiring methods, component interconnections, mating connectors, grounding, and ground-fault protection.\n\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   690.32 Component Interconnections\n*   690.33 Mating Connectors\n*   690.34 Access to Boxes\n*   690.41 PV System DC Circuit Grounding and Protection\n*   Over 1000 Volts DC\n*   DC Ground-Fault Detector-Interrupter (GFDI) Protection\n*   \"Do Not Disconnect Under Load\"\n*   National Electrical Code\n*   2023 Edition\n*   70-611"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p79_narr1", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.42 Point of PV System DC Circuit Grounding Connection.", "690.45 Size of Equipment Grounding Conductors. Equipment\ngrounding conductors for PV system circuits shall be sized in\naccordance with 250.122. Where no overcurrent protective\ndevice is used in the circuit, an assumed overcurrent device\nrated in accordance with 690.9(B) shall be used when applying\nTable 250.122.", "690.56 Identification of Power Sources. Plaques or directories\nshall be installed in accordance with 705.10.", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "690.41\n ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS\n (2) The device providing GFDI protection fed by the faulted\ncircuit shall automatically cease to supply power to output\ncircuits and interrupt the faulted PV system dc circuits\nfrom the ground reference in a functionally grounded\nsystem. (3) Indication of Faults. The GFDI protection equipment shall\nprovide indication of ground faults at a readily accessible loca-\n tion. Informational Note: Examples of indication include, but are not\nlimited to, the following: remote indicator light, display, moni-\ntor, signal to a monitored alarm system, or receipt of notification\nby web-based services. 690.42 Point of PV System DC Circuit Grounding Connection. (A) Circuits with GFDI Protection. Circuits protected by GFDI\nequipment in accordance with 690.41 (B) shall have any circuit-\nto-ground connection made by the GFDI equipment. (B) Solidly Grounded Circuits. For solidly grounded PV\nsystem dc circuits, the grounding connection shall be made\nfrom any single point on the PV dc system to a point in the\ngrounding electrode system in 690.47(A). 690.43 Equipment Grounding and Bonding. Exposed non-\ncurrent-carrying metal parts of PV module frames, electrical\nequipment, and conductor enclosures of PV systems shall be\nconnected to an equipment grounding conductor in accord-\nance with 250.134 or 250.136, regardless of voltage. Equipment\ngrounding conductors and devices shall comply with 690.43(A)\nthrough (D). (A) Photovoltaic Module Mounting Systems and Devices. Devi-\nces and systems used for mounting PV modules that are also\nused for bonding module frames shall be listed, labeled, and\nidentified for bonding PV modules. Informational Note: See UL 2703, Standard for Mounting Systems,\nMounting Devices, Clamping/Retention Devices, and Ground Lugs for\nUse with Flat-Plate Photovoltaic Modules and Panels for PV Module\nClamps, and UL 3703, Standard for Solar Trackers. (B) Equipment Secured to Grounded Metal Supports. Devices\nlisted, labeled, and identified for bonding and grounding the\nmetal parts of PV systems shall be permitted to bond the equip-\nment to grounded metal supports. Metallic support structures\nshall have identified bonding jumpers connected between sepa-\nrate metallic sections or shall be identified for equipment\nbonding and shall be connected to the equipment grounding\nconductor. (C) Location. Equipment grounding conductors shall be\npermitted to be run separately from the PV system conductors\nwithin the PV array. Where PV system circuit conductors leave\nthe vicinity of the PV array, equipment grounding conductors\nshall comply with 250.134. (D) Bonding for Over 250 Volts. The bonding requirements\ncontained in 250.97 shall apply only to solidly grounded\nPV system circuits operating over 250 volts to ground. 690.45 Size of Equipment Grounding Conductors. Equipment\ngrounding conductors for PV system circuits shall be sized in\naccordance with 250.122."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p79_narr2", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.42 Point of PV System DC Circuit Grounding Connection.", "690.45 Size of Equipment Grounding Conductors. Equipment\ngrounding conductors for PV system circuits shall be sized in\naccordance with 250.122. Where no overcurrent protective\ndevice is used in the circuit, an assumed overcurrent device\nrated in accordance with 690.9(B) shall be used when applying\nTable 250.122.", "690.56 Identification of Power Sources. Plaques or directories\nshall be installed in accordance with 705.10.", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Where no overcurrent protective\ndevice is used in the circuit, an assumed overcurrent device\nrated in accordance with 690.9(B) shall be used when applying\nTable 250.122. Increases in equipment grounding conductor size to address\nvoltage drop considerations shall not be required. 690.47 Grounding Electrode System. (A) Buildings or Structures Supporting a PV System. A build-\ning or structure(s) supporting a PV system shall utilize a\ngrounding electrode system installed in accordance with\n690.47(B). PV array equipment grounding conductors shall be connec-\nted to a grounding electrode system in accordance with\nPart VII of Article 250. This connection shall be in addition to\nany other equipment grounding conductor requirements in\n690.43(C). The PV array equipment grounding conductors\nshall be sized in accordance with 690.45. For specific PV system\ngrounding configurations permitted in 690.41 (A), one of the\nfollowing conditions shall apply:\n (1) For PV systems that are not solidly grounded, the equip-\nment grounding conductor for the output of the\nPV system, where connected to associated distribution\nequipment connected to a grounding electrode system,\nshall be permitted to be the only connection to ground\nfor the system. (2)\n For solidly grounded PV systems, as permitted in\n690.41 (A) (5), the grounded conductor shall be connec-\nted to a grounding electrode system by means of a\ngrounding electrode conductor sized in accordance with\n250.166. Informational Note: Most PV systems are functionally grounded\nsystems rather than solidly grounded systems as defined in this\nCode. For functionally grounded PV systems with an interactive\ninverter output, the ac equipment grounding conductor is\nconnected to associated grounded ac distribution equipment. This connection is most often the connection to ground for\nground-fault protection and equipment grounding of the\nPV array. (B) Grounding Electrodes and Grounding Electrode Conduc-\ntors. Additional grounding electrodes shall be permitted to be\ninstalled in accordance with 250.52 and 250.54. Grounding\nelectrodes shall be permitted to be connected directly to the\nPV module frame (s) or support structure. A grounding elec-\ntrode conductor shall be sized according to 250.66. A support\nstructure for a ground-mounted PV array shall be permitted to\nbe considered a grounding electrode if it meets the require-\nments of 250.52. PV arrays mounted to buildings shall be\npermitted to use the metal structural frame of the building if\nthe requirements of 250.68 (C) (2) are met. Part VI. Source Connections\n 690.56 Identification of Power Sources. Plaques or directories\nshall be installed in accordance with 705.10. 690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705. 690.72 Self-Regulated PV Charge Control."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p79_narr3", "chunk_type": "narrative", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.42 Point of PV System DC Circuit Grounding Connection.", "690.45 Size of Equipment Grounding Conductors. Equipment\ngrounding conductors for PV system circuits shall be sized in\naccordance with 250.122. Where no overcurrent protective\ndevice is used in the circuit, an assumed overcurrent device\nrated in accordance with 690.9(B) shall be used when applying\nTable 250.122.", "690.56 Identification of Power Sources. Plaques or directories\nshall be installed in accordance with 705.10.", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p79_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The PV source\ncircuit shall be considered to comply with the requirements for\ncharge control of a battery without the use of separate charge\ncontrol equipment if the circuit meets both of the following:\n(1) The PV source circuit is matched to the voltage rating\nand charge current requirements of the interconnected\nbattery cells. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p79_fig1", "chunk_type": "figure", "page_numbers": [79], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "headings_on_page": ["ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS", "690.42 Point of PV System DC Circuit Grounding Connection.", "690.45 Size of Equipment Grounding Conductors. Equipment\ngrounding conductors for PV system circuits shall be sized in\naccordance with 250.122. Where no overcurrent protective\ndevice is used in the circuit, an assumed overcurrent device\nrated in accordance with 690.9(B) shall be used when applying\nTable 250.122.", "690.56 Identification of Power Sources. Plaques or directories\nshall be installed in accordance with 705.10.", "690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p79_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705.\nHeadings: ARTICLE 690-SOLAR PHOTOVOLTAIC (PV) SYSTEMS | 690.42 Point of PV System DC Circuit Grounding Connection. | 690.45 Size of Equipment Grounding Conductors. Equipment\ngrounding conductors for PV system circuits shall be sized in\naccordance with 250.122. Where no overcurrent protective\ndevice is used in the circuit, an assumed overcurrent device\nrated in accordance with 690.9(B) shall be used when applying\nTable 250.122. | 690.56 Identification of Power Sources. Plaques or directories\nshall be installed in accordance with 705.10. | 690.59 Connection to Other Sources. PV systems connected to\nother sources shall be installed in accordance with Parts I and\nII of Article 705.\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This excerpt discusses grounding and bonding requirements for solar photovoltaic (PV) systems, including equipment grounding, grounding electrode systems, and fault protection. It references various sections of the National Electrical Code (NEC) for compliance.\n\n**Technical details:**\n*   Article 690 - Solar Photovoltaic (PV) Systems\n*   690.41 GFDI protection\n*   690.42 PV System DC Circuit Grounding Connection\n*   690.43 Equipment Grounding and Bonding\n*   690.45 Size of Equipment Grounding Conductors\n*   690.47 Grounding Electrode System\n*   250.134, 250.136, 250.122, 250.52, 250.54, 250.66, 250.68\n*   UL 2703, UL 3703\n*   705.10\n*   690.72 Self-Regulated PV Charge Control\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p80_narr1", "chunk_type": "narrative", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 691-LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS", "ARTICLE 691", "691.1 Scope. This article covers the installation of large-scale\nPV electric supply stations not under exclusive utility control.", "691.5 Equipment. All electrical equipment shall be approved\nfor installation by one of the following:", "691.7 Conformance of Construction to Engineered Design.\nDocumentation that the construction of the electric supply\nstation conforms to the electrical engineered design shall be\nprovided upon request of the AHJ. Additional stamped inde-\npendent engineering reports detailing the construction\nconforms with this Code, applicable standards and industry", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p80_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 691-LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS\n (2) The maximum charging current multiplied by 1 hour is\nless than 3 percent of the rated battery capacity expressed\nin ampere-hours or as recommended by the battery\nmanufacturer. ARTICLE 691\n Large-Scale Photovoltaic (PV) Electric\nSupply Stations\n 691.1 Scope. This article covers the installation of large-scale\nPV electric supply stations not under exclusive utility control. Informational Note No. 1: Facilities covered by this article have\nspecific design and safety features unique to large-scale PV facili-\nties outlined in 691.4 and are operated for the sole purpose of\nproviding electric supply to a system operated by a regulated\nutility for the transfer of electric energy. Informational Note No. 2: See 90.2(B)(5) for additional infor-\nmation about utility-owned properties not covered under this\nCode. See ANSI/IEEE C2-2017, National Electrical Safety Code, for\nadditional information on electric supply stations. Informational Note No. 3: See Informational Note Figure 691.1. 691.4 Special Requirements for Large-Scale PV Electric Supply\nStations. Large-scale PV electric supply stations shall be accessi-\nble only to authorized personnel and comply with the follow-\ning:\n (1) Electrical circuits and equipment shall be maintained and\noperated only by qualified persons. Informational Note No. 1: See NFPA 70E-2021, Standard for Elec-\ntrical Safety in the Workplace, for electrical safety requirements. (2) Access to PV electric supply stations shall be restricted in\naccordance with 110.31. Field-applied hazard markings\nshall be applied in accordance with 110.21 (B). (3) The connection between the PV electric supply station\nand the system operated by a utility for the transfer of\nelectrical energy shall be through medium- or high-\n 691.7\n voltage switch gear, substation, switch yard, or similar\nmethods whose sole purpose shall be to interconnect the\ntwo systems. (4) The electrical loads within the PV electric supply station\nshall only be used to power auxiliary equipment for the\ngeneration of the PV power. (5) Large-scale PV electric supply stations shall not be\ninstalled on buildings. (6) The station shall be monitored from a central command\ncenter. (7) The station shall have an inverter generating capacity of\nat least 5000 kW. Informational Note No. 2: Some individual sites with capacities\nless than 5000 kW are operated as part of a group of facilities\nwith a total generating capacity exceeding 5000 kW. 691.5 Equipment. All electrical equipment shall be approved\nfor installation by one of the following:\n (1)\n (2)\n Listing and labeling\n Be evaluated for the application and have a field label\napplied\n (3) Where products complying with 691.5(1) or (2) are not\navailable, by engineering review validating that the electri-\ncal equipment is evaluated and tested to relevant stand-\nards or industry practice\n 691.6 Engineered Design."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p80_narr2", "chunk_type": "narrative", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 691-LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS", "ARTICLE 691", "691.1 Scope. This article covers the installation of large-scale\nPV electric supply stations not under exclusive utility control.", "691.5 Equipment. All electrical equipment shall be approved\nfor installation by one of the following:", "691.7 Conformance of Construction to Engineered Design.\nDocumentation that the construction of the electric supply\nstation conforms to the electrical engineered design shall be\nprovided upon request of the AHJ. Additional stamped inde-\npendent engineering reports detailing the construction\nconforms with this Code, applicable standards and industry", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p80_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Documentation of the electrical\nportion of the engineered design of the electric supply station\nshall be stamped and provided upon request of the AHJ. Addi-\ntional stamped independent engineering reports detailing\ncompliance of the design with applicable electrical standards\nand industry practice shall be provided upon request of the\nAHJ. The independent engineer shall be a licensed professio-\nnal electrical engineer retained by the system owner or instal-\nler. This documentation shall include details of conformance\nof the design with Article 690, and any alternative methods to\nArticle 690, or other articles of this Code. 691.7 Conformance of Construction to Engineered Design. Documentation that the construction of the electric supply\nstation conforms to the electrical engineered design shall be\nprovided upon request of the AHJ. Additional stamped inde-\npendent engineering reports detailing the construction\nconforms with this Code, applicable standards and industry\n Interactive\ninverters\n Inverter\noutput circuit\n PV power\n source\n Transformers\n Medium or\nhigh-voltage\nswitchgear\n or substation\n Medium or\nhigh-voltage\nnetwork\n Large-Scale PV Electric Supply Station\n Notes:\n (1) The diagram is for informational purposes only and is not representative of all potential configurations. (2) Custom designs occur in each configuration, and some components are optional. Informational Note Figure 691.1\nComponents. Identification of Large-Scale PV Electric Supply Station\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p80_fig1", "chunk_type": "figure", "page_numbers": [80], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 691-LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS", "ARTICLE 691", "691.1 Scope. This article covers the installation of large-scale\nPV electric supply stations not under exclusive utility control.", "691.5 Equipment. All electrical equipment shall be approved\nfor installation by one of the following:", "691.7 Conformance of Construction to Engineered Design.\nDocumentation that the construction of the electric supply\nstation conforms to the electrical engineered design shall be\nprovided upon request of the AHJ. Additional stamped inde-\npendent engineering reports detailing the construction\nconforms with this Code, applicable standards and industry", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p80_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 691-LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS | ARTICLE 691 | 691.1 Scope. This article covers the installation of large-scale\nPV electric supply stations not under exclusive utility control. | 691.5 Equipment. All electrical equipment shall be approved\nfor installation by one of the following: | 691.7 Conformance of Construction to Engineered Design.\nDocumentation that the construction of the electric supply\nstation conforms to the electrical engineered design shall be\nprovided upon request of the AHJ. Additional stamped inde-\npendent engineering reports detailing the construction\nconforms with this Code, applicable standards and industry | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n**Main components:** A single-line diagram of a large-scale PV electric supply station, showing the flow of power from the PV source through interactive inverters, transformers, and switchgear to the high-voltage network.\n**Technical details:**\n*   Labels: PV power source, Interactive inverters, Inverter output circuit, Transformers, Medium or high-voltage switchgear or substation, Medium or high-voltage network, Large-Scale PV Electric Supply Station\n*   Article: 691\n*   Informational Note Figure 691.1\n*   2023 Edition NATIONAL ELECTRICAL CODE"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p81_narr1", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "692.8 Circuit Sizing and Current."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 692.8 Circuit Sizing and Current.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "692.8 Circuit Sizing and Current."], "headings_on_page": ["ARTICLE 692-FUEL CELL SYSTEMS", "691.8 Direct Current Operating Voltage. For large-scale\nPV electric supply stations, calculations shall be included in the\ndocumentation required in 691.6.", "691.9 Disconnecting Means for Isolating Photovoltaic Equip-\nment. Disconnecting means for equipment shall not be\nrequired within sight of equipment and shall be permitted to\nbe located remotely from equipment. The engineered design\nrequired by 691.6 shall document disconnection procedures\nand means of isolating equipment.", "691.10 Fire Mitigation. PV systems that do not comply with the\nrequirements of 690.11 shall include details of fire mitigation\nplans to address dc arc-faults in the documentation required in\n691.6.", "691.11 Fence Bonding and Grounding. Fence grounding\nrequirements and details shall be included in the documenta-\ntion required in 691.6.", "692.1 Scope. This article applies to the installation of fuel cell\nsystems.", "692.4 Installation.", "692.6 Listing Requirement. The fuel cell system shall be\napproved for the application in accordance with one of the\nfollowing:", "692.8 Circuit Sizing and Current."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "691.8\n ARTICLE 692-FUEL CELL SYSTEMS\n practice shall be provided upon request of the AHJ. The inde-\npendent engineer shall be a licensed professional electrical\nengineer retained by the system owner or installer. This docu-\nmentation, where requested, shall be available prior to\ncommercial operation of the station. 691.8 Direct Current Operating Voltage. For large-scale\nPV electric supply stations, calculations shall be included in the\ndocumentation required in 691.6. 691.9 Disconnecting Means for Isolating Photovoltaic Equip-\nment. Disconnecting means for equipment shall not be\nrequired within sight of equipment and shall be permitted to\nbe located remotely from equipment. The engineered design\nrequired by 691.6 shall document disconnection procedures\nand means of isolating equipment. Informational Note: See NFPA 70B-2019, Recommended Practice for\nElectrical Equipment Maintenance, for information on electrical\nsystem maintenance. See NFPA 70E-2021, Standard for Electrical\nSafety in the Workplace, for information on written procedures\nand conditions of maintenance, including lockout/tagout\nprocedures. Buildings whose sole purpose is to house and protect supply\nstation equipment shall not be required to comply with 690.12. Written standard operating procedures shall be available at the\nsite detailing necessary shutdown procedures in the event of an\nemergency. 691.10 Fire Mitigation. PV systems that do not comply with the\nrequirements of 690.11 shall include details of fire mitigation\nplans to address dc arc-faults in the documentation required in\n691.6. Informational Note: Fire mitigation plans are typically reviewed\nby the local fire agency and include topics such as access roads\nwithin the facility. 691.11 Fence Bonding and Grounding. Fence grounding\nrequirements and details shall be included in the documenta-\ntion required in 691.6. Informational Note: See 250.194 for fence bonding and ground-\ning requirements enclosing substation portions of an electric\nsupply station. Grounding requirements for other portions of\nelectric supply station fencing are assessed based on the pres-\nence of overhead conductors, proximity to generation and\ndistribution equipment, and associated step and touch poten-\n tial. Part I. General\n ARTICLE 692\nFuel Cell Systems\n 692.1 Scope. This article applies to the installation of fuel cell\nsystems. Informational Note: Some fuel cell systems can be interactive\nwith other electrical power production sources, are stand-alone,\nor both. Some fuel cell systems are connected to electric energy\nstorage systems such as batteries. Fuel cell systems can have ac\noutput(s), dc output (s), or both for utilization. 692.4 Installation. (A) Fuel Cell System. A fuel cell system shall be permitted to\nsupply a building or other structure in addition to any serv-\nice(s) of another electricity supply system(s). (B) Identification of Power Sources. Fuel cell systems shall be\nmarked with a plaque or directory installed in accordance with\n705.10."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p81_narr2", "chunk_type": "narrative", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "692.8 Circuit Sizing and Current."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 692.8 Circuit Sizing and Current.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "692.8 Circuit Sizing and Current."], "headings_on_page": ["ARTICLE 692-FUEL CELL SYSTEMS", "691.8 Direct Current Operating Voltage. For large-scale\nPV electric supply stations, calculations shall be included in the\ndocumentation required in 691.6.", "691.9 Disconnecting Means for Isolating Photovoltaic Equip-\nment. Disconnecting means for equipment shall not be\nrequired within sight of equipment and shall be permitted to\nbe located remotely from equipment. The engineered design\nrequired by 691.6 shall document disconnection procedures\nand means of isolating equipment.", "691.10 Fire Mitigation. PV systems that do not comply with the\nrequirements of 690.11 shall include details of fire mitigation\nplans to address dc arc-faults in the documentation required in\n691.6.", "691.11 Fence Bonding and Grounding. Fence grounding\nrequirements and details shall be included in the documenta-\ntion required in 691.6.", "692.1 Scope. This article applies to the installation of fuel cell\nsystems.", "692.4 Installation.", "692.6 Listing Requirement. The fuel cell system shall be\napproved for the application in accordance with one of the\nfollowing:", "692.8 Circuit Sizing and Current."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p81_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(C) System Installation. The construction and operation of\nequipment, associated wiring, and interconnections shall be\nperformed only by qualified persons. Informational Note: See Article 100 for the definition of quali\nfied person. 692.6 Listing Requirement. The fuel cell system shall be\napproved for the application in accordance with one of the\nfollowing:\n (1) Be listed for the application\n (2)\n Be evaluated for the application and have a field label\napplied\n Part II. Circuit Requirements\n 692.8 Circuit Sizing and Current. (A) Nameplate Rated Circuit Current. The nameplate(s) rated\ncircuit current shall be the rated current indicated on the fuel\ncell nameplate(s). (B) Conductor Ampacity and Overcurrent Device Ratings. The ampacity of the feeder circuit conductors from the fuel\ncell system(s) to the premises wiring system shall not be less\nthan the greater of (1) nameplate(s) rated circuit current or\n(2) the rating of the fuel cell system(s) overcurrent protective\ndevice(s). (C) Ampacity of Grounded or Neutral Conductor. If an inter-\nactive single-phase, 2-wire fuel cell output(s) is connected to\nthe grounded or neutral conductor and a single ungrounded\nconductor of a 3-wire system or of a 3-phase, 4-wire, wye-\nconnected system, the maximum unbalanced neutral load\ncurrent plus the fuel cell system(s) output rating shall not\nexceed the ampacity of the grounded or neutral conductor. 692.9 Overcurrent Protection. (A) Circuits and Equipment. If the fuel cell system is provided\nwith overcurrent protection sufficient to protect the circuit\nconductors that supply the load, additional circuit overcurrent\ndevices shall not be required. Equipment and conductors\nconnected to more than one electrical source shall be protec-\n ted. (B) Accessibility. Overcurrent devices shall be readily accessi-\n ble. Part III. Disconnecting Means\n 692.13 All Conductors. Means shall be provided to disconnect\nall current-carrying conductors of a fuel cell system power\nsource from all other conductors in a building or other struc-\n ture. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p81_fig1", "chunk_type": "figure", "page_numbers": [81], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "692.8 Circuit Sizing and Current."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 692.8 Circuit Sizing and Current.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "692.8 Circuit Sizing and Current."], "headings_on_page": ["ARTICLE 692-FUEL CELL SYSTEMS", "691.8 Direct Current Operating Voltage. For large-scale\nPV electric supply stations, calculations shall be included in the\ndocumentation required in 691.6.", "691.9 Disconnecting Means for Isolating Photovoltaic Equip-\nment. Disconnecting means for equipment shall not be\nrequired within sight of equipment and shall be permitted to\nbe located remotely from equipment. The engineered design\nrequired by 691.6 shall document disconnection procedures\nand means of isolating equipment.", "691.10 Fire Mitigation. PV systems that do not comply with the\nrequirements of 690.11 shall include details of fire mitigation\nplans to address dc arc-faults in the documentation required in\n691.6.", "691.11 Fence Bonding and Grounding. Fence grounding\nrequirements and details shall be included in the documenta-\ntion required in 691.6.", "692.1 Scope. This article applies to the installation of fuel cell\nsystems.", "692.4 Installation.", "692.6 Listing Requirement. The fuel cell system shall be\napproved for the application in accordance with one of the\nfollowing:", "692.8 Circuit Sizing and Current."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p81_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 692.8 Circuit Sizing and Current.\nHeadings: ARTICLE 692-FUEL CELL SYSTEMS | 691.8 Direct Current Operating Voltage. For large-scale\nPV electric supply stations, calculations shall be included in the\ndocumentation required in 691.6. | 691.9 Disconnecting Means for Isolating Photovoltaic Equip-\nment. Disconnecting means for equipment shall not be\nrequired within sight of equipment and shall be permitted to\nbe located remotely from equipment. The engineered design\nrequired by 691.6 shall document disconnection procedures\nand means of isolating equipment. | 691.10 Fire Mitigation. PV systems that do not comply with the\nrequirements of 690.11 shall include details of fire mitigation\nplans to address dc arc-faults in the documentation required in\n691.6. | 691.11 Fence Bonding and Grounding. Fence grounding\nrequirements and details shall be included in the documenta-\ntion required in 691.6. | 692.1 Scope. This article applies to the installation of fuel cell\nsystems. | 692.4 Installation. | 692.6 Listing Requirement. The fuel cell system shall be\napproved for the application in accordance with one of the\nfollowing: | 692.8 Circuit Sizing and Current.\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** This image contains excerpts from Article 692 of the National Electrical Code, specifically addressing fuel cell systems. It covers installation, circuit requirements, and disconnecting means.\n\n**Technical details:**\n*   Article 692 - Fuel Cell Systems\n*   691.8 Direct Current Operating Voltage\n*   691.9 Disconnecting Means for Isolating Photovoltaic Equipment\n*   691.10 Fire Mitigation\n*   691.11 Fence Bonding and Grounding\n*   692.1 Scope\n*   692.4 Installation\n*   692.6 Listing Requirement\n*   692.8 Circuit Sizing and Current\n*   692.9 Overcurrent Protection\n*   692.13 All Conductors\n*   NFPA 70B-2019\n*   NFPA 70E-2021\n*   National Electrical Code 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p82_narr1", "chunk_type": "narrative", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "692.17 Switch or Circuit Breaker. The disconnecting means\nfor ungrounded conductors shall consist of readily accessible,\nmanually operable switch (es) or circuit breaker(s).", "DANGER", "692.31 Wiring Systems. In addition to wiring methods inclu-\nded in Chapter 3 of this Code, wiring methods and fittings\nspecifically listed and identified for use with fuel cell systems\nshall be permitted.", "692.51 Fuel Shut-Off. The location of the manual fuel shut-off\nvalve shall be marked at the location of the primary disconnect-\ning means of the building or circuits supplied.", "WARNING", "FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL\nENERGY STORAGE DEVICES.", "692.60 Connection to Other Systems. Fuel cell systems\nconnected to other sources shall be installed in accordance\nwith Parts I and II of Article 705.", "694.1 Scope. This article applies to wind (turbine) electric\nsystems that consist of one or more wind electric generators\nand their related alternators, generators, inverters, controllers,\nand associated equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p82_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 694-WIND ELECTRIC SYSTEMS\n 694.7\n 692.17 Switch or Circuit Breaker. The disconnecting means\nfor ungrounded conductors shall consist of readily accessible,\nmanually operable switch (es) or circuit breaker(s). Where all terminals of the disconnecting means may be\nenergized in the open position, a warning sign shall be moun-\nted on or adjacent to the disconnecting means. The sign shall\nbe clearly legible and shall have the following words or equiva-\nlent:\n DANGER\n ELECTRIC SHOCK HAZARD. DO NOT TOUCH TERMI-\nNALS. TERMINALS ON BOTH THE LINE AND LOAD\nSIDES MAY BE ENERGIZED IN THE OPEN POSITION. The danger sign(s) or label(s) shall comply with 110.21 (B). Part IV. Wiring Methods\n 692.31 Wiring Systems. In addition to wiring methods inclu-\nded in Chapter 3 of this Code, wiring methods and fittings\nspecifically listed and identified for use with fuel cell systems\nshall be permitted. Part V. Marking\n 692.50 Fuel Cell Power Sources. A marking specifying the fuel\ncell system, output voltage, output power rating, and continu-\nous output current rating shall be provided at the disconnect-\ning means for the fuel cell power source at an accessible\nlocation on the site. 692.51 Fuel Shut-Off. The location of the manual fuel shut-off\nvalve shall be marked at the location of the primary disconnect-\ning means of the building or circuits supplied. 692.52 Stored Energy. A fuel cell system that stores electrical\nenergy shall require the following warning sign, or equivalent,\nat the location of the service disconnecting means of the prem-\n ises:\n WARNING\n FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL\nENERGY STORAGE DEVICES. The warning sign(s) or label(s) shall comply with 110.21 (B). Part VI. Connection to Other Circuits\n 692.60 Connection to Other Systems. Fuel cell systems\nconnected to other sources shall be installed in accordance\nwith Parts I and II of Article 705. 692.61 Transfer Switch. A transfer switch shall be required in\nnon-grid-interactive systems that use utility grid backup. The\ntransfer switch shall maintain isolation between the electrical\nproduction and distribution network and the fuel cell system. The transfer switch shall be permitted to be located externally\nor internally to the fuel cell system unit. Where the utility serv-\nice conductors of the structure are connected to the transfer\nswitch, the switch shall comply with Article 230, Part V. Part I. General\n ARTICLE 694\nWind Electric Systems\n 694.1 Scope. This article applies to wind (turbine) electric\nsystems that consist of one or more wind electric generators\nand their related alternators, generators, inverters, controllers,\nand associated equipment. Informational Note: Some wind electric systems are interactive\nwith other electric power sources (see Informational Note Figure\n694.1). Some systems have ac output and some have dc output. Some systems contain electrical energy storage, such as batteries. 694.7 Construction and Maintenance."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p82_narr2", "chunk_type": "narrative", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "692.17 Switch or Circuit Breaker. The disconnecting means\nfor ungrounded conductors shall consist of readily accessible,\nmanually operable switch (es) or circuit breaker(s).", "DANGER", "692.31 Wiring Systems. In addition to wiring methods inclu-\nded in Chapter 3 of this Code, wiring methods and fittings\nspecifically listed and identified for use with fuel cell systems\nshall be permitted.", "692.51 Fuel Shut-Off. The location of the manual fuel shut-off\nvalve shall be marked at the location of the primary disconnect-\ning means of the building or circuits supplied.", "WARNING", "FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL\nENERGY STORAGE DEVICES.", "692.60 Connection to Other Systems. Fuel cell systems\nconnected to other sources shall be installed in accordance\nwith Parts I and II of Article 705.", "694.1 Scope. This article applies to wind (turbine) electric\nsystems that consist of one or more wind electric generators\nand their related alternators, generators, inverters, controllers,\nand associated equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p82_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The construction and\nmaintenance, associated wiring, and interconnections shall be\nperformed only by qualified persons. Informational Note: See Article 100 for the definition of quali-\nfied person. (A) Wind Electric Systems. A wind electric system(s) shall be\npermitted to supply a building or other structure in addition to\nother sources of supply. These requirements apply to both\nonshore and offshore installations. (B) Equipment. Wind electric systems shall comply with one of\nthe following:\n (1) Be listed\n (2) Be evaluated for the application and have a field label\napplied\n Wind electric systems undergoing evaluation for type certifi-\ncation and listing shall be permitted to be operated in a\ncontrolled location with access limited to qualified personnel. Informational Note: See UL 6141, Standard for Wind Turbines\nPermitting Entry of Personnel, and UL 6142, Standard for Small Wind\nTurbine Systems, for further information on wind turbine equip-\nment. Ratings for wind turbines could include limitations on\ninstallation locations such as onshore or offshore. Testing is typi-\ncally performed under supervision of a qualified electrical test-\ning organization. (C) Diversion Load Controllers. A wind electric system\nemploying a diversion load controller as the primary means of\nregulating the speed of a wind turbine rotor shall be equipped\nwith an additional, independent, reliable means to prevent\nover-speed operation. An interconnected utility service shall\nnot be considered to be a reliable diversion load. (D) Overvoltage Protection. A listed surge protective device\nshall be installed between a wind electric system and any loads\nserved by the premises electrical system. The SPD shall be\npermitted to be a Type 3 SPD on the circuit serving a wind elec-\ntric system or a Type 2 SPD located anywhere on the load side\nof the service disconnect. SPDs shall be installed in accordance\nwith Part II of Article 242. Electric\npower\nproduction\n and\n 2023 Edition NATIONAL ELECTRICAL CODE\n Alternator\n Rectifier\n Inverter\n distribution\nnetwork\n Informational Note Figure 694.1 Identification of Wind\nElectric System Components \u2014 Interactive System. Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p82_fig1", "chunk_type": "figure", "page_numbers": [82], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "692.17 Switch or Circuit Breaker. The disconnecting means\nfor ungrounded conductors shall consist of readily accessible,\nmanually operable switch (es) or circuit breaker(s).", "DANGER", "692.31 Wiring Systems. In addition to wiring methods inclu-\nded in Chapter 3 of this Code, wiring methods and fittings\nspecifically listed and identified for use with fuel cell systems\nshall be permitted.", "692.51 Fuel Shut-Off. The location of the manual fuel shut-off\nvalve shall be marked at the location of the primary disconnect-\ning means of the building or circuits supplied.", "WARNING", "FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL\nENERGY STORAGE DEVICES.", "692.60 Connection to Other Systems. Fuel cell systems\nconnected to other sources shall be installed in accordance\nwith Parts I and II of Article 705.", "694.1 Scope. This article applies to wind (turbine) electric\nsystems that consist of one or more wind electric generators\nand their related alternators, generators, inverters, controllers,\nand associated equipment.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p82_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 694-WIND ELECTRIC SYSTEMS | 692.17 Switch or Circuit Breaker. The disconnecting means\nfor ungrounded conductors shall consist of readily accessible,\nmanually operable switch (es) or circuit breaker(s). | DANGER | 692.31 Wiring Systems. In addition to wiring methods inclu-\nded in Chapter 3 of this Code, wiring methods and fittings\nspecifically listed and identified for use with fuel cell systems\nshall be permitted. | 692.51 Fuel Shut-Off. The location of the manual fuel shut-off\nvalve shall be marked at the location of the primary disconnect-\ning means of the building or circuits supplied. | WARNING | FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL\nENERGY STORAGE DEVICES. | 692.60 Connection to Other Systems. Fuel cell systems\nconnected to other sources shall be installed in accordance\nwith Parts I and II of Article 705. | 694.1 Scope. This article applies to wind (turbine) electric\nsystems that consist of one or more wind electric generators\nand their related alternators, generators, inverters, controllers,\nand associated equipment. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Diagram\n**Main components:** A block diagram illustrating the components of a wind electric system, including the alternator, rectifier, inverter, and electric power production and distribution network.\n**Technical details:**\n*   Labels: Alternator, Rectifier, Inverter, Electric power production and distribution network\n*   Figure reference: Informational Note Figure 694.1\n*   Title: Identification of Wind Electric System Components - Interactive System.\n*   Article: ARTICLE 694 - WIND ELECTRIC SYSTEMS"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p83_narr1", "chunk_type": "narrative", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 694.15 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "694.10 Maximum Voltage.", "694.12 Circuit Sizing and Current.", "694.15 Overcurrent Protection."], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p83_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(E) Receptacles. A receptacle shall be permitted to be", "summary": "Table of (e) receptacles. a receptacle shall be permitted to be: (E) Receptacles. A receptacle shall be permitted to be, (3) Stand-Alone Inverter Input Circuit Current. The maxi-"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p83_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal", "summary": "Table of nominal: Nominal"}], "captions_on_page": ["Table 694.7(G) Working Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p83_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "694.7\n ARTICLE 694-WIND ELECTRIC SYSTEMS"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p83_table1", "chunk_type": "table", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 694.15 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "694.10 Maximum Voltage.", "694.12 Circuit Sizing and Current.", "694.15 Overcurrent Protection."], "captions_on_page": ["Table 694.7(G) Working Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt discusses regulations and requirements for wind electric systems, including receptacles, poles, working clearances, circuit requirements, overcurrent protection, and disconnecting means. It references specific sections of the National Electrical Code (NEC).\n\n**Technical details:**\n*   Article: 694 - Wind Electric Systems\n*   Sections: 694.7, 694.10, 694.12, 694.15, 694.20\n*   Topics: Receptacles, Poles/Towers, Working Clearances, Maximum Voltage, Circuit Sizing, Overcurrent Protection, Disconnecting Means\n*   Table: 694.7(G) Working Spaces\n    *   Nominal Voltage to Ground: 0-150, 151-1000\n    *   Conditions: Condition 1, Condition 2, Condition 3\n    *   Measurements: 900 mm (3 ft), 1.0 m (3 ft 6 in.), 1.2 m (4 ft)\n*   NEC 2023 Edition\n*   Keywords: Wind turbine, electric systems, circuits, overcurrent, conductors, inverters, transformers, voltage, current, ampacity, ratings, disconnecting means, National Electrical Code, NEC"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(E) Receptacles. A receptacle shall be permitted to be", "(3) Stand-Alone Inverter Input Circuit Current. The maxi-"], ["supplied by a wind electric system branch or feeder circuit for", "mum input current shall be the stand-alone continuous inver-"], ["maintenance or data acquisition use. Receptacles shall be", "ter input current rating of the inverter producing rated power"], ["protected with an overcurrent device with a rating not to", "at the lowest input voltage."], ["exceed the current rating of the receptacle. In addition to the", "(B) Ampacity and Overcurrent Device Ratings."], ["requirements in 210.8, all 125-volt, single-phase, 15- and 20-"], ["ampere receptacles installed for maintenance of the wind", "(1) Continuous Current. Wind turbine electric system currents"], ["turbine shall have ground-fault circuit-interrupter protection", "shall be considered to be continuous."], ["for personnel.", "(2) Sizing of Conductors and Overcurrent Devices. Circuit"], ["(F) Poles or Towers Supporting Wind Turbines Used as a", "conductors and overcurrent devices shall be sized to carry not"], ["Raceway. A pole or tower shall be permitted to be used as a", "less than 125 percent of the maximum current as calculated in"], ["raceway if approved in accordance with one of the following:", "694.12(A). The rating or setting of overcurrent devices shall be"], ["(1) Be evaluated as part of the listing for the wind turbine", "permitted in accordance with 240.4(B) and (C)."], ["(2) Be listed for the application", "Exception: Circuits containing an assembly, together with its overcur-"], ["(3) Be evaluated for the application and have a field label", "rent devices, listed for continuous operation at 100 percent of its rating"], ["applied", "shall be permitted to be used at 100 percent of its rating."], ["(G) Working Clearances. Working space shall be provided for", "694.15 Overcurrent Protection."], ["electrical cabinets and other electrical equipment in accord-"], ["ance with 110.26(A).", "(A) Circuits and Equipment. Turbine output circuits, inverter"], ["For large wind turbines where service personnel enter the", "output circuits, and storage battery circuit conductors and"], ["equipment, where conditions of maintenance and supervision", "equipment shall be protected in accordance with 240.4 and"], ["ensure that only qualified persons perform the work, working", "240.5. Circuits connected to more than one electrical source"], ["clearances shall be permitted to comply with Table 694.7(G)", "shall have overcurrent devices located so as to provide overcur-"], ["for systems up to 1000 volts nominal.", "rent protection from all sources."], ["Exception: An overcurrent device shall not be required for circuit"], ["conductors sized in accordance with 694.12(B) where the maximum"], ["Part II. Circuit Requirements", "current from all sources does not exceed the ampacity of the conductors."], ["694.10 Maximum Voltage.", "Informational Note: Possible backfeed of current from any"], ["(A) Wind Turbine Output Circuits. Wind turbine output", "source of supply, including a supply through an inverter to the"], ["circuits on or in one- and two-family dwellings shall be permit-", "wind turbine output circuit, is a consideration in determining"], ["whether overcurrent protection from all sources is provided."], ["ted to have a maximum voltage up to 600 volts.", "Some wind electric systems rely on the turbine output circuit to"], ["(B) Direct-Current Utilization Circuits. The voltage of de", "regulate turbine speed. Inverters may also operate in reverse for"], ["utilization circuits shall comply with 210.6.", "turbine startup or speed control."], ["(B) Power Transformers. Overcurrent protection for a trans-"], ["(C) Circuits over 150 Volts to Ground. In one- and two-family", "former with sources on each side shall be provided in accord-"], ["dwellings, live parts in circuits over 150 volts to ground shall", "ance with 450.3 by considering first one side of the"], ["not be accessible to other than qualified persons while ener-", "transformer, then the other side of the transformer, as the"], ["gized.", "primary."], ["Informational Note: See 110.27 for guarding of live parts and", "Exception: A power transformer with a current rating on the side"], ["210.6 for branch circuit voltage limitations.", "connected to the inverter output, which is not less than the rated contin-"], ["694.12 Circuit Sizing and Current.", "uous output current rating of the inverter, shall not be required to have"], ["overcurrent protection at the inverter."], ["(A) Calculation of Maximum Circuit Current. The maximum", "(C) Direct-Current Rating. Overcurrent devices, either fuses"], ["current for a circuit shall be calculated in accordance with", "or circuit breakers, used in any de portion of a wind electric"], ["694.12(A) (1) through (A) (3).", "system shall be listed for use in dc circuits and shall have appro-"], ["(1) Turbine Output Circuit Currents. The maximum current", "priate voltage, current, and interrupting ratings."], ["shall be based on the circuit current of the wind turbine oper-"], ["ating at maximum output power."], ["(2) Inverter Output Circuit Current. The maximum output", "Part III. Disconnecting Means"], ["current shall be the inverter continuous output current rating.", "694.20 All Conductors. Means shall be provided to disconnect"], ["all current-carrying conductors of a wind electric power source"], ["from all other conductors in a building or other structure. A"], ["Table 694.7(G) Working Spaces", "switch, circuit breaker, or other device, either ac or dc, shall"], ["not be installed in a grounded conductor if operation of that"], ["Nominal", "switch, circuit breaker, or other device leaves the marked,"], ["Voltage to", "grounded conductor in an ungrounded and energized state."], ["Ground", "Condition 1", "Condition 2", "Condition 3", "Exception: A wind turbine that uses the turbine output circuit for regu-"], ["0-150", "900 mm (3 ft)", "900 mm (3 ft)", "900 mm (3 ft)", "lating turbine speed shall not require a turbine output circuit discon-"], ["151-1000", "900 mm (3 ft)", "1.0 m (3 ft 6 in.)", "1.2 m (4 ft)", "necting means."], ["70-616", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Nominal", "", "", ""], ["Voltage to Ground", "Condition 1", "Condition 2", "Condition 3"], ["0-150", "900 mm (3 ft)", "900 mm (3 ft)", "900 mm (3 ft)"], ["151-1000", "900 mm (3 ft)", "1.0 m (3 ft 6 in.)", "1.2 m (4 ft)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists (e) receptacles. a receptacle shall be permitted to be with columns including: (E) Receptacles. A receptacle shall be permitted to be, (3) Stand-Alone Inverter Input Circuit Current. The maxi-.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 694.15 Overcurrent Protection.\nHeadings: ARTICLE 694-WIND ELECTRIC SYSTEMS | 694.10 Maximum Voltage. | 694.12 Circuit Sizing and Current. | 694.15 Overcurrent Protection.\nCaptions: Table 694.7(G) Working Spaces\n\n(E) Receptacles. A receptacle shall be permitted to be | (3) Stand-Alone Inverter Input Circuit Current. The maxi- | | |\nsupplied by a wind electric system branch or feeder circuit for | mum input current shall be the stand-alone continuous inver- | | |\nmaintenance or data acquisition use. Receptacles shall be | ter input current rating of the inverter producing rated power | | |\nprotected with an overcurrent device with a rating not to | at the lowest input voltage. | | |\nexceed the current rating of the receptacle. In addition to the | (B) Ampacity and Overcurrent Device Ratings. | | |\nrequirements in 210.8, all 125-volt, single-phase, 15- and 20- | | | |\nampere receptacles installed for maintenance of the wind | (1) Continuous Current. Wind turbine electric system currents | | |\nturbine shall have ground-fault circuit-interrupter protection | shall be considered to be continuous. | | |\nfor personnel. | (2) Sizing of Conductors and Overcurrent Devices. Circuit | | |\n(F) Poles or Towers Supporting Wind Turbines Used as a | conductors and overcurrent devices shall be sized to carry not | | |\nRaceway. A pole or tower shall be permitted to be used as a | less than 125 percent of the maximum current as calculated in | | |\nraceway if approved in accordance with one of the following: | 694.12(A). The rating or setting of overcurrent devices shall be | | |\n(1) Be evaluated as part of the listing for the wind turbine | permitted in accordance with 240.4(B) and (C). | | |\n(2) Be listed for the application | Exception: Circuits containing an assembly, together with its overcur- | | |\n(3) Be evaluated for the application and have a field label | rent devices, listed for continuous operation at 100 percent of its rating | | |\napplied | shall be permitted to be used at 100 percent of its rating. | | |\n(G) Working Clearances. Working space shall be provided for | 694.15 Overcurrent Protection. | | |\nelectrical cabinets and other electrical equipment in accord- | | | |\nance with 110.26(A). | (A) Circuits and Equipment. Turbine output circuits, inverter | | |\nFor large wind turbines where service personnel enter the | output circuits, and storage battery circuit conductors and | | |\nequipment, where conditions of maintenance and supervision | equipment shall be protected in accordance with 240.4 and | | |\nensure that only qualified persons perform the work, working | 240.5. Circuits connected to more than one electrical source | | |\nclearances shall be permitted to comply with Table 694.7(G) | shall have overcurrent devices located so as to provide overcur- | | |\nfor systems up to 1000 volts nominal. | rent protection from all sources. | | |\nException: An overcurrent device shall not be required for circuit | | | |\nconductors sized in accordance with 694.12(B) where the maximum | | | |\nPart II. Circuit Requirements | current from all sources does not exceed the ampacity of the conductors. | | |\n694.10 Maximum Voltage. | Informational Note: Possible backfeed of current from any | | |\n(A) Wind Turbine Output Circuits. Wind turbine output | source of supply, including a supply through an inverter to the | | |\ncircuits on or in one- and two-family dwellings shall be permit- | wind turbine output circuit, is a consideration in determining | | |\nwhether overcurrent protection from all sources is provided. | | | |\nted to have a maximum voltage up to 600 volts. | Some wind electric systems rely on the turbine output circuit to | | |\n(B) Direct-Current Utilization Circuits. The voltage of de | regulate turbine speed. Inverters may also operate in reverse for | | |\nutilization circuits shall comply with 210.6. | turbine startup or speed control. | | |\n(B) Power Transformers. Overcurrent protection for a trans- | | | |\n(C) Circuits over 150 Volts to Ground. In one- and two-family | former with sources on each side shall be provided in accord- | | |\ndwellings, live parts in circuits over 150 volts to ground shall | ance with 450.3 by considering first one side of the | | |\nnot be accessible to other than qualified persons while ener- | transformer, then the other side of the transformer, as the | | |\ngized. | primary. | | |\nInformational Note: See 110.27 for guarding of live parts and | Exception: A power transformer with a current rating on the side | | |\n210.6 for branch circuit voltage limitations. | connected to the inverter output, which is not less than the rated contin- | | |\n694.12 Circuit Sizing and Current. | uous output current rating of the inverter, shall not be required to have | | |\novercurrent protection at the inverter. | | | |\n(A) Calculation of Maximum Circuit Current. The maximum | (C) Direct-Current Rating. Overcurrent devices, either fuses | | |\ncurrent for a circuit shall be calculated in accordance with | or circuit breakers, used in any de portion of a wind electric | | |\n694.12(A) (1) through (A) (3). | system shall be listed for use in dc circuits and shall have appro- | | |\n(1) Turbine Output Circuit Currents. The maximum current | priate voltage, current, and interrupting ratings. | | |\nshall be based on the circuit current of the wind turbine oper- | | | |\nating at maximum output power. | | | |\n(2) Inverter Output Circuit Current. The maximum output | Part III. Disconnecting Means | | |\ncurrent shall be the inverter continuous output current rating. | 694.20 All Conductors. Means shall be provided to disconnect | | |\nall current-carrying conductors of a wind electric power source | | | |\nfrom all other conductors in a building or other structure. A | | | |\nTable 694.7(G) Working Spaces | switch, circuit breaker, or other device, either ac or dc, shall | | |\nnot be installed in a grounded conductor if operation of that | | | |\nNominal | switch, circuit breaker, or other device leaves the marked, | | |\nVoltage to | grounded conductor in an ungrounded and energized state. | | |\nGround | Condition 1 | Condition 2 | Condition 3 | Exception: A wind turbine that uses the turbine output circuit for regu-\n0-150 | 900 mm (3 ft) | 900 mm (3 ft) | 900 mm (3 ft) | lating turbine speed shall not require a turbine output circuit discon-\n151-1000 | 900 mm (3 ft) | 1.0 m (3 ft 6 in.) | 1.2 m (4 ft) | necting means.\n70-616 | NATIONAL ELECTRICAL CODE 2023 Edition | | |\nCopyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. | | | |\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org. | | | |"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p83_table2", "chunk_type": "table", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 694.15 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "694.10 Maximum Voltage.", "694.12 Circuit Sizing and Current.", "694.15 Overcurrent Protection."], "captions_on_page": ["Table 694.7(G) Working Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt discusses regulations and requirements for wind electric systems, including receptacles, poles, working clearances, circuit requirements, overcurrent protection, and disconnecting means. It references specific sections of the National Electrical Code (NEC).\n\n**Technical details:**\n*   Article: 694 - Wind Electric Systems\n*   Sections: 694.7, 694.10, 694.12, 694.15, 694.20\n*   Topics: Receptacles, Poles/Towers, Working Clearances, Maximum Voltage, Circuit Sizing, Overcurrent Protection, Disconnecting Means\n*   Table: 694.7(G) Working Spaces\n    *   Nominal Voltage to Ground: 0-150, 151-1000\n    *   Conditions: Condition 1, Condition 2, Condition 3\n    *   Measurements: 900 mm (3 ft), 1.0 m (3 ft 6 in.), 1.2 m (4 ft)\n*   NEC 2023 Edition\n*   Keywords: Wind turbine, electric systems, circuits, overcurrent, conductors, inverters, transformers, voltage, current, ampacity, ratings, disconnecting means, National Electrical Code, NEC"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["(E) Receptacles. A receptacle shall be permitted to be", "(3) Stand-Alone Inverter Input Circuit Current. The maxi-"], ["supplied by a wind electric system branch or feeder circuit for", "mum input current shall be the stand-alone continuous inver-"], ["maintenance or data acquisition use. Receptacles shall be", "ter input current rating of the inverter producing rated power"], ["protected with an overcurrent device with a rating not to", "at the lowest input voltage."], ["exceed the current rating of the receptacle. In addition to the", "(B) Ampacity and Overcurrent Device Ratings."], ["requirements in 210.8, all 125-volt, single-phase, 15- and 20-"], ["ampere receptacles installed for maintenance of the wind", "(1) Continuous Current. Wind turbine electric system currents"], ["turbine shall have ground-fault circuit-interrupter protection", "shall be considered to be continuous."], ["for personnel.", "(2) Sizing of Conductors and Overcurrent Devices. Circuit"], ["(F) Poles or Towers Supporting Wind Turbines Used as a", "conductors and overcurrent devices shall be sized to carry not"], ["Raceway. A pole or tower shall be permitted to be used as a", "less than 125 percent of the maximum current as calculated in"], ["raceway if approved in accordance with one of the following:", "694.12(A). The rating or setting of overcurrent devices shall be"], ["(1) Be evaluated as part of the listing for the wind turbine", "permitted in accordance with 240.4(B) and (C)."], ["(2) Be listed for the application", "Exception: Circuits containing an assembly, together with its overcur-"], ["(3) Be evaluated for the application and have a field label", "rent devices, listed for continuous operation at 100 percent of its rating"], ["applied", "shall be permitted to be used at 100 percent of its rating."], ["(G) Working Clearances. Working space shall be provided for", "694.15 Overcurrent Protection."], ["electrical cabinets and other electrical equipment in accord-"], ["ance with 110.26(A).", "(A) Circuits and Equipment. Turbine output circuits, inverter"], ["For large wind turbines where service personnel enter the", "output circuits, and storage battery circuit conductors and"], ["equipment, where conditions of maintenance and supervision", "equipment shall be protected in accordance with 240.4 and"], ["ensure that only qualified persons perform the work, working", "240.5. Circuits connected to more than one electrical source"], ["clearances shall be permitted to comply with Table 694.7(G)", "shall have overcurrent devices located so as to provide overcur-"], ["for systems up to 1000 volts nominal.", "rent protection from all sources."], ["Exception: An overcurrent device shall not be required for circuit"], ["conductors sized in accordance with 694.12(B) where the maximum"], ["Part II. Circuit Requirements", "current from all sources does not exceed the ampacity of the conductors."], ["694.10 Maximum Voltage.", "Informational Note: Possible backfeed of current from any"], ["(A) Wind Turbine Output Circuits. Wind turbine output", "source of supply, including a supply through an inverter to the"], ["circuits on or in one- and two-family dwellings shall be permit-", "wind turbine output circuit, is a consideration in determining"], ["whether overcurrent protection from all sources is provided."], ["ted to have a maximum voltage up to 600 volts.", "Some wind electric systems rely on the turbine output circuit to"], ["(B) Direct-Current Utilization Circuits. The voltage of de", "regulate turbine speed. Inverters may also operate in reverse for"], ["utilization circuits shall comply with 210.6.", "turbine startup or speed control."], ["(B) Power Transformers. Overcurrent protection for a trans-"], ["(C) Circuits over 150 Volts to Ground. In one- and two-family", "former with sources on each side shall be provided in accord-"], ["dwellings, live parts in circuits over 150 volts to ground shall", "ance with 450.3 by considering first one side of the"], ["not be accessible to other than qualified persons while ener-", "transformer, then the other side of the transformer, as the"], ["gized.", "primary."], ["Informational Note: See 110.27 for guarding of live parts and", "Exception: A power transformer with a current rating on the side"], ["210.6 for branch circuit voltage limitations.", "connected to the inverter output, which is not less than the rated contin-"], ["694.12 Circuit Sizing and Current.", "uous output current rating of the inverter, shall not be required to have"], ["overcurrent protection at the inverter."], ["(A) Calculation of Maximum Circuit Current. The maximum", "(C) Direct-Current Rating. Overcurrent devices, either fuses"], ["current for a circuit shall be calculated in accordance with", "or circuit breakers, used in any de portion of a wind electric"], ["694.12(A) (1) through (A) (3).", "system shall be listed for use in dc circuits and shall have appro-"], ["(1) Turbine Output Circuit Currents. The maximum current", "priate voltage, current, and interrupting ratings."], ["shall be based on the circuit current of the wind turbine oper-"], ["ating at maximum output power."], ["(2) Inverter Output Circuit Current. The maximum output", "Part III. Disconnecting Means"], ["current shall be the inverter continuous output current rating.", "694.20 All Conductors. Means shall be provided to disconnect"], ["all current-carrying conductors of a wind electric power source"], ["from all other conductors in a building or other structure. A"], ["Table 694.7(G) Working Spaces", "switch, circuit breaker, or other device, either ac or dc, shall"], ["not be installed in a grounded conductor if operation of that"], ["Nominal", "switch, circuit breaker, or other device leaves the marked,"], ["Voltage to", "grounded conductor in an ungrounded and energized state."], ["Ground", "Condition 1", "Condition 2", "Condition 3", "Exception: A wind turbine that uses the turbine output circuit for regu-"], ["0-150", "900 mm (3 ft)", "900 mm (3 ft)", "900 mm (3 ft)", "lating turbine speed shall not require a turbine output circuit discon-"], ["151-1000", "900 mm (3 ft)", "1.0 m (3 ft 6 in.)", "1.2 m (4 ft)", "necting means."], ["70-616", "NATIONAL ELECTRICAL CODE 2023 Edition"], ["Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing."], ["For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["Nominal", "", "", ""], ["Voltage to Ground", "Condition 1", "Condition 2", "Condition 3"], ["0-150", "900 mm (3 ft)", "900 mm (3 ft)", "900 mm (3 ft)"], ["151-1000", "900 mm (3 ft)", "1.0 m (3 ft 6 in.)", "1.2 m (4 ft)"]], "headers": [], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout_chunked"}], "semantic_summary": "This table lists nominal with columns including: Nominal.", "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 694.15 Overcurrent Protection.\nHeadings: ARTICLE 694-WIND ELECTRIC SYSTEMS | 694.10 Maximum Voltage. | 694.12 Circuit Sizing and Current. | 694.15 Overcurrent Protection.\nCaptions: Table 694.7(G) Working Spaces\n\nNominal | | |\nVoltage to Ground | Condition 1 | Condition 2 | Condition 3\n0-150 | 900 mm (3 ft) | 900 mm (3 ft) | 900 mm (3 ft)\n151-1000 | 900 mm (3 ft) | 1.0 m (3 ft 6 in.) | 1.2 m (4 ft)"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p83_fig1", "chunk_type": "figure", "page_numbers": [83], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 694.15 Overcurrent Protection.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "694.15 Overcurrent Protection."], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "694.10 Maximum Voltage.", "694.12 Circuit Sizing and Current.", "694.15 Overcurrent Protection."], "captions_on_page": ["Table 694.7(G) Working Spaces"], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p83_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "National Electrical Code 2023 Chapter 6_p83_table1", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 2, "num_rows": 63, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "(E) Receptacles. A receptacle shall be permitted to be", "summary": "Table of (e) receptacles. a receptacle shall be permitted to be: (E) Receptacles. A receptacle shall be permitted to be, (3) Stand-Alone Inverter Input Circuit Current. The maxi-"}, {"table_index": 2, "chunk_id": "National Electrical Code 2023 Chapter 6_p83_table2", "has_header": false, "header_detection_method": "none", "header_detection_confidence": "none", "num_columns": 4, "num_rows": 4, "bbox": [], "header_preview_text": null, "caption": "", "kind": "table_ref", "title": "Nominal", "summary": "Table of nominal: Nominal"}], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 694.15 Overcurrent Protection.\nHeadings: ARTICLE 694-WIND ELECTRIC SYSTEMS | 694.10 Maximum Voltage. | 694.12 Circuit Sizing and Current. | 694.15 Overcurrent Protection.\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** This excerpt discusses regulations and requirements for wind electric systems, including receptacles, poles, working clearances, circuit requirements, overcurrent protection, and disconnecting means. It references specific sections of the National Electrical Code (NEC).\n\n**Technical details:**\n*   Article: 694 - Wind Electric Systems\n*   Sections: 694.7, 694.10, 694.12, 694.15, 694.20\n*   Topics: Receptacles, Poles/Towers, Working Clearances, Maximum Voltage, Circuit Sizing, Overcurrent Protection, Disconnecting Means\n*   Table: 694.7(G) Working Spaces\n    *   Nominal Voltage to Ground: 0-150, 151-1000\n    *   Conditions: Condition 1, Condition 2, Condition 3\n    *   Measurements: 900 mm (3 ft), 1.0 m (3 ft 6 in.), 1.2 m (4 ft)\n*   NEC 2023 Edition\n*   Keywords: Wind turbine, electric systems, circuits, overcurrent, conductors, inverters, transformers, voltage, current, ampacity, ratings, disconnecting means, National Electrical Code, NEC"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p84_narr1", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "WARNING.", "694.24 Disconnection of Wind Electric System Equipment.\nMeans shall be provided to disconnect equipment, such as\ninverters, batteries, and charge controllers, from all ungroun-\nded conductors of all sources. If the equipment is energized\nfrom more than one source, the disconnecting means shall be\ngrouped and identified.", "694.30 Permitted Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 694-WIND ELECTRIC SYSTEMS\n 694.22 Additional Provisions. Disconnecting means shall\ncomply with 694.22(A) through (D). (A) Disconnecting Means. The disconnecting means shall not\nbe required to be suitable for use as service equipment. The\ndisconnecting means for ungrounded conductors shall consist\nof manually operable switches or circuit breakers complying\nwith all of the following requirements:\n (1) They shall be located where readily accessible. (2) They shall be externally operable without exposing the\noperator to contact with live parts. (3) They shall plainly indicate whether in the open or closed\nposition. (4) They shall have an interrupting rating sufficient for the\nnominal circuit voltage and the current that is available at\nthe line terminals of the equipment. Where all terminals of the disconnecting means are capable\nof being energized in the open position, a warning sign shall be\nmounted on or adjacent to the disconnecting means. The sign\nshall be clearly legible and shall have the following words or\nequivalent:\n WARNING. ELECTRIC SHOCK HAZARD. DO NOT TOUCH TERMI-\nNALS. TERMINALS ON BOTH THE LINE AND LOAD\nSIDES MAY BE ENERGIZED IN THE OPEN POSITION. The warning sign(s) or label(s) shall comply with 110.21 (B). (B) Equipment. Equipment such as rectifiers, controllers,\noutput circuit isolating and shorting switches, and over-current\ndevices shall be permitted on the wind turbine side of the\ndisconnecting means. (C) Requirements for Disconnecting Means. (1) Location. The wind electric system disconnecting means\nshall be installed at a readily accessible location either on or\nadjacent to the turbine tower, on the outside of a building or\nstructure, or inside at the point of entrance of the wind system\nconductors. Exception: Installations that comply with 694.30(C) shall be permitted\nto have the disconnecting means located remotely from the point of entry\nof the wind system conductors. A wind turbine disconnecting means shall not be required to\nbe located at the nacelle or tower. The disconnecting means shall not be installed in bath-\n rooms. For one-family and two-family dwellings, a disconnecting\nmeans or manual shutdown button or switch shall be located at\na readily accessible location outside the building. (2) Marking. Each turbine system disconnecting means shall\nbe permanently marked to identify it as a wind electric system\ndisconnect. (3) Suitable for Use. Turbine system disconnecting means\nshall be suitable for the prevailing conditions. (4) Maximum Number of Disconnects. The turbine discon-\nnecting means shall consist of not more than six switches or six\ncircuit breakers mounted in a single enclosure, in a group of\nseparate enclosures, or in or on a switchgear. 694.30\n (D) Equipment That Is Not Readily Accessible. Rectifiers,\ncontrollers, and inverters shall be permitted to be mounted in\nnacelles or other exterior areas that are not readily accessible. 694.23 Turbine Shutdown. (A) Manual Shutdown."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p84_narr2", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "WARNING.", "694.24 Disconnection of Wind Electric System Equipment.\nMeans shall be provided to disconnect equipment, such as\ninverters, batteries, and charge controllers, from all ungroun-\nded conductors of all sources. If the equipment is energized\nfrom more than one source, the disconnecting means shall be\ngrouped and identified.", "694.30 Permitted Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Wind turbines shall be required to\nhave a readily accessible manual shutdown button or switch. Operation of the button or switch shall result in a parked\nturbine state that shall either stop the turbine rotor or allow\nlimited rotor speed combined with a means to de-energize the\nturbine output circuit. Exception: Turbines with a swept area of less than 50 m\u00b2 (538 ft\u00b2) shall\nnot be required to have a manual shutdown button or switch. (B) Shutdown Procedure. The shutdown procedure for a wind\nturbine shall be defined and permanently posted at the loca-\ntion of a shutdown means and at the location of the turbine\ncontroller or disconnect, if the location is different. 694.24 Disconnection of Wind Electric System Equipment. Means shall be provided to disconnect equipment, such as\ninverters, batteries, and charge controllers, from all ungroun-\nded conductors of all sources. If the equipment is energized\nfrom more than one source, the disconnecting means shall be\ngrouped and identified. A single disconnecting means in accordance with 694.22\nshall be permitted for the combined ac output of one or more\ninverters. A shorting switch or plug shall be permitted to be used as an\nalternative to a disconnect in systems that regulate turbine\nspeed using the turbine output circuit. Exception: Equipment housed in a turbine nacelle shall not be required\nto have a disconnecting means. 694.26 Fuses. Means shall be provided to disconnect a fuse\nfrom all sources of supply where the fuse is energized from\nboth directions and is accessible to other than qualified\npersons. Switches, pullouts, or similar devices that are rated for\nthe application shall be permitted to serve as a means to\ndisconnect fuses from all sources of supply. 694.28 Installation and Service of a Wind Turbine. Open\ncircuiting, short circuiting, or mechanical brakes shall be used\nto disable a turbine for installation and service. Informational Note: Some wind turbines rely on the connection\nfrom the alternator to a remote controller for speed regulation. Opening turbine output circuit conductors may cause mechani-\ncal damage to a turbine and create excessive voltages that could\ndamage equipment or expose persons to electric shock. Part IV. Wiring Methods\n 694.30 Permitted Methods. (A) Wiring Systems. In addition to wiring methods included in\nChapter 3 of this Code, wiring methods and fittings specifically\nintended listed and identified for use on wind turbines shall be\npermitted. In readily accessible locations, turbine output\ncircuits that operate at voltages greater than 30 volts shall be\ninstalled in raceways. (B) Flexible Cords and Cables. Flexible cords and cables,\nwhere used to connect the moving parts of turbines or where\nused for ready removal for maintenance and repair, shall\n 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use an NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p84_narr3", "chunk_type": "narrative", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "WARNING.", "694.24 Disconnection of Wind Electric System Equipment.\nMeans shall be provided to disconnect equipment, such as\ninverters, batteries, and charge controllers, from all ungroun-\nded conductors of all sources. If the equipment is energized\nfrom more than one source, the disconnecting means shall be\ngrouped and identified.", "694.30 Permitted Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p84_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p84_fig1", "chunk_type": "figure", "page_numbers": [84], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 694-WIND ELECTRIC SYSTEMS", "WARNING.", "694.24 Disconnection of Wind Electric System Equipment.\nMeans shall be provided to disconnect equipment, such as\ninverters, batteries, and charge controllers, from all ungroun-\nded conductors of all sources. If the equipment is energized\nfrom more than one source, the disconnecting means shall be\ngrouped and identified.", "694.30 Permitted Methods.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p84_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 694-WIND ELECTRIC SYSTEMS | WARNING. | 694.24 Disconnection of Wind Electric System Equipment.\nMeans shall be provided to disconnect equipment, such as\ninverters, batteries, and charge controllers, from all ungroun-\nded conductors of all sources. If the equipment is energized\nfrom more than one source, the disconnecting means shall be\ngrouped and identified. | 694.30 Permitted Methods. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text document\n\n**Main components:** This document outlines the National Electrical Code (NEC) regulations for wind electric systems, focusing on disconnecting means, turbine shutdown procedures, and wiring methods.\n\n**Technical details:**\n*   Article 694 - Wind Electric Systems\n*   694.22 Additional Provisions\n*   Disconnecting Means: Requirements for location, marking, and suitability.\n*   Warning: Electric Shock Hazard. Do not touch terminals. Terminals on both the line and load sides may be energized in the open position.\n*   694.23 Turbine Shutdown: Manual shutdown requirements and procedures.\n*   694.24 Disconnection of Wind Electric System Equipment: Requirements for disconnecting inverters, batteries, and charge controllers.\n*   694.26 Fuses: Requirements for disconnecting fuses.\n*   694.28 Installation and Service of a Wind Turbine: Methods for disabling a turbine.\n*   Part IV. Wiring Methods\n*   694.30 Permitted Methods: Wiring systems and flexible cords/cables.\n*   2023 Edition National Electrical Code\n*   70-617"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p85_narr1", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "695.1 Scope."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 695.1 Scope.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "695.1 Scope."], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "694.40 Equipment Grounding and Bonding.", "694.52 Power Systems Employing Energy Storage. Wind elec-\ntric systems employing energy storage shall be marked with the\nmaximum operating voltage, any equalization voltage, and the\npolarity of the grounded circuit conductor.", "694.60 Identified Interactive Equipment. Only inverters that\nare listed, labeled, and identified as interactive shall be permit-\nted in interactive systems.", "694.62 Installation. Wind electric systems connected to other\nsources shall be installed in accordance with Parts I and II of\nArticle 705.", "694.66 Operating Voltage Range. Wind electric systems\nconnected to dedicated branch or feeder circuits shall be\npermitted to exceed normal voltage operating ranges on these\ncircuits, provided that the voltage at any distribution equip-\nment supplying other loads remains within normal ranges.", "695.1 Scope."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "694.30\n ARTICLE 695-FIRE PUMPS\n comply with Article 400 and shall be of a type identified as hard\nservice cord or portable power cable, shall be suitable for extra-\nhard usage, shall be listed for outdoor use, and shall be water\nresistant. Cables exposed to sunlight shall be sunlight resistant. Flexible, fine-stranded cables shall be terminated only with\nterminals, lugs, devices, or connectors in accordance with\n110.14(A). (C) Direct-Current Turbine Output Circuits Inside a Building. Direct-current turbine output circuits installed inside a build-\ning or structure shall be enclosed in metal raceways or installed\nin metal enclosures, or run in Type MC metal-clad cable that\ncomplies with 250.118(A) (10), from the point of penetration\nof the surface of the building or structure to the first readily\naccessible disconnecting means. Part V. Grounding and Bonding\n 694.40 Equipment Grounding and Bonding. (A) General. Exposed non-current-carrying metal parts of\ntowers, turbine nacelles, other equipment, and conductor\nenclosures shall be grounded and bonded to the premises\ngrounding and bonding system. Attached metal parts, such as\nturbine blades and tails that are not likely to become ener-\ngized, shall not be required to be grounded or bonded. (B) Tower Grounding and Bonding. (1) Grounding Electrodes and Grounding Electrode Conduc-\ntors. A wind turbine tower shall be connected to a grounding\nelectrode system. Where installed in close proximity to galvan-\nized foundation or tower anchor components, galvanized\ngrounding electrodes shall be used. Informational Note: Copper and copper-clad grounding electro-\ndes, where used in highly conductive soils, can cause electrolytic\ncorrosion of galvanized foundation and tower anchor compo-\n nents. (2) Bonding Conductor. Equipment grounding conductors or\nsupply-side bonding jumpers, as applicable, shall be required\nbetween turbines, towers, and the premises grounding system. (3) Tower Connections. Equipment grounding, bonding, and\ngrounding electrode conductors, where used, shall be connec-\nted to metallic towers using listed means. All mechanical\nelements used to terminate these conductors shall be accessi-\nble. (4) Guy Wires. Guy wires used to support turbine towers shall\nnot be required to be connected to an equipment grounding\nconductor or to comply with the requirements of 250.110. Informational Note: Guy wires supporting grounded towers are\nunlikely to become energized under normal conditions, but\npartial lightning currents could flow through guy wires when\nexposed to a lightning environment. Grounding of metallic guy\nwires may be required by lightning standards. See\nNFPA 780-2017, Standard for the Installation of Lightning Protection\nSystems, for information on lightning protection systems. Part VI. Marking\n 694.52 Power Systems Employing Energy Storage."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p85_narr2", "chunk_type": "narrative", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "695.1 Scope."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 695.1 Scope.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "695.1 Scope."], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "694.40 Equipment Grounding and Bonding.", "694.52 Power Systems Employing Energy Storage. Wind elec-\ntric systems employing energy storage shall be marked with the\nmaximum operating voltage, any equalization voltage, and the\npolarity of the grounded circuit conductor.", "694.60 Identified Interactive Equipment. Only inverters that\nare listed, labeled, and identified as interactive shall be permit-\nted in interactive systems.", "694.62 Installation. Wind electric systems connected to other\nsources shall be installed in accordance with Parts I and II of\nArticle 705.", "694.66 Operating Voltage Range. Wind electric systems\nconnected to dedicated branch or feeder circuits shall be\npermitted to exceed normal voltage operating ranges on these\ncircuits, provided that the voltage at any distribution equip-\nment supplying other loads remains within normal ranges.", "695.1 Scope."], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p85_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Wind elec-\ntric systems employing energy storage shall be marked with the\nmaximum operating voltage, any equalization voltage, and the\npolarity of the grounded circuit conductor. 694.54 Identification of Power Sources. Wind turbine systems\nshall be marked with a plaque or directory installed in accord-\nance with 705.10. 694.56 Instructions for Disabling Turbine. A plaque shall be\ninstalled at or adjacent to the turbine location providing basic\ninstructions for disabling the turbine. Part VII. Connection to Other Sources\n 694.60 Identified Interactive Equipment. Only inverters that\nare listed, labeled, and identified as interactive shall be permit-\nted in interactive systems. 694.62 Installation. Wind electric systems connected to other\nsources shall be installed in accordance with Parts I and II of\nArticle 705. 694.66 Operating Voltage Range. Wind electric systems\nconnected to dedicated branch or feeder circuits shall be\npermitted to exceed normal voltage operating ranges on these\ncircuits, provided that the voltage at any distribution equip-\nment supplying other loads remains within normal ranges. Informational Note: Wind turbines might use the electric grid to\ndump energy from short-term wind gusts. See ANSI C84.1-2006,\nVoltage Ratings for Electric Power Systems and Equipment (60 Hz), for\ninformation on normal operating voltages. 695.1 Scope. ARTICLE 695\nFire Pumps\n (A) Covered. This article covers the installation of the follow-\ning:\n (1)\n (2)\n Electric power sources and interconnecting circuits\nSwitching and control equipment dedicated to fire pump\ndrivers\n Informational Note: Text that is followed by a reference in\nbrackets has been extracted from NFPA 20-2019, Standard for the\nInstallation of Stationary Pumps for Fire Protection. Only editorial\nchanges were made to the extracted text to make it consistent\nwith this Code. (B) Not Covered. This article does not cover the following:\n(1) The performance, maintenance, and acceptance testing\nof the fire pump system and the internal wiring of the\ncomponents of the system\n (2) The installation of pressure maintenance (jockey or\nmakeup) pumps\n Informational Note No. 1: See Article 430 for the installation of\npressure maintenance (jockey or makeup) pumps supplied by\nthe fire pump circuit or another source. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p85_fig1", "chunk_type": "figure", "page_numbers": [85], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE", "695.1 Scope."], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE > 695.1 Scope.", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE", "695.1 Scope."], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "694.40 Equipment Grounding and Bonding.", "694.52 Power Systems Employing Energy Storage. Wind elec-\ntric systems employing energy storage shall be marked with the\nmaximum operating voltage, any equalization voltage, and the\npolarity of the grounded circuit conductor.", "694.60 Identified Interactive Equipment. Only inverters that\nare listed, labeled, and identified as interactive shall be permit-\nted in interactive systems.", "694.62 Installation. Wind electric systems connected to other\nsources shall be installed in accordance with Parts I and II of\nArticle 705.", "694.66 Operating Voltage Range. Wind electric systems\nconnected to dedicated branch or feeder circuits shall be\npermitted to exceed normal voltage operating ranges on these\ncircuits, provided that the voltage at any distribution equip-\nment supplying other loads remains within normal ranges.", "695.1 Scope."], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p85_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE > 695.1 Scope.\nHeadings: ARTICLE 695-FIRE PUMPS | 694.40 Equipment Grounding and Bonding. | 694.52 Power Systems Employing Energy Storage. Wind elec-\ntric systems employing energy storage shall be marked with the\nmaximum operating voltage, any equalization voltage, and the\npolarity of the grounded circuit conductor. | 694.60 Identified Interactive Equipment. Only inverters that\nare listed, labeled, and identified as interactive shall be permit-\nted in interactive systems. | 694.62 Installation. Wind electric systems connected to other\nsources shall be installed in accordance with Parts I and II of\nArticle 705. | 694.66 Operating Voltage Range. Wind electric systems\nconnected to dedicated branch or feeder circuits shall be\npermitted to exceed normal voltage operating ranges on these\ncircuits, provided that the voltage at any distribution equip-\nment supplying other loads remains within normal ranges. | 695.1 Scope.\n\nAI caption: **Type of image:** Excerpt from a code book\n\n**Main components:** Text describing electrical code requirements for wind turbines and fire pumps.\n\n**Technical details:**\n*   Article 695 - Fire Pumps\n*   694.30: Hard service cord or portable power cable\n*   694.40: Equipment Grounding and Bonding\n*   694.52: Power Systems Employing Energy Storage\n*   694.54: Identification of Power Sources\n*   694.56: Instructions for Disabling Turbine\n*   694.60: Identified Interactive Equipment\n*   694.62: Installation\n*   694.66: Operating Voltage Range\n*   695.1: Scope\n*   NFPA 780-2017, Standard for the Installation of Lightning Protection Systems\n*   ANSI C84.1-2006, Voltage Ratings for Electric Power Systems and Equipment (60 Hz)\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p86_narr1", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "695.2 Reconditioned Equipment. Reconditioned fire pump\ncontrollers and transfer switches shall not be permitted.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 695-FIRE PUMPS\n (3) Transfer equipment upstream of the fire pump transfer\n switch(es)\n Informational Note No. 2: See NFPA 20-2019, Standard for the\nInstallation of Stationary Pumps for Fire Protection, for further infor-\nmation. (4) Water pumps installed in one- and two-family dwellings\nand used for fire suppression\n Informational Note No. 3: See NFPA 13D-2019, Standard for the\nInstallation of Sprinkler Systems in One- and Two-Family Dwellings and\nManufactured Homes, for further information. 695.2 Reconditioned Equipment. Reconditioned fire pump\ncontrollers and transfer switches shall not be permitted. 695.3 Power Source(s) for Electric Motor-Driven Fire Pumps. Electric motor-driven fire pumps shall have a reliable source of\npower. Informational Note: See NFPA 20-2019, Standard for the Installa-\ntion of Stationary Pumps for Fire Protection, 9.3.2 and A.9.3.2, for\nguidance on the determination of power source reliability. (A) Individual Sources. Where reliable, and where capable of\ncarrying indefinitely the sum of the locked-rotor current of the\nfire pump motor(s) and the pressure maintenance pump\nmotor(s) and the full-load current of the associated fire pump\naccessory equipment when connected to this power supply, the\npower source for an electric motor driven fire pump shall be\none or more of the following. (1) Electric Utility Service Connection. A fire pump shall be\npermitted to be supplied by a separate service, or from a\nconnection located ahead of and not within the same cabinet,\nenclosure, vertical switchgear section, or vertical switchboard\nsection as the service disconnecting means. The connection\nshall be located and arranged so as to minimize the possibility\nof damage by fire from within the premises and from exposing\nhazards. A tap ahead of the service disconnecting means shall\ncomply with 230.82(5). The service equipment shall comply\nwith the labeling requirements in 230.2 and the location\nrequirements in 230.72(B). [20:9.2.2(1)]\n (2) On-Site Power Production Facility. A fire pump shall be\npermitted to be supplied by an on-site power production\nfacility. The source facility shall be located and protected to\nminimize the possibility of damage by fire. [20:9.2.2(3)]\n (3) Dedicated Feeder. A dedicated feeder shall be permitted\nwhere it is derived from a service connection as described in\n695.3 (A) (1). [20:9.2.2(3)]\n Informational Note: See NFPA 20-2019, Standard for the Installa-\ntion of Stationary Pumps for Fire Protection, 9.2.2, for more informa-\ntion on normal power sources. Subsection 9.2.2(3) permits a\n\"dedicated feeder\" to be derived from a \"dedicated service\"\ndisconnecting means. Subsection 9.2.2(5) permits a \"dedicated\ntransformer connection\" that is supplied directly from a \"dedica-\nted service disconnecting means\" where the service is not at\nutilization voltage. (B) Multiple Sources."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p86_narr2", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "695.2 Reconditioned Equipment. Reconditioned fire pump\ncontrollers and transfer switches shall not be permitted.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "If reliable power cannot be obtained\nfrom a source described in 695.3(A), power shall be supplied\nby one of the following: [20:9.3.2]\n (1) Individual Sources. An approved combination of two or\nmore of the sources from 695.3 (A). (2) Individual Source and On-site Standby Generator. An\napproved combination of one or more of the sources in\n 695.3\n 695.3(A) and an on-site standby generator complying with\n695.3(D). [20:9.3.4]\n Exception to 695.3(B)(1) and (B)(2): An alternate source of power\nshall not be required where a back-up engine-driven fire pump, back-up\nsteam turbine-driven fire pump, or back-up electric motor-driven fire\npump with an independent power source in accordance with 695.3(A)\nor (C) is installed. (C) Multibuilding Campus-Style Complexes. If the sources in\n695.3(A) are not practicable and the installation is part of a\nmultibuilding campus-style complex, feeder sources shall be\npermitted if approved by the authority having jurisdiction and\ninstalled in accordance with either 695.3 (C) (1) and (C)(3) or\n(C) (2) and (C) (3). (1) Feeder Sources. Two or more feeders shall be permitted as\nmore than one power source if such feeders are connected to,\nor derived from, separate utility services. The connection(s),\novercurrent protective device(s), and disconnecting means for\nsuch feeders shall meet the requirements of 695.4(B) (1) (b). (2) Feeder and Alternate Source. A feeder shall be permitted\nas a normal power source if an alternate power source inde-\npendent from the feeder is provided. The connection(s), over-\ncurrent protective device(s), and disconnecting means for such\nfeeders shall meet the requirements of 695.4 (B) (1) (b). (3) Selective Coordination. Overcurrent protective device(s)\nshall be selectively coordinated with all supply-side overcurrent\nprotective device(s). Selective coordination shall be selected by a licensed profes-\nsional engineer or other qualified persons engaged primarily in\nthe design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those\nauthorized to design, install, maintain, and operate the system. Exception: Selective coordination shall not be required between two over-\ncurrent devices located in series if no loads are connected in parallel\nwith the downstream device. (D) On-Site Standby Generator as Alternate Source. An on-site\nstandby generator(s) used as an alternate source of power shall\ncomply with 695.3(D) (1) through (D) (3). [20:9.6.2.1]\n (1) Capacity. The generator shall have sufficient capacity to\nallow normal starting and running of the motor(s) driving the\nfire pump(s) while supplying all other simultaneously operated\nload(s). [20:9.6.1.1]\n Automatic shedding of one or more optional standby loads\nin order to comply with this capacity requirement shall be\npermitted. (2) Connection. A tap ahead of the generator disconnecting\nmeans shall not be required. [20:9.6.1.2]\n (3) Adjacent Disconnects. The requirements of 430.113 shall\nnot apply."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p86_narr3", "chunk_type": "narrative", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "695.2 Reconditioned Equipment. Reconditioned fire pump\ncontrollers and transfer switches shall not be permitted.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p86_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p86_fig1", "chunk_type": "figure", "page_numbers": [86], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "695.2 Reconditioned Equipment. Reconditioned fire pump\ncontrollers and transfer switches shall not be permitted.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p86_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 695-FIRE PUMPS | 695.2 Reconditioned Equipment. Reconditioned fire pump\ncontrollers and transfer switches shall not be permitted. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Excerpt from a technical document\n\n**Main components:** Text describing power sources for electric motor-driven fire pumps, including electric utility service connections, on-site power production facilities, and dedicated feeders.\n\n**Technical details:**\n*   Article 695 - Fire Pumps\n*   695.2 Reconditioned Equipment\n*   695.3 Power Source(s) for Electric Motor-Driven Fire Pumps\n*   NFPA 20-2019\n*   NFPA 13D-2019\n*   230.82(5)\n*   230.2\n*   230.72(B)\n*   695.3(A)\n*   695.3(D)\n*   695.4(B)\n*   430.113\n*   2023 Edition National Electrical Code\n*   20:9.2.2(1)\n*   20:9.2.2(3)\n*   20:9.3.2\n*   20:9.3.4\n*   20:9.6.2.1\n*   20:9.6.1.1\n*   20:9.6.1.2\n*   70-619"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p87_narr1", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "695.3\n ARTICLE 695-FIRE PUMPS\n (E) Arrangement. All power supplies shall be located and\narranged to protect against damage by fire from within the\npremises and exposing hazards. [20:9.1.4]\n Multiple power sources shall be arranged so that a fire at\none source does not cause an interruption at the other source. (F) Transfer of Power. Transfer of power to the fire pump\ncontroller between the individual source and one alternate\nsource shall take place within the pump room. [20:9.6.4]\n (G) Power Source Selection. Selection of power source shall\nbe performed by a transfer switch listed for fire pump service. [20:10.8.1.3.1]\n (H) Overcurrent Device Selection. An instantaneous trip\ncircuit breaker shall be permitted in lieu of the overcurrent\ndevices specified in 695.4(B) (2) (a) (1), provided that it is part\nof a transfer switch assembly listed for fire pump service that\ncomplies with 695.4 (B) (2) (a) (2). (I) Phase Converters. Phase converters shall not be used to\nsupply power to a fire pump. [20:9.1.7]\n 695.4 Continuity of Power. Circuits that supply electric\nmotor-driven fire pumps shall be supervised from inadvertent\ndisconnection as covered in 695.4(A) or (B). (A) Direct Connection. The supply conductors shall directly\nconnect the power source to a listed fire pump controller, a\nlisted combination fire pump controller and power transfer\nswitch, or a listed fire pump power transfer switch. (B) Connection Through Disconnecting Means and Overcur-\nrent Device. (1) Number of Disconnecting Means. (a) General. A single disconnecting means and associated\novercurrent protective device(s) shall be permitted to be\ninstalled between the fire pump power source(s) and one of\nthe following: [20:9.2.3]\n (1) A listed fire pump controller\n (2) A listed fire pump power transfer switch\n (3) A listed combination fire pump controller and power\n transfer switch\n (b) Feeder Sources. For systems installed under the provi-\nsions of 695.3(C) only, additional disconnecting means and the\nassociated overcurrent protective device(s) shall be permitted. (c) On-Site Standby Generator. Where an on-site standby\ngenerator is used to supply a fire pump, an additional discon-\nnecting means and an associated overcurrent protective\ndevice(s) shall be permitted. (2) Overcurrent Device Selection. Overcurrent devices shall\ncomply with 695.4(B) (2) (a) or (B) (2) (b). (a) Individual Sources. Overcurrent protection for individ-\nual sources shall comply with the following:\n (1) Overcurrent protective device(s) shall be rated to carry\nindefinitely the sum of the locked-rotor current of the\nlargest fire pump motor and the full-load current of all of\nthe other pump motors and accessory equipment. [20:9.2.3.4] Where the locked-rotor current value does\nnot correspond to a standard overcurrent device size, the\nnext standard overcurrent device size shall be used in\naccordance with 240.6."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p87_narr2", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The requirement to carry the\nlocked-rotor currents indefinitely shall not apply to\nconductors or devices other than overcurrent devices in\nthe fire pump motor circuit(s). Exception: The requirement to carry the locked-rotor currents indefi-\nnitely shall not apply to feeder overcurrent protective devices installed in\naccordance with 695.3(C). (2)\n Overcurrent protection shall be provided by an assembly\nlisted for fire pump service and complying with the\nfollowing:\n a. The overcurrent protective device shall not open\nwithin 2 minutes at 600 percent of the full-load\ncurrent of the fire pump motor(s). b. The overcurrent protective device shall not open with\na re-start transient of 24 times the full-load current of\nthe fire pump motor(s). c. The overcurrent protective device shall not open\nwithin 10 minutes at 300 percent of the full-load\ncurrent of the fire pump motor(s). d. The trip point for circuit breakers shall not be field\nadjustable. [20:9.2.3.4.1]\n (b) On-Site Standby Generators. Overcurrent protective\ndevices between an on-site standby generator and a fire pump\ncontroller shall be selected and sized to allow for instantaneous\npickup of the full pump room load, but shall not be larger than\nthe value selected to comply with 430.62 to provide short-\ncircuit protection only. [20:9.6.1.1]\n (3) Disconnecting Means. All disconnecting devices that are\nunique to the fire pump loads shall comply with items 695.4(B)\n(3) (a) through (B) (3) (e). (a) Features and Location Normal Power Source. The\ndisconnecting means for the normal power source shall comply\nwith all of the following: [20:9.2.3.1]\n (1)\n (2)\n Be identified as suitable for use as service equipment. Be lockable in the closed position. The provision for lock-\ning or adding a lock to the disconnecting means shall be\ninstalled on or at the switch or circuit breaker used as the\ndisconnecting means and shall remain in place with or\nwithout the lock installed. (3) Not be located within the same enclosure, panelboard,\nswitchboard, switchgear, or motor control center, with or\nwithout common bus, that supplies loads other than the\nfire pump. (4) Be located sufficiently remote from other building or\nother fire pump source disconnecting means such that\ninadvertent operation at the same time would be unlikely. Exception to 695.4(B)(3)(a): For a multibuilding campus-style\ncomplex(s) installed under the provisions of 695.3(C), only the require-\nments in 695.4(B)(3)(a)(2) shall apply for normal power source\n disconnects. (b) Features and Location-On-Site Standby Generator. The\ndisconnecting means for an on-site standby generator(s) used\nas the alternate power source shall be installed in accordance\nwith 700.10(B) (6) for emergency circuits and shall be lockable\nin the closed position. The provision for locking or adding a\nlock to the disconnecting means shall be installed on or at the\nswitch or circuit breaker used as the disconnecting means and\nshall remain in place with or without the lock installed."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p87_narr3", "chunk_type": "narrative", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p87_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "(c) Disconnect Marking. The disconnecting means shall be\nmarked \"Fire Pump Disconnecting Means.\" The letters shall be\nat least 25 mm (1 in.) in height, and they shall be visible with-\nout opening enclosure doors or covers. [20:9.2.3.1(5)]\n (d) Controller Marking. A placard shall be placed adjacent\nto the fire pump controller, stating the location of this discon-\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p87_fig1", "chunk_type": "figure", "page_numbers": [87], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p87_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 695-FIRE PUMPS\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) 2023 Edition, Article 695 - Fire Pumps, detailing requirements for power arrangement, transfer, source selection, overcurrent protection, phase converters, and continuity of power for fire pumps.\n\n**Technical details:**\n*   Article 695 - Fire Pumps\n*   Sections: 695.3, 695.4\n*   Topics: Arrangement, Transfer of Power, Power Source Selection, Overcurrent Device Selection, Phase Converters, Continuity of Power, Direct Connection, Disconnecting Means, Overcurrent Device\n*   References: 20:9.1.4, 20:9.6.4, 20:10.8.1.3.1, 20:9.1.7, 20:9.2.3, 20:9.2.3.4, 240.6, 20:9.2.3.4.1, 20:9.6.1.1, 20:9.2.3.1, 700.10(B)(6), 20:9.2.3.1(5), 430.62\n*   Keywords: Fire pump controller, transfer switch, overcurrent protective device, disconnecting means, on-site standby generator, locked-rotor current, full-load current, circuit breaker, service equipment, disconnect marking, controller marking\n*   \"Fire Pump Disconnecting Means\"\n*   \"NATIONAL ELECTRICAL CODE 2023 Edition\"\n*   Copyright NFPA"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p88_narr1", "chunk_type": "narrative", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p88_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "ARTICLE 695-FIRE PUMPS\n necting means and the location of the key (if the disconnecting\nmeans is locked). [20:9.2.3.2]\n (e) Supervision. The disconnecting means shall be super-\nvised in the closed position by one of the following methods:\n(1) Central station, proprietary, or remote station signal\ndevice\n (2) Local signaling service that causes the sounding of an\naudible signal at a constantly attended point\n (3) Locking the disconnecting means in the closed position\n(f) Sealing of disconnecting means and approved weekly\nrecorded inspections when the disconnecting means are loca-\nted within fenced enclosures or in buildings under the control\nof the owner [20:9.2.3.3]\n 695.5 Transformers. Where the service or system voltage is\ndifferent from the utilization voltage of the fire pump motor,\ntransformer(s) protected by disconnecting means and overcur-\nrent protective devices shall be permitted to be installed\nbetween the system supply and the fire pump controller in\naccordance with 695.5(A) and (B), or with (C). Only trans-\nformers covered in 695.5(C) shall be permitted to supply loads\nnot directly associated with the fire pump system. (A) Size. Where a transformer supplies an electric motor\ndriven fire pump, it shall be rated at a minimum of 125 percent\nof the sum of the fire pump motor(s) and pressure mainte-\nnance pump(s) motor loads, and 100 percent of the associated\nfire pump accessory equipment supplied by the transformer. (B) Overcurrent Protection. The primary overcurrent protec-\ntive device(s) shall be selected or set to carry indefinitely the\nsum of the locked-rotor current of the fire pump motor(s) and\nthe pressure maintenance pump motor(s) and the full-load\ncurrent of the associated fire pump accessory equipment when\nconnected to this power supply. Secondary overcurrent protec-\ntion shall not be permitted. The requirement to carry the\nlocked-rotor currents indefinitely shall not apply to conductors\nor devices other than overcurrent devices in the fire pump\nmotor circuit(s). (C) Feeder Source. Where a feeder source is provided in\naccordance with 695.3(C), transformers supplying the fire\npump system shall be permitted to supply other loads. All other\nloads shall be calculated in accordance with Article 220, includ-\ning demand factors as applicable. (1) Size. Transformers shall be rated at a minimum of\n125 percent of the sum of the fire pump motor(s) and pressure\nmaintenance pump(s) motor loads, and 100 percent of the\nremaining load supplied by the transformer. (2) Overcurrent Protection."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p88_narr2", "chunk_type": "narrative", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p88_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "The transformer size, the feeder\nsize, and the overcurrent protective device(s) shall be coordina-\nted such that overcurrent protection is provided for the trans-\nformer in accordance with 450.3 and for the feeder in\naccordance with 215.3, and such that the overcurrent protec-\ntive device(s) is selected or set to carry indefinitely the sum of\nthe locked-rotor current of the fire pump motor(s), the pres-\nsure maintenance pump motor(s), the full-load current of the\nassociated fire pump accessory equipment, and 100 percent of\nthe remaining loads supplied by the transformer. The require-\nment to carry the locked-rotor currents indefinitely shall not\napply to conductors or devices other than overcurrent devices\nin the fire pump motor circuit(s). 695.6 Power Wiring. Power circuits and wiring methods shall\ncomply with the requirements in 695.6(A) through (J), and as\n 695.6\n permitted in 230.90 (A), Exception No. 4; 230.94, Exception\nNo. 4; 240.13; 230.208; 240.4(A); and 430.31. (A) Supply Conductors. (1) Services and On-Site Power Production Facilities. Service\nconductors and conductors supplied by on-site power produc-\ntion facilities shall be physically routed outside a building(s)\nand shall be installed as service-entrance conductors in accord-\nance with 230.6, 230.9, and Parts III and IV of Article 230. Where supply conductors cannot be physically routed outside\nof buildings, the conductors shall be permitted to be routed\nthrough the building(s) where installed in accordance with\n230.6(1) or (2). Exception: The supply conductors within the fire pump room shall not\nbe required to meet 230.6(1) or (2). Informational Note: See 250.24(C) for routing the grounded\nconductor to the service equipment. (2) Feeders. Fire pump supply conductors on the load side of\nthe final disconnecting means and overcurrent device(s)\npermitted by 695.4(B) or conductors that connect directly to\nan on-site standby generator shall comply with all of the follow-\ning:\n (1)\n (2)\n Independent Routing. The conductors shall be kept entirely\nindependent of all other wiring. Associated Fire Pump Loads. The conductors shall supply\nonly loads that are directly associated with the fire pump\nsystem. (3) Protection from Potential Damage. The conductors shall be\nprotected from potential damage by fire, structural fail-\nure, or operational accident. (4)\n Inside of a Building. Where routed through a building, the\nconductors shall be protected from fire for 2 hours using\none of the following methods:\n a. The cable or raceway is encased in a minimum 50 mm\n(2 in.) of concrete. b. The cable or raceway is part of a listed fire-resistive\ncable system. Informational Note No. 1: See UL 2196, Fire Test for Circuit\nIntegrity of Fire-Resistive Power, Instrumentation, Control and Data\nCables, for one method of defining a fire-resistive cable\nsystem. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p88_narr3", "chunk_type": "narrative", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p88_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "2: See UL Guide Information for Elec-\ntrical Circuit Integrity Systems (FHIT) for identifying the\nsystem and its installation limitations to maintain a mini-\nmum 2-hour fire-resistive rating. Informational Note No. 3: The listing organization provides\ninformation for fire-resistive cable systems on proper instal-\nlation requirements to maintain the fire rating. c. The cable or raceway is protected by a listed electrical\ncircuit protective system. Informational Note No. 4: See UL 1724, Fire Tests for Electrical\nCircuit Protective Systems, for one method of defining an elec-\ntrical circuit protective system. Informational Note No. 5: See UL Guide Information for Elec-\ntrical Circuit Integrity Systems (FHIT) for identifying the\nsystem and its installation limitations to maintain a mini-\nmum 2-hour fire-resistive rating. Informational Note No. 6: The listing organization provides\ninformation for electrical circuit protective systems on\nproper installation requirements to maintain the fire rating. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p88_fig1", "chunk_type": "figure", "page_numbers": [88], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p88_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 695-FIRE PUMPS | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** Excerpt from the National Electrical Code (NEC) pertaining to fire pumps, transformers, and power wiring.\n\n**Technical details:**\n*   Article 695 - Fire Pumps\n*   695.5 Transformers\n*   695.6 Power Wiring\n*   Supply Conductors\n*   Feeders\n*   Overcurrent Protection\n*   UL 2196, UL 1724\n*   Article 230, Article 220, Article 450.3, Article 215.3\n*   230.90(A), 230.94, 240.13, 230.208, 240.4(A), 430.31\n*   250.24(C)\n*   FHIT (Electrical Circuit Integrity Systems)\n*   Minimum 50 mm (2 in.) of concrete"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p89_narr1", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "695.6\n ARTICLE 695-FIRE PUMPS\n Exception to 695.6(A)(2)(4): The supply conductors located in the\nelectrical equipment room where they originate and in the fire pump\nroom shall not be required to have the minimum 2-hour fire separa-\ntion or fire-resistance rating unless otherwise required by 700.10(D)\nof this Code. (B) Conductor Size. (1) Fire Pump Motors and Other Equipment. Conductors\nsupplying a fire pump motor(s), pressure maintenance pumps,\nand associated fire pump accessory equipment shall have an\nampacity of not less than the sum of the following:\n (1) 125 percent of the sum of the fire pump motor(s) and\npressure maintenance motor(s) full-load current(s), as\ndetermined by 430.6(A)\n (2) 100 percent of the associated fire pump accessory equip-\nment full-load current(s)\n (2) Fire Pump Motors Only. Conductors supplying only a fire\npump motor shall have a minimum ampacity in accordance\nwith 430.22 and shall comply with the voltage drop require-\nments in 695.7. (C) Overload Protection. Power circuits shall not have auto-\nmatic protection against overloads. Except for protection of\ntransformer primaries provided in 695.5(C) (2), branch-circuit\nand feeder conductors shall be protected against short circuit\nonly. Where a tap is made to supply a fire pump, the wiring\nshall be treated as service conductors in accordance with 230.6. The applicable distance and size restrictions in 240.21 shall not\napply. Exception No. 1: Conductors between storage batteries and the engine\nshall not require overcurrent protection or disconnecting means. Exception No. 2: For an on-site standby generator(s) rated to produce\ncontinuous current in excess of 225 percent of the full-load amperes of\nthe fire pump motor, the conductors between the on-site generator(s) and\nthe combination fire pump transfer switch controller or separately moun-\nted transfer switch shall be installed in accordance with 695.6(A)(2). The protection provided shall be in accordance with the short-circuit\ncurrent rating of the combination fire pump transfer switch controller or\nseparately mounted transfer switch. (D) Pump Wiring. (1) Wiring Methods. Wiring from the controller(s) to the\npump motor shall be in rigid metal conduit, intermediate\nmetal conduit, electrical metallic tubing, liquidtight flexible\nmetal conduit, or liquidtight flexible nonmetallic conduit\nLFNC-B, listed Type MC cable with an impervious covering, or\nType MI cable. [20:9.4.4.1]\n (2) Fittings. Fittings shall be listed for use in wet locations. (3) Connections. Electrical connections at motor terminal\nboxes shall be made with a listed means of connection. Twist-\non, insulation-piercing-type, and soldered wire connectors\nshall not be used for this purpose. [20:9.4.4.2, 9.4.4.3]\n (E) Loads Supplied by Controllers and Transfer Switches. A\nfire pump controller and fire pump power transfer switch, if\nprovided, shall not serve any load other than the fire pump for\nwhich it is intended. (F) Mechanical Protection."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p89_narr2", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All wiring from engine controllers\nand batteries shall be protected against physical damage and\nshall be installed in accordance with the controller and engine\nmanufacturer's instructions. (G) Ground-Fault Protection of Equipment. Ground-fault\nprotection of equipment shall not be installed in any fire pump\npower circuit. [20:9.1.8.1]\n (H) Listed Electrical Circuit Protective System to Controller\nWiring. Electrical circuit protective system installation shall\ncomply with any restrictions provided in the listing of the elec-\ntrical circuit protective system used, and the following also shall\napply:\n (1) A junction box shall be installed ahead of the fire pump\ncontroller a minimum of 300 mm (12 in.) beyond the\nfire-rated ceiling, wall, or floor bounding the fire zone. (2) Where required by the manufacturer of a listed electrical\ncircuit protective system or by the listing, or as required\nelsewhere in this Code, the raceway between a junction\nbox and the fire pump controller shall be sealed at the\njunction box end as required and in accordance with the\ninstructions of the manufacturer. [20:9.8.2]\n (3) Standard wiring between the junction box and the\ncontroller shall be permitted. [20:9.8.3]\n (I) Junction Boxes. Where fire pump wiring to or from a fire\npump controller is routed through a junction box, the follow-\ning requirements shall be met:\n (1)\n(2)\n The junction box shall be securely mounted. [20:9.7(1)]\nMounting and installing of a junction box shall not\nviolate the enclosure type rating of the fire pump control-\nler(s). [20:9.7(2)]\n (3) Mounting and installing of a junction box shall not\nviolate the integrity of the fire pump controller(s) and\nshall not affect the short-circuit current rating of the\ncontroller(s). (4) As a minimum, a Type 2, drip-proof enclosure (junction\nbox) shall be used where installed in the fire pump room. The enclosure shall be listed to match the fire pump\ncontroller enclosure type rating. [20:9.7(4)]\n (5) Terminals, junction blocks, wire connectors, and splices,\nwhere used, shall be listed. [20:9.7(5)]\n (6) A fire pump controller or fire pump power transfer\nswitch, where provided, shall not be used as a junction\nbox to supply other equipment, including a pressure\nmaintenance (jockey) pump(s). (J) Terminations. Where raceways or cable are terminated at a\nfire pump controller, the following requirements shall be met:\n(1) Raceway or cable fittings listed and identified for use in\nwet locations shall be used. (2)\n The type rating of the raceway or cable fittings shall be at\nleast equal to that of the fire pump controller. (3) The installation instructions of the manufacturer of the\nfire pump controller shall be followed. (4) Alterations to the fire pump controller, other than race-\nway or cable terminations as allowed elsewhere in this\nCode, shall be approved by the authority having jurisdic-\ntion. NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p89_narr3", "chunk_type": "narrative", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p89_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p89_fig1", "chunk_type": "figure", "page_numbers": [89], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p89_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 695-FIRE PUMPS\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains text from the National Electrical Code 2023 Edition, specifically Article 695 related to fire pumps. It details requirements for conductor size, overload protection, pump wiring, and the use of controllers, transfer switches, and junction boxes.\n\n**Technical details:**\n*   Article: 695 - FIRE PUMPS\n*   Sections: 695.6 (A), (B), (C), (D), (E), (F), (G), (H), (I), (J)\n*   Conductor Size: 125 percent, 100 percent, 430.6(A), 430.22, 695.7\n*   Wiring Methods: rigid metal conduit, intermediate metal conduit, electrical metallic tubing, liquidtight flexible metal conduit, LFNC-B, Type MC cable, Type MI cable, 20:9.4.4.1\n*   Junction Boxes: 300 mm (12 in.), 20:9.8.2, 20:9.8.3, 20:9.7(1), 20:9.7(2), 20:9.7(4), 20:9.7(5)\n*   Ground-Fault Protection: 20:9.1.8.1\n*   Terminations: raceways, cable fittings\n*   Code: 230.6, 240.21, 700.10(D)\n*   Edition: NATIONAL ELECTRICAL CODE 2023 Edition"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p90_narr1", "chunk_type": "narrative", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["695.7 Voltage Drop.", "ARTICLE 695-FIRE PUMPS", "695.10 Listed Equipment. Diesel engine fire pump control-\nlers, electric fire pump controllers, electric motors, fire pump\npower transfer switches, foam pump controllers, and limited\nservice controllers shall be listed for fire pump service.\n[20:9.5.1.1, 10.1.2.1, 12.1.3.1]", "695.12 Equipment Location.", "695.14 Control Wiring.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p90_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "695.7 Voltage Drop. ARTICLE 695-FIRE PUMPS\n (A) Motor Starting. Unless the requirements of 695.7(B) or\n(C) are met, the voltage at the fire pump controller line termi-\nnals shall not drop more than 15 percent below normal\n(controller-rated voltage) under motor starting conditions. [20:9.4.1]\n (B) Emergency Run. The requirements of 695.7(A) shall not\napply to emergency-run mechanical starting, provided a\nsuccessful start can be demonstrated on the standby generator\nsystem. [20:9.4.2]\n (C) Bypass Mode. The requirements of 695.7(A) shall not\napply to the bypass mode of a variable speed pressure limiting\ncontrol, provided a successful start can be demonstrated on the\nstandby gen-set. [20:9.4.3]\n (D) Motor Running. The voltage at the contactor load termi-\nnals to which the motor is connected shall not drop more than\n5 percent below the voltage rating of the motor when the\nmotor is operating at 115 percent of the full-load current rating\nof the motor. [20:9.4.4]\n 695.10 Listed Equipment. Diesel engine fire pump control-\nlers, electric fire pump controllers, electric motors, fire pump\npower transfer switches, foam pump controllers, and limited\nservice controllers shall be listed for fire pump service. [20:9.5.1.1, 10.1.2.1, 12.1.3.1]\n 695.12 Equipment Location. (A) Controllers and Transfer Switches. Electric motor-driven\nfire pump controllers and power transfer switches shall be loca-\nted as close as practicable to, and within sight of, the motors\nthat they control. (B) Engine-Drive Controllers. Engine-drive fire pump control-\nlers shall be located as close as is practical to, and within sight\nof, the engines that they control. (C) Storage Batteries. Storage batteries for fire pump engine\ndrives shall be supported above the floor, secured against\ndisplacement, and located where they are not subject to physi-\ncal damage, flooding with water, excessive temperature, or\nexcessive vibration. (D) Energized Equipment. All energized equipment parts\nshall be located at least 300 mm (12 in.) above the floor level. (E) Protection Against Pump Water. Fire pump controller and\npower transfer switches shall be located or protected so that\nthey are not damaged by water escaping from pumps or pump\nconnections. (F) Mounting. All fire pump control equipment shall be\nmounted in a substantial manner on noncombustible support-\ning structures. 695.14 Control Wiring. (A) Control Circuit Failures. External control circuits that\nextend outside the fire pump room shall be arranged so that\nfailure of any external circuit (open or short circuit) shall not\nprevent the operation of a pump(s) from all other internal or\nexternal means. Breakage, disconnecting, shorting of the wires,\nor loss of power to these circuits could cause continuous\nrunning of the fire pump but shall not prevent the control-\nler(s) from starting the fire pump(s) due to causes other than\nthese external control circuits."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p90_narr2", "chunk_type": "narrative", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["695.7 Voltage Drop.", "ARTICLE 695-FIRE PUMPS", "695.10 Listed Equipment. Diesel engine fire pump control-\nlers, electric fire pump controllers, electric motors, fire pump\npower transfer switches, foam pump controllers, and limited\nservice controllers shall be listed for fire pump service.\n[20:9.5.1.1, 10.1.2.1, 12.1.3.1]", "695.12 Equipment Location.", "695.14 Control Wiring.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p90_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "All control conductors within\n 695.14\n the fire pump room that are not fault tolerant shall be protec-\nted against physical damage. [20:10.5.2.6, 12.5.2.5]\n (B) Sensor Functioning. No undervoltage, phase-loss,\nfrequency-sensitive, or other sensor(s) shall be installed that\nautomatically or manually prohibits actuation of the motor\ncontactor. [20:10.4.5.6]\n Exception: A phase-loss sensor(s) shall be permitted only as a part of a\nlisted fire pump controller. (C) Remote Device(s). No remote device(s) shall be installed\nthat will prevent automatic operation of the transfer switch. [20:10.8.1.3]\n (D) Engine-Drive Control Wiring. All wiring between the\ncontroller and the diesel engine shall be stranded and sized to\ncontinuously carry the charging or control currents as required\nby the controller manufacturer. Such wiring shall be protected\nagainst physical damage. Controller manufacturer's specifica-\ntions for distance and wire size shall be followed. [20:12.3.5.1]\n(E) Electric Fire Pump Control Wiring Methods. All electric\nmotor-driven fire pump control wiring shall be in rigid metal\nconduit, intermediate metal conduit, liquidtight flexible metal\nconduit, electrical metallic tubing, liquidtight flexible nonme-\ntallic conduit, listed Type MC cable with an impervious cover-\ning, or Type MI cable. (F) Generator Control Wiring Methods. Control conductors\ninstalled between the fire pump power transfer switch and the\nstandby generator supplying the fire pump during normal\npower loss shall be kept entirely independent of all other\nwiring. The integrity of the generator remote start circuit shall\nbe monitored for broken, disconnected, or shorted wires. Loss\nof integrity shall start the generator(s). Informational Note: See NFPA 20-2019, Standard for the Installa-\ntion of Stationary Pumps for Fire Protection, 3.3.7.2, for more infor-\nmation on fault-tolerant external control circuits. The control conductors shall be protected to resist potential\ndamage by fire or structural failure. Where routed through a\nbuilding, the conductors shall be protected from fire for\n2 hours using one of the following methods:\n (1)\n (2)\n The cable or raceway is encased in a minimum 50 mm\n(2 in.) of concrete. The cable or raceway is part of a listed fire-resistive cable\nsystem. Informational Note No. 1: See UL 2196-2017, Standard for Fire\nTest for Circuit Integrity of Fire-Resistive Power, Instrumentation,\nControl and Data Cables, for testing requirements for fire-resistive\ncables. Informational Note No. 2: The listing organization provides\ninformation for fire-resistive cable systems on proper installation\nrequirements to maintain the fire rating. (3) The cable or raceway is protected by a listed electrical\ncircuit protective system. Informational Note No. 3: See UL 1724, Fire Tests for Electrical\nCircuit Protection Systems, for testing requirements for circuit\nprotective systems. Informational Note No."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p90_narr3", "chunk_type": "narrative", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["695.7 Voltage Drop.", "ARTICLE 695-FIRE PUMPS", "695.10 Listed Equipment. Diesel engine fire pump control-\nlers, electric fire pump controllers, electric motors, fire pump\npower transfer switches, foam pump controllers, and limited\nservice controllers shall be listed for fire pump service.\n[20:9.5.1.1, 10.1.2.1, 12.1.3.1]", "695.12 Equipment Location.", "695.14 Control Wiring.", "2023 Edition NATIONAL ELECTRICAL CODE"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p90_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "4: Electrical circuit protective systems\ncould include, but are not limited to, thermal barriers or a\nprotective shaft. 2023 Edition NATIONAL ELECTRICAL CODE\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution, downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p90_fig1", "chunk_type": "figure", "page_numbers": [90], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["695.7 Voltage Drop.", "ARTICLE 695-FIRE PUMPS", "695.10 Listed Equipment. Diesel engine fire pump control-\nlers, electric fire pump controllers, electric motors, fire pump\npower transfer switches, foam pump controllers, and limited\nservice controllers shall be listed for fire pump service.\n[20:9.5.1.1, 10.1.2.1, 12.1.3.1]", "695.12 Equipment Location.", "695.14 Control Wiring.", "2023 Edition NATIONAL ELECTRICAL CODE"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p90_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: 695.7 Voltage Drop. | ARTICLE 695-FIRE PUMPS | 695.10 Listed Equipment. Diesel engine fire pump control-\nlers, electric fire pump controllers, electric motors, fire pump\npower transfer switches, foam pump controllers, and limited\nservice controllers shall be listed for fire pump service.\n[20:9.5.1.1, 10.1.2.1, 12.1.3.1] | 695.12 Equipment Location. | 695.14 Control Wiring. | 2023 Edition NATIONAL ELECTRICAL CODE\n\nAI caption: **Type of image:** Text Excerpt\n\n**Main components:** This image contains excerpts from the National Electrical Code related to fire pumps, specifically addressing voltage drop, equipment location, and control wiring. It outlines requirements for motor starting, emergency runs, bypass modes, and the protection of control conductors.\n\n**Technical details:**\n*   **Article:** 695 - FIRE PUMPS\n*   **Sections:** 695.7 Voltage Drop, 695.10 Listed Equipment, 695.12 Equipment Location, 695.14 Control Wiring\n*   **Keywords:** Motor starting, emergency run, bypass mode, diesel engine fire pump controllers, electric fire pump controllers, control circuits, control wiring, generator control wiring methods, fire-resistive cable, UL 2196-2017, UL 1724\n*   **Measurements:** 300 mm (12 in.), 50 mm (2 in.)\n*   **References:** NFPA 20-2019, 20:9.4.1, 20:9.4.2, 20:9.4.3, 20:9.4.4, 20:9.5.1.1, 10.1.2.1, 12.1.3.1, 20:10.5.2.6, 12.5.2.5, 20:10.4.5.6, 20:10.8.1.3, 20:12.3.5.1\n*   **Cables:** Type MC cable, Type MI cable\n*   **Conduits:** Rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, liquidtight flexible nonmetallic conduit"}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p91_narr1", "chunk_type": "narrative", "page_numbers": [91], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "tables_on_page": [], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p91_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "695.15\n ARTICLE 695-FIRE PUMPS\n Informational Note No. 5: The listing organization provides\ninformation for electrical circuit protective systems on proper\ninstallation requirements to maintain the fire rating.\n 695.15 Surge Protection. A listed surge protective device\n(SPD) shall be installed in or on the fire pump controller.\n Informational Note: See UL 1449-2021, Standard for Surge Protec-\ntive Devices, for proper application of SPD types.\n Exception: Surge-protective devices shall not be required in or on a fire\npump controller for diesel fire pumps.\n NATIONAL ELECTRICAL CODE 2023 Edition\n Copyright NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing.\nFor inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org."}
{"doc_id": "National Electrical Code 2023 Chapter 6", "chunk_id": "National Electrical Code 2023 Chapter 6_p91_fig1", "chunk_type": "figure", "page_numbers": [91], "section_path": ["2023 Edition NATIONAL ELECTRICAL CODE"], "section_path_str": "2023 Edition NATIONAL ELECTRICAL CODE", "local_headings": ["2023 Edition NATIONAL ELECTRICAL CODE"], "headings_on_page": ["ARTICLE 695-FIRE PUMPS"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "National Electrical Code 2023 Chapter 6_p91_fig1"}], "tables_on_page": [], "text": "Section: 2023 Edition NATIONAL ELECTRICAL CODE\nHeadings: ARTICLE 695-FIRE PUMPS\n\nAI caption: **Type of image:** Text excerpt\n\n**Main components:** Text from the National Electrical Code regarding fire pumps and surge protection.\n\n**Technical details:**\n*   Article 695 - Fire Pumps\n*   695.15 Surge Protection\n*   Surge protective device (SPD)\n*   Fire pump controller\n*   UL 1449-2021, Standard for Surge Protective Devices\n*   Diesel fire pumps\n*   NATIONAL ELECTRICAL CODE 2023 Edition"}
