{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p1_narr1", "chunk_type": "narrative", "page_numbers": [1], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 1 + AUX PANEL 1", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\nEnclosure", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "tables_on_page": [{"table_index": 1, "chunk_id": "Switchgear Part Descriptions_p1_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 1, "bbox": [], "header_preview_text": "Project Name | Brooks-SWB | Date | April 17, 2024", "caption": "", "kind": "table_ref", "title": "Project Name", "summary": "Table of project name: Project Name, Brooks-SWB, Date, April 17, 2024"}, {"table_index": 2, "chunk_id": "Switchgear Part Descriptions_p1_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 25, "bbox": [], "header_preview_text": "Description | Unit | Quantity", "caption": "", "kind": "table_ref", "title": "Description", "summary": "Table of description: Description, Unit, Quantity"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "Switchgear Part Descriptions_p1_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "BROOKS SWITCHBOARD 1 + AUX PANEL 1\n Air circuit breaker, fixed, 3P, AF-3200A, AT-3000A,65kA@ 600V, electronic LSIG protection unit, energy-\nlimiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10\n Molded case circuit breaker, 3P, frame size 250A, 65kA@ 600VAC, nominal current In=175A, 600VAC, TM\nprotection unit + mechanical lug on load side, Noark breaker M2HVN175T3L\n Molded case circuit breaker, 3P, frame size 250A, 65kA@ 600VAC, nominal current In-60A, 600VAC, TM\nprotection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD)\n 9 Square D loadcenter Q0816L100DF, Schneider Electric\n 4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP\n 5 Current tranformer 2500A/5, cl 0,5, CT401-252\n 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15\n 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15\n 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA\n 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\n 14 Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R\n15 Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC\n 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC\n 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC\n 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC\n 19 Grounding busbar system\n 20 Busbar support system, insulators\n 21 Terminals, wires, markings, small equipment for assembly\n 22 Heaters\n Remarks\n Condensation switch included at no extra cost"}
{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p1_table1", "chunk_type": "table", "page_numbers": [1], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 1 + AUX PANEL 1", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\nEnclosure", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** List of electrical equipment, enclosures, busbar systems, and small equipment with descriptions, units, and quantities.\n\n**Technical details:**\n*   Title: BROOKS SWITCHBOARD 1 + AUX PANEL 1\n*   Equipment: Air circuit breaker, Molded case circuit breaker, Surge protection device, Current transformer, Fuse folder, Auxiliary transformer, Square D loadcenter, Miniature circuit breaker.\n*   Enclosure: WxHxD=5x800x(2200+100)x800mm, Nema 3R\n*   Busbar systems: Main busbar system 3000A, Incoming busbar system 3000A, Coupled to XFMR busbar system 3000A, Vertical busbar system 1240A, Grounding busbar system, Busbar support system.\n*   Small equipment: Terminals, wires, markings, Heaters.\n*   Keywords: 65kA@600V, 120/240VAC, 5KVA, 3phase - 4wire, Schneider Electric, Noark breaker, A32Q3FV1600+SU40NHC+ELM10, M2HVN175T3L, M2HVN60T3L, C3H6-240-4XM-RDU, CHCC3DIU + KTK-R-15, CHCC2DIU + KTK-R-15, QO816L100DF, QO230, QO215, QO120, QO115."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Quotation Number", "202069", "Quote Line #", "1"]], "headers": [["Project Name", "Brooks-SWB", "Date", "April 17, 2024"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Equipment", "", ""], ["1", "Air circuit breaker, fixed, 3P, AF=3200A, AT=3000A,65kA@600V, electronic LSIG protection unit, energy- limiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10", "pcs", "1.00"], ["2", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=175A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN175T3L", "pcs", "16.00"], ["3 4", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=60A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD) Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP", "pcs pcs", "1.00", "1.00"], ["5", "Current tranformer 2500A/5, cl 0,5, CT401-252", "pcs", "3.00"], ["6", "3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "pcs", "1.00"], ["7", "2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "pcs", "1.00"], ["8", "Auxiliary transformer 600VAC/120-240VAC, 5kVA", "pcs", "1.00"], ["9", "Square D loadcenter QO816L100DF, Schneider Electric", "pcs", "1.00"], ["10", "Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230", "pcs", "1.00"], ["11", "Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215", "pcs", "1.00"], ["12", "Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120", "pcs", "1.00"], ["13", "Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: Q0115", "pcs", "3.00"], ["", "Enclosure", "", ""], ["14", "Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R", "set", "1.00"], ["", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC, 100% neutral rating 3000A", "", ""], ["15", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["16", "Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["17", "Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["18", "Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "3.00"], ["19", "Grounding busbar system", "set", "1.00"], ["20", "Busbar support system, insulators", "set", "1.00"], ["", "Small equipment", "", ""], ["21", "Terminals, wires, markings, small equipment for assembly", "set", "1.00"], ["22", "Heaters", "set", "2.00"]], "headers": [["", "Description", "Unit", "Quantity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists project name with columns including: Project Name, Brooks-SWB, Date, April 17, 2024.", "text": "Section: 22 Heaters\nHeadings: BROOKS SWITCHBOARD 1 + AUX PANEL 1 | 9 Square D loadcenter Q0816L100DF, Schneider Electric | 4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP | 5 Current tranformer 2500A/5, cl 0,5, CT401-252 | 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA | 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\nEnclosure | 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | 19 Grounding busbar system | 20 Busbar support system, insulators | 21 Terminals, wires, markings, small equipment for assembly | 22 Heaters\n\nProject Name | Brooks-SWB | Date | April 17, 2024\nQuotation Number | 202069 | Quote Line # | 1"}
{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p1_table2", "chunk_type": "table", "page_numbers": [1], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 1 + AUX PANEL 1", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\nEnclosure", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** List of electrical equipment, enclosures, busbar systems, and small equipment with descriptions, units, and quantities.\n\n**Technical details:**\n*   Title: BROOKS SWITCHBOARD 1 + AUX PANEL 1\n*   Equipment: Air circuit breaker, Molded case circuit breaker, Surge protection device, Current transformer, Fuse folder, Auxiliary transformer, Square D loadcenter, Miniature circuit breaker.\n*   Enclosure: WxHxD=5x800x(2200+100)x800mm, Nema 3R\n*   Busbar systems: Main busbar system 3000A, Incoming busbar system 3000A, Coupled to XFMR busbar system 3000A, Vertical busbar system 1240A, Grounding busbar system, Busbar support system.\n*   Small equipment: Terminals, wires, markings, Heaters.\n*   Keywords: 65kA@600V, 120/240VAC, 5KVA, 3phase - 4wire, Schneider Electric, Noark breaker, A32Q3FV1600+SU40NHC+ELM10, M2HVN175T3L, M2HVN60T3L, C3H6-240-4XM-RDU, CHCC3DIU + KTK-R-15, CHCC2DIU + KTK-R-15, QO816L100DF, QO230, QO215, QO120, QO115."}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Quotation Number", "202069", "Quote Line #", "1"]], "headers": [["Project Name", "Brooks-SWB", "Date", "April 17, 2024"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Equipment", "", ""], ["1", "Air circuit breaker, fixed, 3P, AF=3200A, AT=3000A,65kA@600V, electronic LSIG protection unit, energy- limiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10", "pcs", "1.00"], ["2", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=175A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN175T3L", "pcs", "16.00"], ["3 4", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=60A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD) Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP", "pcs pcs", "1.00", "1.00"], ["5", "Current tranformer 2500A/5, cl 0,5, CT401-252", "pcs", "3.00"], ["6", "3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "pcs", "1.00"], ["7", "2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "pcs", "1.00"], ["8", "Auxiliary transformer 600VAC/120-240VAC, 5kVA", "pcs", "1.00"], ["9", "Square D loadcenter QO816L100DF, Schneider Electric", "pcs", "1.00"], ["10", "Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230", "pcs", "1.00"], ["11", "Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215", "pcs", "1.00"], ["12", "Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120", "pcs", "1.00"], ["13", "Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: Q0115", "pcs", "3.00"], ["", "Enclosure", "", ""], ["14", "Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R", "set", "1.00"], ["", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC, 100% neutral rating 3000A", "", ""], ["15", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["16", "Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["17", "Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["18", "Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "3.00"], ["19", "Grounding busbar system", "set", "1.00"], ["20", "Busbar support system, insulators", "set", "1.00"], ["", "Small equipment", "", ""], ["21", "Terminals, wires, markings, small equipment for assembly", "set", "1.00"], ["22", "Heaters", "set", "2.00"]], "headers": [["", "Description", "Unit", "Quantity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists description with columns including: Description, Unit, Quantity.", "text": "Section: 22 Heaters\nHeadings: BROOKS SWITCHBOARD 1 + AUX PANEL 1 | 9 Square D loadcenter Q0816L100DF, Schneider Electric | 4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP | 5 Current tranformer 2500A/5, cl 0,5, CT401-252 | 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA | 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\nEnclosure | 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | 19 Grounding busbar system | 20 Busbar support system, insulators | 21 Terminals, wires, markings, small equipment for assembly | 22 Heaters\n\n| Description | Unit | Quantity |\n1 | Air circuit breaker, fixed, 3P, AF=3200A, AT=3000A,65kA@600V, electronic LSIG protection unit, energy- limiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10 | pcs | 1.00 |\n2 | Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=175A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN175T3L | pcs | 16.00 |\n3 4 | Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=60A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD) Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP | pcs pcs | 1.00 | 1.00\n5 | Current tranformer 2500A/5, cl 0,5, CT401-252 | pcs | 3.00 |\n6 | 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | pcs | 1.00 |\n7 | 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | pcs | 1.00 |\n8 | Auxiliary transformer 600VAC/120-240VAC, 5kVA | pcs | 1.00 |\n9 | Square D loadcenter QO816L100DF, Schneider Electric | pcs | 1.00 |\n10 | Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230 | pcs | 1.00 |\n11 | Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215 | pcs | 1.00 |\n12 | Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120 | pcs | 1.00 |\n13 | Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: Q0115 | pcs | 3.00 |\n| Enclosure | | |\n14 | Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R | set | 1.00 |\n| Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC, 100% neutral rating 3000A | | |\n15 | Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | set | 1.00 |\n16 | Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | set | 1.00 |\n17 | Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | set | 1.00 |\n18 | Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | set | 3.00 |\n19 | Grounding busbar system | set | 1.00 |\n20 | Busbar support system, insulators | set | 1.00 |\n| Small equipment | | |\n21 | Terminals, wires, markings, small equipment for assembly | set | 1.00 |\n22 | Heaters | set | 2.00 |"}
{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p1_fig1", "chunk_type": "figure", "page_numbers": [1], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 1 + AUX PANEL 1", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\nEnclosure", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "Switchgear Part Descriptions_p1_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "Switchgear Part Descriptions_p1_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 1, "bbox": [], "header_preview_text": "Project Name | Brooks-SWB | Date | April 17, 2024", "caption": "", "kind": "table_ref", "title": "Project Name", "summary": "Table of project name: Project Name, Brooks-SWB, Date, April 17, 2024"}, {"table_index": 2, "chunk_id": "Switchgear Part Descriptions_p1_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 25, "bbox": [], "header_preview_text": "Description | Unit | Quantity", "caption": "", "kind": "table_ref", "title": "Description", "summary": "Table of description: Description, Unit, Quantity"}], "text": "Section: 22 Heaters\nHeadings: BROOKS SWITCHBOARD 1 + AUX PANEL 1 | 9 Square D loadcenter Q0816L100DF, Schneider Electric | 4 Surge protection device, Type 1,600V, 3phase, In-20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP | 5 Current tranformer 2500A/5, cl 0,5, CT401-252 | 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA | 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\nEnclosure | 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | 19 Grounding busbar system | 20 Busbar support system, insulators | 21 Terminals, wires, markings, small equipment for assembly | 22 Heaters\n\nAI caption: **Type of image:** Table\n\n**Main components:** List of electrical equipment, enclosures, busbar systems, and small equipment with descriptions, units, and quantities.\n\n**Technical details:**\n*   Title: BROOKS SWITCHBOARD 1 + AUX PANEL 1\n*   Equipment: Air circuit breaker, Molded case circuit breaker, Surge protection device, Current transformer, Fuse folder, Auxiliary transformer, Square D loadcenter, Miniature circuit breaker.\n*   Enclosure: WxHxD=5x800x(2200+100)x800mm, Nema 3R\n*   Busbar systems: Main busbar system 3000A, Incoming busbar system 3000A, Coupled to XFMR busbar system 3000A, Vertical busbar system 1240A, Grounding busbar system, Busbar support system.\n*   Small equipment: Terminals, wires, markings, Heaters.\n*   Keywords: 65kA@600V, 120/240VAC, 5KVA, 3phase - 4wire, Schneider Electric, Noark breaker, A32Q3FV1600+SU40NHC+ELM10, M2HVN175T3L, M2HVN60T3L, C3H6-240-4XM-RDU, CHCC3DIU + KTK-R-15, CHCC2DIU + KTK-R-15, QO816L100DF, QO230, QO215, QO120, QO115."}
{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p2_narr1", "chunk_type": "narrative", "page_numbers": [2], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 2+ AUX PANEL 2", "4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "tables_on_page": [{"table_index": 1, "chunk_id": "Switchgear Part Descriptions_p2_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 1, "bbox": [], "header_preview_text": "Project Name | Brooks-SWB | Date | April 17, 2024", "caption": "", "kind": "table_ref", "title": "Project Name", "summary": "Table of project name: Project Name, Brooks-SWB, Date, April 17, 2024"}, {"table_index": 2, "chunk_id": "Switchgear Part Descriptions_p2_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 26, "bbox": [], "header_preview_text": "Description | Unit | Quantity", "caption": "", "kind": "table_ref", "title": "Description", "summary": "Table of description: Description, Unit, Quantity"}], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_index": 0, "chunk_id": "Switchgear Part Descriptions_p2_fig1", "has_layout_caption": false, "has_ai_caption": true, "image_bbox": [], "figure_label": null}], "text": "BROOKS SWITCHBOARD 2+ AUX PANEL 2\n Air circuit breaker, fixed, 3P, AF-3200A, AT=3000A, 65kA@ 600V, electronic LSIG protection unit, energy-\nlimiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10\n Molded case circuit breaker, 3P, frame size 250A, 65kA@ 600VAC, nominal current In=175A, 600VAC, TM\nprotection unit + mechanical lug on load side, Noark breaker M2HVN175T3L\n Molded case circuit breaker, 3P, frame size 250A, 65kA@ 600VAC, nominal current In-60A, 600VAC, TM\nprotection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD)\n 4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP\n 5 Current tranformer 2500A/5, cl 0,5, CT401-252\n 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15\n 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15\n 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA\n 9 Square D loadcenter Q0816L100DF, Schneider Electric\n 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115\n 14 Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R\n15 Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC\n 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC\n 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC\n 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC\n 19 Grounding busbar system\n 20 Busbar support system, insulators\n 21 Terminals, wires, markings, small equipment for assembly\n Remarks\n Condensation switch included at no extra cost"}
{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p2_table1", "chunk_type": "table", "page_numbers": [2], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 2+ AUX PANEL 2", "4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Bill of materials for a Brooks Switchboard 2 + Aux Panel 2, listing electrical equipment, enclosures, busbar systems, and small equipment with quantities.\n\n**Technical details:**\n*   **Header:** BROOKS SWITCHBOARD 2 + AUX PANEL 2\n*   **Columns:** Description, Unit, Quantity\n*   **Equipment:**\n    *   Air circuit breaker: AF=3200A, AT=3000A, 65kA@600V, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10\n    *   Molded case circuit breaker: 65kA@600VAC, In=175A, Noark breaker M2HVN175T3L\n    *   Molded case circuit breaker: 65kA@600VAC, In=60A, Noark breaker M2HVN60T3L (for SPD)\n    *   Surge protection device: Type 1,600V, 3phase, In=20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP\n    *   Current transformer: 2500A/5, cl 0,5, CT401-252\n    *   3-pole fuse folder: 15A fuses, CHCC3DIU + KTK-R-15\n    *   2-pole fuse folder: 15A fuses, CHCC2DIU + KTK-R-15\n    *   Auxiliary transformer: 600VAC/120-240VAC, 5KVA\n    *   Square D loadcenter: QO816L100DF, Schneider Electric\n    *   Miniature circuit breaker: 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n    *   Miniature circuit breaker: 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n    *   Miniature circuit breaker: 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n    *   Miniature circuit breaker: 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\n*   **Enclosure:** WxHxD=5x800"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Quotation Number", "202069", "Quote Line #", "2"]], "headers": [["Project Name", "Brooks-SWB", "Date", "April 17, 2024"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Equipment", "", ""], ["1", "Air circuit breaker, fixed, 3P, AF=3200A, AT=3000A, 65kA@600V, electronic LSIG protection unit, energy- limiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10", "pcs", "1.00"], ["2", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=175A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN175T3L", "pcs", "16.00"], ["3", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current ln=60A 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD)", "pcs", "1.00"], ["4", "Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP", "pcs", "1.00"], ["5", "Current tranformer 2500A/5, cl 0,5, CT401-252", "pcs", "3.00"], ["6", "3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "pcs", "1.00"], ["7", "2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "pcs", "1.00"], ["8", "Auxiliary transformer 600VAC/120-240VAC, 5KVA", "pcs", "1.00"], ["9", "Square D loadcenter Q0816L100DF, Schneider Electric", "pcs", "1.00"], ["10", "Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230", "pcs", "1.00"], ["11", "Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215", "pcs", "1.00"], ["12", "Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120", "pcs", "1.00"], ["13", "Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115", "pcs", "3.00"], ["", "Enclosure", "", ""], ["14", "Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R", "set", "1.00"], ["", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC, 100% neutral rating 3000A", "", ""], ["15", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["16", "Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["17", "Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["18", "Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "3.00"], ["19", "Grounding busbar system", "set", "1.00"], ["20", "Busbar support system, insulators", "set", "1.00"], ["", "Small equipment", "", ""], ["21", "Terminals, wires, markings, small equipment for assembly", "set", "1.00"], ["", "22 Heaters", "set", "2.00"]], "headers": [["", "Description", "Unit", "Quantity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists project name with columns including: Project Name, Brooks-SWB, Date, April 17, 2024.", "text": "Section: 22 Heaters\nHeadings: BROOKS SWITCHBOARD 2+ AUX PANEL 2 | 4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP | 5 Current tranformer 2500A/5, cl 0,5, CT401-252 | 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA | 9 Square D loadcenter Q0816L100DF, Schneider Electric | 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115 | 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC | 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | 19 Grounding busbar system | 20 Busbar support system, insulators | 21 Terminals, wires, markings, small equipment for assembly | 22 Heaters\n\nProject Name | Brooks-SWB | Date | April 17, 2024\nQuotation Number | 202069 | Quote Line # | 2"}
{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p2_table2", "chunk_type": "table", "page_numbers": [2], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 2+ AUX PANEL 2", "4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "caption": null, "generated_caption": "**Type of image:** Table\n\n**Main components:** Bill of materials for a Brooks Switchboard 2 + Aux Panel 2, listing electrical equipment, enclosures, busbar systems, and small equipment with quantities.\n\n**Technical details:**\n*   **Header:** BROOKS SWITCHBOARD 2 + AUX PANEL 2\n*   **Columns:** Description, Unit, Quantity\n*   **Equipment:**\n    *   Air circuit breaker: AF=3200A, AT=3000A, 65kA@600V, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10\n    *   Molded case circuit breaker: 65kA@600VAC, In=175A, Noark breaker M2HVN175T3L\n    *   Molded case circuit breaker: 65kA@600VAC, In=60A, Noark breaker M2HVN60T3L (for SPD)\n    *   Surge protection device: Type 1,600V, 3phase, In=20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP\n    *   Current transformer: 2500A/5, cl 0,5, CT401-252\n    *   3-pole fuse folder: 15A fuses, CHCC3DIU + KTK-R-15\n    *   2-pole fuse folder: 15A fuses, CHCC2DIU + KTK-R-15\n    *   Auxiliary transformer: 600VAC/120-240VAC, 5KVA\n    *   Square D loadcenter: QO816L100DF, Schneider Electric\n    *   Miniature circuit breaker: 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n    *   Miniature circuit breaker: 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n    *   Miniature circuit breaker: 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n    *   Miniature circuit breaker: 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\n*   **Enclosure:** WxHxD=5x800"}], "tables_on_page": [{"bbox": [], "formatted_rows": [["Quotation Number", "202069", "Quote Line #", "2"]], "headers": [["Project Name", "Brooks-SWB", "Date", "April 17, 2024"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}, {"bbox": [], "formatted_rows": [["", "Equipment", "", ""], ["1", "Air circuit breaker, fixed, 3P, AF=3200A, AT=3000A, 65kA@600V, electronic LSIG protection unit, energy- limiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10", "pcs", "1.00"], ["2", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=175A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN175T3L", "pcs", "16.00"], ["3", "Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current ln=60A 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD)", "pcs", "1.00"], ["4", "Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP", "pcs", "1.00"], ["5", "Current tranformer 2500A/5, cl 0,5, CT401-252", "pcs", "3.00"], ["6", "3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "pcs", "1.00"], ["7", "2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "pcs", "1.00"], ["8", "Auxiliary transformer 600VAC/120-240VAC, 5KVA", "pcs", "1.00"], ["9", "Square D loadcenter Q0816L100DF, Schneider Electric", "pcs", "1.00"], ["10", "Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230", "pcs", "1.00"], ["11", "Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215", "pcs", "1.00"], ["12", "Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120", "pcs", "1.00"], ["13", "Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115", "pcs", "3.00"], ["", "Enclosure", "", ""], ["14", "Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R", "set", "1.00"], ["", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC, 100% neutral rating 3000A", "", ""], ["15", "Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["16", "Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["17", "Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "1.00"], ["18", "Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "set", "3.00"], ["19", "Grounding busbar system", "set", "1.00"], ["20", "Busbar support system, insulators", "set", "1.00"], ["", "Small equipment", "", ""], ["21", "Terminals, wires, markings, small equipment for assembly", "set", "1.00"], ["", "22 Heaters", "set", "2.00"]], "headers": [["", "Description", "Unit", "Quantity"]], "caption": "", "source": "layout_fallback", "extraction_method": "docai_layout"}], "semantic_summary": "This table lists description with columns including: Description, Unit, Quantity.", "text": "Section: 22 Heaters\nHeadings: BROOKS SWITCHBOARD 2+ AUX PANEL 2 | 4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP | 5 Current tranformer 2500A/5, cl 0,5, CT401-252 | 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA | 9 Square D loadcenter Q0816L100DF, Schneider Electric | 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115 | 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC | 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | 19 Grounding busbar system | 20 Busbar support system, insulators | 21 Terminals, wires, markings, small equipment for assembly | 22 Heaters\n\n| Description | Unit | Quantity\n1 | Air circuit breaker, fixed, 3P, AF=3200A, AT=3000A, 65kA@600V, electronic LSIG protection unit, energy- limiting maintenance switch, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10 | pcs | 1.00\n2 | Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current In=175A, 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN175T3L | pcs | 16.00\n3 | Molded case circuit breaker, 3P, frame size 250A, 65kA@600VAC, nominal current ln=60A 600VAC, TM protection unit + mechanical lug on load side, Noark breaker M2HVN60T3L (for SPD) | pcs | 1.00\n4 | Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP | pcs | 1.00\n5 | Current tranformer 2500A/5, cl 0,5, CT401-252 | pcs | 3.00\n6 | 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | pcs | 1.00\n7 | 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | pcs | 1.00\n8 | Auxiliary transformer 600VAC/120-240VAC, 5KVA | pcs | 1.00\n9 | Square D loadcenter Q0816L100DF, Schneider Electric | pcs | 1.00\n10 | Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: Q0230 | pcs | 1.00\n11 | Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215 | pcs | 1.00\n12 | Miniature circuit breaker, 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120 | pcs | 1.00\n13 | Miniature circuit breaker, 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115 | pcs | 3.00\n| Enclosure | |\n14 | Enclosure WxHxD=5x800x(2200+100)x800mm, Nema 3R | set | 1.00\n| Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC, 100% neutral rating 3000A | |\n15 | Main busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | set | 1.00\n16 | Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | set | 1.00\n17 | Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | set | 1.00\n18 | Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | set | 3.00\n19 | Grounding busbar system | set | 1.00\n20 | Busbar support system, insulators | set | 1.00\n| Small equipment | |\n21 | Terminals, wires, markings, small equipment for assembly | set | 1.00\n| 22 Heaters | set | 2.00"}
{"doc_id": "Switchgear Part Descriptions", "chunk_id": "Switchgear Part Descriptions_p2_fig1", "chunk_type": "figure", "page_numbers": [2], "section_path": ["22 Heaters"], "section_path_str": "22 Heaters", "local_headings": ["22 Heaters"], "headings_on_page": ["BROOKS SWITCHBOARD 2+ AUX PANEL 2", "4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP", "5 Current tranformer 2500A/5, cl 0,5, CT401-252", "6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15", "7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15", "8 Auxiliary transformer 600VAC/120-240VAC, 5kVA", "9 Square D loadcenter Q0816L100DF, Schneider Electric", "10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115", "16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC", "17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC", "18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC", "19 Grounding busbar system", "20 Busbar support system, insulators", "21 Terminals, wires, markings, small equipment for assembly", "22 Heaters"], "captions_on_page": [], "form_fields_on_page": [], "image_captions_on_page": [{"image_bbox": [], "has_layout_caption": false, "has_ai_caption": true, "image_index": 0, "chunk_id": "Switchgear Part Descriptions_p2_fig1"}], "tables_on_page": [{"table_index": 1, "chunk_id": "Switchgear Part Descriptions_p2_table1", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 1, "bbox": [], "header_preview_text": "Project Name | Brooks-SWB | Date | April 17, 2024", "caption": "", "kind": "table_ref", "title": "Project Name", "summary": "Table of project name: Project Name, Brooks-SWB, Date, April 17, 2024"}, {"table_index": 2, "chunk_id": "Switchgear Part Descriptions_p2_table2", "has_header": true, "header_detection_method": "keyword", "header_detection_confidence": "high", "num_columns": 4, "num_rows": 26, "bbox": [], "header_preview_text": "Description | Unit | Quantity", "caption": "", "kind": "table_ref", "title": "Description", "summary": "Table of description: Description, Unit, Quantity"}], "text": "Section: 22 Heaters\nHeadings: BROOKS SWITCHBOARD 2+ AUX PANEL 2 | 4 Surge protection device, Type 1,600V, 3phase, In=20kA; Imax=240kA, #C3H6-240-4XM-RDU, PSP | 5 Current tranformer 2500A/5, cl 0,5, CT401-252 | 6 3-pole fuse folder with 15A fuses (for power and measure meters), CHCC3DIU + KTK-R-15 | 7 2-pole fuse folder with 15A fuses (for transformer), CHCC2DIU + KTK-R-15 | 8 Auxiliary transformer 600VAC/120-240VAC, 5kVA | 9 Square D loadcenter Q0816L100DF, Schneider Electric | 10 Miniature circuit breaker, 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n11 Miniature circuit breaker, 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n12 Miniature circuit breaker, 1P,20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n13 Miniature circuit breaker, 1P, 15A, 120/240VAC,10kA, Schneider Electric type: Q0115 | 16 Incoming busbar system 3000A, 3phase - 4wire, 600V, 65kA@ 600VAC | 17 Coupled to XFMR busbar system 3000A, 3phase - 4wire, 600V, 65kA@600VAC | 18 Vertical busbar system 1240A, 3phase - 4wire, 600V, 65kA@600VAC | 19 Grounding busbar system | 20 Busbar support system, insulators | 21 Terminals, wires, markings, small equipment for assembly | 22 Heaters\n\nAI caption: **Type of image:** Table\n\n**Main components:** Bill of materials for a Brooks Switchboard 2 + Aux Panel 2, listing electrical equipment, enclosures, busbar systems, and small equipment with quantities.\n\n**Technical details:**\n*   **Header:** BROOKS SWITCHBOARD 2 + AUX PANEL 2\n*   **Columns:** Description, Unit, Quantity\n*   **Equipment:**\n    *   Air circuit breaker: AF=3200A, AT=3000A, 65kA@600V, Noark part numbers: A32Q3FV1600+SU40NHC+ELM10\n    *   Molded case circuit breaker: 65kA@600VAC, In=175A, Noark breaker M2HVN175T3L\n    *   Molded case circuit breaker: 65kA@600VAC, In=60A, Noark breaker M2HVN60T3L (for SPD)\n    *   Surge protection device: Type 1,600V, 3phase, In=20kA; Imax=240kA, # C3H6-240-4XM-RDU, PSP\n    *   Current transformer: 2500A/5, cl 0,5, CT401-252\n    *   3-pole fuse folder: 15A fuses, CHCC3DIU + KTK-R-15\n    *   2-pole fuse folder: 15A fuses, CHCC2DIU + KTK-R-15\n    *   Auxiliary transformer: 600VAC/120-240VAC, 5KVA\n    *   Square D loadcenter: QO816L100DF, Schneider Electric\n    *   Miniature circuit breaker: 2P, 30A, 120/240VAC, 10kA, Schneider Electric type: QO230\n    *   Miniature circuit breaker: 2P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO215\n    *   Miniature circuit breaker: 1P, 20A, 120/240VAC, 10kA, Schneider Electric type: QO120\n    *   Miniature circuit breaker: 1P, 15A, 120/240VAC, 10kA, Schneider Electric type: QO115\n*   **Enclosure:** WxHxD=5x800"}
